  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7808,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.809,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8372,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8654,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8843,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.8819,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8666,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8513,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.836,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8207,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8107,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8007,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7907,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7807,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.76935,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.758,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.74665,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7353,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7136,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.6919,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6702,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5854,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.566,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.568025,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.57005,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.572075,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5741,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.58375,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5934,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.60305,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6127,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6241,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6355,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6469,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6583,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.662075,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.66585,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.669625,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6734,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6597975,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.646195,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6325925,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.61899,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5991675,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.579345,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5595225,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5397,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.549925,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.56015,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.570375,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5806,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.580577777777778,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.580555555555556,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.580533333333333,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.580511111111111;                      !- Value Until Time 96

OS:Schedule:Rule,
  {f22a9428-906e-42e9-be4f-e6c35130644b}, !- Handle
  Schedule Rule 9,                        !- Name
  {0ade9312-a4e6-4d9e-9af8-bf16fe06516c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b7fb810-f2d4-44cb-a1b9-f6c938122e08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b7fb810-f2d4-44cb-a1b9-f6c938122e08}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.417860592705167,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.430221396656535,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.442582200607903,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.459597700607903,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.476613200607903,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.493628700607903,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.593187477203647,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.596290607902735,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.599393738601824,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.602496869300912,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6056,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.586981215805471,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.568362431610942,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.549743647416413,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.531124863221884,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.522384378419453,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.513643893617021,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.50490340881459,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.496162924012158,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.493318387537994,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.49047385106383,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.487629314589666,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.484784778115502,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.484474465045593,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.484164151975684,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.483853838905775,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.483543525835866,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.482974618541033,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.482405711246201,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.481836803951368,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.481267896656535,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.479354299392097,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.477440702127659,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.475527104863222,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.473613507598784,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.468545060790274,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.463476613981763,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.458408167173252,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.453339720364742,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.433789996960486,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.414240273556231,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.394690550151976,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.37514082674772,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.353160317629179,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.331179808510638,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.309199299392097,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.287218790273556,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.285391391084094,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.28356399189463,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.281736592705167,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.279909193515705,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.27808179432624,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.276254395136778,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.274426995947316,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.272599596757851,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.270772197568389,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.268944798378927,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.267117399189462,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.26529,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.269737820668693,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.274185641337386,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.278633462006079,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.283081282674772,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.289908170212766,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.29673505775076,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.303561945288754,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.310388832826748,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.31221623201621,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.314043631205674,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.315871030395137,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.317698429584599,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.319525828774064,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.321353227963526,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.323180627152988,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.325008026342453,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.326835425531915,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.328662824721377,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.330490223910842,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.332317623100304,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.343126861702128,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.353936100303951,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.364745338905775,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.375554577507599,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.375761452887538,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.375968328267477,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.376175203647416,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.376382079027356,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.374830513677812,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.373278948328268,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.371727382978723,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.370175817629179,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.375916609422492,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.381657401215805,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.387398193009119,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.393138984802432,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.405499788753799;                      !- Value Until Time 96

OS:Schedule:Day,
  {64017e76-2caf-44b1-af7f-98a96724c19c}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de486f79-6c8e-4d1d-af63-9fa98df190f2}, !- Handle
  Schedule Rule 10,                       !- Name
  {0ade9312-a4e6-4d9e-9af8-bf16fe06516c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0443f766-5c5a-4340-afb8-bd864382e7bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0443f766-5c5a-4340-afb8-bd864382e7bc}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.511735763606751,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.512002804932615,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.311965485744456,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.305614074709609,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.299262663674762,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.292911252639915,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.286559841605069,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.285969012671594,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28537818373812,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.284787354804646,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.284196525871172,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.290498701161563,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.296800876451954,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.303103051742344,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.309405227032735,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.323043528247096,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.336681829461457,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.350320130675818,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.36395843189018,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.38739464625132,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.41083086061246,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.434267074973601,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.457703289334741,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.483601290918691,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.50949929250264,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.535397294086589,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.561295295670538,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.580546471752904,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.599797647835269,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.619048823917635,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6383,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.637906114044351,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.637512228088701,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.637118342133052,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.636724456177402,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.600255540258712,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.563786624340021,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.52731770842133,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.49084879250264,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.496890018347413,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.502931244192186,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.508972470036959,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.515013695881732,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.523218540618903,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.523485581944767,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.523752623270631,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.524019664596495,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.524286705922359,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.524553747248223,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.524820788574087,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.525087829899951,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.525354871225816,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.525621912551679,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.525888953877544,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.526155995203408,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.526423036529272,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.526690077855136,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.526957119181,                         !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.527224160506864,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.523826894139388,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.520429627771911,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.517032361404435,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.513635095036959,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.500686094244984,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.487737093453009,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.474788092661035,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.46183909186906,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.442883330253432,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.423927568637804,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.404971807022175,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.386016045406547,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.374938002903907,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.363859960401267,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.352781917898627,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.341703875395987,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.326391558870116,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.311079242344245,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.295766925818374,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.280454609292503,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.276663456969377,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.272872304646251,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.269081152323126,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.26529,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.266914779567054,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.268539559134108,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.270164338701162,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.271789118268215,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.282670217793031,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.293551317317846,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.304432416842661,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.315313516367476,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.313294850844773,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.31127618532207,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.309257519799366,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.307238854276663,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.308420512143611;                      !- Value Until Time 96

OS:Schedule:Day,
  {06daf14b-0012-4594-90cc-d15e28c25b9a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8ca7d4c-781e-43f2-a3c0-77582ce1d145}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {ea5844fa-b01b-4e91-9186-e36134cc469a}, !- Default Day Schedule Name
  {3ad0d675-7673-4350-a23a-978448dafe6f}, !- Summer Design Day Schedule Name
  {0d9028f4-2266-47a7-9603-9d483865ba73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea5844fa-b01b-4e91-9186-e36134cc469a}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ad0d675-7673-4350-a23a-978448dafe6f}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {359c2bb5-0d96-468c-9bd9-9fe88b51582b}, !- Handle
  Schedule Rule 11,                       !- Name
  {b8ca7d4c-781e-43f2-a3c0-77582ce1d145}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f62235e-46a7-4a7f-8e43-f41024d60ebe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f62235e-46a7-4a7f-8e43-f41024d60ebe}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d9028f4-2266-47a7-9603-9d483865ba73}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1a47e88f-d7a7-4bf6-b0b2-8103dde0f715}, !- Handle
  Schedule Rule 12,                       !- Name
  {b8ca7d4c-781e-43f2-a3c0-77582ce1d145}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {beb0572f-bbc1-4272-ab1c-93ccff8a0094}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {beb0572f-bbc1-4272-ab1c-93ccff8a0094}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {a8dbe625-cad3-4323-981d-b2d1a46d4743}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000003;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b54043fe-e491-450f-9a96-a961351cc553}, !- Handle
  Foundation F 1.26W/m*K Perim 83.31m Area 380.88m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  380.876940416247,                       !- Area {m2}
  83.3064174138765;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {159402fc-1f54-4e64-8b84-a0c603c21b33}, !- Handle
  Foundation F 1.26W/m*K Perim 13.97m Area 63.86m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  63.8644591040607,                       !- Area {m2}
  13.9686043534691;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9b0357ab-03c1-4cb7-955d-0c75e65b3470}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1163.67m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1163.67438495939,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d4f41f07-51fe-4636-acd4-80abbf60a25e}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-4A, !- Name
  {b799edb5-9dd3-49d4-aa4d-8ef693c5e653}, !- Default Exterior Surface Constructions Name
  {58c0bebd-64d5-493e-ae31-b7d824809458}, !- Default Interior Surface Constructions Name
  {e5af5016-8e21-4f34-801c-af1f4eb54d2b}, !- Default Ground Contact Surface Constructions Name
  {53302dca-ba19-40f6-82f3-0d5b1b726a03}, !- Default Exterior SubSurface Constructions Name
  {d3921654-22d2-421f-9f30-47c1ff7d21a9}, !- Default Interior SubSurface Constructions Name
  {fee749d0-f613-46fa-b5b9-41c084cdae36}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b799edb5-9dd3-49d4-aa4d-8ef693c5e653}, !- Handle
  Default Surface Constructions 1,        !- Name
  {161e47ca-e303-482d-b834-3706a3f27b85}, !- Floor Construction Name
  {8575ec14-085a-49d1-8f50-b6d6a0b2ad1d}, !- Wall Construction Name
  {2652781e-3f3c-429f-af9a-c1393b493e08}; !- Roof Ceiling Construction Name

OS:Construction,
  {161e47ca-e303-482d-b834-3706a3f27b85}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {e09269db-24a0-45eb-90f7-4a9078a5f6ad}, !- Layer 1
  {e59a7c67-86d3-4c3d-9988-6ed55b1de38b}, !- Layer 2
  {446a01ce-104b-4f48-993f-9ba5feccc8b6}; !- Layer 3

OS:Material:NoMass,
  {e09269db-24a0-45eb-90f7-4a9078a5f6ad}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e59a7c67-86d3-4c3d-9988-6ed55b1de38b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {446a01ce-104b-4f48-993f-9ba5feccc8b6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {59bb8a16-f6e2-465e-99c1-f0382686b3ec}, !- Handle
  {161e47ca-e303-482d-b834-3706a3f27b85}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2652781e-3f3c-429f-af9a-c1393b493e08}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {68b93666-6aaf-462c-a11f-f9c1e52cceb7}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:Material,
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {68b93666-6aaf-462c-a11f-f9c1e52cceb7}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {63917bff-47df-42df-bf35-c10b730c473e}, !- Handle
  {2652781e-3f3c-429f-af9a-c1393b493e08}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {58c0bebd-64d5-493e-ae31-b7d824809458}, !- Handle
  Default Surface Constructions 2,        !- Name
  {181de891-d76b-433f-9a52-d48d635c38e8}, !- Floor Construction Name
  {b819261f-d340-4be0-888e-131e95fce378}, !- Wall Construction Name
  {382c377d-27f0-4f69-9fba-ccb02ab5268b}; !- Roof Ceiling Construction Name

OS:Construction,
  {181de891-d76b-433f-9a52-d48d635c38e8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {1c53fe41-6ff2-48f0-b5ea-8510d6aff091}, !- Layer 1
  {adb14450-b41f-4379-b555-cf21c4b8559c}; !- Layer 2

OS:Material,
  {1c53fe41-6ff2-48f0-b5ea-8510d6aff091}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {adb14450-b41f-4379-b555-cf21c4b8559c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3192a365-913f-41cb-aa6a-89a7d897735a}, !- Handle
  {181de891-d76b-433f-9a52-d48d635c38e8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b819261f-d340-4be0-888e-131e95fce378}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f9a989c6-e7e2-4506-9db6-2d730621ad9d}, !- Layer 1
  {f9a989c6-e7e2-4506-9db6-2d730621ad9d}; !- Layer 2

OS:Material,
  {f9a989c6-e7e2-4506-9db6-2d730621ad9d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f2bec20-e595-45b6-8a53-9fe4de600686}, !- Handle
  {b819261f-d340-4be0-888e-131e95fce378}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {382c377d-27f0-4f69-9fba-ccb02ab5268b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {adb14450-b41f-4379-b555-cf21c4b8559c}, !- Layer 1
  {1c53fe41-6ff2-48f0-b5ea-8510d6aff091}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ce067ee-b396-4eb4-9d8a-c30a9a8c79f5}, !- Handle
  {382c377d-27f0-4f69-9fba-ccb02ab5268b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e5af5016-8e21-4f34-801c-af1f4eb54d2b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {66694da9-e333-4ae2-bad1-020236a8ae0e}, !- Floor Construction Name
  {e5c703d6-4772-4c91-9d56-66a66282d6c5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {66694da9-e333-4ae2-bad1-020236a8ae0e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9f09c82e-d243-42fb-906a-e2163b7dde58}, !- Layer 1
  {446a01ce-104b-4f48-993f-9ba5feccc8b6}; !- Layer 2

OS:Material:NoMass,
  {c4fb7321-57f9-4445-991a-1223d9ba44fa}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f09c82e-d243-42fb-906a-e2163b7dde58}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fb8dd85e-53fe-48c7-9bc6-08c577f9df35}, !- Handle
  {66694da9-e333-4ae2-bad1-020236a8ae0e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e5c703d6-4772-4c91-9d56-66a66282d6c5}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {c4fb7321-57f9-4445-991a-1223d9ba44fa}, !- Layer 1
  {0e1f6d53-d4e8-46a6-83c9-967c69dc346d}; !- Layer 2

OS:Material,
  {0e1f6d53-d4e8-46a6-83c9-967c69dc346d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3b7f74e3-3fa6-48fc-91c2-eaff5dcba6e2}, !- Handle
  {e5c703d6-4772-4c91-9d56-66a66282d6c5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {53302dca-ba19-40f6-82f3-0d5b1b726a03}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {94d1e5cd-fb62-408f-b9a3-20c5d0bb223b}, !- Fixed Window Construction Name
  {94d1e5cd-fb62-408f-b9a3-20c5d0bb223b}, !- Operable Window Construction Name
  {86928497-8f8a-4ce4-995d-1013434d775d}, !- Door Construction Name
  {f81b12e2-8de6-4bca-8b1c-48b8a6cc454c}, !- Glass Door Construction Name
  {ab2ae003-015f-4d4e-8458-dea918750afb}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {245456de-d718-460a-ae53-b99f2b1d8894}, !- Tubular Daylight Dome Construction Name
  {245456de-d718-460a-ae53-b99f2b1d8894}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {94d1e5cd-fb62-408f-b9a3-20c5d0bb223b}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {9b0e418e-6ab1-42ec-a350-5ef83f89a826}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9b0e418e-6ab1-42ec-a350-5ef83f89a826}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing,        !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cbc4225f-0ef7-493e-841f-bb36ce3d445d}, !- Handle
  {94d1e5cd-fb62-408f-b9a3-20c5d0bb223b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {86928497-8f8a-4ce4-995d-1013434d775d}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {34b87f39-598e-4d09-b8b0-50d4f3c67e6c}, !- Layer 1
  {af60c55c-40a4-470c-b50b-6edb786a26ec}; !- Layer 2

OS:Material,
  {34b87f39-598e-4d09-b8b0-50d4f3c67e6c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af60c55c-40a4-470c-b50b-6edb786a26ec}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cc6bc7fe-4747-4e0a-9dbe-7a19bce55486}, !- Handle
  {86928497-8f8a-4ce4-995d-1013434d775d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f81b12e2-8de6-4bca-8b1c-48b8a6cc454c}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b21eed11-6e01-4e6f-b254-cd42563922a7}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b21eed11-6e01-4e6f-b254-cd42563922a7}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7397d218-fdf6-44a7-b732-866536f179fc}, !- Handle
  {f81b12e2-8de6-4bca-8b1c-48b8a6cc454c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ab2ae003-015f-4d4e-8458-dea918750afb}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {af60c55c-40a4-470c-b50b-6edb786a26ec}; !- Layer 1

OS:StandardsInformation:Construction,
  {877b4ca7-cad8-4749-8808-67224508b18f}, !- Handle
  {ab2ae003-015f-4d4e-8458-dea918750afb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {245456de-d718-460a-ae53-b99f2b1d8894}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d857413e-8c0f-438a-9b11-c830516a0a86}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d857413e-8c0f-438a-9b11-c830516a0a86}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {cb07104d-3133-4337-b4d6-d144e05c5449}, !- Handle
  {245456de-d718-460a-ae53-b99f2b1d8894}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d3921654-22d2-421f-9f30-47c1ff7d21a9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {245456de-d718-460a-ae53-b99f2b1d8894}, !- Fixed Window Construction Name
  {245456de-d718-460a-ae53-b99f2b1d8894}, !- Operable Window Construction Name
  {259988bb-b0af-4527-afb6-29d1cfd44f70}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {259988bb-b0af-4527-afb6-29d1cfd44f70}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a66954c1-2823-4e31-bafd-f16a9b8cbbf8}; !- Layer 1

OS:Material,
  {a66954c1-2823-4e31-bafd-f16a9b8cbbf8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bbd4c06d-a8ac-41b5-8872-e705f91547ee}, !- Handle
  {259988bb-b0af-4527-afb6-29d1cfd44f70}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fee749d0-f613-46fa-b5b9-41c084cdae36}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a66954c1-2823-4e31-bafd-f16a9b8cbbf8}; !- Layer 1

OS:StandardsInformation:Construction,
  {cde3e487-b7dc-4393-9f26-e25e41e7f6e5}, !- Handle
  {fee749d0-f613-46fa-b5b9-41c084cdae36}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8575ec14-085a-49d1-8f50-b6d6a0b2ad1d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.24, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {af60c55c-40a4-470c-b50b-6edb786a26ec}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:Material,
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {efc1d473-c158-4426-9403-4da5de069105}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9b128128-dd13-4240-a419-039696985268}, !- Handle
  {8575ec14-085a-49d1-8f50-b6d6a0b2ad1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Handle
  Always On Discrete,                     !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {05d07296-b50f-4c3b-a69f-54d7b6caad8a}, !- Handle
  14.78,                                  !- January Ground Temperature {C}
  5.91,                                   !- February Ground Temperature {C}
  3.27,                                   !- March Ground Temperature {C}
  -0.02,                                  !- April Ground Temperature {C}
  5.9,                                    !- May Ground Temperature {C}
  4.27,                                   !- June Ground Temperature {C}
  11.18,                                  !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  22.7,                                   !- September Ground Temperature {C}
  24.54,                                  !- October Ground Temperature {C}
  24.79,                                  !- November Ground Temperature {C}
  22.16;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {b18810bd-464c-4b9e-a7fe-40e13355d80e}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {f4b09dde-46ec-484f-a7c8-e4fb081887d0}, !- Default Day Schedule Name
  {a2ec9d0e-3017-4754-8659-095db2b40e87}, !- Summer Design Day Schedule Name
  {2aee1e79-f356-4239-8506-10cbccc7ebf9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4b09dde-46ec-484f-a7c8-e4fb081887d0}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0101711111111111,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0101711111111112,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0762833333333333,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04577,                                !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0254277777777778,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0305133333333333,                     !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0305133333333333,                     !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00508555555555556,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {64a15d0b-22c7-4076-95fb-8ce3ec2b9289}, !- Handle
  {b18810bd-464c-4b9e-a7fe-40e13355d80e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  230.00000000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2aee1e79-f356-4239-8506-10cbccc7ebf9}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2ec9d0e-3017-4754-8659-095db2b40e87}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dad5b00-b373-4423-9317-0a959e9eaa75}, !- Handle
  Schedule Rule 13,                       !- Name
  {b18810bd-464c-4b9e-a7fe-40e13355d80e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb127e3d-c8ff-4b7b-a1be-4008a3696618}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eb127e3d-c8ff-4b7b-a1be-4008a3696618}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0101711111111111,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0406844444444445,                     !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0406844444444445,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0101711111111111,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {6218e122-3889-43c2-ba42-b81a0145a963}, !- Handle
  Schedule Rule 14,                       !- Name
  {b18810bd-464c-4b9e-a7fe-40e13355d80e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b87e6f37-d8e1-4c98-888b-0cdb35cf487d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b87e6f37-d8e1-4c98-888b-0cdb35cf487d}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5eed25ba-0929-4b63-baf8-243e8d9f22e2}, !- Handle
  Elevator Schedule 1,                    !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {8c35150a-0927-4763-a5ca-6e95535181e8}, !- Default Day Schedule Name
  {fdfdacb5-b222-4564-a24a-76766b971e23}, !- Summer Design Day Schedule Name
  {21d1c1ea-12ab-4611-bd1f-74f64c8f7c3c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {873bda6f-4951-49db-acf1-21ee4e7cf7fc}, !- Handle
  {5eed25ba-0929-4b63-baf8-243e8d9f22e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  230.00000000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:31 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0762833333333333;                     !- Feature Value 7

OS:Schedule:Day,
  {8c35150a-0927-4763-a5ca-6e95535181e8}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00254277777777777,                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00508555555555555,                    !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00762833333333332,                    !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0101711111111111,                     !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0101711111111111,                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0101711111111111,                     !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0101711111111112,                     !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0101711111111112,                     !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0266991666666667,                     !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0432272222222223,                     !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0597552777777778,                     !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0762833333333333,                     !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.0572125,                              !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0381416666666667,                     !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0190708333333333,                     !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.04577,                                !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.04004875,                             !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0343275,                              !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02860625,                             !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.022885,                               !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.01716375,                             !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0114425,                              !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.00572125,                             !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.00847592592592593,                    !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0169518518518519,                     !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.0254277777777778,                     !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0152566666666666,                     !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0,                                      !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.00762833333333332,                    !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0152566666666666,                     !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.022885,                               !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.0305133333333333,                     !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.022885,                               !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0152566666666666,                     !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.00762833333333332,                    !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0,                                      !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.00127138888888889,                    !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.00254277777777778,                    !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.00381416666666667,                    !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.00508555555555556,                    !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.00381416666666667,                    !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.00254277777777778,                    !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.00127138888888889,                    !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {fdfdacb5-b222-4564-a24a-76766b971e23}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21d1c1ea-12ab-4611-bd1f-74f64c8f7c3c}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfccc5ca-e8f2-4190-a817-3816c7adcff4}, !- Handle
  Schedule Rule 15,                       !- Name
  {5eed25ba-0929-4b63-baf8-243e8d9f22e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb024879-fa80-4d2a-9b3c-4888d8b4f0d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb024879-fa80-4d2a-9b3c-4888d8b4f0d5}, !- Handle
  Schedule Day 13,                        !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ea11428b-70ed-4e79-958e-649cb21e2da0}, !- Handle
  Schedule Rule 16,                       !- Name
  {5eed25ba-0929-4b63-baf8-243e8d9f22e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acfcdf5f-dfb3-481a-924b-3da9eec26f1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {acfcdf5f-dfb3-481a-924b-3da9eec26f1c}, !- Handle
  Schedule Day 14,                        !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00254277777777777,                    !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.00508555555555555,                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00762833333333332,                    !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0101711111111111,                     !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00762833333333332,                    !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00508555555555555,                    !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.00254277777777777,                    !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0101711111111111,                     !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0203422222222223,                     !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0305133333333334,                     !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0406844444444445,                     !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0305133333333334,                     !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0203422222222223,                     !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.0101711111111111,                     !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00339037037037038,                    !- Value Until Time 19
  17,                                     !- Hour 20
  15,                                     !- Minute 20
  0.00678074074074075,                    !- Value Until Time 20
  17,                                     !- Hour 21
  30,                                     !- Minute 21
  0.0101711111111111,                     !- Value Until Time 21
  17,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0135614814814815,                     !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0169518518518519,                     !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0203422222222223,                     !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.0237325925925926,                     !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.027122962962963,                      !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0305133333333334,                     !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0339037037037038,                     !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0372940740740741,                     !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0406844444444445,                     !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0305133333333334,                     !- Value Until Time 31
  20,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0203422222222223,                     !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0101711111111111,                     !- Value Until Time 33
  20,                                     !- Hour 34
  45,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  21,                                     !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  22,                                     !- Hour 36
  0,                                      !- Minute 36
  0.00254277777777777,                    !- Value Until Time 36
  22,                                     !- Hour 37
  15,                                     !- Minute 37
  0.00508555555555555,                    !- Value Until Time 37
  22,                                     !- Hour 38
  30,                                     !- Minute 38
  0.00762833333333332,                    !- Value Until Time 38
  22,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0101711111111111,                     !- Value Until Time 39
  23,                                     !- Hour 40
  0,                                      !- Minute 40
  0.00762833333333332,                    !- Value Until Time 40
  23,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00508555555555555,                    !- Value Until Time 41
  23,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00254277777777777,                    !- Value Until Time 42
  23,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Ruleset,
  {0499617d-e6b3-4871-8886-7cd6fc57459f}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31d68295-1279-4977-bc4e-24bb30cb3d17}, !- Default Day Schedule Name
  {6b9bd992-a403-4342-a878-096651ec22c5}, !- Summer Design Day Schedule Name
  {0ad24f76-c8ce-494d-87e2-a07526136823}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {76bfd849-2e3c-4046-9677-8ee5157f89c2}, !- Handle
  {0499617d-e6b3-4871-8886-7cd6fc57459f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  230.00000000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {31d68295-1279-4977-bc4e-24bb30cb3d17}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {6b9bd992-a403-4342-a878-096651ec22c5}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ad24f76-c8ce-494d-87e2-a07526136823}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7951992b-458e-46e6-8183-d6323377699d}, !- Handle
  Schedule Rule 17,                       !- Name
  {0499617d-e6b3-4871-8886-7cd6fc57459f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ea183d6-ff5b-496d-b761-edaf8a67bc4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ea183d6-ff5b-496d-b761-edaf8a67bc4d}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb600cfa-7270-41f2-9034-d9093fabf085}, !- Handle
  Schedule Rule 18,                       !- Name
  {0499617d-e6b3-4871-8886-7cd6fc57459f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d05b8ad-4a6f-4da8-82f5-94ac66497012}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5d05b8ad-4a6f-4da8-82f5-94ac66497012}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {6d550561-b55f-4d92-9653-bdccebb461b3}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c36763e2-e847-4b7f-9e82-01dad2c2e7fc}, !- Default Day Schedule Name
  {f83910e0-da81-4c48-baea-60d7aafb3351}, !- Summer Design Day Schedule Name
  {ba00d892-ed2d-4168-b45a-7850dfea9826}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {13406059-8975-49b6-96c6-538a00bdc191}, !- Handle
  {6d550561-b55f-4d92-9653-bdccebb461b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  230.00000000000051,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c36763e2-e847-4b7f-9e82-01dad2c2e7fc}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {f83910e0-da81-4c48-baea-60d7aafb3351}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba00d892-ed2d-4168-b45a-7850dfea9826}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {537651fd-2c4a-4d21-a0cd-9c3ef4315b9a}, !- Handle
  Schedule Rule 19,                       !- Name
  {6d550561-b55f-4d92-9653-bdccebb461b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43da6cdd-f039-4690-8f08-2c2ed7ee98a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43da6cdd-f039-4690-8f08-2c2ed7ee98a1}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1230bd3a-28a2-4dcd-9f24-23fc31b19e0d}, !- Handle
  Schedule Rule 20,                       !- Name
  {6d550561-b55f-4d92-9653-bdccebb461b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14797500-1d00-4ebf-b37d-7db4f132e0d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {14797500-1d00-4ebf-b37d-7db4f132e0d3}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {10f778d7-d943-4a40-a253-037fc7a28603}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9e54cf1-c5f2-4ec4-8cb6-aff1ef684b77}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {10f778d7-d943-4a40-a253-037fc7a28603}, !- Electric Equipment Definition Name
  {52a0a112-c6f1-4ef4-a5b9-acb116a684ff}, !- Space or SpaceType Name
  {5eed25ba-0929-4b63-baf8-243e8d9f22e2}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8e78c0f3-1877-49df-96bd-539346668618}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {d2345485-ccdb-42f5-a8e3-590be4fecc6a}, !- Handle
  Parking Areas and Drives,               !- Name
  {8e78c0f3-1877-49df-96bd-539346668618}, !- Exterior Lights Definition Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  74520.0000000002,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f4eaf12d-5c4d-42f3-bfc9-6d4ade2e0180}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {511a49b8-f3fa-4c0e-a153-6bd3255b024d}, !- Handle
  Building Facades,                       !- Name
  {f4eaf12d-5c4d-42f3-bfc9-6d4ade2e0180}, !- Exterior Lights Definition Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9857.73807726702,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8adaa424-0ebc-4874-9346-70d71a803c75}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a6a2b417-c4e8-4a03-8dd0-a855d5c93963}, !- Handle
  Main Entries,                           !- Name
  {8adaa424-0ebc-4874-9346-70d71a803c75}, !- Exterior Lights Definition Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18.4,                                   !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1b139a12-5460-4d67-aad1-89811febb31b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e4bfc6a1-794e-4a6a-ac31-70a601b9d2cc}, !- Handle
  Other Doors,                            !- Name
  {1b139a12-5460-4d67-aad1-89811febb31b}, !- Exterior Lights Definition Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  27.6000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8b70d169-b976-41c3-842d-5c49786a36c9}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {7a26babf-39c0-4299-9ff5-2edac159d45b}, !- Default Day Schedule Name
  {e72b4124-50c7-45a3-9000-d31b602f370d}, !- Summer Design Day Schedule Name
  {c81d1e76-6bbb-48e9-bce9-14257201220d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a26babf-39c0-4299-9ff5-2edac159d45b}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {e72b4124-50c7-45a3-9000-d31b602f370d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {c81d1e76-6bbb-48e9-bce9-14257201220d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {be0c05c6-6c08-43dc-b79e-4065d66958ab}, !- Handle
  Schedule Rule 22,                       !- Name
  {8b70d169-b976-41c3-842d-5c49786a36c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {217f1f2b-99db-475b-acfb-913b8b6fea13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {217f1f2b-99db-475b-acfb-913b8b6fea13}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.165,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.195,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.205,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.21,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.22,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2225,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.215,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2075,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1975,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.195,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1925,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.145,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.14,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1325,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1375,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.14,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1225,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.105,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.07,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.07,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.06125,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0525,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.035,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.02625,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0175,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00875,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:WaterUse:Equipment:Definition,
  {682580bf-298d-49be-a8ba-2c2ab07189cd}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 0.42gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.67605112526923e-05,                   !- Peak Flow Rate {m3/s}
  {bf49460a-78f2-48e7-bb58-1b200226e226}, !- Target Temperature Schedule Name
  {e74efb66-64cc-486f-a689-37b606455489}, !- Sensible Fraction Schedule Name
  {8090b9a1-276a-41c4-812b-6453eea04a95}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e74efb66-64cc-486f-a689-37b606455489}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {faefcf62-8160-474f-aa7b-99f8bd998306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faefcf62-8160-474f-aa7b-99f8bd998306}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8090b9a1-276a-41c4-812b-6453eea04a95}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {2713a1ba-8d28-4cb8-a232-f1629419542e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2713a1ba-8d28-4cb8-a232-f1629419542e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf49460a-78f2-48e7-bb58-1b200226e226}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {ca877f95-453f-4bf5-b2fe-583e88a82b2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca877f95-453f-4bf5-b2fe-583e88a82b2b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {9e4f8323-80e3-4e7a-8916-a4cd77670aa2}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Service Water Use 0.42gpm 140F, !- Name
  {682580bf-298d-49be-a8ba-2c2ab07189cd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8b70d169-b976-41c3-842d-5c49786a36c9}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {512f2207-11d3-4d58-be9b-cfc181f81ce2}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 WUC 0.42gpm 140F, !- Name
  {7c7df4bf-9cca-4edb-9635-3376de791e06}, !- Inlet Node Name
  {d060e3d5-0123-4b4a-80d2-1bbb479f8536}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e4f8323-80e3-4e7a-8916-a4cd77670aa2}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {9ac5d3e0-cc50-4d24-b4da-4fafbcb292b8}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a62b0007-7ea3-43f5-a06d-09a046752f19}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.67605112526923e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00321126135032308,                    !- Plant Loop Volume {m3}
  {1e7feeea-16bb-4c18-9d7c-af99fad64267}, !- Plant Side Inlet Node Name
  {c7266cbd-4951-4c74-afc1-1cdb631b40d5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5d815449-3e01-4fff-a742-238e89659d93}, !- Demand Side Inlet Node Name
  {da539417-5862-45c6-a367-40cdfc665387}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cc7f42dc-33a8-4fe6-a391-3a68d2f90896}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0f083b83-3e9f-4b0b-9137-b29f5adbc590}, !- Demand Mixer Name
  {573f3cc0-1c48-4d53-9ae7-8420c0cd2af1}, !- Demand Splitter Name
  {8907b6ed-b488-4891-857f-d5c75307e0fa}, !- Supply Mixer Name
  {1c078022-fa73-40c4-964b-31dc71b5cf2d}; !- Supply Splitter Name

OS:Node,
  {836233d9-a196-4a9f-93ee-9742d0e14ee7}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {1e7feeea-16bb-4c18-9d7c-af99fad64267}, !- Inlet Port
  {199f1fba-43e6-4353-8840-34e82608f76f}; !- Outlet Port

OS:Node,
  {a62b0007-7ea3-43f5-a06d-09a046752f19}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {76482bab-46e3-4e5c-a9da-2ed1f136e349}, !- Inlet Port
  {c7266cbd-4951-4c74-afc1-1cdb631b40d5}; !- Outlet Port

OS:Node,
  {03a33bd0-e4ed-4d68-b9e5-e7d6c4f50e21}, !- Handle
  40gal Electricity Water Heater - 15kBtu/hr Supply Inlet Water Node, !- Name
  {a80c0d77-7f6e-4fd5-a97b-4a7470a86cc8}, !- Inlet Port
  {e6e9a1cf-6dd6-4164-bdbd-1ef69720c4a8}; !- Outlet Port

OS:Connector:Mixer,
  {8907b6ed-b488-4891-857f-d5c75307e0fa}, !- Handle
  Connector Mixer 1,                      !- Name
  {bd9181b0-0d65-4ee1-9b38-71f7e389c552}, !- Outlet Branch Name
  {cd38d8f8-e18f-4877-9dbe-329c4823e1f4}, !- Inlet Branch Name 1
  {34b48254-144b-4dc0-8f62-afae313a0796}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1c078022-fa73-40c4-964b-31dc71b5cf2d}, !- Handle
  Connector Splitter 1,                   !- Name
  {dcea1eee-0fb7-4845-b746-af9406ebb44d}, !- Inlet Branch Name
  {a80c0d77-7f6e-4fd5-a97b-4a7470a86cc8}, !- Outlet Branch Name 1
  {3dc0879b-37e8-4abb-8260-038abc052663}; !- Outlet Branch Name 2

OS:Connection,
  {1e7feeea-16bb-4c18-9d7c-af99fad64267}, !- Handle
  {9ac5d3e0-cc50-4d24-b4da-4fafbcb292b8}, !- Source Object
  14,                                     !- Outlet Port
  {836233d9-a196-4a9f-93ee-9742d0e14ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80c0d77-7f6e-4fd5-a97b-4a7470a86cc8}, !- Handle
  {1c078022-fa73-40c4-964b-31dc71b5cf2d}, !- Source Object
  3,                                      !- Outlet Port
  {03a33bd0-e4ed-4d68-b9e5-e7d6c4f50e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7266cbd-4951-4c74-afc1-1cdb631b40d5}, !- Handle
  {a62b0007-7ea3-43f5-a06d-09a046752f19}, !- Source Object
  3,                                      !- Outlet Port
  {9ac5d3e0-cc50-4d24-b4da-4fafbcb292b8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {936f6d17-8c6a-4aef-9c3e-a4ff906384e9}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {5d815449-3e01-4fff-a742-238e89659d93}, !- Inlet Port
  {68cbc711-4121-48f2-bab5-bac45e5f53e1}; !- Outlet Port

OS:Node,
  {9229648d-da3d-4f8d-aacc-304abc1cefff}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {28ba585b-6fb3-4892-907d-9d6bbe06009c}, !- Inlet Port
  {da539417-5862-45c6-a367-40cdfc665387}; !- Outlet Port

OS:Node,
  {8d1e7982-ef82-4855-9d41-367ab49b73a4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4b29b387-575c-46eb-8b4b-cb510dfb1c30}, !- Inlet Port
  {cef0e6e5-9e13-447f-91e0-22c8ca7eae1e}; !- Outlet Port

OS:Connector:Mixer,
  {0f083b83-3e9f-4b0b-9137-b29f5adbc590}, !- Handle
  Connector Mixer 2,                      !- Name
  {1de7c21d-474d-41c6-ab24-609b77afb6bd}, !- Outlet Branch Name
  {bfc5c119-9f78-450b-acb2-2d5b165588d8}, !- Inlet Branch Name 1
  {cd403d4c-ae28-486c-ac94-6802382384aa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {573f3cc0-1c48-4d53-9ae7-8420c0cd2af1}, !- Handle
  Connector Splitter 2,                   !- Name
  {b7bcfbd8-fe3c-433f-a318-f93a91dfabcc}, !- Inlet Branch Name
  {4b29b387-575c-46eb-8b4b-cb510dfb1c30}, !- Outlet Branch Name 1
  {a3a114c7-8fa9-48a2-8832-3dc6f12f2adc}; !- Outlet Branch Name 2

OS:Connection,
  {5d815449-3e01-4fff-a742-238e89659d93}, !- Handle
  {9ac5d3e0-cc50-4d24-b4da-4fafbcb292b8}, !- Source Object
  17,                                     !- Outlet Port
  {936f6d17-8c6a-4aef-9c3e-a4ff906384e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b29b387-575c-46eb-8b4b-cb510dfb1c30}, !- Handle
  {573f3cc0-1c48-4d53-9ae7-8420c0cd2af1}, !- Source Object
  3,                                      !- Outlet Port
  {8d1e7982-ef82-4855-9d41-367ab49b73a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da539417-5862-45c6-a367-40cdfc665387}, !- Handle
  {9229648d-da3d-4f8d-aacc-304abc1cefff}, !- Source Object
  3,                                      !- Outlet Port
  {9ac5d3e0-cc50-4d24-b4da-4fafbcb292b8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4018ed25-d789-4d5f-ac9f-31dd7cc60c35}, !- Handle
  {9ac5d3e0-cc50-4d24-b4da-4fafbcb292b8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cc7f42dc-33a8-4fe6-a391-3a68d2f90896}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {83920563-effc-40f8-8783-b922d4887bd8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {e153ddbe-8b7b-4c33-a31c-50d03e87b02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e153ddbe-8b7b-4c33-a31c-50d03e87b02c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f9441e81-f7c0-4ea5-ac8f-6b018e443194}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {83920563-effc-40f8-8783-b922d4887bd8}, !- Schedule Name
  {a62b0007-7ea3-43f5-a06d-09a046752f19}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5f541cee-fb51-4171-b888-cbe76f2f5492}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {199f1fba-43e6-4353-8840-34e82608f76f}, !- Inlet Node Name
  {b820af87-6921-44bd-a650-dc53c713e192}, !- Outlet Node Name
  2.67605112526923e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  1.24302966502736,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {02168e6b-17f2-40dc-8e7f-944fcda5094f}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {b820af87-6921-44bd-a650-dc53c713e192}, !- Inlet Port
  {dcea1eee-0fb7-4845-b746-af9406ebb44d}; !- Outlet Port

OS:Connection,
  {199f1fba-43e6-4353-8840-34e82608f76f}, !- Handle
  {836233d9-a196-4a9f-93ee-9742d0e14ee7}, !- Source Object
  3,                                      !- Outlet Port
  {5f541cee-fb51-4171-b888-cbe76f2f5492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b820af87-6921-44bd-a650-dc53c713e192}, !- Handle
  {5f541cee-fb51-4171-b888-cbe76f2f5492}, !- Source Object
  3,                                      !- Outlet Port
  {02168e6b-17f2-40dc-8e7f-944fcda5094f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcea1eee-0fb7-4845-b746-af9406ebb44d}, !- Handle
  {02168e6b-17f2-40dc-8e7f-944fcda5094f}, !- Source Object
  3,                                      !- Outlet Port
  {1c078022-fa73-40c4-964b-31dc71b5cf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {780e3152-5b72-4ded-838e-195f33d9fbfa}, !- Handle
  40gal Electricity Water Heater - 15kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {83920563-effc-40f8-8783-b922d4887bd8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4463.96604202678,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ddf7b644-23b3-4f0f-a713-ea7dbd1afb6b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e6e9a1cf-6dd6-4164-bdbd-1ef69720c4a8}, !- Use Side Inlet Node Name
  {a618f653-330e-4545-b59d-04121f591645}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d4f39e31-40f6-4be9-ab8d-3ac2f8304dda}, !- Handle
  {780e3152-5b72-4ded-838e-195f33d9fbfa}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ddf7b644-23b3-4f0f-a713-ea7dbd1afb6b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {99cb7813-d0af-4507-a7f7-34a7b183df2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99cb7813-d0af-4507-a7f7-34a7b183df2b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {9691bd8a-6e7e-4af3-9dab-4b3103e6c3b6}, !- Handle
  40gal Electricity Water Heater - 15kBtu/hr Supply Outlet Water Node, !- Name
  {a618f653-330e-4545-b59d-04121f591645}, !- Inlet Port
  {cd38d8f8-e18f-4877-9dbe-329c4823e1f4}; !- Outlet Port

OS:Connection,
  {e6e9a1cf-6dd6-4164-bdbd-1ef69720c4a8}, !- Handle
  {03a33bd0-e4ed-4d68-b9e5-e7d6c4f50e21}, !- Source Object
  3,                                      !- Outlet Port
  {780e3152-5b72-4ded-838e-195f33d9fbfa}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a618f653-330e-4545-b59d-04121f591645}, !- Handle
  {780e3152-5b72-4ded-838e-195f33d9fbfa}, !- Source Object
  32,                                     !- Outlet Port
  {9691bd8a-6e7e-4af3-9dab-4b3103e6c3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd38d8f8-e18f-4877-9dbe-329c4823e1f4}, !- Handle
  {9691bd8a-6e7e-4af3-9dab-4b3103e6c3b6}, !- Source Object
  3,                                      !- Outlet Port
  {8907b6ed-b488-4891-857f-d5c75307e0fa}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {422269c0-f0ad-4b1d-94f6-c817f073da94}, !- Handle
  {780e3152-5b72-4ded-838e-195f33d9fbfa}; !- Object Name

OS:Schedule:Ruleset,
  {8ef9759b-ddc9-4d37-bfec-e1cce17c5405}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {0b125339-b12c-4a68-be06-d955d33ecde5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b125339-b12c-4a68-be06-d955d33ecde5}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc873933-629e-4ca4-ab56-ed8104da3cf1}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {63b5fbb6-0f40-4181-95dd-698646139abc}, !- Schedule Type Limits Name
  {b68fe935-6e0f-416b-9dc2-4422cebbb2ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b68fe935-6e0f-416b-9dc2-4422cebbb2ba}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {63b5fbb6-0f40-4181-95dd-698646139abc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c53a8c8d-6881-4b71-bb75-543a86591d1f}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e9a87226-5460-4fa8-b66b-83fdbd611bab}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {ae4bac14-b903-454c-a168-59f5b8269ff7}, !- Layer 1
  {c53a8c8d-6881-4b71-bb75-543a86591d1f}; !- Layer 2

OS:Material,
  {ae4bac14-b903-454c-a168-59f5b8269ff7}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {fd333cd2-1366-47ee-9750-03770e9c8095}, !- Handle
  Office Shared Service Water Loop Pipe 323ft, !- Name
  {e9a87226-5460-4fa8-b66b-83fdbd611bab}, !- Construction
  {68cbc711-4121-48f2-bab5-bac45e5f53e1}, !- Fluid Inlet Node
  {8a4fd24c-cd82-4542-bdb8-b8ff4fa29409}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8ef9759b-ddc9-4d37-bfec-e1cce17c5405}, !- Ambient Temperature Schedule
  {dc873933-629e-4ca4-ab56-ed8104da3cf1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  98.5464174138766;                       !- Pipe Length {m}

OS:Node,
  {b8951921-c2f9-42d6-adad-86bdb2fe4ea5}, !- Handle
  Office Shared Service Water Loop Pipe 323ft Outlet Water Node, !- Name
  {8a4fd24c-cd82-4542-bdb8-b8ff4fa29409}, !- Inlet Port
  {b7bcfbd8-fe3c-433f-a318-f93a91dfabcc}; !- Outlet Port

OS:Connection,
  {68cbc711-4121-48f2-bab5-bac45e5f53e1}, !- Handle
  {936f6d17-8c6a-4aef-9c3e-a4ff906384e9}, !- Source Object
  3,                                      !- Outlet Port
  {fd333cd2-1366-47ee-9750-03770e9c8095}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a4fd24c-cd82-4542-bdb8-b8ff4fa29409}, !- Handle
  {fd333cd2-1366-47ee-9750-03770e9c8095}, !- Source Object
  4,                                      !- Outlet Port
  {b8951921-c2f9-42d6-adad-86bdb2fe4ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7bcfbd8-fe3c-433f-a318-f93a91dfabcc}, !- Handle
  {b8951921-c2f9-42d6-adad-86bdb2fe4ea5}, !- Source Object
  3,                                      !- Outlet Port
  {573f3cc0-1c48-4d53-9ae7-8420c0cd2af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85ba86ca-7c21-42b6-818d-0fffe56a2e1e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c7392fc0-94b3-4988-b3af-2939c1f63f97}, !- Inlet Node Name
  {b2c8e4bd-8d76-4f5d-b1e1-a6167d02b3fa}; !- Outlet Node Name

OS:Node,
  {8cd11ef4-2c1b-49e8-af96-d43316995b15}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {3dc0879b-37e8-4abb-8260-038abc052663}, !- Inlet Port
  {c7392fc0-94b3-4988-b3af-2939c1f63f97}; !- Outlet Port

OS:Connection,
  {3dc0879b-37e8-4abb-8260-038abc052663}, !- Handle
  {1c078022-fa73-40c4-964b-31dc71b5cf2d}, !- Source Object
  4,                                      !- Outlet Port
  {8cd11ef4-2c1b-49e8-af96-d43316995b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23c714c9-8398-4c03-b719-2f051498be38}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b2c8e4bd-8d76-4f5d-b1e1-a6167d02b3fa}, !- Inlet Port
  {34b48254-144b-4dc0-8f62-afae313a0796}; !- Outlet Port

OS:Connection,
  {c7392fc0-94b3-4988-b3af-2939c1f63f97}, !- Handle
  {8cd11ef4-2c1b-49e8-af96-d43316995b15}, !- Source Object
  3,                                      !- Outlet Port
  {85ba86ca-7c21-42b6-818d-0fffe56a2e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c8e4bd-8d76-4f5d-b1e1-a6167d02b3fa}, !- Handle
  {85ba86ca-7c21-42b6-818d-0fffe56a2e1e}, !- Source Object
  3,                                      !- Outlet Port
  {23c714c9-8398-4c03-b719-2f051498be38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b48254-144b-4dc0-8f62-afae313a0796}, !- Handle
  {23c714c9-8398-4c03-b719-2f051498be38}, !- Source Object
  3,                                      !- Outlet Port
  {8907b6ed-b488-4891-857f-d5c75307e0fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6e7d626-24ec-41bb-bb8a-0d3a726d82c0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cef0e6e5-9e13-447f-91e0-22c8ca7eae1e}, !- Inlet Node Name
  {e7bdf45f-a108-4fa6-8584-68d6954d2763}; !- Outlet Node Name

OS:Node,
  {4b2b1819-8d36-49a0-b49b-2b2dd6cda382}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e7bdf45f-a108-4fa6-8584-68d6954d2763}, !- Inlet Port
  {bfc5c119-9f78-450b-acb2-2d5b165588d8}; !- Outlet Port

OS:Connection,
  {cef0e6e5-9e13-447f-91e0-22c8ca7eae1e}, !- Handle
  {8d1e7982-ef82-4855-9d41-367ab49b73a4}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7d626-24ec-41bb-bb8a-0d3a726d82c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bdf45f-a108-4fa6-8584-68d6954d2763}, !- Handle
  {d6e7d626-24ec-41bb-bb8a-0d3a726d82c0}, !- Source Object
  3,                                      !- Outlet Port
  {4b2b1819-8d36-49a0-b49b-2b2dd6cda382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc5c119-9f78-450b-acb2-2d5b165588d8}, !- Handle
  {4b2b1819-8d36-49a0-b49b-2b2dd6cda382}, !- Source Object
  3,                                      !- Outlet Port
  {0f083b83-3e9f-4b0b-9137-b29f5adbc590}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f10f80f8-3b08-4895-84ea-82e1a8422cad}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {866e8af4-2e9f-4996-b307-9f8af3a73dd9}, !- Inlet Node Name
  {76482bab-46e3-4e5c-a9da-2ed1f136e349}; !- Outlet Node Name

OS:Node,
  {88f8cf5f-366a-4951-a475-5a363584108d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {bd9181b0-0d65-4ee1-9b38-71f7e389c552}, !- Inlet Port
  {866e8af4-2e9f-4996-b307-9f8af3a73dd9}; !- Outlet Port

OS:Connection,
  {bd9181b0-0d65-4ee1-9b38-71f7e389c552}, !- Handle
  {8907b6ed-b488-4891-857f-d5c75307e0fa}, !- Source Object
  2,                                      !- Outlet Port
  {88f8cf5f-366a-4951-a475-5a363584108d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866e8af4-2e9f-4996-b307-9f8af3a73dd9}, !- Handle
  {88f8cf5f-366a-4951-a475-5a363584108d}, !- Source Object
  3,                                      !- Outlet Port
  {f10f80f8-3b08-4895-84ea-82e1a8422cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76482bab-46e3-4e5c-a9da-2ed1f136e349}, !- Handle
  {f10f80f8-3b08-4895-84ea-82e1a8422cad}, !- Source Object
  3,                                      !- Outlet Port
  {a62b0007-7ea3-43f5-a06d-09a046752f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f584b7d9-0fde-4261-ab17-e8d3a8d72441}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5d920663-b740-460f-912a-c851682c6817}, !- Inlet Node Name
  {28ba585b-6fb3-4892-907d-9d6bbe06009c}; !- Outlet Node Name

OS:Node,
  {3a4140fe-2b5e-498c-8480-1c2df2e066a7}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1de7c21d-474d-41c6-ab24-609b77afb6bd}, !- Inlet Port
  {5d920663-b740-460f-912a-c851682c6817}; !- Outlet Port

OS:Connection,
  {1de7c21d-474d-41c6-ab24-609b77afb6bd}, !- Handle
  {0f083b83-3e9f-4b0b-9137-b29f5adbc590}, !- Source Object
  2,                                      !- Outlet Port
  {3a4140fe-2b5e-498c-8480-1c2df2e066a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d920663-b740-460f-912a-c851682c6817}, !- Handle
  {3a4140fe-2b5e-498c-8480-1c2df2e066a7}, !- Source Object
  3,                                      !- Outlet Port
  {f584b7d9-0fde-4261-ab17-e8d3a8d72441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ba585b-6fb3-4892-907d-9d6bbe06009c}, !- Handle
  {f584b7d9-0fde-4261-ab17-e8d3a8d72441}, !- Source Object
  3,                                      !- Outlet Port
  {9229648d-da3d-4f8d-aacc-304abc1cefff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {730de8f4-7fcf-446a-9b00-cbdc5726562e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 WUC 0.42gpm 140F Inlet Water Node, !- Name
  {a3a114c7-8fa9-48a2-8832-3dc6f12f2adc}, !- Inlet Port
  {7c7df4bf-9cca-4edb-9635-3376de791e06}; !- Outlet Port

OS:Connection,
  {a3a114c7-8fa9-48a2-8832-3dc6f12f2adc}, !- Handle
  {573f3cc0-1c48-4d53-9ae7-8420c0cd2af1}, !- Source Object
  4,                                      !- Outlet Port
  {730de8f4-7fcf-446a-9b00-cbdc5726562e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d307d704-e663-437d-86c6-f995731f9e88}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 WUC 0.42gpm 140F Outlet Water Node, !- Name
  {d060e3d5-0123-4b4a-80d2-1bbb479f8536}, !- Inlet Port
  {cd403d4c-ae28-486c-ac94-6802382384aa}; !- Outlet Port

OS:Connection,
  {7c7df4bf-9cca-4edb-9635-3376de791e06}, !- Handle
  {730de8f4-7fcf-446a-9b00-cbdc5726562e}, !- Source Object
  3,                                      !- Outlet Port
  {512f2207-11d3-4d58-be9b-cfc181f81ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d060e3d5-0123-4b4a-80d2-1bbb479f8536}, !- Handle
  {512f2207-11d3-4d58-be9b-cfc181f81ce2}, !- Source Object
  3,                                      !- Outlet Port
  {d307d704-e663-437d-86c6-f995731f9e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd403d4c-ae28-486c-ac94-6802382384aa}, !- Handle
  {d307d704-e663-437d-86c6-f995731f9e88}, !- Source Object
  3,                                      !- Outlet Port
  {0f083b83-3e9f-4b0b-9137-b29f5adbc590}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4aa40df8-9598-4dd4-8943-f3d061f9f373}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {b0a87cc0-5c1f-440a-a8a0-8f19a257fa3d}, !- Default Day Schedule Name
  {adfe7d9a-d009-4cd0-8257-f8a1deba499e}, !- Summer Design Day Schedule Name
  {e8cf5f7a-bc4a-41ad-ac5c-8bb49bdc564e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0a87cc0-5c1f-440a-a8a0-8f19a257fa3d}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e1990c08-4c66-4b0a-a4e4-1a0f78a798aa}, !- Handle
  Schedule Rule 23,                       !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b91d3d7-7b3e-4cc9-a9b4-a9cb63dee8a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b91d3d7-7b3e-4cc9-a9b4-a9cb63dee8a5}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {93f3252c-efee-4111-9297-65bf456f688e}, !- Handle
  Schedule Rule 24,                       !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71d8bd36-273f-4c5f-b75b-5cf33edb54ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71d8bd36-273f-4c5f-b75b-5cf33edb54ec}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {227c404a-420d-4c3c-8c66-d101344c1b17}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {45b0945d-5004-4bac-9616-8d35be92f355}, !- Default Day Schedule Name
  {d09a07ee-abec-4cab-a825-545114929562}, !- Summer Design Day Schedule Name
  {ae132363-7c2d-4fe3-86b1-45391b035bf8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45b0945d-5004-4bac-9616-8d35be92f355}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {3cc708a4-6109-44eb-8e63-54411639f362}, !- Handle
  Schedule Rule 25,                       !- Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf109a48-4ac3-45d0-9a20-9fea0833aa6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf109a48-4ac3-45d0-9a20-9fea0833aa6e}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {69b122cc-3383-48e6-8f65-455b106bc2bf}, !- Handle
  Schedule Rule 26,                       !- Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15e24b11-9fc6-400a-81f9-25c721b5e952}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15e24b11-9fc6-400a-81f9-25c721b5e952}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {670db09e-4b2a-42d5-ae4e-edde724de569}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3126c084-2a2c-4183-8e5f-454007b7df24}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {116abd78-4378-45d6-810e-5c711d779ff9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13cc98ed-21b7-4e74-867c-4a9eec31e7c7}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {368db7ff-1ea0-438d-b63f-0c879f2336ab}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91a522fb-e078-4902-88ac-58eb9e656bcb}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f1e6895-dc48-4342-aa07-a1f1c17c03e9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1adad425-8c23-4b33-bec8-0a3db81e89a5}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c19ec9ef-f7e6-46b7-a892-7ae757dc7f62}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b6b71a4-3fcf-4660-a1fd-931a5886b86b}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5183cceb-3bd8-49f4-8777-9e78330c362e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df31b112-169c-4535-b8b5-994266c424e0}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb3fa6fc-90cd-45bf-8f1b-462310edf45f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bdeb82b-723e-4a9b-ad88-f1c28468ccf5}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d240c059-6737-4421-996d-c35bf5ee0d88}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10ac055c-eebc-49c3-970f-fd756f2a12a9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebd671d9-c564-4546-949c-3671c9c52954}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Heating Setpoint Temperature Schedule Name
  {227c404a-420d-4c3c-8c66-d101344c1b17}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {52ae8482-1a44-4b17-8be3-d33648ae037e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7e984438-e07d-4b62-9b72-3202093956f1}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {52ae8482-1a44-4b17-8be3-d33648ae037e}; !- Layer 1

OS:InternalMass:Definition,
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7e984438-e07d-4b62-9b72-3202093956f1}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fdae9596-1a71-4a77-93bf-900e16a88aea}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {a47bb360-2e40-45a2-923b-33ed06d81fed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc257699-62ea-4a58-8bdf-a2fda56bfea6}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {f20c1928-6695-410d-9733-07c70831229e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9c8203e-8b6b-45f0-99fe-712b4c1329d2}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {08916d47-e855-4b5a-b247-d8e37ff61b6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {118a6787-5642-4297-bd20-1b60d74226df}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {b6e5d2ea-0f5e-49ab-9cc4-c9d6973a9d18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d27f183-4895-4ca2-88a6-97107d61a483}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {2add2d21-e572-48e1-9863-ac5be6a6a297}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ae0ad08-5e19-46e9-9a13-8e4438cdd5ac}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {25726dca-4f29-4454-b40c-fd2c3dd60649}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8319781-1573-40b6-b01e-dfa890906803}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {6c6e424d-6b1e-4315-9ff6-1cb6d472ddea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8e65a97-fbcd-4704-a96b-ad075164f2c3}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {0180babd-2c63-4576-be29-77920a31a0f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bca2f9db-7a4e-4447-b295-54e5a4a6c3dc}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {52a0a112-c6f1-4ef4-a5b9-acb116a684ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45a74f61-c741-4712-a973-cd426ce4f48b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {5513adf3-9b88-4bb6-aa92-3e31f94f06de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {953e7c5b-63e8-46bc-8d9d-c05a9d93f2b4}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {5710a590-c186-40f4-8561-18471569e20c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10ee392f-11a2-439b-9e23-3675d9b74fe1}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {673c52ea-2458-4a76-9a27-6c760e6fc028}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48b8e419-6850-4966-b445-a3c6e514c6bc}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {e1c47667-e1a7-47e4-a822-6c659f9762d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5451d22-bb54-4328-8e28-a4cede9a4cad}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {2002c3f9-9c49-4b76-853b-820cc5c46124}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce43a7ed-0112-4864-964d-031b02d7ddc6}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {a44811ac-9d9c-4c66-a62e-0b5a740b404d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b82c304-6db3-4938-8eb1-8e2d4b4cf8e2}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {fa8a9e08-afdd-4fce-88da-2dbbf64db563}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa7b51e7-1566-457d-b50e-103da4c8cd83}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {d1d5a308-6475-4144-a220-5e942dacdffe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc2dc799-1498-49b0-aa94-bcbcd47614bc}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Mass, !- Name
  {ff2430b7-5153-4735-83e8-c70bbd93a01f}, !- Internal Mass Definition Name
  {64338614-8603-481a-a8cc-4a723a1bc01b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {0d8d8212-2c21-4a44-bee8-db0319d3f247}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e67a938f-ef0d-4587-9e82-3905754e0855}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0261523437572493,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.13828125086991,                       !- Plant Loop Volume {m3}
  {256a3d04-718a-408d-96e5-78179bda7983}, !- Plant Side Inlet Node Name
  {5c4608df-3979-4f8e-8914-8415df87f215}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {69e0749a-fc7d-4b8a-a8d2-f633e659e2f7}, !- Demand Side Inlet Node Name
  {25ca12dc-eeab-4634-bd1a-c03c0988ff6c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bd5026b8-8a1b-4779-92f8-0465507a9c90}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Demand Mixer Name
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Demand Splitter Name
  {67e1e8d4-ab29-4746-9519-e56ab33820ef}, !- Supply Mixer Name
  {040943ef-8dc0-456e-b4d0-eecb740aed40}; !- Supply Splitter Name

OS:Node,
  {75a4427f-36b9-41e9-940f-76d8ee21177e}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {256a3d04-718a-408d-96e5-78179bda7983}, !- Inlet Port
  {18a970bc-1398-4c1e-94a2-e30c34c163ce}; !- Outlet Port

OS:Node,
  {e67a938f-ef0d-4587-9e82-3905754e0855}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {ab4c1e3c-30d4-444f-a624-bde13791ecf6}, !- Inlet Port
  {5c4608df-3979-4f8e-8914-8415df87f215}; !- Outlet Port

OS:Node,
  {5201ea9c-1d54-4d38-9949-67f077f01f1a}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {ab5f8ed3-bad8-4352-9505-7b1e53965edd}, !- Inlet Port
  {c24eb542-20f4-4624-bb38-28659f64420d}; !- Outlet Port

OS:Connector:Mixer,
  {67e1e8d4-ab29-4746-9519-e56ab33820ef}, !- Handle
  Connector Mixer 3,                      !- Name
  {f5518833-b0ab-475d-aef5-c2e1837de02c}, !- Outlet Branch Name
  {a360ce4d-4d2b-4315-8ef2-b1b1429adfd3}, !- Inlet Branch Name 1
  {75c60cf5-3162-4461-b03f-7e67f035f125}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {040943ef-8dc0-456e-b4d0-eecb740aed40}, !- Handle
  Connector Splitter 3,                   !- Name
  {50e9ba79-af01-44c6-b2af-98cb1c6256e7}, !- Inlet Branch Name
  {ab5f8ed3-bad8-4352-9505-7b1e53965edd}, !- Outlet Branch Name 1
  {4e7d4f6b-e27f-44c9-9711-21f6691aaf0a}; !- Outlet Branch Name 2

OS:Connection,
  {256a3d04-718a-408d-96e5-78179bda7983}, !- Handle
  {0d8d8212-2c21-4a44-bee8-db0319d3f247}, !- Source Object
  14,                                     !- Outlet Port
  {75a4427f-36b9-41e9-940f-76d8ee21177e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5f8ed3-bad8-4352-9505-7b1e53965edd}, !- Handle
  {040943ef-8dc0-456e-b4d0-eecb740aed40}, !- Source Object
  3,                                      !- Outlet Port
  {5201ea9c-1d54-4d38-9949-67f077f01f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4608df-3979-4f8e-8914-8415df87f215}, !- Handle
  {e67a938f-ef0d-4587-9e82-3905754e0855}, !- Source Object
  3,                                      !- Outlet Port
  {0d8d8212-2c21-4a44-bee8-db0319d3f247}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a7aa5308-5cd4-4d4c-a242-368bfd448ce5}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {69e0749a-fc7d-4b8a-a8d2-f633e659e2f7}, !- Inlet Port
  {efb73ff6-fbc3-41e4-a005-9d39761c7c92}; !- Outlet Port

OS:Node,
  {d3dc4fd1-2002-4272-8855-11e8e4a4be0c}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d0e41c53-35f1-4f70-8627-95c61a54efb7}, !- Inlet Port
  {25ca12dc-eeab-4634-bd1a-c03c0988ff6c}; !- Outlet Port

OS:Node,
  {4f0d85ed-327e-4e61-973d-c11d20168202}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b80f6f8c-bcac-4766-9939-45d07db00655}, !- Inlet Port
  {4ca0f1b1-7893-4968-b030-37c521045fcf}; !- Outlet Port

OS:Connector:Mixer,
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Handle
  Connector Mixer 4,                      !- Name
  {d5d1f418-83e9-44ff-b6b2-2001d7bf02e8}, !- Outlet Branch Name
  {a77e2c9d-e26b-47e9-aa22-f021ee91e3d7}, !- Inlet Branch Name 1
  {71ba3f44-6d36-4c65-983b-0e20b892d3cb}, !- Inlet Branch Name 2
  {1e6a4fce-2371-4ae3-a28e-3145d8501edd}, !- Inlet Branch Name 3
  {40b918d4-12f8-41c4-b58f-a23393926960}, !- Inlet Branch Name 4
  {fd4cb719-a019-4246-b29d-fee82e1fa59a}, !- Inlet Branch Name 5
  {4a8320ae-792b-4eac-a4fd-62dca9d196f9}, !- Inlet Branch Name 6
  {4ac1c8f3-d92c-4b73-b697-88d2e54999b6}, !- Inlet Branch Name 7
  {ef26dcb4-e700-4191-8933-ddc715bf6049}, !- Inlet Branch Name 8
  {02740c1c-d9ab-473b-94c2-f69f6725e527}, !- Inlet Branch Name 9
  {07f51192-2bb3-4396-9034-043c81147069}, !- Inlet Branch Name 10
  {c514751c-9a6d-4c41-89a3-b733b04a35cb}, !- Inlet Branch Name 11
  {c48ae2b8-4c0e-4640-9d7b-f09eef6bea8a}, !- Inlet Branch Name 12
  {1002599b-445b-4968-bee4-20056d2e4af4}, !- Inlet Branch Name 13
  {166e1ddf-3b21-4772-be9a-1447a86d01eb}, !- Inlet Branch Name 14
  {0c5640a6-4a40-4ae3-b874-4273a30c2491}, !- Inlet Branch Name 15
  {ef61d4d2-e565-4054-9763-033e90a1cdce}, !- Inlet Branch Name 16
  {7be00e9a-df7b-483a-a88f-9e2bd890ebb9}, !- Inlet Branch Name 17
  {4d1667e2-18f9-465e-bec7-afe77bb2d740}, !- Inlet Branch Name 18
  {b619037a-798a-43df-aa63-07537ac99961}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Handle
  Connector Splitter 4,                   !- Name
  {85d4015f-7cee-495e-81bc-2dc930ed1a36}, !- Inlet Branch Name
  {b80f6f8c-bcac-4766-9939-45d07db00655}, !- Outlet Branch Name 1
  {08a1c193-0501-4c54-819c-4301db058951}, !- Outlet Branch Name 2
  {c84d8ba7-2a95-4fe9-a31e-c9e5859ef26b}, !- Outlet Branch Name 3
  {998c2b6a-f72c-4b30-9a03-be38d36c13c7}, !- Outlet Branch Name 4
  {46d09758-2ca1-42bb-b133-7e65e43c38b3}, !- Outlet Branch Name 5
  {c1b722b0-f8d8-49d5-b40f-9b027903d500}, !- Outlet Branch Name 6
  {180fb8fd-6177-4663-bf24-d6305e27839d}, !- Outlet Branch Name 7
  {6422b258-639d-4487-8dbd-59dc960268b0}, !- Outlet Branch Name 8
  {c4638670-37f0-47f1-8edd-30c8c6d62e63}, !- Outlet Branch Name 9
  {e9f61d17-4448-458c-99d6-2ebed5a594e1}, !- Outlet Branch Name 10
  {9fe2265d-7297-4f74-951f-de73fcd6a5df}, !- Outlet Branch Name 11
  {6db7402c-77cf-41ef-82fa-5717cc760a92}, !- Outlet Branch Name 12
  {eba8cb55-1113-4835-a551-47ab6d77e5c3}, !- Outlet Branch Name 13
  {57be9c1b-7b1a-414e-ae7d-489edaaba410}, !- Outlet Branch Name 14
  {9fa67392-fdee-412e-b4a2-7450d3dede01}, !- Outlet Branch Name 15
  {3623c3db-a763-42b9-84ac-3c4b9c402e36}, !- Outlet Branch Name 16
  {33ae27c6-721a-44ef-b7b8-af65a9cdf1c2}, !- Outlet Branch Name 17
  {3b9195d5-0589-4fb0-9914-17f9c761327f}, !- Outlet Branch Name 18
  {5128b4da-a4ce-4638-95c2-942bcd4d3f4a}; !- Outlet Branch Name 19

OS:Connection,
  {69e0749a-fc7d-4b8a-a8d2-f633e659e2f7}, !- Handle
  {0d8d8212-2c21-4a44-bee8-db0319d3f247}, !- Source Object
  17,                                     !- Outlet Port
  {a7aa5308-5cd4-4d4c-a242-368bfd448ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80f6f8c-bcac-4766-9939-45d07db00655}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  3,                                      !- Outlet Port
  {4f0d85ed-327e-4e61-973d-c11d20168202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ca12dc-eeab-4634-bd1a-c03c0988ff6c}, !- Handle
  {d3dc4fd1-2002-4272-8855-11e8e4a4be0c}, !- Source Object
  3,                                      !- Outlet Port
  {0d8d8212-2c21-4a44-bee8-db0319d3f247}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {650a6877-0624-41da-8f4f-8346f217facc}, !- Handle
  {0d8d8212-2c21-4a44-bee8-db0319d3f247}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bd5026b8-8a1b-4779-92f8-0465507a9c90}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {a7dd1be1-1ab5-4f0f-894b-1f764b999070}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  {ac6888da-d369-491f-a453-02fe8eabefa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac6888da-d369-491f-a453-02fe8eabefa7}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b3cbcc49-6e68-42a1-b5e7-27a57e65679c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {a7dd1be1-1ab5-4f0f-894b-1f764b999070}, !- Schedule Name
  {e67a938f-ef0d-4587-9e82-3905754e0855}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {20ec0235-a995-4210-a07e-6d5ffa111cc3}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {18a970bc-1398-4c1e-94a2-e30c34c163ce}, !- Inlet Node Name
  {4c301a66-243b-416a-a513-1ca7f0347909}, !- Outlet Node Name
  0.0261523437572493,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  6718.61672558105,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1e19a211-a626-472a-8850-245c6948625e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {4c301a66-243b-416a-a513-1ca7f0347909}, !- Inlet Port
  {50e9ba79-af01-44c6-b2af-98cb1c6256e7}; !- Outlet Port

OS:Connection,
  {18a970bc-1398-4c1e-94a2-e30c34c163ce}, !- Handle
  {75a4427f-36b9-41e9-940f-76d8ee21177e}, !- Source Object
  3,                                      !- Outlet Port
  {20ec0235-a995-4210-a07e-6d5ffa111cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c301a66-243b-416a-a513-1ca7f0347909}, !- Handle
  {20ec0235-a995-4210-a07e-6d5ffa111cc3}, !- Source Object
  3,                                      !- Outlet Port
  {1e19a211-a626-472a-8850-245c6948625e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e9ba79-af01-44c6-b2af-98cb1c6256e7}, !- Handle
  {1e19a211-a626-472a-8850-245c6948625e}, !- Source Object
  3,                                      !- Outlet Port
  {040943ef-8dc0-456e-b4d0-eecb740aed40}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {8981101e-468d-46cf-b5bb-0c9b0fd6316e}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {c24eb542-20f4-4624-bb38-28659f64420d}, !- Hot Water Inlet Node Name
  {c2e2c9ab-ef32-47ff-b808-fd5f9936168d}, !- Hot Water Outlet Node Name
  1219716.78096233,                       !- Nominal Capacity {W}
  {3b993da4-8bb1-4723-9274-58c2cca03df5}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {3b993da4-8bb1-4723-9274-58c2cca03df5}, !- Handle
  Always On Continuous,                   !- Name
  {c105abee-e9e4-47d0-8414-ab5ebe2717df}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c105abee-e9e4-47d0-8414-ab5ebe2717df}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {ccb82e1f-6ab0-4545-88fc-9180cb174af3}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {c2e2c9ab-ef32-47ff-b808-fd5f9936168d}, !- Inlet Port
  {a360ce4d-4d2b-4315-8ef2-b1b1429adfd3}; !- Outlet Port

OS:Connection,
  {c24eb542-20f4-4624-bb38-28659f64420d}, !- Handle
  {5201ea9c-1d54-4d38-9949-67f077f01f1a}, !- Source Object
  3,                                      !- Outlet Port
  {8981101e-468d-46cf-b5bb-0c9b0fd6316e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e2c9ab-ef32-47ff-b808-fd5f9936168d}, !- Handle
  {8981101e-468d-46cf-b5bb-0c9b0fd6316e}, !- Source Object
  3,                                      !- Outlet Port
  {ccb82e1f-6ab0-4545-88fc-9180cb174af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a360ce4d-4d2b-4315-8ef2-b1b1429adfd3}, !- Handle
  {ccb82e1f-6ab0-4545-88fc-9180cb174af3}, !- Source Object
  3,                                      !- Outlet Port
  {67e1e8d4-ab29-4746-9519-e56ab33820ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8507b95-2415-4cd8-96b2-58df22325bc5}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d6d33887-881f-4aa7-a156-c1051358f1b1}, !- Inlet Node Name
  {ab58887b-14c5-4411-8e4a-bff0917d76dc}; !- Outlet Node Name

OS:Node,
  {55275bb5-3b8a-40c0-a144-f5a6544e3fca}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {4e7d4f6b-e27f-44c9-9711-21f6691aaf0a}, !- Inlet Port
  {d6d33887-881f-4aa7-a156-c1051358f1b1}; !- Outlet Port

OS:Connection,
  {4e7d4f6b-e27f-44c9-9711-21f6691aaf0a}, !- Handle
  {040943ef-8dc0-456e-b4d0-eecb740aed40}, !- Source Object
  4,                                      !- Outlet Port
  {55275bb5-3b8a-40c0-a144-f5a6544e3fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b348d6d-d581-4bc6-a29f-0c478a401b0b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ab58887b-14c5-4411-8e4a-bff0917d76dc}, !- Inlet Port
  {75c60cf5-3162-4461-b03f-7e67f035f125}; !- Outlet Port

OS:Connection,
  {d6d33887-881f-4aa7-a156-c1051358f1b1}, !- Handle
  {55275bb5-3b8a-40c0-a144-f5a6544e3fca}, !- Source Object
  3,                                      !- Outlet Port
  {d8507b95-2415-4cd8-96b2-58df22325bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab58887b-14c5-4411-8e4a-bff0917d76dc}, !- Handle
  {d8507b95-2415-4cd8-96b2-58df22325bc5}, !- Source Object
  3,                                      !- Outlet Port
  {3b348d6d-d581-4bc6-a29f-0c478a401b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c60cf5-3162-4461-b03f-7e67f035f125}, !- Handle
  {3b348d6d-d581-4bc6-a29f-0c478a401b0b}, !- Source Object
  3,                                      !- Outlet Port
  {67e1e8d4-ab29-4746-9519-e56ab33820ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60bfc807-13b8-4939-8e5e-f2304af38e9b}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {4ca0f1b1-7893-4968-b030-37c521045fcf}, !- Inlet Node Name
  {922fbed2-1606-4817-a905-8818d3d186b1}; !- Outlet Node Name

OS:Node,
  {574878de-b9dc-427f-872c-3093c312de6c}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {922fbed2-1606-4817-a905-8818d3d186b1}, !- Inlet Port
  {a77e2c9d-e26b-47e9-aa22-f021ee91e3d7}; !- Outlet Port

OS:Connection,
  {4ca0f1b1-7893-4968-b030-37c521045fcf}, !- Handle
  {4f0d85ed-327e-4e61-973d-c11d20168202}, !- Source Object
  3,                                      !- Outlet Port
  {60bfc807-13b8-4939-8e5e-f2304af38e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922fbed2-1606-4817-a905-8818d3d186b1}, !- Handle
  {60bfc807-13b8-4939-8e5e-f2304af38e9b}, !- Source Object
  3,                                      !- Outlet Port
  {574878de-b9dc-427f-872c-3093c312de6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77e2c9d-e26b-47e9-aa22-f021ee91e3d7}, !- Handle
  {574878de-b9dc-427f-872c-3093c312de6c}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {912d8380-7421-4bf2-ab09-0e79f164073d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {5e0582f6-05bb-4318-8f4c-1550ca32d41d}, !- Inlet Node Name
  {ab4c1e3c-30d4-444f-a624-bde13791ecf6}; !- Outlet Node Name

OS:Node,
  {ac2ab515-cdc0-4f75-ad11-a9f68d57d57f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {f5518833-b0ab-475d-aef5-c2e1837de02c}, !- Inlet Port
  {5e0582f6-05bb-4318-8f4c-1550ca32d41d}; !- Outlet Port

OS:Connection,
  {f5518833-b0ab-475d-aef5-c2e1837de02c}, !- Handle
  {67e1e8d4-ab29-4746-9519-e56ab33820ef}, !- Source Object
  2,                                      !- Outlet Port
  {ac2ab515-cdc0-4f75-ad11-a9f68d57d57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0582f6-05bb-4318-8f4c-1550ca32d41d}, !- Handle
  {ac2ab515-cdc0-4f75-ad11-a9f68d57d57f}, !- Source Object
  3,                                      !- Outlet Port
  {912d8380-7421-4bf2-ab09-0e79f164073d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4c1e3c-30d4-444f-a624-bde13791ecf6}, !- Handle
  {912d8380-7421-4bf2-ab09-0e79f164073d}, !- Source Object
  3,                                      !- Outlet Port
  {e67a938f-ef0d-4587-9e82-3905754e0855}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {88b9b2dd-521f-4201-8b3e-395ac30e2cb8}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {efb73ff6-fbc3-41e4-a005-9d39761c7c92}, !- Inlet Node Name
  {02b5e2bc-780a-4ffb-8356-7c0a40c42353}; !- Outlet Node Name

OS:Node,
  {b092bee3-0537-4f6a-8210-00440275449a}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {02b5e2bc-780a-4ffb-8356-7c0a40c42353}, !- Inlet Port
  {85d4015f-7cee-495e-81bc-2dc930ed1a36}; !- Outlet Port

OS:Connection,
  {efb73ff6-fbc3-41e4-a005-9d39761c7c92}, !- Handle
  {a7aa5308-5cd4-4d4c-a242-368bfd448ce5}, !- Source Object
  3,                                      !- Outlet Port
  {88b9b2dd-521f-4201-8b3e-395ac30e2cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b5e2bc-780a-4ffb-8356-7c0a40c42353}, !- Handle
  {88b9b2dd-521f-4201-8b3e-395ac30e2cb8}, !- Source Object
  3,                                      !- Outlet Port
  {b092bee3-0537-4f6a-8210-00440275449a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d4015f-7cee-495e-81bc-2dc930ed1a36}, !- Handle
  {b092bee3-0537-4f6a-8210-00440275449a}, !- Source Object
  3,                                      !- Outlet Port
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe4fef92-9518-429c-a41a-c3211489a636}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c331a4f7-b23d-47ea-9fa5-365608eb2b44}, !- Inlet Node Name
  {d0e41c53-35f1-4f70-8627-95c61a54efb7}; !- Outlet Node Name

OS:Node,
  {beadbbf1-0ce8-4e1f-b2fc-f617309b264c}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {d5d1f418-83e9-44ff-b6b2-2001d7bf02e8}, !- Inlet Port
  {c331a4f7-b23d-47ea-9fa5-365608eb2b44}; !- Outlet Port

OS:Connection,
  {d5d1f418-83e9-44ff-b6b2-2001d7bf02e8}, !- Handle
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Source Object
  2,                                      !- Outlet Port
  {beadbbf1-0ce8-4e1f-b2fc-f617309b264c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c331a4f7-b23d-47ea-9fa5-365608eb2b44}, !- Handle
  {beadbbf1-0ce8-4e1f-b2fc-f617309b264c}, !- Source Object
  3,                                      !- Outlet Port
  {fe4fef92-9518-429c-a41a-c3211489a636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e41c53-35f1-4f70-8627-95c61a54efb7}, !- Handle
  {fe4fef92-9518-429c-a41a-c3211489a636}, !- Source Object
  3,                                      !- Outlet Port
  {d3dc4fd1-2002-4272-8855-11e8e4a4be0c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a7d8e9de-bf57-4d9f-b1e2-4fe305c9f17c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3bc366a1-8286-4f4c-a8c9-ef30d41c53f9}, !- Availability Schedule
  {79b16d59-d5d3-4e8e-8432-152eb38577fb}, !- Availability Manager List Name
  4.43113787085405,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc9c4ffa-a267-4522-9bca-d7ba0aa608ec}, !- Supply Side Inlet Node Name
  {b70df086-6fe0-4d1d-90a1-b7c7c56ff56a}, !- Demand Side Outlet Node Name
  {0fd3bcba-ff25-4ecd-8def-7c2f91d0fd72}, !- Demand Side Inlet Node A
  {50ff2fbd-e627-4abb-8d6b-6f3031806caf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9cefb772-b872-4a8d-81e9-7132318abedb}, !- Demand Mixer Name
  {47243e15-473c-4f71-84b5-30abdf0bab0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ed745a7-13a2-4385-b20a-b4234f55b30d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fc9c4ffa-a267-4522-9bca-d7ba0aa608ec}, !- Inlet Port
  {4d79757e-fa77-463f-8d7b-5543a1df12cd}; !- Outlet Port

OS:Node,
  {d004e1a9-8e6a-4082-b549-efc5d029d733}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {9313956d-06ac-4f7c-beed-035297f47ad4}, !- Inlet Port
  {50ff2fbd-e627-4abb-8d6b-6f3031806caf}; !- Outlet Port

OS:Connection,
  {fc9c4ffa-a267-4522-9bca-d7ba0aa608ec}, !- Handle
  {a7d8e9de-bf57-4d9f-b1e2-4fe305c9f17c}, !- Source Object
  9,                                      !- Outlet Port
  {9ed745a7-13a2-4385-b20a-b4234f55b30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ff2fbd-e627-4abb-8d6b-6f3031806caf}, !- Handle
  {d004e1a9-8e6a-4082-b549-efc5d029d733}, !- Source Object
  3,                                      !- Outlet Port
  {a7d8e9de-bf57-4d9f-b1e2-4fe305c9f17c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c5ca5411-85dc-4e06-8b58-6f9f3a739b1c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0fd3bcba-ff25-4ecd-8def-7c2f91d0fd72}, !- Inlet Port
  {51137900-d288-48ed-958b-13371501dd0e}; !- Outlet Port

OS:Node,
  {90003879-f245-4f61-ab5d-8bb3e3c3fd27}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {2c57cb02-be76-4914-8a8d-af4cdfe9030d}, !- Inlet Port
  {b70df086-6fe0-4d1d-90a1-b7c7c56ff56a}; !- Outlet Port

OS:Node,
  {85b54b0f-d3fe-4036-af04-a2c4f3cbc43e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8441dea9-6f96-4ffd-b856-0373c653ab0f}, !- Inlet Port
  {c7ca227f-3205-47f8-be8e-b2c00ce9a0f1}; !- Outlet Port

OS:Connection,
  {0fd3bcba-ff25-4ecd-8def-7c2f91d0fd72}, !- Handle
  {a7d8e9de-bf57-4d9f-b1e2-4fe305c9f17c}, !- Source Object
  11,                                     !- Outlet Port
  {c5ca5411-85dc-4e06-8b58-6f9f3a739b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70df086-6fe0-4d1d-90a1-b7c7c56ff56a}, !- Handle
  {90003879-f245-4f61-ab5d-8bb3e3c3fd27}, !- Source Object
  3,                                      !- Outlet Port
  {a7d8e9de-bf57-4d9f-b1e2-4fe305c9f17c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47243e15-473c-4f71-84b5-30abdf0bab0d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {51137900-d288-48ed-958b-13371501dd0e}, !- Inlet Node Name
  {15c73e52-5e49-4fa1-b871-f7e0d9d6c6d2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9cefb772-b872-4a8d-81e9-7132318abedb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2c57cb02-be76-4914-8a8d-af4cdfe9030d}, !- Outlet Node Name
  {c8ddbc62-7cb0-4735-be1a-f5b95e5eca2f}; !- Inlet Node Name 1

OS:Connection,
  {51137900-d288-48ed-958b-13371501dd0e}, !- Handle
  {c5ca5411-85dc-4e06-8b58-6f9f3a739b1c}, !- Source Object
  3,                                      !- Outlet Port
  {47243e15-473c-4f71-84b5-30abdf0bab0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c57cb02-be76-4914-8a8d-af4cdfe9030d}, !- Handle
  {9cefb772-b872-4a8d-81e9-7132318abedb}, !- Source Object
  2,                                      !- Outlet Port
  {90003879-f245-4f61-ab5d-8bb3e3c3fd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5f298b27-5ec0-42c1-90c2-a469a21f707b}, !- Handle
  {a7d8e9de-bf57-4d9f-b1e2-4fe305c9f17c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.43113787085405,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  57521.32,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29562.41,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79b16d59-d5d3-4e8e-8432-152eb38577fb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {20efc751-99bf-4c2f-90b2-c0fe45aad146}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e3ccbd87-1ecf-4404-afdb-5a316a327bd5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2ceba167-28a7-4a9b-a6d2-f0240a859c79}, !- Control Zone Name
  {d004e1a9-8e6a-4082-b549-efc5d029d733}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {20ce5c37-f566-4e21-a3e4-68c384da11cd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  4240.12944813162,                       !- U-Factor Times Area Value {W/K}
  0.00377687681402979,                    !- Maximum Water Flow Rate {m3/s}
  {8cb4c97d-88c2-412d-bb03-bb6def0a01b7}, !- Water Inlet Node Name
  {54229d5d-5682-41f9-bbc2-f9fef708229e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  172674.275685265,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {845e1450-95a7-4b32-af2d-0eace140e2a1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {08a1c193-0501-4c54-819c-4301db058951}, !- Inlet Port
  {8cb4c97d-88c2-412d-bb03-bb6def0a01b7}; !- Outlet Port

OS:Connection,
  {08a1c193-0501-4c54-819c-4301db058951}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  4,                                      !- Outlet Port
  {845e1450-95a7-4b32-af2d-0eace140e2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1835e023-d2ea-4f51-a3ce-109f92077b14}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {54229d5d-5682-41f9-bbc2-f9fef708229e}, !- Inlet Port
  {71ba3f44-6d36-4c65-983b-0e20b892d3cb}; !- Outlet Port

OS:Connection,
  {8cb4c97d-88c2-412d-bb03-bb6def0a01b7}, !- Handle
  {845e1450-95a7-4b32-af2d-0eace140e2a1}, !- Source Object
  3,                                      !- Outlet Port
  {20ce5c37-f566-4e21-a3e4-68c384da11cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54229d5d-5682-41f9-bbc2-f9fef708229e}, !- Handle
  {20ce5c37-f566-4e21-a3e4-68c384da11cd}, !- Source Object
  6,                                      !- Outlet Port
  {1835e023-d2ea-4f51-a3ce-109f92077b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ba3f44-6d36-4c65-983b-0e20b892d3cb}, !- Handle
  {1835e023-d2ea-4f51-a3ce-109f92077b14}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ccae0b88-fa5a-459f-87bb-acffa922644e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {20ce5c37-f566-4e21-a3e4-68c384da11cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6594e947-7507-4238-a303-a393b4ced3e7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  172674.275685265,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d2ce5577-7507-4bc4-bae8-0e3c37f21249}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC 1spd DX AC Clg Coil 173kBtu/hr 8.5EER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  73351.0655661984,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  4.43113787085405,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {81cd2792-6632-42f8-b1a0-47673b3de50a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  4.43113787085405,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {589d8720-2255-4f99-bb85-24154857007d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {efa8ffca-1420-4947-9933-be46e432bdf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {589d8720-2255-4f99-bb85-24154857007d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {efa8ffca-1420-4947-9933-be46e432bdf5}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c35311b3-0f92-4423-9bcf-e6379ea45015}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2ceba167-28a7-4a9b-a6d2-f0240a859c79}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {db2ab3e5-78d3-487b-ac97-cb85e0b4e47c}, !- Air Inlet Node Name
  {9313956d-06ac-4f7c-beed-035297f47ad4}, !- Air Outlet Node Name
  {81cd2792-6632-42f8-b1a0-47673b3de50a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d82bc6a5-5657-4bf0-b056-526c758160a6}, !- Supply Air Fan Operating Mode Schedule Name
  {20ce5c37-f566-4e21-a3e4-68c384da11cd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d2ce5577-7507-4bc4-bae8-0e3c37f21249}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6594e947-7507-4238-a303-a393b4ced3e7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.43113787085405,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.43113787085405,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9313956d-06ac-4f7c-beed-035297f47ad4}, !- Handle
  {c35311b3-0f92-4423-9bcf-e6379ea45015}, !- Source Object
  7,                                      !- Outlet Port
  {d004e1a9-8e6a-4082-b549-efc5d029d733}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c69e3d1a-cf0f-467b-a0d1-5bce5cca668c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.193485485731453,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  4.43113787085405,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {12d904f0-84df-4497-a12f-07fc50c6cfeb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2fe14648-014f-4ae5-867f-80eda3ca41aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2fe14648-014f-4ae5-867f-80eda3ca41aa}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8537ca4-cdab-442f-910a-5854afae6769}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC OA System, !- Name
  {c69e3d1a-cf0f-467b-a0d1-5bce5cca668c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ce93ff51-1158-408a-b914-3f03a25d7680}, !- Mixed Air Node Name
  {39537545-f99d-488c-97ba-12ebe26c9a21}, !- Outdoor Air Stream Node Name
  {5e3039e5-501a-4206-84bc-c7942b176ba4}, !- Relief Air Stream Node Name
  {4d79757e-fa77-463f-8d7b-5543a1df12cd}; !- Return Air Stream Node Name

OS:Node,
  {e95b8b15-69b1-46a7-9cb3-895759f9356f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39537545-f99d-488c-97ba-12ebe26c9a21}; !- Outlet Port

OS:Connection,
  {39537545-f99d-488c-97ba-12ebe26c9a21}, !- Handle
  {e95b8b15-69b1-46a7-9cb3-895759f9356f}, !- Source Object
  3,                                      !- Outlet Port
  {a8537ca4-cdab-442f-910a-5854afae6769}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e933557-af9d-4d1a-b516-4e6328a82f4d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Relief Air Node, !- Name
  {5e3039e5-501a-4206-84bc-c7942b176ba4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e3039e5-501a-4206-84bc-c7942b176ba4}, !- Handle
  {a8537ca4-cdab-442f-910a-5854afae6769}, !- Source Object
  7,                                      !- Outlet Port
  {4e933557-af9d-4d1a-b516-4e6328a82f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca9362f1-cb7f-4218-b3c2-d8f7cdd47c56}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {ce93ff51-1158-408a-b914-3f03a25d7680}, !- Inlet Port
  {db2ab3e5-78d3-487b-ac97-cb85e0b4e47c}; !- Outlet Port

OS:Connection,
  {4d79757e-fa77-463f-8d7b-5543a1df12cd}, !- Handle
  {9ed745a7-13a2-4385-b20a-b4234f55b30d}, !- Source Object
  3,                                      !- Outlet Port
  {a8537ca4-cdab-442f-910a-5854afae6769}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce93ff51-1158-408a-b914-3f03a25d7680}, !- Handle
  {a8537ca4-cdab-442f-910a-5854afae6769}, !- Source Object
  5,                                      !- Outlet Port
  {ca9362f1-cb7f-4218-b3c2-d8f7cdd47c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2ab3e5-78d3-487b-ac97-cb85e0b4e47c}, !- Handle
  {ca9362f1-cb7f-4218-b3c2-d8f7cdd47c56}, !- Source Object
  3,                                      !- Outlet Port
  {c35311b3-0f92-4423-9bcf-e6379ea45015}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {20efc751-99bf-4c2f-90b2-c0fe45aad146}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a45ab59-9b72-4e1c-b314-7c616b588332}, !- Control Zone or Zone List Name
  {b2ee4c64-fcdc-4c86-89a6-30a3002e1bdd}, !- Cooling Control Zone or Zone List Name
  {a1a97093-87f3-4555-88b0-a3a09f404330}, !- Heating Control Zone or Zone List Name
  {edf5b010-c996-4482-8331-f4bc60e42421}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a45ab59-9b72-4e1c-b314-7c616b588332}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b2ee4c64-fcdc-4c86-89a6-30a3002e1bdd}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a1a97093-87f3-4555-88b0-a3a09f404330}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {edf5b010-c996-4482-8331-f4bc60e42421}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {138d5836-b604-43aa-a991-560e7d278f53}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {d4053f47-2661-4203-8469-ac1b4be981f6}, !- Air Inlet Node Name
  {8441dea9-6f96-4ffd-b856-0373c653ab0f}, !- Air Outlet Node Name
  4.43113787085405;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8751903f-f96b-4097-a564-e38be504aac5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Return Air Node, !- Name
  {b0cec335-abf0-4681-bad4-d80117d7e957}, !- Inlet Port
  {c8ddbc62-7cb0-4735-be1a-f5b95e5eca2f}; !- Outlet Port

OS:Connection,
  {c7ca227f-3205-47f8-be8e-b2c00ce9a0f1}, !- Handle
  {85b54b0f-d3fe-4036-af04-a2c4f3cbc43e}, !- Source Object
  3,                                      !- Outlet Port
  {5301904f-2954-4ab8-97dd-89e4276ada81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cec335-abf0-4681-bad4-d80117d7e957}, !- Handle
  {973e9a97-8e93-4488-90ad-1657b5798b8e}, !- Source Object
  2,                                      !- Outlet Port
  {8751903f-f96b-4097-a564-e38be504aac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ddbc62-7cb0-4735-be1a-f5b95e5eca2f}, !- Handle
  {8751903f-f96b-4097-a564-e38be504aac5}, !- Source Object
  3,                                      !- Outlet Port
  {9cefb772-b872-4a8d-81e9-7132318abedb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d73ae48f-9dbc-456f-94b7-816a57a799de}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {15c73e52-5e49-4fa1-b871-f7e0d9d6c6d2}, !- Inlet Port
  {d4053f47-2661-4203-8469-ac1b4be981f6}; !- Outlet Port

OS:Connection,
  {15c73e52-5e49-4fa1-b871-f7e0d9d6c6d2}, !- Handle
  {47243e15-473c-4f71-84b5-30abdf0bab0d}, !- Source Object
  3,                                      !- Outlet Port
  {d73ae48f-9dbc-456f-94b7-816a57a799de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4053f47-2661-4203-8469-ac1b4be981f6}, !- Handle
  {d73ae48f-9dbc-456f-94b7-816a57a799de}, !- Source Object
  3,                                      !- Outlet Port
  {138d5836-b604-43aa-a991-560e7d278f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8441dea9-6f96-4ffd-b856-0373c653ab0f}, !- Handle
  {138d5836-b604-43aa-a991-560e7d278f53}, !- Source Object
  4,                                      !- Outlet Port
  {85b54b0f-d3fe-4036-af04-a2c4f3cbc43e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85494e9b-2765-4f50-a8ab-6da69c2f88bf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e610c1f8-5d01-49d5-85ea-005a498dbb75}, !- Availability Schedule
  {cb86ef1e-d83c-4ccd-bb6d-6355e03e4e88}, !- Availability Manager List Name
  0.375275907665876,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc22f375-592f-4b1b-99a9-6223c82e482f}, !- Supply Side Inlet Node Name
  {13d5a1b9-02e4-44be-bb07-19658035a9a8}, !- Demand Side Outlet Node Name
  {045d2cb4-895d-42cb-84d2-c577ad6fb313}, !- Demand Side Inlet Node A
  {773f7710-e795-4ec7-9646-d3668fcfa1a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5364bdf6-7857-4bf2-987f-f3fdf055711c}, !- Demand Mixer Name
  {a63b2d4f-677a-4cda-b2cf-19df5f71d0c9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c3565fa1-7ff2-4e62-a616-547b1c8e3fbd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {dc22f375-592f-4b1b-99a9-6223c82e482f}, !- Inlet Port
  {28f6faa8-dfbe-4a41-9bbf-2eab4555354c}; !- Outlet Port

OS:Node,
  {aee5cbad-2a40-460c-a687-d5024e96f8ab}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {3fbdbbda-ae1e-42c2-852d-a30f9f532c0e}, !- Inlet Port
  {773f7710-e795-4ec7-9646-d3668fcfa1a6}; !- Outlet Port

OS:Connection,
  {dc22f375-592f-4b1b-99a9-6223c82e482f}, !- Handle
  {85494e9b-2765-4f50-a8ab-6da69c2f88bf}, !- Source Object
  9,                                      !- Outlet Port
  {c3565fa1-7ff2-4e62-a616-547b1c8e3fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {773f7710-e795-4ec7-9646-d3668fcfa1a6}, !- Handle
  {aee5cbad-2a40-460c-a687-d5024e96f8ab}, !- Source Object
  3,                                      !- Outlet Port
  {85494e9b-2765-4f50-a8ab-6da69c2f88bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {845c900f-761f-424b-9225-1903da5f6c23}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {045d2cb4-895d-42cb-84d2-c577ad6fb313}, !- Inlet Port
  {93955152-7c24-4142-b1d9-14a496d1fd39}; !- Outlet Port

OS:Node,
  {282bf134-f6ef-4ba2-ba6b-4f6b1a368e37}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {3dec59b6-6f15-4c82-a706-efcd8f8178f7}, !- Inlet Port
  {13d5a1b9-02e4-44be-bb07-19658035a9a8}; !- Outlet Port

OS:Node,
  {e079d701-bb66-4220-937c-2f971dbc7109}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8cbec2a5-1487-4335-9659-69fe9b6ee7ee}, !- Inlet Port
  {be91c5b0-1d13-4594-a78c-9d9631677963}; !- Outlet Port

OS:Connection,
  {045d2cb4-895d-42cb-84d2-c577ad6fb313}, !- Handle
  {85494e9b-2765-4f50-a8ab-6da69c2f88bf}, !- Source Object
  11,                                     !- Outlet Port
  {845c900f-761f-424b-9225-1903da5f6c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d5a1b9-02e4-44be-bb07-19658035a9a8}, !- Handle
  {282bf134-f6ef-4ba2-ba6b-4f6b1a368e37}, !- Source Object
  3,                                      !- Outlet Port
  {85494e9b-2765-4f50-a8ab-6da69c2f88bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a63b2d4f-677a-4cda-b2cf-19df5f71d0c9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {93955152-7c24-4142-b1d9-14a496d1fd39}, !- Inlet Node Name
  {ea1a5382-993a-4093-a884-ab8cefc8ab03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5364bdf6-7857-4bf2-987f-f3fdf055711c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3dec59b6-6f15-4c82-a706-efcd8f8178f7}, !- Outlet Node Name
  {3a0c893e-752b-4eea-b7c0-ac6023445a91}; !- Inlet Node Name 1

OS:Connection,
  {93955152-7c24-4142-b1d9-14a496d1fd39}, !- Handle
  {845c900f-761f-424b-9225-1903da5f6c23}, !- Source Object
  3,                                      !- Outlet Port
  {a63b2d4f-677a-4cda-b2cf-19df5f71d0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dec59b6-6f15-4c82-a706-efcd8f8178f7}, !- Handle
  {5364bdf6-7857-4bf2-987f-f3fdf055711c}, !- Source Object
  2,                                      !- Outlet Port
  {282bf134-f6ef-4ba2-ba6b-4f6b1a368e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a600863b-27aa-49b9-9b8a-c9b1fc3d9b2c}, !- Handle
  {85494e9b-2765-4f50-a8ab-6da69c2f88bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.375275907665876,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4883.85,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2864.33,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cb86ef1e-d83c-4ccd-bb6d-6355e03e4e88}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7b57ebd6-398d-482e-904e-6b599bd66eb7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {92c36939-6032-4a81-893d-9c7635851c60}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {988aee4b-9472-4962-8e3d-e491026d3ec6}, !- Control Zone Name
  {aee5cbad-2a40-460c-a687-d5024e96f8ab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {01cba9a3-0bf2-491f-bc42-7b4c8241c9d5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  355.750608545204,                       !- U-Factor Times Area Value {W/K}
  0.000315318830286891,                   !- Maximum Water Flow Rate {m3/s}
  {7acc24b9-b211-4e1e-9dfa-9b3d1a71d6f8}, !- Water Inlet Node Name
  {9f889086-d14a-4fbb-a69a-8f80df7ea70e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14415.9985381203,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03d6bd81-1180-4003-a1c1-834afa13469b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c84d8ba7-2a95-4fe9-a31e-c9e5859ef26b}, !- Inlet Port
  {7acc24b9-b211-4e1e-9dfa-9b3d1a71d6f8}; !- Outlet Port

OS:Connection,
  {c84d8ba7-2a95-4fe9-a31e-c9e5859ef26b}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  5,                                      !- Outlet Port
  {03d6bd81-1180-4003-a1c1-834afa13469b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6799aa7-f14f-46b4-9fcc-9d152f0accab}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9f889086-d14a-4fbb-a69a-8f80df7ea70e}, !- Inlet Port
  {1e6a4fce-2371-4ae3-a28e-3145d8501edd}; !- Outlet Port

OS:Connection,
  {7acc24b9-b211-4e1e-9dfa-9b3d1a71d6f8}, !- Handle
  {03d6bd81-1180-4003-a1c1-834afa13469b}, !- Source Object
  3,                                      !- Outlet Port
  {01cba9a3-0bf2-491f-bc42-7b4c8241c9d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f889086-d14a-4fbb-a69a-8f80df7ea70e}, !- Handle
  {01cba9a3-0bf2-491f-bc42-7b4c8241c9d5}, !- Source Object
  6,                                      !- Outlet Port
  {a6799aa7-f14f-46b4-9fcc-9d152f0accab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6a4fce-2371-4ae3-a28e-3145d8501edd}, !- Handle
  {a6799aa7-f14f-46b4-9fcc-9d152f0accab}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a1b5b32d-7802-44b2-97f5-3c503690eaf4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {01cba9a3-0bf2-491f-bc42-7b4c8241c9d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d249fb02-83c7-493b-8211-a7256408da18}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14415.9985381203,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f162f35d-4e52-440c-85cf-15ee49196334}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  6212.14877778307,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.375275907665876,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {59477ac5-32b1-49d4-8543-ca3b663075a4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.375275907665876,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfa95d74-10ea-4ff7-a8ea-286f9957dd5d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55236e48-fef9-4289-b021-89d56d5b4939}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cfa95d74-10ea-4ff7-a8ea-286f9957dd5d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55236e48-fef9-4289-b021-89d56d5b4939}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {728fd802-8e78-4c53-982d-60f3eab97d88}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {988aee4b-9472-4962-8e3d-e491026d3ec6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {ae0f0c18-0b7d-4a7a-b077-79201a5ed383}, !- Air Inlet Node Name
  {3fbdbbda-ae1e-42c2-852d-a30f9f532c0e}, !- Air Outlet Node Name
  {59477ac5-32b1-49d4-8543-ca3b663075a4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b653a4cb-1fde-46f6-a9a7-a255d2e41099}, !- Supply Air Fan Operating Mode Schedule Name
  {01cba9a3-0bf2-491f-bc42-7b4c8241c9d5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f162f35d-4e52-440c-85cf-15ee49196334}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d249fb02-83c7-493b-8211-a7256408da18}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.375275907665876,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.375275907665876,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3fbdbbda-ae1e-42c2-852d-a30f9f532c0e}, !- Handle
  {728fd802-8e78-4c53-982d-60f3eab97d88}, !- Source Object
  7,                                      !- Outlet Port
  {aee5cbad-2a40-460c-a687-d5024e96f8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0dc1ee44-153b-441b-b206-f53deb3cc844}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.375275907665876,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f1429376-1512-4f81-9805-c65dd8c2d39f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9620c5e9-97f0-4cb7-bfa3-e8b3bd30c8e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9620c5e9-97f0-4cb7-bfa3-e8b3bd30c8e6}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f4190e0-472c-46db-8e5a-074ebed01bb0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC OA System, !- Name
  {0dc1ee44-153b-441b-b206-f53deb3cc844}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4df47fb-d354-45e8-ade8-9147a4c4eb7d}, !- Mixed Air Node Name
  {a9f114d0-dd5c-4228-98b8-fcb1a048c228}, !- Outdoor Air Stream Node Name
  {93495257-e44d-4c37-bc09-650fa5a2dfcc}, !- Relief Air Stream Node Name
  {28f6faa8-dfbe-4a41-9bbf-2eab4555354c}; !- Return Air Stream Node Name

OS:Node,
  {839d2576-554c-458c-b116-fcdd90987439}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a9f114d0-dd5c-4228-98b8-fcb1a048c228}; !- Outlet Port

OS:Connection,
  {a9f114d0-dd5c-4228-98b8-fcb1a048c228}, !- Handle
  {839d2576-554c-458c-b116-fcdd90987439}, !- Source Object
  3,                                      !- Outlet Port
  {7f4190e0-472c-46db-8e5a-074ebed01bb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {347f848c-34cc-4b2a-898f-ffe67e1202e7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {93495257-e44d-4c37-bc09-650fa5a2dfcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93495257-e44d-4c37-bc09-650fa5a2dfcc}, !- Handle
  {7f4190e0-472c-46db-8e5a-074ebed01bb0}, !- Source Object
  7,                                      !- Outlet Port
  {347f848c-34cc-4b2a-898f-ffe67e1202e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fa9733f-7283-4354-aa93-4f009b2caee2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {f4df47fb-d354-45e8-ade8-9147a4c4eb7d}, !- Inlet Port
  {ae0f0c18-0b7d-4a7a-b077-79201a5ed383}; !- Outlet Port

OS:Connection,
  {28f6faa8-dfbe-4a41-9bbf-2eab4555354c}, !- Handle
  {c3565fa1-7ff2-4e62-a616-547b1c8e3fbd}, !- Source Object
  3,                                      !- Outlet Port
  {7f4190e0-472c-46db-8e5a-074ebed01bb0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4df47fb-d354-45e8-ade8-9147a4c4eb7d}, !- Handle
  {7f4190e0-472c-46db-8e5a-074ebed01bb0}, !- Source Object
  5,                                      !- Outlet Port
  {2fa9733f-7283-4354-aa93-4f009b2caee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0f0c18-0b7d-4a7a-b077-79201a5ed383}, !- Handle
  {2fa9733f-7283-4354-aa93-4f009b2caee2}, !- Source Object
  3,                                      !- Outlet Port
  {728fd802-8e78-4c53-982d-60f3eab97d88}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b57ebd6-398d-482e-904e-6b599bd66eb7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9da26c2c-b8f0-4042-9f0a-9502824896f8}, !- Control Zone or Zone List Name
  {bec29701-a110-445b-952c-7237f38beee3}, !- Cooling Control Zone or Zone List Name
  {089784fd-8f59-440a-9088-486d68a57841}, !- Heating Control Zone or Zone List Name
  {8ac31218-9e74-4842-add7-5860cdc3bd1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9da26c2c-b8f0-4042-9f0a-9502824896f8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {bec29701-a110-445b-952c-7237f38beee3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {089784fd-8f59-440a-9088-486d68a57841}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8ac31218-9e74-4842-add7-5860cdc3bd1c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0a056a7-b15c-4369-80d6-8424842b6505}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {e8c7168b-477c-4025-ba0e-74698bdae9fd}, !- Air Inlet Node Name
  {8cbec2a5-1487-4335-9659-69fe9b6ee7ee}, !- Air Outlet Node Name
  0.375275907665876;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5f2f46e-3d43-4de1-8040-ec4a892c1485}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Return Air Node, !- Name
  {99eeac7d-c85c-42ad-a667-f9f304a7221f}, !- Inlet Port
  {3a0c893e-752b-4eea-b7c0-ac6023445a91}; !- Outlet Port

OS:Connection,
  {be91c5b0-1d13-4594-a78c-9d9631677963}, !- Handle
  {e079d701-bb66-4220-937c-2f971dbc7109}, !- Source Object
  3,                                      !- Outlet Port
  {2042125b-20ca-41e3-af52-0de9acc94dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99eeac7d-c85c-42ad-a667-f9f304a7221f}, !- Handle
  {da2dbc42-40c3-4058-b219-8c875466f8c9}, !- Source Object
  2,                                      !- Outlet Port
  {a5f2f46e-3d43-4de1-8040-ec4a892c1485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0c893e-752b-4eea-b7c0-ac6023445a91}, !- Handle
  {a5f2f46e-3d43-4de1-8040-ec4a892c1485}, !- Source Object
  3,                                      !- Outlet Port
  {5364bdf6-7857-4bf2-987f-f3fdf055711c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7af3839d-2fb1-40f2-a816-824fbb17cdc7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ea1a5382-993a-4093-a884-ab8cefc8ab03}, !- Inlet Port
  {e8c7168b-477c-4025-ba0e-74698bdae9fd}; !- Outlet Port

OS:Connection,
  {ea1a5382-993a-4093-a884-ab8cefc8ab03}, !- Handle
  {a63b2d4f-677a-4cda-b2cf-19df5f71d0c9}, !- Source Object
  3,                                      !- Outlet Port
  {7af3839d-2fb1-40f2-a816-824fbb17cdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c7168b-477c-4025-ba0e-74698bdae9fd}, !- Handle
  {7af3839d-2fb1-40f2-a816-824fbb17cdc7}, !- Source Object
  3,                                      !- Outlet Port
  {c0a056a7-b15c-4369-80d6-8424842b6505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cbec2a5-1487-4335-9659-69fe9b6ee7ee}, !- Handle
  {c0a056a7-b15c-4369-80d6-8424842b6505}, !- Source Object
  4,                                      !- Outlet Port
  {e079d701-bb66-4220-937c-2f971dbc7109}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c64065d-290d-478b-ba8b-f66f1f8414c6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f99652e4-bdb4-42f1-a178-b73f2896e0da}, !- Availability Schedule
  {b3a79b11-d5c5-4453-92fc-25bed659ed2f}, !- Availability Manager List Name
  0.325456243946108,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e31cd3a-eb06-4420-8d6e-233e33020ee6}, !- Supply Side Inlet Node Name
  {006cf73e-a04b-4ea9-8a21-01240d8a1fb7}, !- Demand Side Outlet Node Name
  {5350a55b-09a3-4664-8506-909d5f2c9526}, !- Demand Side Inlet Node A
  {d9d55122-c379-441e-a33f-a1d17f129eac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1b653ba6-46d2-4553-a69f-40acf3f5e5b4}, !- Demand Mixer Name
  {f06c192d-8ff9-40c9-8d5d-1cdc937c66a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7cd5ae98-e8a4-482c-bda4-e3d5728a58cf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9e31cd3a-eb06-4420-8d6e-233e33020ee6}, !- Inlet Port
  {490c799d-7aaf-40e8-9bfb-339d79484762}; !- Outlet Port

OS:Node,
  {1f94a9c8-c9f6-4242-9486-11edcda40d8b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b12657c6-5ee8-492b-b8cc-64c3cdbdc3c6}, !- Inlet Port
  {d9d55122-c379-441e-a33f-a1d17f129eac}; !- Outlet Port

OS:Connection,
  {9e31cd3a-eb06-4420-8d6e-233e33020ee6}, !- Handle
  {9c64065d-290d-478b-ba8b-f66f1f8414c6}, !- Source Object
  9,                                      !- Outlet Port
  {7cd5ae98-e8a4-482c-bda4-e3d5728a58cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d55122-c379-441e-a33f-a1d17f129eac}, !- Handle
  {1f94a9c8-c9f6-4242-9486-11edcda40d8b}, !- Source Object
  3,                                      !- Outlet Port
  {9c64065d-290d-478b-ba8b-f66f1f8414c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d995eff-f49b-40e8-8e4d-5735868cc078}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {5350a55b-09a3-4664-8506-909d5f2c9526}, !- Inlet Port
  {be0e152f-7295-445b-bd47-e7cb79a80e46}; !- Outlet Port

OS:Node,
  {b64e949b-14b9-4527-9ad8-63b81633753c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {960fd52d-177e-47f6-a0f8-0f0f5ec2d1bd}, !- Inlet Port
  {006cf73e-a04b-4ea9-8a21-01240d8a1fb7}; !- Outlet Port

OS:Node,
  {af5e41ac-a22b-4821-ba3c-3189f032cab0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5a9bc985-5228-4cef-8c11-fe8499220d9d}, !- Inlet Port
  {0a447ff6-c556-4378-b976-1f32351dd52f}; !- Outlet Port

OS:Connection,
  {5350a55b-09a3-4664-8506-909d5f2c9526}, !- Handle
  {9c64065d-290d-478b-ba8b-f66f1f8414c6}, !- Source Object
  11,                                     !- Outlet Port
  {0d995eff-f49b-40e8-8e4d-5735868cc078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006cf73e-a04b-4ea9-8a21-01240d8a1fb7}, !- Handle
  {b64e949b-14b9-4527-9ad8-63b81633753c}, !- Source Object
  3,                                      !- Outlet Port
  {9c64065d-290d-478b-ba8b-f66f1f8414c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f06c192d-8ff9-40c9-8d5d-1cdc937c66a1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {be0e152f-7295-445b-bd47-e7cb79a80e46}, !- Inlet Node Name
  {71f2402c-f1df-4901-af06-2118f7fdaca9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b653ba6-46d2-4553-a69f-40acf3f5e5b4}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {960fd52d-177e-47f6-a0f8-0f0f5ec2d1bd}, !- Outlet Node Name
  {14a725c0-886e-40bf-ad44-406bc1857dfc}; !- Inlet Node Name 1

OS:Connection,
  {be0e152f-7295-445b-bd47-e7cb79a80e46}, !- Handle
  {0d995eff-f49b-40e8-8e4d-5735868cc078}, !- Source Object
  3,                                      !- Outlet Port
  {f06c192d-8ff9-40c9-8d5d-1cdc937c66a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960fd52d-177e-47f6-a0f8-0f0f5ec2d1bd}, !- Handle
  {1b653ba6-46d2-4553-a69f-40acf3f5e5b4}, !- Source Object
  2,                                      !- Outlet Port
  {b64e949b-14b9-4527-9ad8-63b81633753c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27c982b5-fd0a-4146-a6fa-dfafe58f179f}, !- Handle
  {9c64065d-290d-478b-ba8b-f66f1f8414c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.325456243946108,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4259.01,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2874.96,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b3a79b11-d5c5-4453-92fc-25bed659ed2f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {df93b76a-385e-4753-be9f-0d79a3b7a56f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c69a256c-427d-4d84-a4c1-07dcb240469d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c1c1f06a-183c-40f5-acfe-e301604db262}, !- Control Zone Name
  {1f94a9c8-c9f6-4242-9486-11edcda40d8b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c5688058-d225-4317-8bdc-b0fd41ed3a7d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  309.345641559103,                       !- U-Factor Times Area Value {W/K}
  0.000274573517081361,                   !- Maximum Water Flow Rate {m3/s}
  {2f0b7dba-e4b6-40c6-b2e9-100784e2e85c}, !- Water Inlet Node Name
  {9645a973-3138-488f-b3f4-007c2716a368}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12553.1717127393,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7a8a7cd-177d-42eb-af50-635f5e450ada}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {998c2b6a-f72c-4b30-9a03-be38d36c13c7}, !- Inlet Port
  {2f0b7dba-e4b6-40c6-b2e9-100784e2e85c}; !- Outlet Port

OS:Connection,
  {998c2b6a-f72c-4b30-9a03-be38d36c13c7}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  6,                                      !- Outlet Port
  {b7a8a7cd-177d-42eb-af50-635f5e450ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc8e99c-271e-4609-859d-35918bb6fbb8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9645a973-3138-488f-b3f4-007c2716a368}, !- Inlet Port
  {40b918d4-12f8-41c4-b58f-a23393926960}; !- Outlet Port

OS:Connection,
  {2f0b7dba-e4b6-40c6-b2e9-100784e2e85c}, !- Handle
  {b7a8a7cd-177d-42eb-af50-635f5e450ada}, !- Source Object
  3,                                      !- Outlet Port
  {c5688058-d225-4317-8bdc-b0fd41ed3a7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9645a973-3138-488f-b3f4-007c2716a368}, !- Handle
  {c5688058-d225-4317-8bdc-b0fd41ed3a7d}, !- Source Object
  6,                                      !- Outlet Port
  {5dc8e99c-271e-4609-859d-35918bb6fbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b918d4-12f8-41c4-b58f-a23393926960}, !- Handle
  {5dc8e99c-271e-4609-859d-35918bb6fbb8}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {52edb32f-01fc-4a2d-8220-4e10e9f7247c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c5688058-d225-4317-8bdc-b0fd41ed3a7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {594793da-7ac2-4fc3-b2cc-7354e4238872}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12553.1717127393,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2941b7d3-1ea3-4830-bc9b-608701679df1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  5387.4564467159,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.325456243946108,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {38455000-0997-49a8-86c6-b0d364e46ac4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.325456243946108,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f37beed-8124-49a0-be5b-96e646667240}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3943326a-b0df-4d1c-875c-c0df00d6c032}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f37beed-8124-49a0-be5b-96e646667240}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3943326a-b0df-4d1c-875c-c0df00d6c032}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {74c960a0-111a-4bbd-acf9-3625c8456da5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c1c1f06a-183c-40f5-acfe-e301604db262}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {d6da01a4-2844-438f-863f-2a6171507dc6}, !- Air Inlet Node Name
  {b12657c6-5ee8-492b-b8cc-64c3cdbdc3c6}, !- Air Outlet Node Name
  {38455000-0997-49a8-86c6-b0d364e46ac4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {23add435-08ff-4c1b-a6a6-ff5ff5b88fff}, !- Supply Air Fan Operating Mode Schedule Name
  {c5688058-d225-4317-8bdc-b0fd41ed3a7d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2941b7d3-1ea3-4830-bc9b-608701679df1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {594793da-7ac2-4fc3-b2cc-7354e4238872}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.325456243946108,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.325456243946108,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b12657c6-5ee8-492b-b8cc-64c3cdbdc3c6}, !- Handle
  {74c960a0-111a-4bbd-acf9-3625c8456da5}, !- Source Object
  7,                                      !- Outlet Port
  {1f94a9c8-c9f6-4242-9486-11edcda40d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ee60761-a218-46d7-8534-4514e3f8bf85}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.325456243946108,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {832e75b1-4298-4ffa-ad53-f1f537c04f79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cbbb9f67-867e-43a5-ba8a-b32cff205275}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cbbb9f67-867e-43a5-ba8a-b32cff205275}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffe3bd72-9253-4d98-8df4-7d32b560a7ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC OA System, !- Name
  {3ee60761-a218-46d7-8534-4514e3f8bf85}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2a4ea83-daac-4012-b515-a7792c761ca2}, !- Mixed Air Node Name
  {8d1ecf54-3db5-4362-95cd-520a2b6e9f60}, !- Outdoor Air Stream Node Name
  {377dbf1e-adf7-4734-839e-cd4dd2e16372}, !- Relief Air Stream Node Name
  {490c799d-7aaf-40e8-9bfb-339d79484762}; !- Return Air Stream Node Name

OS:Node,
  {ed261511-ce01-4e6a-bc7b-d33180bf5673}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8d1ecf54-3db5-4362-95cd-520a2b6e9f60}; !- Outlet Port

OS:Connection,
  {8d1ecf54-3db5-4362-95cd-520a2b6e9f60}, !- Handle
  {ed261511-ce01-4e6a-bc7b-d33180bf5673}, !- Source Object
  3,                                      !- Outlet Port
  {ffe3bd72-9253-4d98-8df4-7d32b560a7ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d594aa99-2601-4cf3-b43c-99cd8b82ba5e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {377dbf1e-adf7-4734-839e-cd4dd2e16372}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {377dbf1e-adf7-4734-839e-cd4dd2e16372}, !- Handle
  {ffe3bd72-9253-4d98-8df4-7d32b560a7ee}, !- Source Object
  7,                                      !- Outlet Port
  {d594aa99-2601-4cf3-b43c-99cd8b82ba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56f0d84d-2753-481c-839f-faa78e958db1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {c2a4ea83-daac-4012-b515-a7792c761ca2}, !- Inlet Port
  {d6da01a4-2844-438f-863f-2a6171507dc6}; !- Outlet Port

OS:Connection,
  {490c799d-7aaf-40e8-9bfb-339d79484762}, !- Handle
  {7cd5ae98-e8a4-482c-bda4-e3d5728a58cf}, !- Source Object
  3,                                      !- Outlet Port
  {ffe3bd72-9253-4d98-8df4-7d32b560a7ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2a4ea83-daac-4012-b515-a7792c761ca2}, !- Handle
  {ffe3bd72-9253-4d98-8df4-7d32b560a7ee}, !- Source Object
  5,                                      !- Outlet Port
  {56f0d84d-2753-481c-839f-faa78e958db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6da01a4-2844-438f-863f-2a6171507dc6}, !- Handle
  {56f0d84d-2753-481c-839f-faa78e958db1}, !- Source Object
  3,                                      !- Outlet Port
  {74c960a0-111a-4bbd-acf9-3625c8456da5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {df93b76a-385e-4753-be9f-0d79a3b7a56f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {67b02a8c-5f7b-4593-be91-f5241c386915}, !- Control Zone or Zone List Name
  {a1708759-9ec4-4b3f-8987-133bf2e6dea1}, !- Cooling Control Zone or Zone List Name
  {9e19ac0a-b87a-41e0-82b7-22b9c7ccc09a}, !- Heating Control Zone or Zone List Name
  {66524017-ac47-4b62-9aee-8d3548b11b2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67b02a8c-5f7b-4593-be91-f5241c386915}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a1708759-9ec4-4b3f-8987-133bf2e6dea1}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e19ac0a-b87a-41e0-82b7-22b9c7ccc09a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66524017-ac47-4b62-9aee-8d3548b11b2d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {361ba4d5-98cf-45f8-b970-3d14a792c6c6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {a49b3bf2-4a05-4743-970c-0443d5fd90e9}, !- Air Inlet Node Name
  {5a9bc985-5228-4cef-8c11-fe8499220d9d}, !- Air Outlet Node Name
  0.325456243946108;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7cb3c749-41ab-421d-a4bf-510cbbc3ece0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Return Air Node, !- Name
  {e45e8bb8-e274-4a5f-8166-8a13cdbfde42}, !- Inlet Port
  {14a725c0-886e-40bf-ad44-406bc1857dfc}; !- Outlet Port

OS:Connection,
  {0a447ff6-c556-4378-b976-1f32351dd52f}, !- Handle
  {af5e41ac-a22b-4821-ba3c-3189f032cab0}, !- Source Object
  3,                                      !- Outlet Port
  {706ea701-ab34-4058-9c55-9555aa7df856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45e8bb8-e274-4a5f-8166-8a13cdbfde42}, !- Handle
  {09d76d6f-2150-4633-b0e4-c27af838d332}, !- Source Object
  2,                                      !- Outlet Port
  {7cb3c749-41ab-421d-a4bf-510cbbc3ece0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a725c0-886e-40bf-ad44-406bc1857dfc}, !- Handle
  {7cb3c749-41ab-421d-a4bf-510cbbc3ece0}, !- Source Object
  3,                                      !- Outlet Port
  {1b653ba6-46d2-4553-a69f-40acf3f5e5b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a61c945b-c8cf-4197-9fe1-38180364703c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {71f2402c-f1df-4901-af06-2118f7fdaca9}, !- Inlet Port
  {a49b3bf2-4a05-4743-970c-0443d5fd90e9}; !- Outlet Port

OS:Connection,
  {71f2402c-f1df-4901-af06-2118f7fdaca9}, !- Handle
  {f06c192d-8ff9-40c9-8d5d-1cdc937c66a1}, !- Source Object
  3,                                      !- Outlet Port
  {a61c945b-c8cf-4197-9fe1-38180364703c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49b3bf2-4a05-4743-970c-0443d5fd90e9}, !- Handle
  {a61c945b-c8cf-4197-9fe1-38180364703c}, !- Source Object
  3,                                      !- Outlet Port
  {361ba4d5-98cf-45f8-b970-3d14a792c6c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a9bc985-5228-4cef-8c11-fe8499220d9d}, !- Handle
  {361ba4d5-98cf-45f8-b970-3d14a792c6c6}, !- Source Object
  4,                                      !- Outlet Port
  {af5e41ac-a22b-4821-ba3c-3189f032cab0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a7d5c1a-d580-43b8-af3b-8a536da12fc1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b062da14-fc62-4550-9b5d-99d888ad80a5}, !- Availability Schedule
  {b671b300-4a1e-4248-a03a-efa9d0b1eb97}, !- Availability Manager List Name
  3.15634501084614,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1bd49823-8d91-4b92-b636-4a22bc4dd463}, !- Supply Side Inlet Node Name
  {76e723d6-327a-4d18-b3a4-dac7da40eb6d}, !- Demand Side Outlet Node Name
  {a608c2d6-9930-4349-aaeb-05425e799a59}, !- Demand Side Inlet Node A
  {b2e4f9db-4881-4a72-9125-6d6c8533374f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca915a72-a2e8-4fcc-995a-318af65764c9}, !- Demand Mixer Name
  {a852bfc3-e8f0-49e0-80e5-c0dbf72e8a75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b35c497-6819-47e4-811d-89fdfdea6a15}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {1bd49823-8d91-4b92-b636-4a22bc4dd463}, !- Inlet Port
  {46b51955-d652-4f4b-b9a6-6e63b7381c75}; !- Outlet Port

OS:Node,
  {3b88840e-d5d2-45a3-8552-236a6b3cba0b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {224172a1-632b-457c-b4e3-f715f0846ab8}, !- Inlet Port
  {b2e4f9db-4881-4a72-9125-6d6c8533374f}; !- Outlet Port

OS:Connection,
  {1bd49823-8d91-4b92-b636-4a22bc4dd463}, !- Handle
  {5a7d5c1a-d580-43b8-af3b-8a536da12fc1}, !- Source Object
  9,                                      !- Outlet Port
  {5b35c497-6819-47e4-811d-89fdfdea6a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e4f9db-4881-4a72-9125-6d6c8533374f}, !- Handle
  {3b88840e-d5d2-45a3-8552-236a6b3cba0b}, !- Source Object
  3,                                      !- Outlet Port
  {5a7d5c1a-d580-43b8-af3b-8a536da12fc1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a5ed6825-2345-49b5-9da2-419276b90f84}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a608c2d6-9930-4349-aaeb-05425e799a59}, !- Inlet Port
  {44ec4071-c85d-438d-a008-395ffe13354f}; !- Outlet Port

OS:Node,
  {0c8b1b7a-eaa4-44e1-a654-7bb1e6bb747c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {f5f2d655-6f4c-4e2f-b107-e88fe3c6f45c}, !- Inlet Port
  {76e723d6-327a-4d18-b3a4-dac7da40eb6d}; !- Outlet Port

OS:Node,
  {7c82cca5-476d-4f4d-8bbd-90841d9595c1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {183dd36e-a83d-4676-83cc-44c005b6f4b1}, !- Inlet Port
  {917dad3c-c2aa-47af-a303-12033359b515}; !- Outlet Port

OS:Connection,
  {a608c2d6-9930-4349-aaeb-05425e799a59}, !- Handle
  {5a7d5c1a-d580-43b8-af3b-8a536da12fc1}, !- Source Object
  11,                                     !- Outlet Port
  {a5ed6825-2345-49b5-9da2-419276b90f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e723d6-327a-4d18-b3a4-dac7da40eb6d}, !- Handle
  {0c8b1b7a-eaa4-44e1-a654-7bb1e6bb747c}, !- Source Object
  3,                                      !- Outlet Port
  {5a7d5c1a-d580-43b8-af3b-8a536da12fc1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a852bfc3-e8f0-49e0-80e5-c0dbf72e8a75}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {44ec4071-c85d-438d-a008-395ffe13354f}, !- Inlet Node Name
  {ae3fb5a0-c225-4cf8-a7d8-9865b1b1930c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca915a72-a2e8-4fcc-995a-318af65764c9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {f5f2d655-6f4c-4e2f-b107-e88fe3c6f45c}, !- Outlet Node Name
  {118829f0-3b4f-4cdc-9b21-acb9fb056d98}; !- Inlet Node Name 1

OS:Connection,
  {44ec4071-c85d-438d-a008-395ffe13354f}, !- Handle
  {a5ed6825-2345-49b5-9da2-419276b90f84}, !- Source Object
  3,                                      !- Outlet Port
  {a852bfc3-e8f0-49e0-80e5-c0dbf72e8a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f2d655-6f4c-4e2f-b107-e88fe3c6f45c}, !- Handle
  {ca915a72-a2e8-4fcc-995a-318af65764c9}, !- Source Object
  2,                                      !- Outlet Port
  {0c8b1b7a-eaa4-44e1-a654-7bb1e6bb747c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1eb3a61f-1cd7-4da7-8a7e-eec92ca77c00}, !- Handle
  {5a7d5c1a-d580-43b8-af3b-8a536da12fc1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.15634501084614,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  48721.28,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  43475.99,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b671b300-4a1e-4248-a03a-efa9d0b1eb97}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c522a7e3-d7a1-46f9-90fc-21a7d74467d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {705694a3-06bd-4409-b570-c7811b0147d2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d37e1b42-b54f-4c34-abeb-5e7b40f00ab9}, !- Control Zone Name
  {3b88840e-d5d2-45a3-8552-236a6b3cba0b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c4589819-876b-477b-bd34-cc3d2444b413}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  3272.75447222219,                       !- U-Factor Times Area Value {W/K}
  0.0030486487139673,                     !- Maximum Water Flow Rate {m3/s}
  {f0049168-3faf-4f6e-bf76-21f7a2634cc5}, !- Water Inlet Node Name
  {5dd3d765-f77e-4bda-9d35-8ee539efbdd1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  139380.560824128,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9258ac9a-ee4a-422d-a4a2-7374efb59f12}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {46d09758-2ca1-42bb-b133-7e65e43c38b3}, !- Inlet Port
  {f0049168-3faf-4f6e-bf76-21f7a2634cc5}; !- Outlet Port

OS:Connection,
  {46d09758-2ca1-42bb-b133-7e65e43c38b3}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  7,                                      !- Outlet Port
  {9258ac9a-ee4a-422d-a4a2-7374efb59f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c821b68-7207-412b-8553-7e87406d272f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5dd3d765-f77e-4bda-9d35-8ee539efbdd1}, !- Inlet Port
  {fd4cb719-a019-4246-b29d-fee82e1fa59a}; !- Outlet Port

OS:Connection,
  {f0049168-3faf-4f6e-bf76-21f7a2634cc5}, !- Handle
  {9258ac9a-ee4a-422d-a4a2-7374efb59f12}, !- Source Object
  3,                                      !- Outlet Port
  {c4589819-876b-477b-bd34-cc3d2444b413}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5dd3d765-f77e-4bda-9d35-8ee539efbdd1}, !- Handle
  {c4589819-876b-477b-bd34-cc3d2444b413}, !- Source Object
  6,                                      !- Outlet Port
  {7c821b68-7207-412b-8553-7e87406d272f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4cb719-a019-4246-b29d-fee82e1fa59a}, !- Handle
  {7c821b68-7207-412b-8553-7e87406d272f}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f61ec5d9-bdbf-475c-be23-2e4443365997}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {c4589819-876b-477b-bd34-cc3d2444b413}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {94b08432-073f-4797-b31e-1924c18b9a80}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  139380.560824128,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c8852077-25d3-4b69-8482-1fbf3ec435dd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC 1spd DX AC Clg Coil 319kBtu/hr 8.5EER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  73033.1792141721,                       !- Rated Total Cooling Capacity {W}
  0.724024503967944,                      !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  3.15634501084614,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bb5a5c7f-8d17-45cf-8ea2-ce9dc204a376}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.15634501084614,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d96d22af-33cb-4409-a868-55a3878b8166}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {be411568-f3bb-4866-9673-e7a6051a1838}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d96d22af-33cb-4409-a868-55a3878b8166}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be411568-f3bb-4866-9673-e7a6051a1838}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c4a2f410-5211-4862-9034-fa1f2233df5f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d37e1b42-b54f-4c34-abeb-5e7b40f00ab9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {4d67b450-4710-44c7-bf5e-b79bb3143afd}, !- Air Inlet Node Name
  {224172a1-632b-457c-b4e3-f715f0846ab8}, !- Air Outlet Node Name
  {bb5a5c7f-8d17-45cf-8ea2-ce9dc204a376}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5ebb8c3a-d510-458a-869a-e6894903917d}, !- Supply Air Fan Operating Mode Schedule Name
  {c4589819-876b-477b-bd34-cc3d2444b413}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c8852077-25d3-4b69-8482-1fbf3ec435dd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {94b08432-073f-4797-b31e-1924c18b9a80}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.15634501084614,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.15634501084614,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {224172a1-632b-457c-b4e3-f715f0846ab8}, !- Handle
  {c4a2f410-5211-4862-9034-fa1f2233df5f}, !- Source Object
  7,                                      !- Outlet Port
  {3b88840e-d5d2-45a3-8552-236a6b3cba0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be6e8339-1099-4b0e-9f16-408b220b7216}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.59114658755937,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.15634501084614,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e4227c1c-39a8-4338-b352-c16b03e949ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fba7f53b-d052-4664-8d30-79c1831fd8de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fba7f53b-d052-4664-8d30-79c1831fd8de}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f181003-e569-4ee0-b287-dc3d64ca4a11}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC OA System, !- Name
  {be6e8339-1099-4b0e-9f16-408b220b7216}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {26afdb28-7c81-4757-aff7-88660aef6089}, !- Mixed Air Node Name
  {ebfee836-9bdb-4ebe-bb68-fc67ae612076}, !- Outdoor Air Stream Node Name
  {44d5334b-cd00-44de-9e4f-d2bab3fd48e5}, !- Relief Air Stream Node Name
  {46b51955-d652-4f4b-b9a6-6e63b7381c75}; !- Return Air Stream Node Name

OS:Node,
  {01400382-20fe-45e6-af14-333fff7b934b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ebfee836-9bdb-4ebe-bb68-fc67ae612076}; !- Outlet Port

OS:Connection,
  {ebfee836-9bdb-4ebe-bb68-fc67ae612076}, !- Handle
  {01400382-20fe-45e6-af14-333fff7b934b}, !- Source Object
  3,                                      !- Outlet Port
  {9f181003-e569-4ee0-b287-dc3d64ca4a11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc6824fe-5cf0-4aed-a4bc-c378fd56d743}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Relief Air Node, !- Name
  {44d5334b-cd00-44de-9e4f-d2bab3fd48e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44d5334b-cd00-44de-9e4f-d2bab3fd48e5}, !- Handle
  {9f181003-e569-4ee0-b287-dc3d64ca4a11}, !- Source Object
  7,                                      !- Outlet Port
  {cc6824fe-5cf0-4aed-a4bc-c378fd56d743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e888d22-82e8-4e3f-a41c-ed6b80e3b9a9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {26afdb28-7c81-4757-aff7-88660aef6089}, !- Inlet Port
  {4d67b450-4710-44c7-bf5e-b79bb3143afd}; !- Outlet Port

OS:Connection,
  {46b51955-d652-4f4b-b9a6-6e63b7381c75}, !- Handle
  {5b35c497-6819-47e4-811d-89fdfdea6a15}, !- Source Object
  3,                                      !- Outlet Port
  {9f181003-e569-4ee0-b287-dc3d64ca4a11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {26afdb28-7c81-4757-aff7-88660aef6089}, !- Handle
  {9f181003-e569-4ee0-b287-dc3d64ca4a11}, !- Source Object
  5,                                      !- Outlet Port
  {2e888d22-82e8-4e3f-a41c-ed6b80e3b9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d67b450-4710-44c7-bf5e-b79bb3143afd}, !- Handle
  {2e888d22-82e8-4e3f-a41c-ed6b80e3b9a9}, !- Source Object
  3,                                      !- Outlet Port
  {c4a2f410-5211-4862-9034-fa1f2233df5f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c522a7e3-d7a1-46f9-90fc-21a7d74467d7}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ad8b8323-6157-4b30-b958-9d83c57cde2a}, !- Control Zone or Zone List Name
  {f34de218-ac31-4142-809c-463b57985aae}, !- Cooling Control Zone or Zone List Name
  {8d82e3f3-2e99-43b6-a120-5639008168c6}, !- Heating Control Zone or Zone List Name
  {71fad88a-8b74-4196-bca7-51e8de68db3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad8b8323-6157-4b30-b958-9d83c57cde2a}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f34de218-ac31-4142-809c-463b57985aae}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d82e3f3-2e99-43b6-a120-5639008168c6}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71fad88a-8b74-4196-bca7-51e8de68db3c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62dcfeb1-90c5-4dcd-8aa1-334a83d409f7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {03711f89-1d63-4529-bec9-46888e86106e}, !- Air Inlet Node Name
  {183dd36e-a83d-4676-83cc-44c005b6f4b1}, !- Air Outlet Node Name
  3.15634501084614;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87ac87ad-0c22-4a3c-b275-fa3d4ee9445f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Return Air Node, !- Name
  {6aecb1eb-01ce-4048-9d8c-12b4e69ae133}, !- Inlet Port
  {118829f0-3b4f-4cdc-9b21-acb9fb056d98}; !- Outlet Port

OS:Connection,
  {917dad3c-c2aa-47af-a303-12033359b515}, !- Handle
  {7c82cca5-476d-4f4d-8bbd-90841d9595c1}, !- Source Object
  3,                                      !- Outlet Port
  {3100beef-690b-42dd-8b6a-3dd6337d517e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aecb1eb-01ce-4048-9d8c-12b4e69ae133}, !- Handle
  {d55698a9-2361-4cac-bc12-43dd9fbb77af}, !- Source Object
  2,                                      !- Outlet Port
  {87ac87ad-0c22-4a3c-b275-fa3d4ee9445f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118829f0-3b4f-4cdc-9b21-acb9fb056d98}, !- Handle
  {87ac87ad-0c22-4a3c-b275-fa3d4ee9445f}, !- Source Object
  3,                                      !- Outlet Port
  {ca915a72-a2e8-4fcc-995a-318af65764c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d994527a-41bb-4f82-84db-6caff918ff95}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ae3fb5a0-c225-4cf8-a7d8-9865b1b1930c}, !- Inlet Port
  {03711f89-1d63-4529-bec9-46888e86106e}; !- Outlet Port

OS:Connection,
  {ae3fb5a0-c225-4cf8-a7d8-9865b1b1930c}, !- Handle
  {a852bfc3-e8f0-49e0-80e5-c0dbf72e8a75}, !- Source Object
  3,                                      !- Outlet Port
  {d994527a-41bb-4f82-84db-6caff918ff95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03711f89-1d63-4529-bec9-46888e86106e}, !- Handle
  {d994527a-41bb-4f82-84db-6caff918ff95}, !- Source Object
  3,                                      !- Outlet Port
  {62dcfeb1-90c5-4dcd-8aa1-334a83d409f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {183dd36e-a83d-4676-83cc-44c005b6f4b1}, !- Handle
  {62dcfeb1-90c5-4dcd-8aa1-334a83d409f7}, !- Source Object
  4,                                      !- Outlet Port
  {7c82cca5-476d-4f4d-8bbd-90841d9595c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {daf00e80-0728-4aed-a767-03458037567f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e5588632-228f-4b2d-9b62-e29fe40e90c1}, !- Availability Schedule
  {147f6c63-0281-4f8c-a2c0-b4a1de781b0c}, !- Availability Manager List Name
  0.716331822375674,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {410ce107-7cde-4307-b842-0b1d204c27d9}, !- Supply Side Inlet Node Name
  {52b30e97-3a3b-4427-a0a9-62d27df0b6b4}, !- Demand Side Outlet Node Name
  {8b0acb81-aed1-4c30-9e95-d98d696f3c19}, !- Demand Side Inlet Node A
  {4a2aa051-5072-4448-86d8-294c21c86042}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff8b134f-3cc3-42f6-92e6-b8ed5fe88680}, !- Demand Mixer Name
  {462702c0-559a-40da-b3fa-6988f8a65955}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e925da6-f4c4-4fac-ac2b-2da5c111aa77}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {410ce107-7cde-4307-b842-0b1d204c27d9}, !- Inlet Port
  {5f2751e3-1287-458a-81dc-fa0ab1e8f583}; !- Outlet Port

OS:Node,
  {0a75b598-4245-4a76-a089-108bb0ca5b3b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f329895d-6998-476f-9456-a368456934d1}, !- Inlet Port
  {4a2aa051-5072-4448-86d8-294c21c86042}; !- Outlet Port

OS:Connection,
  {410ce107-7cde-4307-b842-0b1d204c27d9}, !- Handle
  {daf00e80-0728-4aed-a767-03458037567f}, !- Source Object
  9,                                      !- Outlet Port
  {5e925da6-f4c4-4fac-ac2b-2da5c111aa77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2aa051-5072-4448-86d8-294c21c86042}, !- Handle
  {0a75b598-4245-4a76-a089-108bb0ca5b3b}, !- Source Object
  3,                                      !- Outlet Port
  {daf00e80-0728-4aed-a767-03458037567f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a15db6d-e1d2-4e62-a7bd-145f0250ab91}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {8b0acb81-aed1-4c30-9e95-d98d696f3c19}, !- Inlet Port
  {a514ef95-1eda-43ab-9a4b-8188fcbb85ac}; !- Outlet Port

OS:Node,
  {ea37ab66-ae1c-41a0-98f5-34333022351d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {1d495a14-1325-4a01-854f-a43e3726b467}, !- Inlet Port
  {52b30e97-3a3b-4427-a0a9-62d27df0b6b4}; !- Outlet Port

OS:Node,
  {a652b412-2ffa-4f27-a8cc-0b47da5de310}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {70260897-eb67-489b-89ae-95bb819927bd}, !- Inlet Port
  {f8fc37b1-86ab-4390-b12b-6cbd10c7bf54}; !- Outlet Port

OS:Connection,
  {8b0acb81-aed1-4c30-9e95-d98d696f3c19}, !- Handle
  {daf00e80-0728-4aed-a767-03458037567f}, !- Source Object
  11,                                     !- Outlet Port
  {5a15db6d-e1d2-4e62-a7bd-145f0250ab91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b30e97-3a3b-4427-a0a9-62d27df0b6b4}, !- Handle
  {ea37ab66-ae1c-41a0-98f5-34333022351d}, !- Source Object
  3,                                      !- Outlet Port
  {daf00e80-0728-4aed-a767-03458037567f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {462702c0-559a-40da-b3fa-6988f8a65955}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {a514ef95-1eda-43ab-9a4b-8188fcbb85ac}, !- Inlet Node Name
  {f3b7c146-ef37-466f-8732-32e0168d280b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff8b134f-3cc3-42f6-92e6-b8ed5fe88680}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1d495a14-1325-4a01-854f-a43e3726b467}, !- Outlet Node Name
  {6e9f9250-d0e1-4589-807c-4a15ba5df77a}; !- Inlet Node Name 1

OS:Connection,
  {a514ef95-1eda-43ab-9a4b-8188fcbb85ac}, !- Handle
  {5a15db6d-e1d2-4e62-a7bd-145f0250ab91}, !- Source Object
  3,                                      !- Outlet Port
  {462702c0-559a-40da-b3fa-6988f8a65955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d495a14-1325-4a01-854f-a43e3726b467}, !- Handle
  {ff8b134f-3cc3-42f6-92e6-b8ed5fe88680}, !- Source Object
  2,                                      !- Outlet Port
  {ea37ab66-ae1c-41a0-98f5-34333022351d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f845e302-7ea3-47a0-b1cb-f2e3bc770fe2}, !- Handle
  {daf00e80-0728-4aed-a767-03458037567f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.716331822375674,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9499.71,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5062.57,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {147f6c63-0281-4f8c-a2c0-b4a1de781b0c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {96a483ed-ee5c-46d6-a04e-7fdb5bb2244c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8148c5d8-4c4b-4eca-a7da-922f2a542856}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0f26a1f2-f437-4ca6-b93a-331eb1feb43e}, !- Control Zone Name
  {0a75b598-4245-4a76-a089-108bb0ca5b3b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2c7ce9b2-de0b-4b1c-9881-56b8dd0e3b04}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  686.120307475805,                       !- U-Factor Times Area Value {W/K}
  0.000611484319522792,                   !- Maximum Water Flow Rate {m3/s}
  {61c04110-520e-4de5-925f-98a82aa55070}, !- Water Inlet Node Name
  {5d678447-9834-43db-8c77-739a216cf3ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  27956.3293073986,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6815185-d60c-42cf-b5ef-0a976d07fd38}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c1b722b0-f8d8-49d5-b40f-9b027903d500}, !- Inlet Port
  {61c04110-520e-4de5-925f-98a82aa55070}; !- Outlet Port

OS:Connection,
  {c1b722b0-f8d8-49d5-b40f-9b027903d500}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  8,                                      !- Outlet Port
  {f6815185-d60c-42cf-b5ef-0a976d07fd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06313341-7f77-4f3d-8ee6-99cb97fa2e52}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5d678447-9834-43db-8c77-739a216cf3ab}, !- Inlet Port
  {4a8320ae-792b-4eac-a4fd-62dca9d196f9}; !- Outlet Port

OS:Connection,
  {61c04110-520e-4de5-925f-98a82aa55070}, !- Handle
  {f6815185-d60c-42cf-b5ef-0a976d07fd38}, !- Source Object
  3,                                      !- Outlet Port
  {2c7ce9b2-de0b-4b1c-9881-56b8dd0e3b04}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5d678447-9834-43db-8c77-739a216cf3ab}, !- Handle
  {2c7ce9b2-de0b-4b1c-9881-56b8dd0e3b04}, !- Source Object
  6,                                      !- Outlet Port
  {06313341-7f77-4f3d-8ee6-99cb97fa2e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8320ae-792b-4eac-a4fd-62dca9d196f9}, !- Handle
  {06313341-7f77-4f3d-8ee6-99cb97fa2e52}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f086308f-95ed-4210-a671-37d1af211b44}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {2c7ce9b2-de0b-4b1c-9881-56b8dd0e3b04}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4edf8784-6962-443c-8241-ba5f957082bd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  27956.3293073986,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {07d2c2f5-81e3-4abb-8eae-2cf48bd6931a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 31kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  12166.1361236899,                       !- Rated Total Cooling Capacity {W}
  0.800338541230797,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.716331822375674,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fee57741-4cdc-498e-b3b7-b2cf865c758c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.716331822375674,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df476737-8b1a-4afd-87ca-820a44312848}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ef7204b-b2f7-4b59-abd9-92b65ee8ce44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df476737-8b1a-4afd-87ca-820a44312848}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ef7204b-b2f7-4b59-abd9-92b65ee8ce44}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b68d8220-0541-4628-89c1-263885ff4090}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0f26a1f2-f437-4ca6-b93a-331eb1feb43e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {58961522-5082-4355-ac65-c9d40eae9ade}, !- Air Inlet Node Name
  {f329895d-6998-476f-9456-a368456934d1}, !- Air Outlet Node Name
  {fee57741-4cdc-498e-b3b7-b2cf865c758c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c315fd76-d9de-4908-a178-2cb48b0d66f1}, !- Supply Air Fan Operating Mode Schedule Name
  {2c7ce9b2-de0b-4b1c-9881-56b8dd0e3b04}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {07d2c2f5-81e3-4abb-8eae-2cf48bd6931a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4edf8784-6962-443c-8241-ba5f957082bd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.716331822375674,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.716331822375674,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f329895d-6998-476f-9456-a368456934d1}, !- Handle
  {b68d8220-0541-4628-89c1-263885ff4090}, !- Source Object
  7,                                      !- Outlet Port
  {0a75b598-4245-4a76-a089-108bb0ca5b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {75f13bd3-b476-46fc-b4a7-d7b48bd2b1e6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
