  ,                                       !- Actuator Node Name
  0.0324431452248628,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.716331822375674,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d33ad192-013f-44e0-9890-35d94ed3b0d4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6641698-ba26-42fb-91a3-dfa738ee131c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6641698-ba26-42fb-91a3-dfa738ee131c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0f5e18e-d485-48ce-b83c-35ab20781893}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC OA System, !- Name
  {75f13bd3-b476-46fc-b4a7-d7b48bd2b1e6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {696c0273-cec1-4b89-a797-62092271e97a}, !- Mixed Air Node Name
  {a335483f-69bb-4562-85ba-243e1d8be47f}, !- Outdoor Air Stream Node Name
  {7b6ef16b-f4db-4e1f-8db6-53c0f27d2682}, !- Relief Air Stream Node Name
  {5f2751e3-1287-458a-81dc-fa0ab1e8f583}; !- Return Air Stream Node Name

OS:Node,
  {4c142fb3-23b4-43b4-9dee-13b3f7fb5a1b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a335483f-69bb-4562-85ba-243e1d8be47f}; !- Outlet Port

OS:Connection,
  {a335483f-69bb-4562-85ba-243e1d8be47f}, !- Handle
  {4c142fb3-23b4-43b4-9dee-13b3f7fb5a1b}, !- Source Object
  3,                                      !- Outlet Port
  {d0f5e18e-d485-48ce-b83c-35ab20781893}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {825d2b70-7594-4464-900c-c22d3fe062ae}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {7b6ef16b-f4db-4e1f-8db6-53c0f27d2682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b6ef16b-f4db-4e1f-8db6-53c0f27d2682}, !- Handle
  {d0f5e18e-d485-48ce-b83c-35ab20781893}, !- Source Object
  7,                                      !- Outlet Port
  {825d2b70-7594-4464-900c-c22d3fe062ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69fab7eb-bfe9-4147-b444-70f66ad9e8a9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {696c0273-cec1-4b89-a797-62092271e97a}, !- Inlet Port
  {58961522-5082-4355-ac65-c9d40eae9ade}; !- Outlet Port

OS:Connection,
  {5f2751e3-1287-458a-81dc-fa0ab1e8f583}, !- Handle
  {5e925da6-f4c4-4fac-ac2b-2da5c111aa77}, !- Source Object
  3,                                      !- Outlet Port
  {d0f5e18e-d485-48ce-b83c-35ab20781893}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {696c0273-cec1-4b89-a797-62092271e97a}, !- Handle
  {d0f5e18e-d485-48ce-b83c-35ab20781893}, !- Source Object
  5,                                      !- Outlet Port
  {69fab7eb-bfe9-4147-b444-70f66ad9e8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58961522-5082-4355-ac65-c9d40eae9ade}, !- Handle
  {69fab7eb-bfe9-4147-b444-70f66ad9e8a9}, !- Source Object
  3,                                      !- Outlet Port
  {b68d8220-0541-4628-89c1-263885ff4090}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {96a483ed-ee5c-46d6-a04e-7fdb5bb2244c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dd59dc2c-bdd1-412d-9702-065badb4317a}, !- Control Zone or Zone List Name
  {8039f3b8-c893-426c-9cc8-19604edfb64a}, !- Cooling Control Zone or Zone List Name
  {855f8108-6d84-4ff9-8b0d-45962573e684}, !- Heating Control Zone or Zone List Name
  {97618bd1-8d03-4f94-8fcf-572160ba45e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd59dc2c-bdd1-412d-9702-065badb4317a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {8039f3b8-c893-426c-9cc8-19604edfb64a}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {855f8108-6d84-4ff9-8b0d-45962573e684}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {97618bd1-8d03-4f94-8fcf-572160ba45e0}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd487a21-d823-42d3-90da-e4086b4356e5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {3838069f-a723-49c5-978b-aa06fa2c47f5}, !- Air Inlet Node Name
  {70260897-eb67-489b-89ae-95bb819927bd}, !- Air Outlet Node Name
  0.716331822375674;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {824b4797-c85d-4918-9259-87a92e071185}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Return Air Node, !- Name
  {6419be8c-56b0-4e91-9bbe-75e7e8fc72d3}, !- Inlet Port
  {6e9f9250-d0e1-4589-807c-4a15ba5df77a}; !- Outlet Port

OS:Connection,
  {f8fc37b1-86ab-4390-b12b-6cbd10c7bf54}, !- Handle
  {a652b412-2ffa-4f27-a8cc-0b47da5de310}, !- Source Object
  3,                                      !- Outlet Port
  {468e7359-6713-49da-93ea-f6547344b684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6419be8c-56b0-4e91-9bbe-75e7e8fc72d3}, !- Handle
  {39e502f0-570f-4516-98e4-dca847f914c5}, !- Source Object
  2,                                      !- Outlet Port
  {824b4797-c85d-4918-9259-87a92e071185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9f9250-d0e1-4589-807c-4a15ba5df77a}, !- Handle
  {824b4797-c85d-4918-9259-87a92e071185}, !- Source Object
  3,                                      !- Outlet Port
  {ff8b134f-3cc3-42f6-92e6-b8ed5fe88680}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd607b8e-a082-4716-98a6-bfc5fba838fb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f3b7c146-ef37-466f-8732-32e0168d280b}, !- Inlet Port
  {3838069f-a723-49c5-978b-aa06fa2c47f5}; !- Outlet Port

OS:Connection,
  {f3b7c146-ef37-466f-8732-32e0168d280b}, !- Handle
  {462702c0-559a-40da-b3fa-6988f8a65955}, !- Source Object
  3,                                      !- Outlet Port
  {bd607b8e-a082-4716-98a6-bfc5fba838fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3838069f-a723-49c5-978b-aa06fa2c47f5}, !- Handle
  {bd607b8e-a082-4716-98a6-bfc5fba838fb}, !- Source Object
  3,                                      !- Outlet Port
  {fd487a21-d823-42d3-90da-e4086b4356e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70260897-eb67-489b-89ae-95bb819927bd}, !- Handle
  {fd487a21-d823-42d3-90da-e4086b4356e5}, !- Source Object
  4,                                      !- Outlet Port
  {a652b412-2ffa-4f27-a8cc-0b47da5de310}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cd46f2ce-3086-4a25-a300-1d39deb9b229}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c6420d79-4c7d-4698-84d6-827fa062e28a}, !- Availability Schedule
  {df4333ee-417f-4918-a299-381b355af1ae}, !- Availability Manager List Name
  0.634424835614402,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {843be223-4a1a-44f6-88f6-7c27144a744d}, !- Supply Side Inlet Node Name
  {3fed57fc-9541-4063-a8fa-c8375b2bb590}, !- Demand Side Outlet Node Name
  {4f51abbc-4dcb-4f0c-b672-9820830ab997}, !- Demand Side Inlet Node A
  {922a9c2e-ef0f-44fb-aea1-f0ee380b127e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc870768-ef0a-4864-acdf-d37a6305faf5}, !- Demand Mixer Name
  {239089ea-ed45-4850-9ba0-b3fd8029e501}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {827556e1-094c-4cff-ab5a-02b57e5d3634}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {843be223-4a1a-44f6-88f6-7c27144a744d}, !- Inlet Port
  {4245a6f3-9865-42e5-b2f3-ccda2e9bc8a9}; !- Outlet Port

OS:Node,
  {506e75d8-949c-4c40-a542-990103f05da5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b542c879-1cb7-4ec3-8991-05eced03b386}, !- Inlet Port
  {922a9c2e-ef0f-44fb-aea1-f0ee380b127e}; !- Outlet Port

OS:Connection,
  {843be223-4a1a-44f6-88f6-7c27144a744d}, !- Handle
  {cd46f2ce-3086-4a25-a300-1d39deb9b229}, !- Source Object
  9,                                      !- Outlet Port
  {827556e1-094c-4cff-ab5a-02b57e5d3634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922a9c2e-ef0f-44fb-aea1-f0ee380b127e}, !- Handle
  {506e75d8-949c-4c40-a542-990103f05da5}, !- Source Object
  3,                                      !- Outlet Port
  {cd46f2ce-3086-4a25-a300-1d39deb9b229}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78f1d09f-5c99-467e-962d-d1facc69c0d1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4f51abbc-4dcb-4f0c-b672-9820830ab997}, !- Inlet Port
  {8eb4eebd-0d43-4ff3-afe8-6bfb28ee00eb}; !- Outlet Port

OS:Node,
  {d5dbf761-aff5-40be-91be-0aa1f36e9a9a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {16a8ca28-effa-4a54-9a32-ed61d5225086}, !- Inlet Port
  {3fed57fc-9541-4063-a8fa-c8375b2bb590}; !- Outlet Port

OS:Node,
  {b4217214-2902-40e2-a347-149f81199104}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1ff8113d-b175-4daa-a625-58e669ad5db7}, !- Inlet Port
  {443f76de-b9b6-409c-81cb-7a392f189cea}; !- Outlet Port

OS:Connection,
  {4f51abbc-4dcb-4f0c-b672-9820830ab997}, !- Handle
  {cd46f2ce-3086-4a25-a300-1d39deb9b229}, !- Source Object
  11,                                     !- Outlet Port
  {78f1d09f-5c99-467e-962d-d1facc69c0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fed57fc-9541-4063-a8fa-c8375b2bb590}, !- Handle
  {d5dbf761-aff5-40be-91be-0aa1f36e9a9a}, !- Source Object
  3,                                      !- Outlet Port
  {cd46f2ce-3086-4a25-a300-1d39deb9b229}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {239089ea-ed45-4850-9ba0-b3fd8029e501}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8eb4eebd-0d43-4ff3-afe8-6bfb28ee00eb}, !- Inlet Node Name
  {410e5841-84de-45fa-95f2-ee79292edf98}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc870768-ef0a-4864-acdf-d37a6305faf5}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {16a8ca28-effa-4a54-9a32-ed61d5225086}, !- Outlet Node Name
  {12a797a9-7ff8-4de1-a2bb-ec19760e0d02}; !- Inlet Node Name 1

OS:Connection,
  {8eb4eebd-0d43-4ff3-afe8-6bfb28ee00eb}, !- Handle
  {78f1d09f-5c99-467e-962d-d1facc69c0d1}, !- Source Object
  3,                                      !- Outlet Port
  {239089ea-ed45-4850-9ba0-b3fd8029e501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a8ca28-effa-4a54-9a32-ed61d5225086}, !- Handle
  {bc870768-ef0a-4864-acdf-d37a6305faf5}, !- Source Object
  2,                                      !- Outlet Port
  {d5dbf761-aff5-40be-91be-0aa1f36e9a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f24bc429-6757-44d8-a56b-ade050103cd3}, !- Handle
  {cd46f2ce-3086-4a25-a300-1d39deb9b229}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.634424835614402,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8379.27,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5095.59,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {df4333ee-417f-4918-a299-381b355af1ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e8743939-2921-422c-a039-e9dc0d992cb4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8a6c5e9a-b884-41ad-a98c-852897df9967}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb43a87f-9280-4c75-9cea-40a7209004e0}, !- Control Zone Name
  {506e75d8-949c-4c40-a542-990103f05da5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bf53f821-3278-40b6-b7fc-3c94fefbc0ca}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  609.812615751185,                       !- U-Factor Times Area Value {W/K}
  0.000544499487219727,                   !- Maximum Water Flow Rate {m3/s}
  {28479b70-03e6-496d-b9db-86cd7e550365}, !- Water Inlet Node Name
  {aa08e0c4-8790-412a-a305-01cc8ded2c08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  24893.8631563012,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f143863d-39f0-47a2-99f8-0822cc06a966}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {180fb8fd-6177-4663-bf24-d6305e27839d}, !- Inlet Port
  {28479b70-03e6-496d-b9db-86cd7e550365}; !- Outlet Port

OS:Connection,
  {180fb8fd-6177-4663-bf24-d6305e27839d}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  9,                                      !- Outlet Port
  {f143863d-39f0-47a2-99f8-0822cc06a966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44d58cd2-b04d-4994-9293-6262358a9a79}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {aa08e0c4-8790-412a-a305-01cc8ded2c08}, !- Inlet Port
  {4ac1c8f3-d92c-4b73-b697-88d2e54999b6}; !- Outlet Port

OS:Connection,
  {28479b70-03e6-496d-b9db-86cd7e550365}, !- Handle
  {f143863d-39f0-47a2-99f8-0822cc06a966}, !- Source Object
  3,                                      !- Outlet Port
  {bf53f821-3278-40b6-b7fc-3c94fefbc0ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa08e0c4-8790-412a-a305-01cc8ded2c08}, !- Handle
  {bf53f821-3278-40b6-b7fc-3c94fefbc0ca}, !- Source Object
  6,                                      !- Outlet Port
  {44d58cd2-b04d-4994-9293-6262358a9a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac1c8f3-d92c-4b73-b697-88d2e54999b6}, !- Handle
  {44d58cd2-b04d-4994-9293-6262358a9a79}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bdf6f202-020d-4a0d-ac29-0bb126147ff4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {bf53f821-3278-40b6-b7fc-3c94fefbc0ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d94d5f86-9995-4370-8879-e629428dd5ee}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  24893.8631563012,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e0c97c5b-90f9-4128-965c-4419ca641a00}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  10678.225857755,                        !- Rated Total Cooling Capacity {W}
  0.800587177587666,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.634424835614402,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8c7e0bfb-f1e6-4036-8ef4-40bcff2fa697}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.634424835614402,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68059f30-4ba1-4bbf-aeac-ef8723d02a00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7884892-1a99-4452-a92e-4141a24f4a44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68059f30-4ba1-4bbf-aeac-ef8723d02a00}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7884892-1a99-4452-a92e-4141a24f4a44}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e9c4084-e320-452c-85c2-95a4002b2260}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb43a87f-9280-4c75-9cea-40a7209004e0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {5bf8b700-1705-43a0-a868-ca0fa058f243}, !- Air Inlet Node Name
  {b542c879-1cb7-4ec3-8991-05eced03b386}, !- Air Outlet Node Name
  {8c7e0bfb-f1e6-4036-8ef4-40bcff2fa697}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a29aec04-e09b-4ca6-b41e-d50e4d6d03f6}, !- Supply Air Fan Operating Mode Schedule Name
  {bf53f821-3278-40b6-b7fc-3c94fefbc0ca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e0c97c5b-90f9-4128-965c-4419ca641a00}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d94d5f86-9995-4370-8879-e629428dd5ee}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.634424835614402,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.634424835614402,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b542c879-1cb7-4ec3-8991-05eced03b386}, !- Handle
  {8e9c4084-e320-452c-85c2-95a4002b2260}, !- Source Object
  7,                                      !- Outlet Port
  {506e75d8-949c-4c40-a542-990103f05da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9fe055d6-a0c9-4d38-8d7d-6f2a3223737e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0324431452248629,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.634424835614402,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f410ef3f-f4ac-4474-afe7-a71b6a48f904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5228283-2e6b-4712-ad82-759d9accaeeb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c5228283-2e6b-4712-ad82-759d9accaeeb}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0c0501b-e33d-4144-a825-4f85774a7508}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC OA System, !- Name
  {9fe055d6-a0c9-4d38-8d7d-6f2a3223737e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba1d8670-0f02-429d-bac1-019e020b84b1}, !- Mixed Air Node Name
  {2a8ae75d-e6f9-41fd-9e07-a597abd135a6}, !- Outdoor Air Stream Node Name
  {36c7c7f6-667e-4279-a689-7be03bb3f950}, !- Relief Air Stream Node Name
  {4245a6f3-9865-42e5-b2f3-ccda2e9bc8a9}; !- Return Air Stream Node Name

OS:Node,
  {96189c48-46fc-4356-8192-047931df4696}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2a8ae75d-e6f9-41fd-9e07-a597abd135a6}; !- Outlet Port

OS:Connection,
  {2a8ae75d-e6f9-41fd-9e07-a597abd135a6}, !- Handle
  {96189c48-46fc-4356-8192-047931df4696}, !- Source Object
  3,                                      !- Outlet Port
  {c0c0501b-e33d-4144-a825-4f85774a7508}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5b5afcd-6695-40d4-b0f5-9a602ade3a3f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {36c7c7f6-667e-4279-a689-7be03bb3f950}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36c7c7f6-667e-4279-a689-7be03bb3f950}, !- Handle
  {c0c0501b-e33d-4144-a825-4f85774a7508}, !- Source Object
  7,                                      !- Outlet Port
  {a5b5afcd-6695-40d4-b0f5-9a602ade3a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6a4b796-8cd6-4957-b903-35aacf257ed9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {ba1d8670-0f02-429d-bac1-019e020b84b1}, !- Inlet Port
  {5bf8b700-1705-43a0-a868-ca0fa058f243}; !- Outlet Port

OS:Connection,
  {4245a6f3-9865-42e5-b2f3-ccda2e9bc8a9}, !- Handle
  {827556e1-094c-4cff-ab5a-02b57e5d3634}, !- Source Object
  3,                                      !- Outlet Port
  {c0c0501b-e33d-4144-a825-4f85774a7508}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba1d8670-0f02-429d-bac1-019e020b84b1}, !- Handle
  {c0c0501b-e33d-4144-a825-4f85774a7508}, !- Source Object
  5,                                      !- Outlet Port
  {d6a4b796-8cd6-4957-b903-35aacf257ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf8b700-1705-43a0-a868-ca0fa058f243}, !- Handle
  {d6a4b796-8cd6-4957-b903-35aacf257ed9}, !- Source Object
  3,                                      !- Outlet Port
  {8e9c4084-e320-452c-85c2-95a4002b2260}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e8743939-2921-422c-a039-e9dc0d992cb4}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ed47b05b-bf8a-4222-92d0-7bfc76defb78}, !- Control Zone or Zone List Name
  {dd61c0f9-d515-41bf-8e9f-2b7818bf31e6}, !- Cooling Control Zone or Zone List Name
  {59a95bdd-dd12-4d95-a652-12d63b0ce3d3}, !- Heating Control Zone or Zone List Name
  {7186de31-53ef-41ba-8bdc-168895a0fc7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed47b05b-bf8a-4222-92d0-7bfc76defb78}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {dd61c0f9-d515-41bf-8e9f-2b7818bf31e6}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {59a95bdd-dd12-4d95-a652-12d63b0ce3d3}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7186de31-53ef-41ba-8bdc-168895a0fc7c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dcb8be8-3179-4bdf-aa4d-7062ee742456}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {f9db5dd8-53f8-48f5-b4a7-a431ea3dda3c}, !- Air Inlet Node Name
  {1ff8113d-b175-4daa-a625-58e669ad5db7}, !- Air Outlet Node Name
  0.634424835614402;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eacc3793-9afb-4d08-a7dc-1d445f1d2eab}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Return Air Node, !- Name
  {ebe0e12f-7f2f-4ccf-b987-75f0bc57b94d}, !- Inlet Port
  {12a797a9-7ff8-4de1-a2bb-ec19760e0d02}; !- Outlet Port

OS:Connection,
  {443f76de-b9b6-409c-81cb-7a392f189cea}, !- Handle
  {b4217214-2902-40e2-a347-149f81199104}, !- Source Object
  3,                                      !- Outlet Port
  {7d5a001a-e281-4aa1-84d7-6b4807f82e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe0e12f-7f2f-4ccf-b987-75f0bc57b94d}, !- Handle
  {c7672da3-3152-4a7f-ad2b-5939f5bb6993}, !- Source Object
  2,                                      !- Outlet Port
  {eacc3793-9afb-4d08-a7dc-1d445f1d2eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a797a9-7ff8-4de1-a2bb-ec19760e0d02}, !- Handle
  {eacc3793-9afb-4d08-a7dc-1d445f1d2eab}, !- Source Object
  3,                                      !- Outlet Port
  {bc870768-ef0a-4864-acdf-d37a6305faf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a45b63ab-a097-4a09-b7d9-76bc5539b35f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {410e5841-84de-45fa-95f2-ee79292edf98}, !- Inlet Port
  {f9db5dd8-53f8-48f5-b4a7-a431ea3dda3c}; !- Outlet Port

OS:Connection,
  {410e5841-84de-45fa-95f2-ee79292edf98}, !- Handle
  {239089ea-ed45-4850-9ba0-b3fd8029e501}, !- Source Object
  3,                                      !- Outlet Port
  {a45b63ab-a097-4a09-b7d9-76bc5539b35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9db5dd8-53f8-48f5-b4a7-a431ea3dda3c}, !- Handle
  {a45b63ab-a097-4a09-b7d9-76bc5539b35f}, !- Source Object
  3,                                      !- Outlet Port
  {2dcb8be8-3179-4bdf-aa4d-7062ee742456}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ff8113d-b175-4daa-a625-58e669ad5db7}, !- Handle
  {2dcb8be8-3179-4bdf-aa4d-7062ee742456}, !- Source Object
  4,                                      !- Outlet Port
  {b4217214-2902-40e2-a347-149f81199104}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9eedf908-738f-4909-887b-cb5e4a00f0fd}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9e60bb9c-1d58-4485-814d-a1b832742992}, !- Availability Schedule
  {67330124-14a9-465e-a8b7-70d11dbe463a}, !- Availability Manager List Name
  1.88575442718038,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ab46eb2-f92a-4ce0-b84b-1478265577b3}, !- Supply Side Inlet Node Name
  {1c89a4a7-8978-4858-a1cc-e9a4c91300d8}, !- Demand Side Outlet Node Name
  {832f1081-652c-49a1-a766-a0ae70593c9a}, !- Demand Side Inlet Node A
  {71af5344-a9a7-4a7e-9ad9-91e585105aa5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e1b6512-992b-4f1b-807c-7afd167377da}, !- Demand Mixer Name
  {2fa3ec65-79a2-4f17-9b6d-8b45e2f7e70b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ade2f469-03fc-4603-8834-4b45fc0ecf64}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8ab46eb2-f92a-4ce0-b84b-1478265577b3}, !- Inlet Port
  {b0e43a24-b5b9-4978-bdc7-3e88c06c2211}; !- Outlet Port

OS:Node,
  {bd9d4b1b-3dae-4575-a5df-c3700aacff24}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {7c6313f8-224f-432a-be10-54454297ea84}, !- Inlet Port
  {71af5344-a9a7-4a7e-9ad9-91e585105aa5}; !- Outlet Port

OS:Connection,
  {8ab46eb2-f92a-4ce0-b84b-1478265577b3}, !- Handle
  {9eedf908-738f-4909-887b-cb5e4a00f0fd}, !- Source Object
  9,                                      !- Outlet Port
  {ade2f469-03fc-4603-8834-4b45fc0ecf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71af5344-a9a7-4a7e-9ad9-91e585105aa5}, !- Handle
  {bd9d4b1b-3dae-4575-a5df-c3700aacff24}, !- Source Object
  3,                                      !- Outlet Port
  {9eedf908-738f-4909-887b-cb5e4a00f0fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {699d91f2-b964-47e2-af2a-c608931e6fec}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {832f1081-652c-49a1-a766-a0ae70593c9a}, !- Inlet Port
  {f194d0b3-854a-4f8d-bf8f-98db4a4971dd}; !- Outlet Port

OS:Node,
  {6db249d2-42a5-45e7-b5f0-d344f22c02a5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {f15d36c7-f768-468c-9e2a-07546b65575e}, !- Inlet Port
  {1c89a4a7-8978-4858-a1cc-e9a4c91300d8}; !- Outlet Port

OS:Node,
  {86b1e0e2-32ac-4c20-b397-90c8561550c0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {838b91e7-5d74-4def-8f84-14c41276266f}, !- Inlet Port
  {007e9197-4c99-42bc-8cff-7fe02c5c97d1}; !- Outlet Port

OS:Connection,
  {832f1081-652c-49a1-a766-a0ae70593c9a}, !- Handle
  {9eedf908-738f-4909-887b-cb5e4a00f0fd}, !- Source Object
  11,                                     !- Outlet Port
  {699d91f2-b964-47e2-af2a-c608931e6fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c89a4a7-8978-4858-a1cc-e9a4c91300d8}, !- Handle
  {6db249d2-42a5-45e7-b5f0-d344f22c02a5}, !- Source Object
  3,                                      !- Outlet Port
  {9eedf908-738f-4909-887b-cb5e4a00f0fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fa3ec65-79a2-4f17-9b6d-8b45e2f7e70b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f194d0b3-854a-4f8d-bf8f-98db4a4971dd}, !- Inlet Node Name
  {266775ac-c0d8-4c0b-9ce7-45482050515e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e1b6512-992b-4f1b-807c-7afd167377da}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f15d36c7-f768-468c-9e2a-07546b65575e}, !- Outlet Node Name
  {b14f5693-ecb1-43ab-9cd0-aceee463ccd2}; !- Inlet Node Name 1

OS:Connection,
  {f194d0b3-854a-4f8d-bf8f-98db4a4971dd}, !- Handle
  {699d91f2-b964-47e2-af2a-c608931e6fec}, !- Source Object
  3,                                      !- Outlet Port
  {2fa3ec65-79a2-4f17-9b6d-8b45e2f7e70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15d36c7-f768-468c-9e2a-07546b65575e}, !- Handle
  {7e1b6512-992b-4f1b-807c-7afd167377da}, !- Source Object
  2,                                      !- Outlet Port
  {6db249d2-42a5-45e7-b5f0-d344f22c02a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b832d6a1-e9e0-411c-b484-8d05be47a329}, !- Handle
  {9eedf908-738f-4909-887b-cb5e4a00f0fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.88575442718038,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  26818.71,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  29366.88,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67330124-14a9-465e-a8b7-70d11dbe463a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {7b170967-98c2-45af-b1db-444c0ad03d62}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7f15afa0-7ccb-4a2c-910b-aa5e2a060b58}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {70b5ad3e-6254-463f-94c2-ef294bddfcab}, !- Control Zone Name
  {bd9d4b1b-3dae-4575-a5df-c3700aacff24}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f198a3e7-bd21-4182-8375-7769a9eeccaf}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1868.00592509549,                       !- U-Factor Times Area Value {W/K}
  0.00169521673322176,                    !- Maximum Water Flow Rate {m3/s}
  {cb1ed8e9-bf53-48b6-bc6a-69db9df84f8d}, !- Water Inlet Node Name
  {504e5710-4606-4018-b6c7-bf33c1de9aa9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  77503.2747828189,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f2f0ac2-1b9a-4bf8-9cee-73059e8615a2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6422b258-639d-4487-8dbd-59dc960268b0}, !- Inlet Port
  {cb1ed8e9-bf53-48b6-bc6a-69db9df84f8d}; !- Outlet Port

OS:Connection,
  {6422b258-639d-4487-8dbd-59dc960268b0}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  10,                                     !- Outlet Port
  {7f2f0ac2-1b9a-4bf8-9cee-73059e8615a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f8fb4cd-134d-43f8-87e1-095c486603ed}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {504e5710-4606-4018-b6c7-bf33c1de9aa9}, !- Inlet Port
  {ef26dcb4-e700-4191-8933-ddc715bf6049}; !- Outlet Port

OS:Connection,
  {cb1ed8e9-bf53-48b6-bc6a-69db9df84f8d}, !- Handle
  {7f2f0ac2-1b9a-4bf8-9cee-73059e8615a2}, !- Source Object
  3,                                      !- Outlet Port
  {f198a3e7-bd21-4182-8375-7769a9eeccaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {504e5710-4606-4018-b6c7-bf33c1de9aa9}, !- Handle
  {f198a3e7-bd21-4182-8375-7769a9eeccaf}, !- Source Object
  6,                                      !- Outlet Port
  {7f8fb4cd-134d-43f8-87e1-095c486603ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef26dcb4-e700-4191-8933-ddc715bf6049}, !- Handle
  {7f8fb4cd-134d-43f8-87e1-095c486603ed}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc0a12e2-a36a-4dd9-b19c-53f220914e8e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {f198a3e7-bd21-4182-8375-7769a9eeccaf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {56a7e2dd-cecd-42e1-a66a-2e3f4fac2048}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  77503.2747828189,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20d77817-59ae-4d6f-9ddb-fb6b79880d6f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC 1spd DX AC Clg Coil 125kBtu/hr 8.9EER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  36668.6164734247,                       !- Rated Total Cooling Capacity {W}
  0.786984305042909,                      !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.88575442718038,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aa9a7038-3348-4d54-beec-d92eda2c7274}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.88575442718038,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ad75f39-9cd5-46ad-af36-f19d019443c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb02d3b9-9f0a-421e-b259-f4b2fa43eaa3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ad75f39-9cd5-46ad-af36-f19d019443c2}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb02d3b9-9f0a-421e-b259-f4b2fa43eaa3}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5536975e-9f64-4d90-9fa0-995cd0191eb6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {70b5ad3e-6254-463f-94c2-ef294bddfcab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {463ed91c-6d76-410c-a50a-336f8ecc8d34}, !- Air Inlet Node Name
  {7c6313f8-224f-432a-be10-54454297ea84}, !- Air Outlet Node Name
  {aa9a7038-3348-4d54-beec-d92eda2c7274}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7f69c2d3-11c9-4d64-9805-cd219db23e39}, !- Supply Air Fan Operating Mode Schedule Name
  {f198a3e7-bd21-4182-8375-7769a9eeccaf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20d77817-59ae-4d6f-9ddb-fb6b79880d6f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {56a7e2dd-cecd-42e1-a66a-2e3f4fac2048}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.88575442718038,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.88575442718038,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7c6313f8-224f-432a-be10-54454297ea84}, !- Handle
  {5536975e-9f64-4d90-9fa0-995cd0191eb6}, !- Source Object
  7,                                      !- Outlet Port
  {bd9d4b1b-3dae-4575-a5df-c3700aacff24}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94b21c82-9fb9-4afa-ac37-ec99fb2081e2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.193485485731454,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.88575442718038,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b23a03ef-5565-42c9-b88b-9a263968a826}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {636455f1-a208-4c8d-b934-4d5861fa30b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {636455f1-a208-4c8d-b934-4d5861fa30b4}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e6458e3b-8870-4d59-a9ac-90c84515428d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC OA System, !- Name
  {94b21c82-9fb9-4afa-ac37-ec99fb2081e2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {74f40015-4107-474a-b8f1-7bbfd8d58091}, !- Mixed Air Node Name
  {510d7ae3-8a40-47ae-92c9-0ae34cf1be60}, !- Outdoor Air Stream Node Name
  {2441550e-fd71-4d04-826e-94c9f1b042d0}, !- Relief Air Stream Node Name
  {b0e43a24-b5b9-4978-bdc7-3e88c06c2211}; !- Return Air Stream Node Name

OS:Node,
  {3d4cfc49-7fb0-4e16-a440-adeb36f05f35}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {510d7ae3-8a40-47ae-92c9-0ae34cf1be60}; !- Outlet Port

OS:Connection,
  {510d7ae3-8a40-47ae-92c9-0ae34cf1be60}, !- Handle
  {3d4cfc49-7fb0-4e16-a440-adeb36f05f35}, !- Source Object
  3,                                      !- Outlet Port
  {e6458e3b-8870-4d59-a9ac-90c84515428d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dc74467-34fa-46aa-8fbc-dfb5d917ca7b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Relief Air Node, !- Name
  {2441550e-fd71-4d04-826e-94c9f1b042d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2441550e-fd71-4d04-826e-94c9f1b042d0}, !- Handle
  {e6458e3b-8870-4d59-a9ac-90c84515428d}, !- Source Object
  7,                                      !- Outlet Port
  {8dc74467-34fa-46aa-8fbc-dfb5d917ca7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d220920-b39d-4cbb-af97-3f29100a1834}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {74f40015-4107-474a-b8f1-7bbfd8d58091}, !- Inlet Port
  {463ed91c-6d76-410c-a50a-336f8ecc8d34}; !- Outlet Port

OS:Connection,
  {b0e43a24-b5b9-4978-bdc7-3e88c06c2211}, !- Handle
  {ade2f469-03fc-4603-8834-4b45fc0ecf64}, !- Source Object
  3,                                      !- Outlet Port
  {e6458e3b-8870-4d59-a9ac-90c84515428d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {74f40015-4107-474a-b8f1-7bbfd8d58091}, !- Handle
  {e6458e3b-8870-4d59-a9ac-90c84515428d}, !- Source Object
  5,                                      !- Outlet Port
  {5d220920-b39d-4cbb-af97-3f29100a1834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463ed91c-6d76-410c-a50a-336f8ecc8d34}, !- Handle
  {5d220920-b39d-4cbb-af97-3f29100a1834}, !- Source Object
  3,                                      !- Outlet Port
  {5536975e-9f64-4d90-9fa0-995cd0191eb6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b170967-98c2-45af-b1db-444c0ad03d62}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {72f446ae-1950-49fd-9fdb-675af38b5063}, !- Control Zone or Zone List Name
  {14d74e43-4c62-4f71-83be-5d43fe16b63e}, !- Cooling Control Zone or Zone List Name
  {5d578e7e-874e-4837-8b5f-92d0daee628f}, !- Heating Control Zone or Zone List Name
  {fbb59aa3-e58e-438a-8d2d-d434facddbcd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72f446ae-1950-49fd-9fdb-675af38b5063}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {14d74e43-4c62-4f71-83be-5d43fe16b63e}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d578e7e-874e-4837-8b5f-92d0daee628f}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fbb59aa3-e58e-438a-8d2d-d434facddbcd}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b587714-6148-4b2c-b8a2-1d3cf435c29d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {5698fd63-e08d-48d0-97d0-0132a7f7936f}, !- Air Inlet Node Name
  {838b91e7-5d74-4def-8f84-14c41276266f}, !- Air Outlet Node Name
  1.88575442718038;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1404f2c1-9f30-4dd2-b468-03bd864a2952}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Return Air Node, !- Name
  {c9b5b3f9-61fc-48c4-900d-42f7e008b0bc}, !- Inlet Port
  {b14f5693-ecb1-43ab-9cd0-aceee463ccd2}; !- Outlet Port

OS:Connection,
  {007e9197-4c99-42bc-8cff-7fe02c5c97d1}, !- Handle
  {86b1e0e2-32ac-4c20-b397-90c8561550c0}, !- Source Object
  3,                                      !- Outlet Port
  {b932b3ad-8f13-4f55-b0c8-a5f07f8d7c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b5b3f9-61fc-48c4-900d-42f7e008b0bc}, !- Handle
  {78cec967-41d1-4b9e-9f63-ff9fc906f7d0}, !- Source Object
  2,                                      !- Outlet Port
  {1404f2c1-9f30-4dd2-b468-03bd864a2952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14f5693-ecb1-43ab-9cd0-aceee463ccd2}, !- Handle
  {1404f2c1-9f30-4dd2-b468-03bd864a2952}, !- Source Object
  3,                                      !- Outlet Port
  {7e1b6512-992b-4f1b-807c-7afd167377da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3759c62-08d9-45de-9699-63280fdfa9b0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {266775ac-c0d8-4c0b-9ce7-45482050515e}, !- Inlet Port
  {5698fd63-e08d-48d0-97d0-0132a7f7936f}; !- Outlet Port

OS:Connection,
  {266775ac-c0d8-4c0b-9ce7-45482050515e}, !- Handle
  {2fa3ec65-79a2-4f17-9b6d-8b45e2f7e70b}, !- Source Object
  3,                                      !- Outlet Port
  {a3759c62-08d9-45de-9699-63280fdfa9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5698fd63-e08d-48d0-97d0-0132a7f7936f}, !- Handle
  {a3759c62-08d9-45de-9699-63280fdfa9b0}, !- Source Object
  3,                                      !- Outlet Port
  {5b587714-6148-4b2c-b8a2-1d3cf435c29d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {838b91e7-5d74-4def-8f84-14c41276266f}, !- Handle
  {5b587714-6148-4b2c-b8a2-1d3cf435c29d}, !- Source Object
  4,                                      !- Outlet Port
  {86b1e0e2-32ac-4c20-b397-90c8561550c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3695da90-21c4-4411-93f3-2332839fcfe3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6de75e63-43f8-4455-a33c-487bde455e34}, !- Availability Schedule
  {52afcc29-693d-4a64-a68f-1a059388e394}, !- Availability Manager List Name
  0.284737020484205,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ac72b6d-deb3-486d-aac7-5f1f0fe75580}, !- Supply Side Inlet Node Name
  {d4a32e83-c77e-4dae-befa-93c5d4d03b4e}, !- Demand Side Outlet Node Name
  {9fff8fcc-47eb-46f6-8870-42ee6414845e}, !- Demand Side Inlet Node A
  {c6c1b5d8-a458-4969-bd25-f6865d9c6054}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ceae6eac-3620-4a44-bc00-9ee5250cab27}, !- Demand Mixer Name
  {ede697cf-a180-4bf0-980d-1b2f59bf9afd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ed589a6-a9be-4d7f-b984-214856d106ad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8ac72b6d-deb3-486d-aac7-5f1f0fe75580}, !- Inlet Port
  {95fc5539-ef1f-4a27-abc5-9e9a10e066e7}; !- Outlet Port

OS:Node,
  {0d31f731-703e-4ded-94be-00c0486ff67d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {dacddd43-937a-48cf-8a2f-9c8c378828df}, !- Inlet Port
  {c6c1b5d8-a458-4969-bd25-f6865d9c6054}; !- Outlet Port

OS:Connection,
  {8ac72b6d-deb3-486d-aac7-5f1f0fe75580}, !- Handle
  {3695da90-21c4-4411-93f3-2332839fcfe3}, !- Source Object
  9,                                      !- Outlet Port
  {6ed589a6-a9be-4d7f-b984-214856d106ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c1b5d8-a458-4969-bd25-f6865d9c6054}, !- Handle
  {0d31f731-703e-4ded-94be-00c0486ff67d}, !- Source Object
  3,                                      !- Outlet Port
  {3695da90-21c4-4411-93f3-2332839fcfe3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1edca37-68c9-4b19-8343-efaf970e67a0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9fff8fcc-47eb-46f6-8870-42ee6414845e}, !- Inlet Port
  {4025710a-db21-4441-a75a-e23f3bf18534}; !- Outlet Port

OS:Node,
  {4b05b483-195e-443d-a3d6-cf088492e6b8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {be131beb-37c7-4b11-a27a-69529bb17277}, !- Inlet Port
  {d4a32e83-c77e-4dae-befa-93c5d4d03b4e}; !- Outlet Port

OS:Node,
  {7ab1cd93-6e74-48b4-93de-024c570cc938}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9a445c4d-0bbb-47f4-b88e-0949ba98f38f}, !- Inlet Port
  {5de954ae-2dab-4053-bc4d-d738ac173e4b}; !- Outlet Port

OS:Connection,
  {9fff8fcc-47eb-46f6-8870-42ee6414845e}, !- Handle
  {3695da90-21c4-4411-93f3-2332839fcfe3}, !- Source Object
  11,                                     !- Outlet Port
  {f1edca37-68c9-4b19-8343-efaf970e67a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a32e83-c77e-4dae-befa-93c5d4d03b4e}, !- Handle
  {4b05b483-195e-443d-a3d6-cf088492e6b8}, !- Source Object
  3,                                      !- Outlet Port
  {3695da90-21c4-4411-93f3-2332839fcfe3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ede697cf-a180-4bf0-980d-1b2f59bf9afd}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {4025710a-db21-4441-a75a-e23f3bf18534}, !- Inlet Node Name
  {58bbe6b5-ec54-40a5-8b58-679d420c88f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ceae6eac-3620-4a44-bc00-9ee5250cab27}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {be131beb-37c7-4b11-a27a-69529bb17277}, !- Outlet Node Name
  {a85887f1-eb00-483e-b6a8-7158125ed51e}; !- Inlet Node Name 1

OS:Connection,
  {4025710a-db21-4441-a75a-e23f3bf18534}, !- Handle
  {f1edca37-68c9-4b19-8343-efaf970e67a0}, !- Source Object
  3,                                      !- Outlet Port
  {ede697cf-a180-4bf0-980d-1b2f59bf9afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be131beb-37c7-4b11-a27a-69529bb17277}, !- Handle
  {ceae6eac-3620-4a44-bc00-9ee5250cab27}, !- Source Object
  2,                                      !- Outlet Port
  {4b05b483-195e-443d-a3d6-cf088492e6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {040161af-2998-4c21-9d6c-8513f51fa025}, !- Handle
  {3695da90-21c4-4411-93f3-2332839fcfe3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.284737020484205,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3750.74,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2853.67,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {52afcc29-693d-4a64-a68f-1a059388e394}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {b0bbbabe-44eb-4bbf-9a47-7c9cc151860a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f1c25705-513f-445a-ad46-768d1fd2ca52}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bdf9686e-33f3-4b02-b14f-e5f22935345b}, !- Control Zone Name
  {0d31f731-703e-4ded-94be-00c0486ff67d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {97bfe966-5f05-40e9-bb2f-f6ca3d047c9d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  271.417032261108,                       !- U-Factor Times Area Value {W/K}
  0.00024127107326101,                    !- Maximum Water Flow Rate {m3/s}
  {518f7a03-56d7-4548-a069-760d463c5248}, !- Water Inlet Node Name
  {a01e765c-4d16-44ef-89e4-074994d4989e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11030.6239442054,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0df7d4a4-8227-4121-b550-c0717b1cefd3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c4638670-37f0-47f1-8edd-30c8c6d62e63}, !- Inlet Port
  {518f7a03-56d7-4548-a069-760d463c5248}; !- Outlet Port

OS:Connection,
  {c4638670-37f0-47f1-8edd-30c8c6d62e63}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  11,                                     !- Outlet Port
  {0df7d4a4-8227-4121-b550-c0717b1cefd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19136b94-e1f3-4b8a-8d9d-a83baccbf30d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a01e765c-4d16-44ef-89e4-074994d4989e}, !- Inlet Port
  {02740c1c-d9ab-473b-94c2-f69f6725e527}; !- Outlet Port

OS:Connection,
  {518f7a03-56d7-4548-a069-760d463c5248}, !- Handle
  {0df7d4a4-8227-4121-b550-c0717b1cefd3}, !- Source Object
  3,                                      !- Outlet Port
  {97bfe966-5f05-40e9-bb2f-f6ca3d047c9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a01e765c-4d16-44ef-89e4-074994d4989e}, !- Handle
  {97bfe966-5f05-40e9-bb2f-f6ca3d047c9d}, !- Source Object
  6,                                      !- Outlet Port
  {19136b94-e1f3-4b8a-8d9d-a83baccbf30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02740c1c-d9ab-473b-94c2-f69f6725e527}, !- Handle
  {19136b94-e1f3-4b8a-8d9d-a83baccbf30d}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1712749-7282-47be-8627-ddf2efdeca3b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {97bfe966-5f05-40e9-bb2f-f6ca3d047c9d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d6bdfdc6-4beb-4ec3-9bc3-d4d8e3311a56}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11030.6239442054,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {319cf5b6-ab00-4deb-a751-9ba2336701a5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  4778.83638117903,                       !- Rated Total Cooling Capacity {W}
  0.800621644359234,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.284737020484205,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f04213b7-7793-48c2-a9cb-66211772f29c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.284737020484205,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a967485-221a-4b16-af55-dc6d231beeb7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30d651d7-8cbd-4593-b3c0-f1b14ac6b042}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a967485-221a-4b16-af55-dc6d231beeb7}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30d651d7-8cbd-4593-b3c0-f1b14ac6b042}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0a516ee5-0db4-402c-a532-d3017d11cf33}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bdf9686e-33f3-4b02-b14f-e5f22935345b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {1f068487-8c0d-450a-be06-d567453e2cfd}, !- Air Inlet Node Name
  {dacddd43-937a-48cf-8a2f-9c8c378828df}, !- Air Outlet Node Name
  {f04213b7-7793-48c2-a9cb-66211772f29c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c6a214ee-5d54-482b-acc5-328f6893090a}, !- Supply Air Fan Operating Mode Schedule Name
  {97bfe966-5f05-40e9-bb2f-f6ca3d047c9d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {319cf5b6-ab00-4deb-a751-9ba2336701a5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d6bdfdc6-4beb-4ec3-9bc3-d4d8e3311a56}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.284737020484205,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.284737020484205,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dacddd43-937a-48cf-8a2f-9c8c378828df}, !- Handle
  {0a516ee5-0db4-402c-a532-d3017d11cf33}, !- Source Object
  7,                                      !- Outlet Port
  {0d31f731-703e-4ded-94be-00c0486ff67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d3bf407f-5de2-4c81-96d1-aee14895866e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.284737020484205,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1f0902e6-4107-4775-842f-d0ae8f21d65e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ec6631b-4e42-4a05-a405-5df2ff8ffe7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4ec6631b-4e42-4a05-a405-5df2ff8ffe7d}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bfa32d14-be1a-4703-9312-1765a6eebbd1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC OA System, !- Name
  {d3bf407f-5de2-4c81-96d1-aee14895866e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c98a718a-1c88-4128-bea5-6bb69dd829b6}, !- Mixed Air Node Name
  {242e900a-b43d-42cd-a4c1-04e818249a8c}, !- Outdoor Air Stream Node Name
  {3c20f161-7a36-4c35-bce2-791cc409e9e7}, !- Relief Air Stream Node Name
  {95fc5539-ef1f-4a27-abc5-9e9a10e066e7}; !- Return Air Stream Node Name

OS:Node,
  {b5eef6f1-7731-40a7-8870-2f78a0be0f8c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {242e900a-b43d-42cd-a4c1-04e818249a8c}; !- Outlet Port

OS:Connection,
  {242e900a-b43d-42cd-a4c1-04e818249a8c}, !- Handle
  {b5eef6f1-7731-40a7-8870-2f78a0be0f8c}, !- Source Object
  3,                                      !- Outlet Port
  {bfa32d14-be1a-4703-9312-1765a6eebbd1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4217f1cd-6bd9-49aa-9a23-b2f069638f36}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {3c20f161-7a36-4c35-bce2-791cc409e9e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c20f161-7a36-4c35-bce2-791cc409e9e7}, !- Handle
  {bfa32d14-be1a-4703-9312-1765a6eebbd1}, !- Source Object
  7,                                      !- Outlet Port
  {4217f1cd-6bd9-49aa-9a23-b2f069638f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59d61eb4-3d6e-4754-8808-3887a34eca9a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {c98a718a-1c88-4128-bea5-6bb69dd829b6}, !- Inlet Port
  {1f068487-8c0d-450a-be06-d567453e2cfd}; !- Outlet Port

OS:Connection,
  {95fc5539-ef1f-4a27-abc5-9e9a10e066e7}, !- Handle
  {6ed589a6-a9be-4d7f-b984-214856d106ad}, !- Source Object
  3,                                      !- Outlet Port
  {bfa32d14-be1a-4703-9312-1765a6eebbd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c98a718a-1c88-4128-bea5-6bb69dd829b6}, !- Handle
  {bfa32d14-be1a-4703-9312-1765a6eebbd1}, !- Source Object
  5,                                      !- Outlet Port
  {59d61eb4-3d6e-4754-8808-3887a34eca9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f068487-8c0d-450a-be06-d567453e2cfd}, !- Handle
  {59d61eb4-3d6e-4754-8808-3887a34eca9a}, !- Source Object
  3,                                      !- Outlet Port
  {0a516ee5-0db4-402c-a532-d3017d11cf33}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b0bbbabe-44eb-4bbf-9a47-7c9cc151860a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c54b4b97-dd84-494c-9959-77eac84b3da8}, !- Control Zone or Zone List Name
  {8c7681d0-f5c5-46c6-bc92-2bd5aabea90c}, !- Cooling Control Zone or Zone List Name
  {68d34045-c233-4da5-844c-9217281c98ee}, !- Heating Control Zone or Zone List Name
  {0c61d9c5-7c70-4c52-a2e2-a2e9cb31eb09}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c54b4b97-dd84-494c-9959-77eac84b3da8}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {8c7681d0-f5c5-46c6-bc92-2bd5aabea90c}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {68d34045-c233-4da5-844c-9217281c98ee}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0c61d9c5-7c70-4c52-a2e2-a2e9cb31eb09}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce16e5a7-c9f7-417b-8c0c-ba7c19e3c814}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {db1e918a-4237-4f06-9bee-932598c77a26}, !- Air Inlet Node Name
  {9a445c4d-0bbb-47f4-b88e-0949ba98f38f}, !- Air Outlet Node Name
  0.284737020484205;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe79b7f2-205d-4373-a3cd-faf74b7b7556}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Return Air Node, !- Name
  {3f2ed447-5dba-43b2-8e31-18d34aaf1e98}, !- Inlet Port
  {a85887f1-eb00-483e-b6a8-7158125ed51e}; !- Outlet Port

OS:Connection,
  {5de954ae-2dab-4053-bc4d-d738ac173e4b}, !- Handle
  {7ab1cd93-6e74-48b4-93de-024c570cc938}, !- Source Object
  3,                                      !- Outlet Port
  {ad68d97f-ab1d-489a-b2a6-de40ede64800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2ed447-5dba-43b2-8e31-18d34aaf1e98}, !- Handle
  {6d879c6b-1b3c-4d40-bfd8-b20d3bbdba0a}, !- Source Object
  2,                                      !- Outlet Port
  {fe79b7f2-205d-4373-a3cd-faf74b7b7556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85887f1-eb00-483e-b6a8-7158125ed51e}, !- Handle
  {fe79b7f2-205d-4373-a3cd-faf74b7b7556}, !- Source Object
  3,                                      !- Outlet Port
  {ceae6eac-3620-4a44-bc00-9ee5250cab27}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a52cf434-0474-4f85-95f8-7e93a2235bbc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {58bbe6b5-ec54-40a5-8b58-679d420c88f5}, !- Inlet Port
  {db1e918a-4237-4f06-9bee-932598c77a26}; !- Outlet Port

OS:Connection,
  {58bbe6b5-ec54-40a5-8b58-679d420c88f5}, !- Handle
  {ede697cf-a180-4bf0-980d-1b2f59bf9afd}, !- Source Object
  3,                                      !- Outlet Port
  {a52cf434-0474-4f85-95f8-7e93a2235bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1e918a-4237-4f06-9bee-932598c77a26}, !- Handle
  {a52cf434-0474-4f85-95f8-7e93a2235bbc}, !- Source Object
  3,                                      !- Outlet Port
  {ce16e5a7-c9f7-417b-8c0c-ba7c19e3c814}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a445c4d-0bbb-47f4-b88e-0949ba98f38f}, !- Handle
  {ce16e5a7-c9f7-417b-8c0c-ba7c19e3c814}, !- Source Object
  4,                                      !- Outlet Port
  {7ab1cd93-6e74-48b4-93de-024c570cc938}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b9f97a47-830c-4bd3-b34b-47aecdec7b1e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c01fc9c4-a891-4f75-98f6-1da307406732}, !- Availability Schedule
  {460b4641-7c8f-4299-b737-c96db7cc7b8d}, !- Availability Manager List Name
  0.24400455526754,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e60bbc95-b073-4f4d-b2f5-2d2bedfbaa03}, !- Supply Side Inlet Node Name
  {0d5dfd8b-2e70-4bf1-99f4-70617d2392dd}, !- Demand Side Outlet Node Name
  {440a66ec-455e-4def-8dc5-e3bcea077c5e}, !- Demand Side Inlet Node A
  {dee677cd-00ef-4176-be94-7112f42cbb4e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ddf3080b-6281-4e2c-bb39-d07c736a2cc3}, !- Demand Mixer Name
  {c747425f-12aa-4510-ad3f-0a7637f1e90b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {06841db9-34d5-4767-abed-3e18095682d8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {e60bbc95-b073-4f4d-b2f5-2d2bedfbaa03}, !- Inlet Port
  {30859d8b-de07-4847-ad46-2dbb4db6e665}; !- Outlet Port

OS:Node,
  {c1bbf633-a54c-4dd1-9197-93062b6f2b05}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {b3490db6-fafa-4c59-909e-b26b4e6d8a66}, !- Inlet Port
  {dee677cd-00ef-4176-be94-7112f42cbb4e}; !- Outlet Port

OS:Connection,
  {e60bbc95-b073-4f4d-b2f5-2d2bedfbaa03}, !- Handle
  {b9f97a47-830c-4bd3-b34b-47aecdec7b1e}, !- Source Object
  9,                                      !- Outlet Port
  {06841db9-34d5-4767-abed-3e18095682d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee677cd-00ef-4176-be94-7112f42cbb4e}, !- Handle
  {c1bbf633-a54c-4dd1-9197-93062b6f2b05}, !- Source Object
  3,                                      !- Outlet Port
  {b9f97a47-830c-4bd3-b34b-47aecdec7b1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4178084f-3851-40b4-a1a2-22195f39ffc8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {440a66ec-455e-4def-8dc5-e3bcea077c5e}, !- Inlet Port
  {e4895c63-2aed-4731-aead-33e25479733d}; !- Outlet Port

OS:Node,
  {2fa51e0c-d1b7-48be-8a7c-207c0feb00a3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {84462946-8d7b-46ef-be42-dd55a623f360}, !- Inlet Port
  {0d5dfd8b-2e70-4bf1-99f4-70617d2392dd}; !- Outlet Port

OS:Node,
  {09bc4272-0844-40e8-9b2d-1bf1c527fb84}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b81610c5-86c6-482d-adb1-ad9b53d563b4}, !- Inlet Port
  {55a25dae-7e48-44e3-b53a-de795d7de10a}; !- Outlet Port

OS:Connection,
  {440a66ec-455e-4def-8dc5-e3bcea077c5e}, !- Handle
  {b9f97a47-830c-4bd3-b34b-47aecdec7b1e}, !- Source Object
  11,                                     !- Outlet Port
  {4178084f-3851-40b4-a1a2-22195f39ffc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5dfd8b-2e70-4bf1-99f4-70617d2392dd}, !- Handle
  {2fa51e0c-d1b7-48be-8a7c-207c0feb00a3}, !- Source Object
  3,                                      !- Outlet Port
  {b9f97a47-830c-4bd3-b34b-47aecdec7b1e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c747425f-12aa-4510-ad3f-0a7637f1e90b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {e4895c63-2aed-4731-aead-33e25479733d}, !- Inlet Node Name
  {7f93ba44-141c-405e-8ce8-08a6b23f0615}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ddf3080b-6281-4e2c-bb39-d07c736a2cc3}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {84462946-8d7b-46ef-be42-dd55a623f360}, !- Outlet Node Name
  {0f395121-bb1a-4caf-9643-31a97653fa99}; !- Inlet Node Name 1

OS:Connection,
  {e4895c63-2aed-4731-aead-33e25479733d}, !- Handle
  {4178084f-3851-40b4-a1a2-22195f39ffc8}, !- Source Object
  3,                                      !- Outlet Port
  {c747425f-12aa-4510-ad3f-0a7637f1e90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84462946-8d7b-46ef-be42-dd55a623f360}, !- Handle
  {ddf3080b-6281-4e2c-bb39-d07c736a2cc3}, !- Source Object
  2,                                      !- Outlet Port
  {2fa51e0c-d1b7-48be-8a7c-207c0feb00a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1a27b13-49ea-46ea-89ca-e902ef2742bb}, !- Handle
  {b9f97a47-830c-4bd3-b34b-47aecdec7b1e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.24400455526754,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3209.91,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2864.31,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {460b4641-7c8f-4299-b737-c96db7cc7b8d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {a0c0fd53-f897-4a49-a63c-b7a14a5c8504}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b1a1af9f-005a-4833-a7ec-209342a16b63}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c09eed2e-084f-4189-ac14-c6a9f6c5268a}, !- Control Zone Name
  {c1bbf633-a54c-4dd1-9197-93062b6f2b05}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f7822b30-44a4-4ca3-b047-3b592aa76645}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  233.472160681433,                       !- U-Factor Times Area Value {W/K}
  0.000207957779937444,                   !- Maximum Water Flow Rate {m3/s}
  {ae001c8f-80a4-4d3f-9005-0c42be38b806}, !- Water Inlet Node Name
  {05d2cb4f-b2ad-4f5c-be59-6ca34b15a8cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9507.580149404,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45e0b724-eea1-4d7c-bb23-50888a1f1068}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e9f61d17-4448-458c-99d6-2ebed5a594e1}, !- Inlet Port
  {ae001c8f-80a4-4d3f-9005-0c42be38b806}; !- Outlet Port

OS:Connection,
  {e9f61d17-4448-458c-99d6-2ebed5a594e1}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  12,                                     !- Outlet Port
  {45e0b724-eea1-4d7c-bb23-50888a1f1068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdc07700-3142-42b4-9eb7-14aaeca7644d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {05d2cb4f-b2ad-4f5c-be59-6ca34b15a8cd}, !- Inlet Port
  {07f51192-2bb3-4396-9034-043c81147069}; !- Outlet Port

OS:Connection,
  {ae001c8f-80a4-4d3f-9005-0c42be38b806}, !- Handle
  {45e0b724-eea1-4d7c-bb23-50888a1f1068}, !- Source Object
  3,                                      !- Outlet Port
  {f7822b30-44a4-4ca3-b047-3b592aa76645}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05d2cb4f-b2ad-4f5c-be59-6ca34b15a8cd}, !- Handle
  {f7822b30-44a4-4ca3-b047-3b592aa76645}, !- Source Object
  6,                                      !- Outlet Port
  {cdc07700-3142-42b4-9eb7-14aaeca7644d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f51192-2bb3-4396-9034-043c81147069}, !- Handle
  {cdc07700-3142-42b4-9eb7-14aaeca7644d}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e77192e-c5b1-4bfc-8b0e-363fdd03b87c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {f7822b30-44a4-4ca3-b047-3b592aa76645}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d919ea48-5492-4542-9f39-af488c4187a2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9507.580149404,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3e2578a8-59fe-4f9b-a789-1fea86c42fe1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  4089.52163087486,                       !- Rated Total Cooling Capacity {W}
  0.800126022404865,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.24400455526754,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e4e12d72-7a22-4d82-b939-570b6f33ecce}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.24400455526754,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7924aa5d-8a78-4423-957f-b4eddcc2e8e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dce4eb73-9f90-493e-9a4e-3112c93bc42c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7924aa5d-8a78-4423-957f-b4eddcc2e8e4}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dce4eb73-9f90-493e-9a4e-3112c93bc42c}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a5c8f8b4-2c9a-4b0c-8836-3c6cf68a1ce6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c09eed2e-084f-4189-ac14-c6a9f6c5268a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {1251731f-388f-41f7-bebc-5839a1fc8213}, !- Air Inlet Node Name
  {b3490db6-fafa-4c59-909e-b26b4e6d8a66}, !- Air Outlet Node Name
  {e4e12d72-7a22-4d82-b939-570b6f33ecce}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {db9f42aa-8c93-4fc2-aa4b-2d8ff620a524}, !- Supply Air Fan Operating Mode Schedule Name
  {f7822b30-44a4-4ca3-b047-3b592aa76645}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3e2578a8-59fe-4f9b-a789-1fea86c42fe1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d919ea48-5492-4542-9f39-af488c4187a2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.24400455526754,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.24400455526754,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b3490db6-fafa-4c59-909e-b26b4e6d8a66}, !- Handle
  {a5c8f8b4-2c9a-4b0c-8836-3c6cf68a1ce6}, !- Source Object
  7,                                      !- Outlet Port
  {c1bbf633-a54c-4dd1-9197-93062b6f2b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {05d5c8c4-a788-4b6a-ba2d-091a4a022d69}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.24400455526754,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {41ad30df-3c03-4f24-819d-75b7ef3890b9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d714b097-a159-4256-abb7-bce20d04bba4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d714b097-a159-4256-abb7-bce20d04bba4}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb12343e-4ac2-4371-ba8f-9af1cacde818}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC OA System, !- Name
  {05d5c8c4-a788-4b6a-ba2d-091a4a022d69}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d13ebe4-921f-4dfb-875f-b42095e3a96a}, !- Mixed Air Node Name
  {459ee87d-1cd7-4927-b997-78084460137d}, !- Outdoor Air Stream Node Name
  {644eda82-ca03-47b3-bc2a-58e84d568fee}, !- Relief Air Stream Node Name
  {30859d8b-de07-4847-ad46-2dbb4db6e665}; !- Return Air Stream Node Name

OS:Node,
  {77eda8e3-7ed3-4ec4-bee3-894b2e20c619}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {459ee87d-1cd7-4927-b997-78084460137d}; !- Outlet Port

OS:Connection,
  {459ee87d-1cd7-4927-b997-78084460137d}, !- Handle
  {77eda8e3-7ed3-4ec4-bee3-894b2e20c619}, !- Source Object
  3,                                      !- Outlet Port
  {bb12343e-4ac2-4371-ba8f-9af1cacde818}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a62339a-d1e3-4dbf-aa8d-5d437dbb3dcd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {644eda82-ca03-47b3-bc2a-58e84d568fee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {644eda82-ca03-47b3-bc2a-58e84d568fee}, !- Handle
  {bb12343e-4ac2-4371-ba8f-9af1cacde818}, !- Source Object
  7,                                      !- Outlet Port
  {7a62339a-d1e3-4dbf-aa8d-5d437dbb3dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbc58ee7-02d6-4c1b-bce2-23437699426e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {3d13ebe4-921f-4dfb-875f-b42095e3a96a}, !- Inlet Port
  {1251731f-388f-41f7-bebc-5839a1fc8213}; !- Outlet Port

OS:Connection,
  {30859d8b-de07-4847-ad46-2dbb4db6e665}, !- Handle
  {06841db9-34d5-4767-abed-3e18095682d8}, !- Source Object
  3,                                      !- Outlet Port
  {bb12343e-4ac2-4371-ba8f-9af1cacde818}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d13ebe4-921f-4dfb-875f-b42095e3a96a}, !- Handle
  {bb12343e-4ac2-4371-ba8f-9af1cacde818}, !- Source Object
  5,                                      !- Outlet Port
  {cbc58ee7-02d6-4c1b-bce2-23437699426e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1251731f-388f-41f7-bebc-5839a1fc8213}, !- Handle
  {cbc58ee7-02d6-4c1b-bce2-23437699426e}, !- Source Object
  3,                                      !- Outlet Port
  {a5c8f8b4-2c9a-4b0c-8836-3c6cf68a1ce6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a0c0fd53-f897-4a49-a63c-b7a14a5c8504}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {57b18dff-668e-42e2-9a66-4231e739e813}, !- Control Zone or Zone List Name
  {edddfdc9-0fbc-45e2-9b8f-9a684472f424}, !- Cooling Control Zone or Zone List Name
  {f29446a5-623c-41c3-a997-e574cd23fb73}, !- Heating Control Zone or Zone List Name
  {a737cb76-52cf-4be1-8330-1946f6b467e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57b18dff-668e-42e2-9a66-4231e739e813}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {edddfdc9-0fbc-45e2-9b8f-9a684472f424}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f29446a5-623c-41c3-a997-e574cd23fb73}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a737cb76-52cf-4be1-8330-1946f6b467e3}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d2e7f07-00b6-4c39-a47c-835359addbc7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {7fe272a3-3fda-49bb-8706-78285053f7b5}, !- Air Inlet Node Name
  {b81610c5-86c6-482d-adb1-ad9b53d563b4}, !- Air Outlet Node Name
  0.24400455526754;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {929bcb7c-3899-4c7f-ba6c-82c706866051}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Return Air Node, !- Name
  {e6fa8d42-304b-4565-a689-1fc8319837ee}, !- Inlet Port
  {0f395121-bb1a-4caf-9643-31a97653fa99}; !- Outlet Port

OS:Connection,
  {55a25dae-7e48-44e3-b53a-de795d7de10a}, !- Handle
  {09bc4272-0844-40e8-9b2d-1bf1c527fb84}, !- Source Object
  3,                                      !- Outlet Port
  {dd36b713-3857-4a85-91ef-6e38d742c3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6fa8d42-304b-4565-a689-1fc8319837ee}, !- Handle
  {f13f4eae-779b-4fa2-ad94-b8fbcdb45d9c}, !- Source Object
  2,                                      !- Outlet Port
  {929bcb7c-3899-4c7f-ba6c-82c706866051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f395121-bb1a-4caf-9643-31a97653fa99}, !- Handle
  {929bcb7c-3899-4c7f-ba6c-82c706866051}, !- Source Object
  3,                                      !- Outlet Port
  {ddf3080b-6281-4e2c-bb39-d07c736a2cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f144d3bd-1879-40db-b1e6-2d0baab6363e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7f93ba44-141c-405e-8ce8-08a6b23f0615}, !- Inlet Port
  {7fe272a3-3fda-49bb-8706-78285053f7b5}; !- Outlet Port

OS:Connection,
  {7f93ba44-141c-405e-8ce8-08a6b23f0615}, !- Handle
  {c747425f-12aa-4510-ad3f-0a7637f1e90b}, !- Source Object
  3,                                      !- Outlet Port
  {f144d3bd-1879-40db-b1e6-2d0baab6363e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe272a3-3fda-49bb-8706-78285053f7b5}, !- Handle
  {f144d3bd-1879-40db-b1e6-2d0baab6363e}, !- Source Object
  3,                                      !- Outlet Port
  {6d2e7f07-00b6-4c39-a47c-835359addbc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b81610c5-86c6-482d-adb1-ad9b53d563b4}, !- Handle
  {6d2e7f07-00b6-4c39-a47c-835359addbc7}, !- Source Object
  4,                                      !- Outlet Port
  {09bc4272-0844-40e8-9b2d-1bf1c527fb84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9c3c8e0-66a5-46b1-9bb4-48f18c80023d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cf1f6b03-5089-4dab-80f3-b98afc67c0f0}, !- Availability Schedule
  {419e8c74-0f7e-40e0-922d-69f168e36248}, !- Availability Manager List Name
  6.69417708683628,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a5376b9-bbf2-4d1d-b095-8fbb1f5e2693}, !- Supply Side Inlet Node Name
  {c7fc6aeb-4309-4cb2-8587-73cc1d070ee5}, !- Demand Side Outlet Node Name
  {dd635a04-4a2f-4b14-aec9-06efab9287b3}, !- Demand Side Inlet Node A
  {1d843be6-4716-445a-bb2c-67eb2edf78cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f9b3424d-bac7-495f-af04-bc1b59a1314f}, !- Demand Mixer Name
  {61244a6e-1d24-4c9c-a251-297252ba6afa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd1acbe2-59a4-46c0-89c1-92877c73100a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Supply Inlet Node, !- Name
  {6a5376b9-bbf2-4d1d-b095-8fbb1f5e2693}, !- Inlet Port
  {42f31fb9-625b-4616-8acc-0f5221e82c70}; !- Outlet Port

OS:Node,
  {7ff3b5b0-fc8b-4c3c-9921-7d8aee5184ff}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Supply Outlet Node, !- Name
  {7b931669-afe9-4aea-9741-92cb693b7a71}, !- Inlet Port
  {1d843be6-4716-445a-bb2c-67eb2edf78cf}; !- Outlet Port

OS:Connection,
  {6a5376b9-bbf2-4d1d-b095-8fbb1f5e2693}, !- Handle
  {e9c3c8e0-66a5-46b1-9bb4-48f18c80023d}, !- Source Object
  9,                                      !- Outlet Port
  {cd1acbe2-59a4-46c0-89c1-92877c73100a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d843be6-4716-445a-bb2c-67eb2edf78cf}, !- Handle
  {7ff3b5b0-fc8b-4c3c-9921-7d8aee5184ff}, !- Source Object
  3,                                      !- Outlet Port
  {e9c3c8e0-66a5-46b1-9bb4-48f18c80023d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7d87a574-deb6-4bda-9768-90c49b79286d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Demand Inlet Node, !- Name
  {dd635a04-4a2f-4b14-aec9-06efab9287b3}, !- Inlet Port
  {597ec569-6ca1-4313-a286-e71c824b342b}; !- Outlet Port

OS:Node,
  {5e7c09ff-ba8a-4b71-96db-8d3346c9530e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Demand Outlet Node, !- Name
  {7ad886ca-2595-4e80-b11c-e80b4ce94062}, !- Inlet Port
  {c7fc6aeb-4309-4cb2-8587-73cc1d070ee5}; !- Outlet Port

OS:Node,
  {4e3ac66c-1bbd-447f-b31f-f79417d6f126}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a6113a34-336e-4226-bbeb-4adc3c887db6}, !- Inlet Port
  {051c3d50-713f-46d0-8f9a-efd45717fc04}; !- Outlet Port

OS:Connection,
  {dd635a04-4a2f-4b14-aec9-06efab9287b3}, !- Handle
  {e9c3c8e0-66a5-46b1-9bb4-48f18c80023d}, !- Source Object
  11,                                     !- Outlet Port
  {7d87a574-deb6-4bda-9768-90c49b79286d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fc6aeb-4309-4cb2-8587-73cc1d070ee5}, !- Handle
  {5e7c09ff-ba8a-4b71-96db-8d3346c9530e}, !- Source Object
  3,                                      !- Outlet Port
  {e9c3c8e0-66a5-46b1-9bb4-48f18c80023d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61244a6e-1d24-4c9c-a251-297252ba6afa}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {597ec569-6ca1-4313-a286-e71c824b342b}, !- Inlet Node Name
  {0494a35b-107c-4551-b5c1-6fd4965cb851}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f9b3424d-bac7-495f-af04-bc1b59a1314f}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {7ad886ca-2595-4e80-b11c-e80b4ce94062}, !- Outlet Node Name
  {7f446ad5-2afc-407f-b970-99c6eca73928}; !- Inlet Node Name 1

OS:Connection,
  {597ec569-6ca1-4313-a286-e71c824b342b}, !- Handle
  {7d87a574-deb6-4bda-9768-90c49b79286d}, !- Source Object
  3,                                      !- Outlet Port
  {61244a6e-1d24-4c9c-a251-297252ba6afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad886ca-2595-4e80-b11c-e80b4ce94062}, !- Handle
  {f9b3424d-bac7-495f-af04-bc1b59a1314f}, !- Source Object
  2,                                      !- Outlet Port
  {5e7c09ff-ba8a-4b71-96db-8d3346c9530e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08f00fcc-434b-4196-a83e-034c3ad4fcf4}, !- Handle
  {e9c3c8e0-66a5-46b1-9bb4-48f18c80023d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.69417708683628,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  86146.82,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  38379.88,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {419e8c74-0f7e-40e0-922d-69f168e36248}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {bbe7d08b-b762-4ff5-8d09-331e86cdd759}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fb8158cb-a75d-47f6-b34f-8f287c9e0fe9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5af45e81-d9a2-4dce-9da0-c395bf0da4e3}, !- Control Zone Name
  {7ff3b5b0-fc8b-4c3c-9921-7d8aee5184ff}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9689f43f-cd24-4fc9-9f87-46de00beafc8}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  6349.84668890291,                       !- U-Factor Times Area Value {W/K}
  0.00562803828981749,                    !- Maximum Water Flow Rate {m3/s}
  {aee8449c-bd3b-4abb-98d5-fe5e1c27b3f1}, !- Water Inlet Node Name
  {4f7090b5-1e97-4b03-92b1-147a054a79c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  257307.156964508,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ecfb3019-e373-4eb6-9897-ea77c69f71fc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9fe2265d-7297-4f74-951f-de73fcd6a5df}, !- Inlet Port
  {aee8449c-bd3b-4abb-98d5-fe5e1c27b3f1}; !- Outlet Port

OS:Connection,
  {9fe2265d-7297-4f74-951f-de73fcd6a5df}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  13,                                     !- Outlet Port
  {ecfb3019-e373-4eb6-9897-ea77c69f71fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d051b413-c99e-4ab1-90cd-9370b395c107}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4f7090b5-1e97-4b03-92b1-147a054a79c9}, !- Inlet Port
  {c514751c-9a6d-4c41-89a3-b733b04a35cb}; !- Outlet Port

OS:Connection,
  {aee8449c-bd3b-4abb-98d5-fe5e1c27b3f1}, !- Handle
  {ecfb3019-e373-4eb6-9897-ea77c69f71fc}, !- Source Object
  3,                                      !- Outlet Port
  {9689f43f-cd24-4fc9-9f87-46de00beafc8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4f7090b5-1e97-4b03-92b1-147a054a79c9}, !- Handle
  {9689f43f-cd24-4fc9-9f87-46de00beafc8}, !- Source Object
  6,                                      !- Outlet Port
  {d051b413-c99e-4ab1-90cd-9370b395c107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c514751c-9a6d-4c41-89a3-b733b04a35cb}, !- Handle
  {d051b413-c99e-4ab1-90cd-9370b395c107}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b302debd-72cc-462a-a1ba-c5a8cc20980b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {9689f43f-cd24-4fc9-9f87-46de00beafc8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8f37041f-34f8-4618-87a0-464b20149b87}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  257307.156964508,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {60f2c9bf-8ae2-4db6-9e47-8281320081dc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC 1spd DX AC Clg Coil 223kBtu/hr 8.5EER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  110812.40004695,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  6.69417708683628,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {198ee0c9-2d7c-4255-82b0-ee30ffdba686}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  6.69417708683628,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b66f014-5f63-4ac8-a6ff-c0cc4fa16394}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c92ab606-21ae-4bbf-828e-8b76c4bf1461}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b66f014-5f63-4ac8-a6ff-c0cc4fa16394}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c92ab606-21ae-4bbf-828e-8b76c4bf1461}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {22a53487-1caf-4572-8386-fb1b01223075}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5af45e81-d9a2-4dce-9da0-c395bf0da4e3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {988e7d64-9204-41b0-bf05-76ab7260f312}, !- Air Inlet Node Name
  {7b931669-afe9-4aea-9741-92cb693b7a71}, !- Air Outlet Node Name
  {198ee0c9-2d7c-4255-82b0-ee30ffdba686}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {92729b79-df19-4600-8cfb-6743d389be8d}, !- Supply Air Fan Operating Mode Schedule Name
  {9689f43f-cd24-4fc9-9f87-46de00beafc8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60f2c9bf-8ae2-4db6-9e47-8281320081dc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8f37041f-34f8-4618-87a0-464b20149b87}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  6.69417708683628,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  6.69417708683628,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7b931669-afe9-4aea-9741-92cb693b7a71}, !- Handle
  {22a53487-1caf-4572-8386-fb1b01223075}, !- Source Object
  7,                                      !- Outlet Port
  {7ff3b5b0-fc8b-4c3c-9921-7d8aee5184ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {978209a0-3e82-47e8-849f-0199e1223bd4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.193485485731453,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.69417708683628,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ecadad15-d5f8-4777-9acb-6075002b76e2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4778220b-43b4-47fd-9b1d-d278047bf4a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4778220b-43b4-47fd-9b1d-d278047bf4a6}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {219eb289-3551-457b-b8fd-5b60c721a2d0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC OA System, !- Name
  {978209a0-3e82-47e8-849f-0199e1223bd4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b27b7d0f-5640-40cc-9084-53d17128bf18}, !- Mixed Air Node Name
  {d0624987-5678-4535-a40e-182609a219fd}, !- Outdoor Air Stream Node Name
  {cadda513-de6a-4668-9d01-aa2752e7c0f8}, !- Relief Air Stream Node Name
  {42f31fb9-625b-4616-8acc-0f5221e82c70}; !- Return Air Stream Node Name

OS:Node,
  {8fe5e566-76e1-4bf1-9ca7-418d1bb7f334}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d0624987-5678-4535-a40e-182609a219fd}; !- Outlet Port

OS:Connection,
  {d0624987-5678-4535-a40e-182609a219fd}, !- Handle
  {8fe5e566-76e1-4bf1-9ca7-418d1bb7f334}, !- Source Object
  3,                                      !- Outlet Port
  {219eb289-3551-457b-b8fd-5b60c721a2d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5e7ff4a-00ff-4475-b8a5-fa6a64f1ccc9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Relief Air Node, !- Name
  {cadda513-de6a-4668-9d01-aa2752e7c0f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cadda513-de6a-4668-9d01-aa2752e7c0f8}, !- Handle
  {219eb289-3551-457b-b8fd-5b60c721a2d0}, !- Source Object
  7,                                      !- Outlet Port
  {e5e7ff4a-00ff-4475-b8a5-fa6a64f1ccc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22785adc-8f4a-408b-9851-9ad877d8d313}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Mixed Air Node, !- Name
  {b27b7d0f-5640-40cc-9084-53d17128bf18}, !- Inlet Port
  {988e7d64-9204-41b0-bf05-76ab7260f312}; !- Outlet Port

OS:Connection,
  {42f31fb9-625b-4616-8acc-0f5221e82c70}, !- Handle
  {cd1acbe2-59a4-46c0-89c1-92877c73100a}, !- Source Object
  3,                                      !- Outlet Port
  {219eb289-3551-457b-b8fd-5b60c721a2d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b27b7d0f-5640-40cc-9084-53d17128bf18}, !- Handle
  {219eb289-3551-457b-b8fd-5b60c721a2d0}, !- Source Object
  5,                                      !- Outlet Port
  {22785adc-8f4a-408b-9851-9ad877d8d313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988e7d64-9204-41b0-bf05-76ab7260f312}, !- Handle
  {22785adc-8f4a-408b-9851-9ad877d8d313}, !- Source Object
  3,                                      !- Outlet Port
  {22a53487-1caf-4572-8386-fb1b01223075}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bbe7d08b-b762-4ff5-8d09-331e86cdd759}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {127e6709-31f3-4b84-96d9-acc89861e1ed}, !- Control Zone or Zone List Name
  {b2a8b4e1-f450-4179-8d20-d7c986650616}, !- Cooling Control Zone or Zone List Name
  {afe03d7f-d28d-4380-adb9-c20d193e1acd}, !- Heating Control Zone or Zone List Name
  {aa13950a-8244-4260-93eb-0783f7dfdc5e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {127e6709-31f3-4b84-96d9-acc89861e1ed}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {b2a8b4e1-f450-4179-8d20-d7c986650616}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {afe03d7f-d28d-4380-adb9-c20d193e1acd}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aa13950a-8244-4260-93eb-0783f7dfdc5e}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc88f56a-6753-4212-95f3-6f2642f7c2dc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {0fa8882e-14c0-4cba-98fa-06f664710efd}, !- Air Inlet Node Name
  {a6113a34-336e-4226-bbeb-4adc3c887db6}, !- Air Outlet Node Name
  6.69417708683628;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf57df31-ca9b-4211-b67a-1f33fd3b3342}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Return Air Node, !- Name
  {2fbdd331-c5a0-4435-883d-a3b148b1eda4}, !- Inlet Port
  {7f446ad5-2afc-407f-b970-99c6eca73928}; !- Outlet Port

OS:Connection,
  {051c3d50-713f-46d0-8f9a-efd45717fc04}, !- Handle
  {4e3ac66c-1bbd-447f-b31f-f79417d6f126}, !- Source Object
  3,                                      !- Outlet Port
  {6a82fe22-3738-477a-96ad-8a9ced16977f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbdd331-c5a0-4435-883d-a3b148b1eda4}, !- Handle
  {c7801f32-8cc0-4d99-aac5-036e7aa27a12}, !- Source Object
  2,                                      !- Outlet Port
  {bf57df31-ca9b-4211-b67a-1f33fd3b3342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f446ad5-2afc-407f-b970-99c6eca73928}, !- Handle
  {bf57df31-ca9b-4211-b67a-1f33fd3b3342}, !- Source Object
  3,                                      !- Outlet Port
  {f9b3424d-bac7-495f-af04-bc1b59a1314f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9d39766-6692-46d7-906b-338f507d3730}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {0494a35b-107c-4551-b5c1-6fd4965cb851}, !- Inlet Port
  {0fa8882e-14c0-4cba-98fa-06f664710efd}; !- Outlet Port

OS:Connection,
  {0494a35b-107c-4551-b5c1-6fd4965cb851}, !- Handle
  {61244a6e-1d24-4c9c-a251-297252ba6afa}, !- Source Object
  3,                                      !- Outlet Port
  {c9d39766-6692-46d7-906b-338f507d3730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa8882e-14c0-4cba-98fa-06f664710efd}, !- Handle
  {c9d39766-6692-46d7-906b-338f507d3730}, !- Source Object
  3,                                      !- Outlet Port
  {cc88f56a-6753-4212-95f3-6f2642f7c2dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6113a34-336e-4226-bbeb-4adc3c887db6}, !- Handle
  {cc88f56a-6753-4212-95f3-6f2642f7c2dc}, !- Source Object
  4,                                      !- Outlet Port
  {4e3ac66c-1bbd-447f-b31f-f79417d6f126}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9c0b2cc-7aa3-4619-bcbe-52196a73d540}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8ea6aa39-fff1-4691-8259-8331e704cee9}, !- Availability Schedule
  {db8d586e-17df-445b-bff0-2a20a84c2838}, !- Availability Manager List Name
  0.544719827242885,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1d1eb60-83af-4d1d-b7d0-b785005b7090}, !- Supply Side Inlet Node Name
  {e96b47e0-3e6e-4b8e-b0b7-8c43652d7b09}, !- Demand Side Outlet Node Name
  {30b9246a-ec53-4326-a097-901d87a13604}, !- Demand Side Inlet Node A
  {aca5556e-0c2c-4b6d-812b-5bee3eb81493}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c7253804-4363-447d-b0dd-66af05b6777a}, !- Demand Mixer Name
  {df1422b6-afe8-4194-90ad-9a9bfd844167}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba3bc4df-dd24-4836-bd2a-c795cf81f717}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {e1d1eb60-83af-4d1d-b7d0-b785005b7090}, !- Inlet Port
  {cd8eeeef-b6ac-4fb4-864b-666281f19fbd}; !- Outlet Port

OS:Node,
  {ef5a82ab-13b8-4328-ad8c-14f258bb9447}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {f645d38b-990b-4cc8-9282-7b2e17936d7f}, !- Inlet Port
  {aca5556e-0c2c-4b6d-812b-5bee3eb81493}; !- Outlet Port

OS:Connection,
  {e1d1eb60-83af-4d1d-b7d0-b785005b7090}, !- Handle
  {d9c0b2cc-7aa3-4619-bcbe-52196a73d540}, !- Source Object
  9,                                      !- Outlet Port
  {ba3bc4df-dd24-4836-bd2a-c795cf81f717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca5556e-0c2c-4b6d-812b-5bee3eb81493}, !- Handle
  {ef5a82ab-13b8-4328-ad8c-14f258bb9447}, !- Source Object
  3,                                      !- Outlet Port
  {d9c0b2cc-7aa3-4619-bcbe-52196a73d540}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9185b41c-5f1a-4d4d-a710-5dcda76c2963}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {30b9246a-ec53-4326-a097-901d87a13604}, !- Inlet Port
  {e1b9f82d-523f-4c68-9282-bd91992c9e2a}; !- Outlet Port

OS:Node,
  {937a2517-1130-4b7e-aa9e-bb9dda82ab59}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {1ec3d8c2-4705-420b-b48b-f5cedbb3b0c1}, !- Inlet Port
  {e96b47e0-3e6e-4b8e-b0b7-8c43652d7b09}; !- Outlet Port

OS:Node,
  {151f1c64-63c7-446a-a464-dde01e91cbe0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {f72e4945-f765-451e-acfb-7d43a5362e8d}, !- Inlet Port
  {e312448d-a748-42b4-9f23-1be9e0a78a25}; !- Outlet Port

OS:Connection,
  {30b9246a-ec53-4326-a097-901d87a13604}, !- Handle
  {d9c0b2cc-7aa3-4619-bcbe-52196a73d540}, !- Source Object
  11,                                     !- Outlet Port
  {9185b41c-5f1a-4d4d-a710-5dcda76c2963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96b47e0-3e6e-4b8e-b0b7-8c43652d7b09}, !- Handle
  {937a2517-1130-4b7e-aa9e-bb9dda82ab59}, !- Source Object
  3,                                      !- Outlet Port
  {d9c0b2cc-7aa3-4619-bcbe-52196a73d540}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df1422b6-afe8-4194-90ad-9a9bfd844167}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e1b9f82d-523f-4c68-9282-bd91992c9e2a}, !- Inlet Node Name
  {7bac8d6a-9c0f-4a68-8641-170158b3decc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c7253804-4363-447d-b0dd-66af05b6777a}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {1ec3d8c2-4705-420b-b48b-f5cedbb3b0c1}, !- Outlet Node Name
  {d32a84db-72ea-49d4-bb42-240faf4d854c}; !- Inlet Node Name 1

OS:Connection,
  {e1b9f82d-523f-4c68-9282-bd91992c9e2a}, !- Handle
  {9185b41c-5f1a-4d4d-a710-5dcda76c2963}, !- Source Object
  3,                                      !- Outlet Port
  {df1422b6-afe8-4194-90ad-9a9bfd844167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec3d8c2-4705-420b-b48b-f5cedbb3b0c1}, !- Handle
  {c7253804-4363-447d-b0dd-66af05b6777a}, !- Source Object
  2,                                      !- Outlet Port
  {937a2517-1130-4b7e-aa9e-bb9dda82ab59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {613de366-70d1-4d23-8f3f-589b4aef9b69}, !- Handle
  {d9c0b2cc-7aa3-4619-bcbe-52196a73d540}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.544719827242885,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7037.71,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3400.63,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {db8d586e-17df-445b-bff0-2a20a84c2838}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {e0d3fafb-c764-4cdc-88cf-6cda9d629270}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c3233702-8c3c-4bfe-b8ed-0d7d174074a5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {548c386f-15dd-4cd8-bf9a-6f6022c366e7}, !- Control Zone Name
  {ef5a82ab-13b8-4328-ad8c-14f258bb9447}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3be0f47d-80b1-4a24-8428-94f875d5ef41}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  513.709634719836,                       !- U-Factor Times Area Value {W/K}
  0.000453927663045185,                   !- Maximum Water Flow Rate {m3/s}
  {251c6da3-0e68-42ea-a22b-d9899b8cc65e}, !- Water Inlet Node Name
  {c7f3dc33-fd92-4726-9b3e-4014e4646c86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  20753.0280412302,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e44e30ba-b1d6-485d-a6fe-c0ca378e224c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6db7402c-77cf-41ef-82fa-5717cc760a92}, !- Inlet Port
  {251c6da3-0e68-42ea-a22b-d9899b8cc65e}; !- Outlet Port

OS:Connection,
  {6db7402c-77cf-41ef-82fa-5717cc760a92}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  14,                                     !- Outlet Port
  {e44e30ba-b1d6-485d-a6fe-c0ca378e224c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e8bcb5-639a-4080-ad67-cce449be1467}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c7f3dc33-fd92-4726-9b3e-4014e4646c86}, !- Inlet Port
  {c48ae2b8-4c0e-4640-9d7b-f09eef6bea8a}; !- Outlet Port

OS:Connection,
  {251c6da3-0e68-42ea-a22b-d9899b8cc65e}, !- Handle
  {e44e30ba-b1d6-485d-a6fe-c0ca378e224c}, !- Source Object
  3,                                      !- Outlet Port
  {3be0f47d-80b1-4a24-8428-94f875d5ef41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7f3dc33-fd92-4726-9b3e-4014e4646c86}, !- Handle
  {3be0f47d-80b1-4a24-8428-94f875d5ef41}, !- Source Object
  6,                                      !- Outlet Port
  {66e8bcb5-639a-4080-ad67-cce449be1467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48ae2b8-4c0e-4640-9d7b-f09eef6bea8a}, !- Handle
  {66e8bcb5-639a-4080-ad67-cce449be1467}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {53d571dd-57ca-42fe-a0bd-3063b8d06dd5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {3be0f47d-80b1-4a24-8428-94f875d5ef41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {34ffedf2-a8da-4144-8a6d-1b1553a3da1b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  20753.0280412302,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e59abe95-702f-4d41-85bc-b057ad3c7643}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  9017.04729751506,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.544719827242885,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7c326632-408b-4346-a9f5-35f1b60afb13}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.544719827242885,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b96b62b-1929-4843-b5f1-eb70ac9808c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {539b0943-f6c2-4d7e-844c-d4d5828c4e73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b96b62b-1929-4843-b5f1-eb70ac9808c2}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {539b0943-f6c2-4d7e-844c-d4d5828c4e73}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5f554e2a-304b-4990-bc84-1c998ee74c90}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {548c386f-15dd-4cd8-bf9a-6f6022c366e7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {9fbbdca2-9f51-409c-9c59-c0138dfa8c14}, !- Air Inlet Node Name
  {f645d38b-990b-4cc8-9282-7b2e17936d7f}, !- Air Outlet Node Name
  {7c326632-408b-4346-a9f5-35f1b60afb13}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b24654fb-748c-4311-a245-7da0d2bc94bf}, !- Supply Air Fan Operating Mode Schedule Name
  {3be0f47d-80b1-4a24-8428-94f875d5ef41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e59abe95-702f-4d41-85bc-b057ad3c7643}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {34ffedf2-a8da-4144-8a6d-1b1553a3da1b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.544719827242885,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.544719827242885,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f645d38b-990b-4cc8-9282-7b2e17936d7f}, !- Handle
  {5f554e2a-304b-4990-bc84-1c998ee74c90}, !- Source Object
  7,                                      !- Outlet Port
  {ef5a82ab-13b8-4328-ad8c-14f258bb9447}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0f8820b6-fa52-468d-bf51-646da6c09307}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.544719827242885,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c7dd1fa2-b3da-4ee4-bae1-16a9b4fed7e4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce6681f9-dfd4-4951-ab3b-dd0f52c8125d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ce6681f9-dfd4-4951-ab3b-dd0f52c8125d}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {140c00f6-3c0b-47aa-871a-d662f8fbb716}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC OA System, !- Name
  {0f8820b6-fa52-468d-bf51-646da6c09307}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e35fb428-0199-4eb2-a943-bfffde2e62f0}, !- Mixed Air Node Name
  {8681ef16-6b91-4289-a3f2-7eecfac55250}, !- Outdoor Air Stream Node Name
  {544977ec-0997-4536-b92b-279f31b26e31}, !- Relief Air Stream Node Name
  {cd8eeeef-b6ac-4fb4-864b-666281f19fbd}; !- Return Air Stream Node Name

OS:Node,
  {ac39459f-b58d-4e08-b69b-530f59dbe25a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8681ef16-6b91-4289-a3f2-7eecfac55250}; !- Outlet Port

OS:Connection,
  {8681ef16-6b91-4289-a3f2-7eecfac55250}, !- Handle
  {ac39459f-b58d-4e08-b69b-530f59dbe25a}, !- Source Object
  3,                                      !- Outlet Port
  {140c00f6-3c0b-47aa-871a-d662f8fbb716}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cf70a91-eccf-4dbd-8fca-2a566501a7f9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Relief Air Node, !- Name
  {544977ec-0997-4536-b92b-279f31b26e31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {544977ec-0997-4536-b92b-279f31b26e31}, !- Handle
  {140c00f6-3c0b-47aa-871a-d662f8fbb716}, !- Source Object
  7,                                      !- Outlet Port
  {6cf70a91-eccf-4dbd-8fca-2a566501a7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6b75c5d-2994-463c-99b7-8c72369753d4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {e35fb428-0199-4eb2-a943-bfffde2e62f0}, !- Inlet Port
  {9fbbdca2-9f51-409c-9c59-c0138dfa8c14}; !- Outlet Port

OS:Connection,
  {cd8eeeef-b6ac-4fb4-864b-666281f19fbd}, !- Handle
  {ba3bc4df-dd24-4836-bd2a-c795cf81f717}, !- Source Object
  3,                                      !- Outlet Port
  {140c00f6-3c0b-47aa-871a-d662f8fbb716}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e35fb428-0199-4eb2-a943-bfffde2e62f0}, !- Handle
  {140c00f6-3c0b-47aa-871a-d662f8fbb716}, !- Source Object
  5,                                      !- Outlet Port
  {f6b75c5d-2994-463c-99b7-8c72369753d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbbdca2-9f51-409c-9c59-c0138dfa8c14}, !- Handle
  {f6b75c5d-2994-463c-99b7-8c72369753d4}, !- Source Object
  3,                                      !- Outlet Port
  {5f554e2a-304b-4990-bc84-1c998ee74c90}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e0d3fafb-c764-4cdc-88cf-6cda9d629270}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {46afaeac-682e-4da7-8c2d-e9be691666cf}, !- Control Zone or Zone List Name
  {76a1678b-fb1b-4478-97a1-c7a655651572}, !- Cooling Control Zone or Zone List Name
  {73cc0afc-97a2-42e6-b767-458496355630}, !- Heating Control Zone or Zone List Name
  {bb98b462-a946-479e-8d49-ff16939ff4f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46afaeac-682e-4da7-8c2d-e9be691666cf}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {76a1678b-fb1b-4478-97a1-c7a655651572}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {73cc0afc-97a2-42e6-b767-458496355630}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb98b462-a946-479e-8d49-ff16939ff4f2}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36666e49-7477-45bc-89ba-199987cf0087}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {9030366e-3410-4d7a-b6f7-37e061409286}, !- Air Inlet Node Name
  {f72e4945-f765-451e-acfb-7d43a5362e8d}, !- Air Outlet Node Name
  0.544719827242885;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07b73f68-4b45-499c-9761-4022d95dfa7d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Return Air Node, !- Name
  {63293545-4f1c-4764-b406-d12dcf125ed5}, !- Inlet Port
  {d32a84db-72ea-49d4-bb42-240faf4d854c}; !- Outlet Port

OS:Connection,
  {e312448d-a748-42b4-9f23-1be9e0a78a25}, !- Handle
  {151f1c64-63c7-446a-a464-dde01e91cbe0}, !- Source Object
  3,                                      !- Outlet Port
  {99292671-94a8-4f6a-a1b0-d802aa846c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63293545-4f1c-4764-b406-d12dcf125ed5}, !- Handle
  {03fecfcc-0182-4ff4-9712-27e87d8b65a1}, !- Source Object
  2,                                      !- Outlet Port
  {07b73f68-4b45-499c-9761-4022d95dfa7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32a84db-72ea-49d4-bb42-240faf4d854c}, !- Handle
  {07b73f68-4b45-499c-9761-4022d95dfa7d}, !- Source Object
  3,                                      !- Outlet Port
  {c7253804-4363-447d-b0dd-66af05b6777a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6df49d56-320a-42af-92cc-0f33d93d830d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {7bac8d6a-9c0f-4a68-8641-170158b3decc}, !- Inlet Port
  {9030366e-3410-4d7a-b6f7-37e061409286}; !- Outlet Port

OS:Connection,
  {7bac8d6a-9c0f-4a68-8641-170158b3decc}, !- Handle
  {df1422b6-afe8-4194-90ad-9a9bfd844167}, !- Source Object
  3,                                      !- Outlet Port
  {6df49d56-320a-42af-92cc-0f33d93d830d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9030366e-3410-4d7a-b6f7-37e061409286}, !- Handle
  {6df49d56-320a-42af-92cc-0f33d93d830d}, !- Source Object
  3,                                      !- Outlet Port
  {36666e49-7477-45bc-89ba-199987cf0087}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f72e4945-f765-451e-acfb-7d43a5362e8d}, !- Handle
  {36666e49-7477-45bc-89ba-199987cf0087}, !- Source Object
  4,                                      !- Outlet Port
  {151f1c64-63c7-446a-a464-dde01e91cbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d11bc8ca-238c-4f98-8d20-9d4748d4fd7d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c86aebb3-726e-4783-b4b8-f30dce81e912}, !- Availability Schedule
  {8a496e0b-7437-4a5d-9a37-692b5d795b65}, !- Availability Manager List Name
  0.47518695741515,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04d1dd65-f58a-4197-a01f-eec3a87cb81b}, !- Supply Side Inlet Node Name
  {ecff75f6-024b-48b3-b0f6-4a8d98befc09}, !- Demand Side Outlet Node Name
  {9540b98f-15a3-49be-9aa5-67b4087913af}, !- Demand Side Inlet Node A
  {b24b582b-57c7-4c1d-b57e-7de8cd8b092b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27975f59-f1a8-4389-abfa-b5b98ee6e06f}, !- Demand Mixer Name
  {a285ef38-2543-4f16-9cda-5e8c0e1b079f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1247e43e-88e5-4424-a9ec-222842df6102}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {04d1dd65-f58a-4197-a01f-eec3a87cb81b}, !- Inlet Port
  {c3de758d-f4f2-4853-94cd-bbd751867e4a}; !- Outlet Port

OS:Node,
  {312b18da-cccd-4e41-bcff-6c247adcaa4a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {bce93323-d61a-4508-81a0-b9fb59c47682}, !- Inlet Port
  {b24b582b-57c7-4c1d-b57e-7de8cd8b092b}; !- Outlet Port

OS:Connection,
  {04d1dd65-f58a-4197-a01f-eec3a87cb81b}, !- Handle
  {d11bc8ca-238c-4f98-8d20-9d4748d4fd7d}, !- Source Object
  9,                                      !- Outlet Port
  {1247e43e-88e5-4424-a9ec-222842df6102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24b582b-57c7-4c1d-b57e-7de8cd8b092b}, !- Handle
  {312b18da-cccd-4e41-bcff-6c247adcaa4a}, !- Source Object
  3,                                      !- Outlet Port
  {d11bc8ca-238c-4f98-8d20-9d4748d4fd7d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9bc4ec86-a29a-4d5c-b1d5-b7389412a90b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {9540b98f-15a3-49be-9aa5-67b4087913af}, !- Inlet Port
  {d61ef424-00eb-468c-b6ab-6fa882ddbfd5}; !- Outlet Port

OS:Node,
  {f7507559-b342-40b4-8801-9a20f9935a5b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {23da65c2-bc5b-4580-bf0a-51c9ab443794}, !- Inlet Port
  {ecff75f6-024b-48b3-b0f6-4a8d98befc09}; !- Outlet Port

OS:Node,
  {5f09362d-ef68-4bed-8313-f583f9f3d05b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {d63f8e5a-4906-419a-b3c0-4105e6af42c9}, !- Inlet Port
  {840ed7f9-f9b0-400d-9872-c2fa1dc6123e}; !- Outlet Port

OS:Connection,
  {9540b98f-15a3-49be-9aa5-67b4087913af}, !- Handle
  {d11bc8ca-238c-4f98-8d20-9d4748d4fd7d}, !- Source Object
  11,                                     !- Outlet Port
  {9bc4ec86-a29a-4d5c-b1d5-b7389412a90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecff75f6-024b-48b3-b0f6-4a8d98befc09}, !- Handle
  {f7507559-b342-40b4-8801-9a20f9935a5b}, !- Source Object
  3,                                      !- Outlet Port
  {d11bc8ca-238c-4f98-8d20-9d4748d4fd7d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a285ef38-2543-4f16-9cda-5e8c0e1b079f}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {d61ef424-00eb-468c-b6ab-6fa882ddbfd5}, !- Inlet Node Name
  {f92ab8af-d09a-4055-a870-ad72987cae3a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27975f59-f1a8-4389-abfa-b5b98ee6e06f}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {23da65c2-bc5b-4580-bf0a-51c9ab443794}, !- Outlet Node Name
  {0a0cf795-b764-4566-9e7b-85b026efed4e}; !- Inlet Node Name 1

OS:Connection,
  {d61ef424-00eb-468c-b6ab-6fa882ddbfd5}, !- Handle
  {9bc4ec86-a29a-4d5c-b1d5-b7389412a90b}, !- Source Object
  3,                                      !- Outlet Port
  {a285ef38-2543-4f16-9cda-5e8c0e1b079f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23da65c2-bc5b-4580-bf0a-51c9ab443794}, !- Handle
  {27975f59-f1a8-4389-abfa-b5b98ee6e06f}, !- Source Object
  2,                                      !- Outlet Port
  {f7507559-b342-40b4-8801-9a20f9935a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4468cb55-8948-4941-a462-81b801b51625}, !- Handle
  {d11bc8ca-238c-4f98-8d20-9d4748d4fd7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.47518695741515,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6123.72,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3413.36,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8a496e0b-7437-4a5d-9a37-692b5d795b65}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {6d1ad92f-fb8b-4b3e-961d-a2de51abdf40}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bc0dd85c-3247-49d5-b20e-c5c695a1f6c4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fd468ff0-c5c2-4d3a-9aeb-14c9b57e547f}, !- Control Zone Name
  {312b18da-cccd-4e41-bcff-6c247adcaa4a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bf908e68-9098-414f-9859-55ce640e80ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  448.930415325362,                       !- U-Factor Times Area Value {W/K}
  0.000397056125046173,                   !- Maximum Water Flow Rate {m3/s}
  {e95f44ca-7789-4d38-a497-80c631822da3}, !- Water Inlet Node Name
  {bdc289a1-feb7-46fe-ad91-38c33a5988bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18152.929569761,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ced45732-6e48-4967-836b-158464bf6a8c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {eba8cb55-1113-4835-a551-47ab6d77e5c3}, !- Inlet Port
  {e95f44ca-7789-4d38-a497-80c631822da3}; !- Outlet Port

OS:Connection,
  {eba8cb55-1113-4835-a551-47ab6d77e5c3}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  15,                                     !- Outlet Port
  {ced45732-6e48-4967-836b-158464bf6a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3acb93b-fdfd-42dd-bee6-b82b2d5a5ba2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bdc289a1-feb7-46fe-ad91-38c33a5988bf}, !- Inlet Port
  {1002599b-445b-4968-bee4-20056d2e4af4}; !- Outlet Port

OS:Connection,
  {e95f44ca-7789-4d38-a497-80c631822da3}, !- Handle
  {ced45732-6e48-4967-836b-158464bf6a8c}, !- Source Object
  3,                                      !- Outlet Port
  {bf908e68-9098-414f-9859-55ce640e80ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdc289a1-feb7-46fe-ad91-38c33a5988bf}, !- Handle
  {bf908e68-9098-414f-9859-55ce640e80ee}, !- Source Object
  6,                                      !- Outlet Port
  {d3acb93b-fdfd-42dd-bee6-b82b2d5a5ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1002599b-445b-4968-bee4-20056d2e4af4}, !- Handle
  {d3acb93b-fdfd-42dd-bee6-b82b2d5a5ba2}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d6953ba-2496-4a3a-9af4-6b927d5f42b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {bf908e68-9098-414f-9859-55ce640e80ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e2d7425f-62de-4f4d-90ec-0c19adf818fe}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  18152.929569761,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {39b7e678-500b-438e-809e-2ec2aa2811a8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  7866.03140895796,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.47518695741515,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ba12fab5-3fe0-4f45-9eaa-037698188de9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.47518695741515,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f43179ed-4bf0-4ba7-8a2b-ce0d8dcb98bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eff01bf1-6567-4923-a6fe-106ddba37606}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f43179ed-4bf0-4ba7-8a2b-ce0d8dcb98bd}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eff01bf1-6567-4923-a6fe-106ddba37606}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d7b93ba3-f3da-4c1b-8d8c-91b67aa99c5c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fd468ff0-c5c2-4d3a-9aeb-14c9b57e547f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {a62559df-d0b9-4092-af66-6b14d163ca4c}, !- Air Inlet Node Name
  {bce93323-d61a-4508-81a0-b9fb59c47682}, !- Air Outlet Node Name
  {ba12fab5-3fe0-4f45-9eaa-037698188de9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a8817b62-61f5-40be-98c0-5cab5d6f8d6c}, !- Supply Air Fan Operating Mode Schedule Name
  {bf908e68-9098-414f-9859-55ce640e80ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {39b7e678-500b-438e-809e-2ec2aa2811a8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e2d7425f-62de-4f4d-90ec-0c19adf818fe}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.47518695741515,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.47518695741515,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bce93323-d61a-4508-81a0-b9fb59c47682}, !- Handle
  {d7b93ba3-f3da-4c1b-8d8c-91b67aa99c5c}, !- Source Object
  7,                                      !- Outlet Port
  {312b18da-cccd-4e41-bcff-6c247adcaa4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {87a9bb38-265c-4412-98b7-7b2731de94f3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.47518695741515,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e54ac59-9f97-4a53-a45e-3da0ba965afd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ac40603-4bd7-4fe8-88f9-44035f4470e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5ac40603-4bd7-4fe8-88f9-44035f4470e7}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e77b0be1-2847-4fec-aff5-e647982c5000}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC OA System, !- Name
  {87a9bb38-265c-4412-98b7-7b2731de94f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3717871-80b5-41c5-8d48-0a5abe1ccf16}, !- Mixed Air Node Name
  {761b2a7f-7cde-4ae5-a0df-a15e592acb43}, !- Outdoor Air Stream Node Name
  {908901f3-a466-4bdb-8847-8aae7b4e231b}, !- Relief Air Stream Node Name
  {c3de758d-f4f2-4853-94cd-bbd751867e4a}; !- Return Air Stream Node Name

OS:Node,
  {4c13fced-f0d4-401a-9685-338b9ebf80f3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {761b2a7f-7cde-4ae5-a0df-a15e592acb43}; !- Outlet Port

OS:Connection,
  {761b2a7f-7cde-4ae5-a0df-a15e592acb43}, !- Handle
  {4c13fced-f0d4-401a-9685-338b9ebf80f3}, !- Source Object
  3,                                      !- Outlet Port
  {e77b0be1-2847-4fec-aff5-e647982c5000}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0b096bb-d00f-477f-a7f8-668d0cef0173}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Relief Air Node, !- Name
  {908901f3-a466-4bdb-8847-8aae7b4e231b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {908901f3-a466-4bdb-8847-8aae7b4e231b}, !- Handle
  {e77b0be1-2847-4fec-aff5-e647982c5000}, !- Source Object
  7,                                      !- Outlet Port
  {d0b096bb-d00f-477f-a7f8-668d0cef0173}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f095e822-0dec-4283-a06a-cab9db29620f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {b3717871-80b5-41c5-8d48-0a5abe1ccf16}, !- Inlet Port
  {a62559df-d0b9-4092-af66-6b14d163ca4c}; !- Outlet Port

OS:Connection,
  {c3de758d-f4f2-4853-94cd-bbd751867e4a}, !- Handle
  {1247e43e-88e5-4424-a9ec-222842df6102}, !- Source Object
  3,                                      !- Outlet Port
  {e77b0be1-2847-4fec-aff5-e647982c5000}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3717871-80b5-41c5-8d48-0a5abe1ccf16}, !- Handle
  {e77b0be1-2847-4fec-aff5-e647982c5000}, !- Source Object
  5,                                      !- Outlet Port
  {f095e822-0dec-4283-a06a-cab9db29620f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62559df-d0b9-4092-af66-6b14d163ca4c}, !- Handle
  {f095e822-0dec-4283-a06a-cab9db29620f}, !- Source Object
  3,                                      !- Outlet Port
  {d7b93ba3-f3da-4c1b-8d8c-91b67aa99c5c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6d1ad92f-fb8b-4b3e-961d-a2de51abdf40}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8f577bc8-3948-4736-9b9d-4fecbf935a7e}, !- Control Zone or Zone List Name
  {02db2162-80b4-4c8d-a335-f6bfeeeb9344}, !- Cooling Control Zone or Zone List Name
  {6cdc54b2-3b98-4b4b-88a4-6a2ed60ac591}, !- Heating Control Zone or Zone List Name
  {f21745f6-470b-4068-b9da-f6e02042d0d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f577bc8-3948-4736-9b9d-4fecbf935a7e}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {02db2162-80b4-4c8d-a335-f6bfeeeb9344}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6cdc54b2-3b98-4b4b-88a4-6a2ed60ac591}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f21745f6-470b-4068-b9da-f6e02042d0d1}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5149064a-f76c-4222-9358-af9a15d297e2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {5deadfc0-322c-4eb0-a85f-3e849a0d1166}, !- Air Inlet Node Name
  {d63f8e5a-4906-419a-b3c0-4105e6af42c9}, !- Air Outlet Node Name
  0.47518695741515;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f13225e-cf9b-4f84-80f3-945bc3341965}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Return Air Node, !- Name
  {9ae01142-3286-41cd-8cc4-aac60dc3703e}, !- Inlet Port
  {0a0cf795-b764-4566-9e7b-85b026efed4e}; !- Outlet Port

OS:Connection,
  {840ed7f9-f9b0-400d-9872-c2fa1dc6123e}, !- Handle
  {5f09362d-ef68-4bed-8313-f583f9f3d05b}, !- Source Object
  3,                                      !- Outlet Port
  {c82a1ced-660d-4bce-b0a4-9b4c27136fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae01142-3286-41cd-8cc4-aac60dc3703e}, !- Handle
  {22cdaced-519f-4c9b-b081-897e672d91ff}, !- Source Object
  2,                                      !- Outlet Port
  {5f13225e-cf9b-4f84-80f3-945bc3341965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0cf795-b764-4566-9e7b-85b026efed4e}, !- Handle
  {5f13225e-cf9b-4f84-80f3-945bc3341965}, !- Source Object
  3,                                      !- Outlet Port
  {27975f59-f1a8-4389-abfa-b5b98ee6e06f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {563502ef-ab2f-4d27-9325-1da7542831b2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {f92ab8af-d09a-4055-a870-ad72987cae3a}, !- Inlet Port
  {5deadfc0-322c-4eb0-a85f-3e849a0d1166}; !- Outlet Port

OS:Connection,
  {f92ab8af-d09a-4055-a870-ad72987cae3a}, !- Handle
  {a285ef38-2543-4f16-9cda-5e8c0e1b079f}, !- Source Object
  3,                                      !- Outlet Port
  {563502ef-ab2f-4d27-9325-1da7542831b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5deadfc0-322c-4eb0-a85f-3e849a0d1166}, !- Handle
  {563502ef-ab2f-4d27-9325-1da7542831b2}, !- Source Object
  3,                                      !- Outlet Port
  {5149064a-f76c-4222-9358-af9a15d297e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d63f8e5a-4906-419a-b3c0-4105e6af42c9}, !- Handle
  {5149064a-f76c-4222-9358-af9a15d297e2}, !- Source Object
  4,                                      !- Outlet Port
  {5f09362d-ef68-4bed-8313-f583f9f3d05b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1116d139-481b-4eb0-9670-35cedc23e8bd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c2be6205-2033-4877-ac90-17e7008665a0}, !- Availability Schedule
  {509d8c88-c107-4bbb-881f-de75277c1384}, !- Availability Manager List Name
  4.54217130405629,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df7c6552-b607-4036-83df-08357ed334ad}, !- Supply Side Inlet Node Name
  {f54214b1-5c59-482f-be06-7eb8dfc0e783}, !- Demand Side Outlet Node Name
  {29bb4d98-5691-4b1b-a2db-c9212da39d36}, !- Demand Side Inlet Node A
  {412489d8-7bdc-47bb-be82-7cc8b3617b71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0fa73a3-e8e0-4bc0-9a12-fec27eec911c}, !- Demand Mixer Name
  {cc3d65f0-2f18-4341-a091-afffd94541d9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7f0bf570-7334-4aea-ba92-a50a4ae4ba59}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Supply Inlet Node, !- Name
  {df7c6552-b607-4036-83df-08357ed334ad}, !- Inlet Port
  {85e59867-69e8-4822-8a1f-04ad7f9d171d}; !- Outlet Port

OS:Node,
  {38722c74-f2c8-4745-8947-96805a206f63}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Supply Outlet Node, !- Name
  {c462c142-6730-4d02-a57a-85df8ad2f922}, !- Inlet Port
  {412489d8-7bdc-47bb-be82-7cc8b3617b71}; !- Outlet Port

OS:Connection,
  {df7c6552-b607-4036-83df-08357ed334ad}, !- Handle
  {1116d139-481b-4eb0-9670-35cedc23e8bd}, !- Source Object
  9,                                      !- Outlet Port
  {7f0bf570-7334-4aea-ba92-a50a4ae4ba59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412489d8-7bdc-47bb-be82-7cc8b3617b71}, !- Handle
  {38722c74-f2c8-4745-8947-96805a206f63}, !- Source Object
  3,                                      !- Outlet Port
  {1116d139-481b-4eb0-9670-35cedc23e8bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca216ed7-b57c-4de1-9baf-4c09d3f4909e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Demand Inlet Node, !- Name
  {29bb4d98-5691-4b1b-a2db-c9212da39d36}, !- Inlet Port
  {09eeb75f-697f-44f8-ae5a-916b2763aca3}; !- Outlet Port

OS:Node,
  {6b962686-0a27-4f86-94d4-33520a414766}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Demand Outlet Node, !- Name
  {d79b2786-deb5-435c-8808-cf920294ab0a}, !- Inlet Port
  {f54214b1-5c59-482f-be06-7eb8dfc0e783}; !- Outlet Port

OS:Node,
  {43df20ab-515f-457b-9f2a-ea8931255f9e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {dac76f68-1211-4dcd-95ad-208ba8c47d7a}, !- Inlet Port
  {53fc662f-f367-4a11-a53c-a8856c43774c}; !- Outlet Port

OS:Connection,
  {29bb4d98-5691-4b1b-a2db-c9212da39d36}, !- Handle
  {1116d139-481b-4eb0-9670-35cedc23e8bd}, !- Source Object
  11,                                     !- Outlet Port
  {ca216ed7-b57c-4de1-9baf-4c09d3f4909e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54214b1-5c59-482f-be06-7eb8dfc0e783}, !- Handle
  {6b962686-0a27-4f86-94d4-33520a414766}, !- Source Object
  3,                                      !- Outlet Port
  {1116d139-481b-4eb0-9670-35cedc23e8bd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc3d65f0-2f18-4341-a091-afffd94541d9}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {09eeb75f-697f-44f8-ae5a-916b2763aca3}, !- Inlet Node Name
  {e15b92fe-dda0-4bd9-b156-e24c4d26c398}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0fa73a3-e8e0-4bc0-9a12-fec27eec911c}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {d79b2786-deb5-435c-8808-cf920294ab0a}, !- Outlet Node Name
  {068310f8-8afe-4900-b0a1-c53a6bb0b06b}; !- Inlet Node Name 1

OS:Connection,
  {09eeb75f-697f-44f8-ae5a-916b2763aca3}, !- Handle
  {ca216ed7-b57c-4de1-9baf-4c09d3f4909e}, !- Source Object
  3,                                      !- Outlet Port
  {cc3d65f0-2f18-4341-a091-afffd94541d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79b2786-deb5-435c-8808-cf920294ab0a}, !- Handle
  {a0fa73a3-e8e0-4bc0-9a12-fec27eec911c}, !- Source Object
  2,                                      !- Outlet Port
  {6b962686-0a27-4f86-94d4-33520a414766}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {506ff239-2bd5-46af-b6d9-86e1f88e8bc2}, !- Handle
  {1116d139-481b-4eb0-9670-35cedc23e8bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.54217130405629,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  66536.02,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  49540.53,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {509d8c88-c107-4bbb-881f-de75277c1384}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {770512f6-0431-46ee-b08f-07a6021808fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2c37cd11-2dfe-417f-98c9-df3c5c12680b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac5304c9-acc8-42b9-8c18-bbdfe2af807f}, !- Control Zone Name
  {38722c74-f2c8-4745-8947-96805a206f63}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4d43bfbd-6e40-410d-80d0-df8e767e513d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  4572.44491177009,                       !- U-Factor Times Area Value {W/K}
  0.00418221840991219,                    !- Maximum Water Flow Rate {m3/s}
  {2e7e853b-3df5-4c92-93a9-7809bd620845}, !- Water Inlet Node Name
  {fd083f36-a075-47d9-bc69-1636ea8daf12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  191206.007039093,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {903d21ea-1052-443b-8b03-beebd5ecbb86}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {57be9c1b-7b1a-414e-ae7d-489edaaba410}, !- Inlet Port
  {2e7e853b-3df5-4c92-93a9-7809bd620845}; !- Outlet Port

OS:Connection,
  {57be9c1b-7b1a-414e-ae7d-489edaaba410}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  16,                                     !- Outlet Port
  {903d21ea-1052-443b-8b03-beebd5ecbb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57ea409f-85ac-4d6e-adc8-c30c795fbc9d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {fd083f36-a075-47d9-bc69-1636ea8daf12}, !- Inlet Port
  {166e1ddf-3b21-4772-be9a-1447a86d01eb}; !- Outlet Port

OS:Connection,
  {2e7e853b-3df5-4c92-93a9-7809bd620845}, !- Handle
  {903d21ea-1052-443b-8b03-beebd5ecbb86}, !- Source Object
  3,                                      !- Outlet Port
  {4d43bfbd-6e40-410d-80d0-df8e767e513d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd083f36-a075-47d9-bc69-1636ea8daf12}, !- Handle
  {4d43bfbd-6e40-410d-80d0-df8e767e513d}, !- Source Object
  6,                                      !- Outlet Port
  {57ea409f-85ac-4d6e-adc8-c30c795fbc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166e1ddf-3b21-4772-be9a-1447a86d01eb}, !- Handle
  {57ea409f-85ac-4d6e-adc8-c30c795fbc9d}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c49ca81f-fa10-4754-bcec-3b7021bfd3cb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {4d43bfbd-6e40-410d-80d0-df8e767e513d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {08d5022a-24bf-4881-b422-20755a9769b2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  191206.007039093,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {86d6132d-0ccb-4b17-96a3-1b9a7b3031e6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC 1spd DX AC Clg Coil 329kBtu/hr 8.5EER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  97316.484717692,                        !- Rated Total Cooling Capacity {W}
  0.750059320850715,                      !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  4.54217130405629,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {70d9c114-2d6d-4c1a-bc75-c98f9339595c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.54217130405629,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cd68688-5e47-47bb-87b4-35c06adfdd35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8911121-143c-4654-b74b-3b40e8f4024e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2cd68688-5e47-47bb-87b4-35c06adfdd35}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8911121-143c-4654-b74b-3b40e8f4024e}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a749eaa-419f-4920-ba45-157219fec9d5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ac5304c9-acc8-42b9-8c18-bbdfe2af807f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {70682b77-2805-4e66-b407-3e82ad932cac}, !- Air Inlet Node Name
  {c462c142-6730-4d02-a57a-85df8ad2f922}, !- Air Outlet Node Name
  {70d9c114-2d6d-4c1a-bc75-c98f9339595c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5c7a661e-6272-4f54-b79d-7da78f607758}, !- Supply Air Fan Operating Mode Schedule Name
  {4d43bfbd-6e40-410d-80d0-df8e767e513d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {86d6132d-0ccb-4b17-96a3-1b9a7b3031e6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {08d5022a-24bf-4881-b422-20755a9769b2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.54217130405629,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.54217130405629,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c462c142-6730-4d02-a57a-85df8ad2f922}, !- Handle
  {3a749eaa-419f-4920-ba45-157219fec9d5}, !- Source Object
  7,                                      !- Outlet Port
  {38722c74-f2c8-4745-8947-96805a206f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {de008610-624f-42b5-9470-86d1d332da1c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.59114658755937,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  4.54217130405629,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {97d80d17-eafb-4301-931a-9523ace08677}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f18a5fad-07f7-4681-b14e-8810d9d19b69}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f18a5fad-07f7-4681-b14e-8810d9d19b69}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fdc8917f-7a05-4ea6-9010-bbbfd656b6e2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC OA System, !- Name
  {de008610-624f-42b5-9470-86d1d332da1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2b246388-10a6-413a-b6e5-146777571a29}, !- Mixed Air Node Name
  {5a324fc3-c606-4703-bd00-3ef74b823f84}, !- Outdoor Air Stream Node Name
  {9d6d854d-7fb0-494b-9fd5-5274d80c5d52}, !- Relief Air Stream Node Name
  {85e59867-69e8-4822-8a1f-04ad7f9d171d}; !- Return Air Stream Node Name

OS:Node,
  {731c6396-ac2c-4832-9714-0c7023503809}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5a324fc3-c606-4703-bd00-3ef74b823f84}; !- Outlet Port

OS:Connection,
  {5a324fc3-c606-4703-bd00-3ef74b823f84}, !- Handle
  {731c6396-ac2c-4832-9714-0c7023503809}, !- Source Object
  3,                                      !- Outlet Port
  {fdc8917f-7a05-4ea6-9010-bbbfd656b6e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {591f3f57-b986-4023-9c53-3091730fd018}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Relief Air Node, !- Name
  {9d6d854d-7fb0-494b-9fd5-5274d80c5d52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6d854d-7fb0-494b-9fd5-5274d80c5d52}, !- Handle
  {fdc8917f-7a05-4ea6-9010-bbbfd656b6e2}, !- Source Object
  7,                                      !- Outlet Port
  {591f3f57-b986-4023-9c53-3091730fd018}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d679628-1d0a-4701-b7de-de402b435f56}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Mixed Air Node, !- Name
  {2b246388-10a6-413a-b6e5-146777571a29}, !- Inlet Port
  {70682b77-2805-4e66-b407-3e82ad932cac}; !- Outlet Port

OS:Connection,
  {85e59867-69e8-4822-8a1f-04ad7f9d171d}, !- Handle
  {7f0bf570-7334-4aea-ba92-a50a4ae4ba59}, !- Source Object
  3,                                      !- Outlet Port
  {fdc8917f-7a05-4ea6-9010-bbbfd656b6e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b246388-10a6-413a-b6e5-146777571a29}, !- Handle
  {fdc8917f-7a05-4ea6-9010-bbbfd656b6e2}, !- Source Object
  5,                                      !- Outlet Port
  {0d679628-1d0a-4701-b7de-de402b435f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70682b77-2805-4e66-b407-3e82ad932cac}, !- Handle
  {0d679628-1d0a-4701-b7de-de402b435f56}, !- Source Object
  3,                                      !- Outlet Port
  {3a749eaa-419f-4920-ba45-157219fec9d5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {770512f6-0431-46ee-b08f-07a6021808fa}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {593cfa80-0b59-4029-819c-0d296f46b157}, !- Control Zone or Zone List Name
  {f474c913-7e33-4131-a24d-4320eb174ffa}, !- Cooling Control Zone or Zone List Name
  {f024db27-664d-4c77-91de-ce2106f91f3d}, !- Heating Control Zone or Zone List Name
  {c8a811b1-9141-4fe7-9b47-d918651b94fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {593cfa80-0b59-4029-819c-0d296f46b157}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {f474c913-7e33-4131-a24d-4320eb174ffa}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f024db27-664d-4c77-91de-ce2106f91f3d}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8a811b1-9141-4fe7-9b47-d918651b94fb}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e23bbaa2-327b-494a-af88-e453b9226ddd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {1a1a71b8-326f-4614-a51a-e8a7075261ea}, !- Air Inlet Node Name
  {dac76f68-1211-4dcd-95ad-208ba8c47d7a}, !- Air Outlet Node Name
  4.54217130405629;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {479a9e05-3d12-4e21-a715-bb9d1f353c5e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Return Air Node, !- Name
  {e7d21b47-d7ad-4804-a331-64fa0cec7e59}, !- Inlet Port
  {068310f8-8afe-4900-b0a1-c53a6bb0b06b}; !- Outlet Port

OS:Connection,
  {53fc662f-f367-4a11-a53c-a8856c43774c}, !- Handle
  {43df20ab-515f-457b-9f2a-ea8931255f9e}, !- Source Object
  3,                                      !- Outlet Port
  {7cd04058-71b9-4c31-b137-d854f0f32d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d21b47-d7ad-4804-a331-64fa0cec7e59}, !- Handle
  {f4eb1aa0-5d05-4ca8-a933-f509334793ed}, !- Source Object
  2,                                      !- Outlet Port
  {479a9e05-3d12-4e21-a715-bb9d1f353c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068310f8-8afe-4900-b0a1-c53a6bb0b06b}, !- Handle
  {479a9e05-3d12-4e21-a715-bb9d1f353c5e}, !- Source Object
  3,                                      !- Outlet Port
  {a0fa73a3-e8e0-4bc0-9a12-fec27eec911c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07639845-eb25-4f54-9777-9135cfeb3a84}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e15b92fe-dda0-4bd9-b156-e24c4d26c398}, !- Inlet Port
  {1a1a71b8-326f-4614-a51a-e8a7075261ea}; !- Outlet Port

OS:Connection,
  {e15b92fe-dda0-4bd9-b156-e24c4d26c398}, !- Handle
  {cc3d65f0-2f18-4341-a091-afffd94541d9}, !- Source Object
  3,                                      !- Outlet Port
  {07639845-eb25-4f54-9777-9135cfeb3a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1a71b8-326f-4614-a51a-e8a7075261ea}, !- Handle
  {07639845-eb25-4f54-9777-9135cfeb3a84}, !- Source Object
  3,                                      !- Outlet Port
  {e23bbaa2-327b-494a-af88-e453b9226ddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dac76f68-1211-4dcd-95ad-208ba8c47d7a}, !- Handle
  {e23bbaa2-327b-494a-af88-e453b9226ddd}, !- Source Object
  4,                                      !- Outlet Port
  {43df20ab-515f-457b-9f2a-ea8931255f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {77fa0fc2-3d3b-4787-9c5c-bdadef48fccf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6d436169-e33e-46ba-8617-8bc9e24f5cc1}, !- Availability Schedule
  {aac4dfc4-ca9b-43a5-a992-a1ae310b5460}, !- Availability Manager List Name
  1.12476630746719,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c279b5cb-f5d3-4b9d-a00f-18f193bb477f}, !- Supply Side Inlet Node Name
  {be5f1c2d-a37d-442c-976f-6416bbe8a2df}, !- Demand Side Outlet Node Name
  {eaaea5eb-23f1-49ac-b0bc-79d35b088afa}, !- Demand Side Inlet Node A
  {404e1540-c3ce-41a8-b48c-7f49730908e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be986569-07f0-4bfe-a29b-5892a4262517}, !- Demand Mixer Name
  {040a551d-9ba0-4ba5-89dd-06b0201a1c8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {34c39e7b-5251-4348-b4d9-c9a34bddceff}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {c279b5cb-f5d3-4b9d-a00f-18f193bb477f}, !- Inlet Port
  {9be388b5-6768-40ff-a90c-d5f9cb2a09e5}; !- Outlet Port

OS:Node,
  {5c5e93ec-c61a-4ffa-82dc-7c86a6aabc0e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {7bbbde0b-d09f-4de7-8a48-fddba99b589f}, !- Inlet Port
  {404e1540-c3ce-41a8-b48c-7f49730908e4}; !- Outlet Port

OS:Connection,
  {c279b5cb-f5d3-4b9d-a00f-18f193bb477f}, !- Handle
  {77fa0fc2-3d3b-4787-9c5c-bdadef48fccf}, !- Source Object
  9,                                      !- Outlet Port
  {34c39e7b-5251-4348-b4d9-c9a34bddceff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404e1540-c3ce-41a8-b48c-7f49730908e4}, !- Handle
  {5c5e93ec-c61a-4ffa-82dc-7c86a6aabc0e}, !- Source Object
  3,                                      !- Outlet Port
  {77fa0fc2-3d3b-4787-9c5c-bdadef48fccf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3f4ae8e-e667-4c0c-b37c-f2de3712652a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {eaaea5eb-23f1-49ac-b0bc-79d35b088afa}, !- Inlet Port
  {c7bca97d-b089-4652-a5bf-b719bdd9bb93}; !- Outlet Port

OS:Node,
  {be8f854e-a11a-4765-8290-6c83ce4ee657}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {66179d6c-3b99-4364-b72f-aead9017f742}, !- Inlet Port
  {be5f1c2d-a37d-442c-976f-6416bbe8a2df}; !- Outlet Port

OS:Node,
  {9e9eed82-c381-4a4c-ab8c-482dd0657f41}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {b9cdf6c0-e3c6-45ac-a43e-867b26cdde4b}, !- Inlet Port
  {761d5425-09ab-40b8-8520-e2bb77bad3db}; !- Outlet Port

OS:Connection,
  {eaaea5eb-23f1-49ac-b0bc-79d35b088afa}, !- Handle
  {77fa0fc2-3d3b-4787-9c5c-bdadef48fccf}, !- Source Object
  11,                                     !- Outlet Port
  {f3f4ae8e-e667-4c0c-b37c-f2de3712652a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f1c2d-a37d-442c-976f-6416bbe8a2df}, !- Handle
  {be8f854e-a11a-4765-8290-6c83ce4ee657}, !- Source Object
  3,                                      !- Outlet Port
  {77fa0fc2-3d3b-4787-9c5c-bdadef48fccf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {040a551d-9ba0-4ba5-89dd-06b0201a1c8e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {c7bca97d-b089-4652-a5bf-b719bdd9bb93}, !- Inlet Node Name
  {b958617d-bab9-483c-90b9-740f1e96e12c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be986569-07f0-4bfe-a29b-5892a4262517}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {66179d6c-3b99-4364-b72f-aead9017f742}, !- Outlet Node Name
  {1e1fae09-680b-4558-b739-6ac718e993d1}; !- Inlet Node Name 1

OS:Connection,
  {c7bca97d-b089-4652-a5bf-b719bdd9bb93}, !- Handle
  {f3f4ae8e-e667-4c0c-b37c-f2de3712652a}, !- Source Object
  3,                                      !- Outlet Port
  {040a551d-9ba0-4ba5-89dd-06b0201a1c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66179d6c-3b99-4364-b72f-aead9017f742}, !- Handle
  {be986569-07f0-4bfe-a29b-5892a4262517}, !- Source Object
  2,                                      !- Outlet Port
  {be8f854e-a11a-4765-8290-6c83ce4ee657}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ebea818d-406b-481f-ac8a-d118859d114e}, !- Handle
  {77fa0fc2-3d3b-4787-9c5c-bdadef48fccf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.12476630746719,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14691.02,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6537.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aac4dfc4-ca9b-43a5-a992-a1ae310b5460}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {99244fb9-7e64-43ff-abf0-c9d4f5e4514a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e9aaba2a-aa91-4d74-9597-9aa00a102bc3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38204568-ad20-460d-8f0c-03660fb61f2e}, !- Control Zone Name
  {5c5e93ec-c61a-4ffa-82dc-7c86a6aabc0e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {0ac95527-4aec-4ea5-ae90-18ec84bab120}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1066.8571970167,                        !- U-Factor Times Area Value {W/K}
  0.000945574670461928,                   !- Maximum Water Flow Rate {m3/s}
  {b5530b31-5399-46c5-9b52-324fc5370477}, !- Water Inlet Node Name
  {80743bd8-4274-4e40-a519-0a2da1faaf0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  43230.5392439148,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {673ca2dd-0ef8-4594-b213-9a511698f3fe}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9fa67392-fdee-412e-b4a2-7450d3dede01}, !- Inlet Port
  {b5530b31-5399-46c5-9b52-324fc5370477}; !- Outlet Port

OS:Connection,
  {9fa67392-fdee-412e-b4a2-7450d3dede01}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  17,                                     !- Outlet Port
  {673ca2dd-0ef8-4594-b213-9a511698f3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7f2b82e-7d82-4344-a0d6-5f4e4dcd6748}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {80743bd8-4274-4e40-a519-0a2da1faaf0d}, !- Inlet Port
  {0c5640a6-4a40-4ae3-b874-4273a30c2491}; !- Outlet Port

OS:Connection,
  {b5530b31-5399-46c5-9b52-324fc5370477}, !- Handle
  {673ca2dd-0ef8-4594-b213-9a511698f3fe}, !- Source Object
  3,                                      !- Outlet Port
  {0ac95527-4aec-4ea5-ae90-18ec84bab120}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80743bd8-4274-4e40-a519-0a2da1faaf0d}, !- Handle
  {0ac95527-4aec-4ea5-ae90-18ec84bab120}, !- Source Object
  6,                                      !- Outlet Port
  {b7f2b82e-7d82-4344-a0d6-5f4e4dcd6748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5640a6-4a40-4ae3-b874-4273a30c2491}, !- Handle
  {b7f2b82e-7d82-4344-a0d6-5f4e4dcd6748}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d40061f-f538-4c45-b2fd-e601e162d0f9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {0ac95527-4aec-4ea5-ae90-18ec84bab120}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7fa5d61d-b017-4f51-ab4e-0f7f3edb29b9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43230.5392439148,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {41f90150-2f11-456c-b492-34cdfbb9cc7c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC 1spd DX AC Clg Coil 41kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  18618.8761375136,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  1.12476630746719,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {91ebaf3c-8f39-4713-a001-bf82e7dd42c9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.12476630746719,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00681e1c-8319-4cc8-8025-df2e438ca30a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9344011f-68ab-495e-8697-8a018118469d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00681e1c-8319-4cc8-8025-df2e438ca30a}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9344011f-68ab-495e-8697-8a018118469d}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a2f9a7e4-fe2b-4fe4-87b3-309856c823f6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {38204568-ad20-460d-8f0c-03660fb61f2e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {10e00790-afe7-4115-9b98-20a440dd96b8}, !- Air Inlet Node Name
  {7bbbde0b-d09f-4de7-8a48-fddba99b589f}, !- Air Outlet Node Name
  {91ebaf3c-8f39-4713-a001-bf82e7dd42c9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {34d185b5-5b2b-4607-a4b8-1357f23810ff}, !- Supply Air Fan Operating Mode Schedule Name
  {0ac95527-4aec-4ea5-ae90-18ec84bab120}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41f90150-2f11-456c-b492-34cdfbb9cc7c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7fa5d61d-b017-4f51-ab4e-0f7f3edb29b9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.12476630746719,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.12476630746719,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bbbde0b-d09f-4de7-8a48-fddba99b589f}, !- Handle
  {a2f9a7e4-fe2b-4fe4-87b3-309856c823f6}, !- Source Object
  7,                                      !- Outlet Port
  {5c5e93ec-c61a-4ffa-82dc-7c86a6aabc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e6a3336e-9b8c-4785-a1f5-5990dcc6430c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0324431452248628,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.12476630746719,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2af99d7b-9c11-48ec-b1e2-91392b36ecc0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {78e2fc33-c47b-4208-b0f8-afff45b56dc5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {78e2fc33-c47b-4208-b0f8-afff45b56dc5}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f1b7a4a-a11e-410b-8f39-16fcfc4187af}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC OA System, !- Name
  {e6a3336e-9b8c-4785-a1f5-5990dcc6430c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bccd6269-3aaf-4fac-9b42-5297f43839cd}, !- Mixed Air Node Name
  {8f3f9c18-b6f4-4c40-bd8f-a9f46deaa684}, !- Outdoor Air Stream Node Name
  {14f040be-7c42-4a41-a3a1-262263aeacab}, !- Relief Air Stream Node Name
  {9be388b5-6768-40ff-a90c-d5f9cb2a09e5}; !- Return Air Stream Node Name

OS:Node,
  {5e7393e0-6ced-47d5-ba72-9738899a0a27}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8f3f9c18-b6f4-4c40-bd8f-a9f46deaa684}; !- Outlet Port

OS:Connection,
  {8f3f9c18-b6f4-4c40-bd8f-a9f46deaa684}, !- Handle
  {5e7393e0-6ced-47d5-ba72-9738899a0a27}, !- Source Object
  3,                                      !- Outlet Port
  {8f1b7a4a-a11e-410b-8f39-16fcfc4187af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3c3472bd-4a2e-4b3e-980b-fc58fff284a6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Relief Air Node, !- Name
  {14f040be-7c42-4a41-a3a1-262263aeacab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14f040be-7c42-4a41-a3a1-262263aeacab}, !- Handle
  {8f1b7a4a-a11e-410b-8f39-16fcfc4187af}, !- Source Object
  7,                                      !- Outlet Port
  {3c3472bd-4a2e-4b3e-980b-fc58fff284a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4530f70-75b7-41f6-b052-184d275c2b5e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {bccd6269-3aaf-4fac-9b42-5297f43839cd}, !- Inlet Port
  {10e00790-afe7-4115-9b98-20a440dd96b8}; !- Outlet Port

OS:Connection,
  {9be388b5-6768-40ff-a90c-d5f9cb2a09e5}, !- Handle
  {34c39e7b-5251-4348-b4d9-c9a34bddceff}, !- Source Object
  3,                                      !- Outlet Port
  {8f1b7a4a-a11e-410b-8f39-16fcfc4187af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bccd6269-3aaf-4fac-9b42-5297f43839cd}, !- Handle
  {8f1b7a4a-a11e-410b-8f39-16fcfc4187af}, !- Source Object
  5,                                      !- Outlet Port
  {a4530f70-75b7-41f6-b052-184d275c2b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e00790-afe7-4115-9b98-20a440dd96b8}, !- Handle
  {a4530f70-75b7-41f6-b052-184d275c2b5e}, !- Source Object
  3,                                      !- Outlet Port
  {a2f9a7e4-fe2b-4fe4-87b3-309856c823f6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {99244fb9-7e64-43ff-abf0-c9d4f5e4514a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b79e02aa-305f-40bb-abee-138baa711bca}, !- Control Zone or Zone List Name
  {87380acf-8b37-4e5f-9c22-d439d580ca1a}, !- Cooling Control Zone or Zone List Name
  {a45165c9-222f-4b6c-aab9-5e6976574b36}, !- Heating Control Zone or Zone List Name
  {5ea04e29-f3e4-4cc8-9c5d-a39b6279bf89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b79e02aa-305f-40bb-abee-138baa711bca}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {87380acf-8b37-4e5f-9c22-d439d580ca1a}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a45165c9-222f-4b6c-aab9-5e6976574b36}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5ea04e29-f3e4-4cc8-9c5d-a39b6279bf89}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {090685f0-12bf-4567-86e0-ba7f35abe4a7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {4392a0ed-5554-4561-99bb-3c384ae16e09}, !- Air Inlet Node Name
  {b9cdf6c0-e3c6-45ac-a43e-867b26cdde4b}, !- Air Outlet Node Name
  1.12476630746719;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be9539c1-50e2-4b20-afd7-c7ffa0387132}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Return Air Node, !- Name
  {6ea137ab-21a7-4186-82ed-15f90c5b771a}, !- Inlet Port
  {1e1fae09-680b-4558-b739-6ac718e993d1}; !- Outlet Port

OS:Connection,
  {761d5425-09ab-40b8-8520-e2bb77bad3db}, !- Handle
  {9e9eed82-c381-4a4c-ab8c-482dd0657f41}, !- Source Object
  3,                                      !- Outlet Port
  {5d7fad6f-6278-401b-9b9c-24dcbb5c0f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea137ab-21a7-4186-82ed-15f90c5b771a}, !- Handle
  {2c56c84f-cf0e-40a1-bc04-2874ccc5be00}, !- Source Object
  2,                                      !- Outlet Port
  {be9539c1-50e2-4b20-afd7-c7ffa0387132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1fae09-680b-4558-b739-6ac718e993d1}, !- Handle
  {be9539c1-50e2-4b20-afd7-c7ffa0387132}, !- Source Object
  3,                                      !- Outlet Port
  {be986569-07f0-4bfe-a29b-5892a4262517}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9afbc4f-976e-4c2b-b53b-4b2d04e1a3c2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b958617d-bab9-483c-90b9-740f1e96e12c}, !- Inlet Port
  {4392a0ed-5554-4561-99bb-3c384ae16e09}; !- Outlet Port

OS:Connection,
  {b958617d-bab9-483c-90b9-740f1e96e12c}, !- Handle
  {040a551d-9ba0-4ba5-89dd-06b0201a1c8e}, !- Source Object
  3,                                      !- Outlet Port
  {f9afbc4f-976e-4c2b-b53b-4b2d04e1a3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4392a0ed-5554-4561-99bb-3c384ae16e09}, !- Handle
  {f9afbc4f-976e-4c2b-b53b-4b2d04e1a3c2}, !- Source Object
  3,                                      !- Outlet Port
  {090685f0-12bf-4567-86e0-ba7f35abe4a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9cdf6c0-e3c6-45ac-a43e-867b26cdde4b}, !- Handle
  {090685f0-12bf-4567-86e0-ba7f35abe4a7}, !- Source Object
  4,                                      !- Outlet Port
  {9e9eed82-c381-4a4c-ab8c-482dd0657f41}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {299b89dd-15fd-4109-8e92-92718a9bf591}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {39c784a0-8081-46a5-9c6c-e2972ecea6bf}, !- Availability Schedule
  {5d28d1cd-e607-4b24-83c7-7fa060bd18bb}, !- Availability Manager List Name
  0.978960005798347,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60b0e26f-e94e-4883-a3a2-48ebfd26c171}, !- Supply Side Inlet Node Name
  {d1be2c6e-0b19-4b4c-9898-7f053234108c}, !- Demand Side Outlet Node Name
  {3bf35455-7d75-4d0e-a69f-f047ad9938f9}, !- Demand Side Inlet Node A
  {f891c01b-9138-4cef-bfac-a2adc3689d03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc247820-bff4-4043-9590-9a10b0c1c30f}, !- Demand Mixer Name
  {911ea8b4-3397-401a-9f5a-fffaa020e84b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ee13e9f0-de0e-4d7f-b91e-92304b587a32}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {60b0e26f-e94e-4883-a3a2-48ebfd26c171}, !- Inlet Port
  {5cd19a2c-4ab5-4fcf-bdbd-f2383496422d}; !- Outlet Port

OS:Node,
  {fb7ab34b-915f-43f7-92fc-b59723f87bf5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {b56aafc0-93e0-4f14-a560-f61449b88efb}, !- Inlet Port
  {f891c01b-9138-4cef-bfac-a2adc3689d03}; !- Outlet Port

OS:Connection,
  {60b0e26f-e94e-4883-a3a2-48ebfd26c171}, !- Handle
  {299b89dd-15fd-4109-8e92-92718a9bf591}, !- Source Object
  9,                                      !- Outlet Port
  {ee13e9f0-de0e-4d7f-b91e-92304b587a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f891c01b-9138-4cef-bfac-a2adc3689d03}, !- Handle
  {fb7ab34b-915f-43f7-92fc-b59723f87bf5}, !- Source Object
  3,                                      !- Outlet Port
  {299b89dd-15fd-4109-8e92-92718a9bf591}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5e2f59af-aa9c-4cdf-8c1d-4b4383514258}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {3bf35455-7d75-4d0e-a69f-f047ad9938f9}, !- Inlet Port
  {2b3726de-221b-48c7-9bb6-359a81e1aa40}; !- Outlet Port

OS:Node,
  {08433fa7-dc3f-4875-bdce-4fc3decc0f51}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {9bb187e1-05bd-4d6c-8abb-dd1c5d6f6d91}, !- Inlet Port
  {d1be2c6e-0b19-4b4c-9898-7f053234108c}; !- Outlet Port

OS:Node,
  {b33f6eed-2f12-4a0c-a663-6422ff805caa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {99ad9ffa-16da-45e3-a8df-fa58afdbff5e}, !- Inlet Port
  {cdc55f5e-ec1b-4d9e-a4a2-15112a959f7a}; !- Outlet Port

OS:Connection,
  {3bf35455-7d75-4d0e-a69f-f047ad9938f9}, !- Handle
  {299b89dd-15fd-4109-8e92-92718a9bf591}, !- Source Object
  11,                                     !- Outlet Port
  {5e2f59af-aa9c-4cdf-8c1d-4b4383514258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1be2c6e-0b19-4b4c-9898-7f053234108c}, !- Handle
  {08433fa7-dc3f-4875-bdce-4fc3decc0f51}, !- Source Object
  3,                                      !- Outlet Port
  {299b89dd-15fd-4109-8e92-92718a9bf591}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {911ea8b4-3397-401a-9f5a-fffaa020e84b}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {2b3726de-221b-48c7-9bb6-359a81e1aa40}, !- Inlet Node Name
  {4c5c88b9-4a13-45fe-8d6b-06e675096cc5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc247820-bff4-4043-9590-9a10b0c1c30f}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {9bb187e1-05bd-4d6c-8abb-dd1c5d6f6d91}, !- Outlet Node Name
  {35979d7d-e5fd-4ff7-9ffd-fbfc91d63c43}; !- Inlet Node Name 1

OS:Connection,
  {2b3726de-221b-48c7-9bb6-359a81e1aa40}, !- Handle
  {5e2f59af-aa9c-4cdf-8c1d-4b4383514258}, !- Source Object
  3,                                      !- Outlet Port
  {911ea8b4-3397-401a-9f5a-fffaa020e84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb187e1-05bd-4d6c-8abb-dd1c5d6f6d91}, !- Handle
  {bc247820-bff4-4043-9590-9a10b0c1c30f}, !- Source Object
  2,                                      !- Outlet Port
  {08433fa7-dc3f-4875-bdce-4fc3decc0f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {403efdb2-12bd-461e-986d-c51714c7c4cc}, !- Handle
  {299b89dd-15fd-4109-8e92-92718a9bf591}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.978960005798347,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12712.77,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6576.73,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d28d1cd-e607-4b24-83c7-7fa060bd18bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {cfd35bc1-bdcb-4b24-95ac-531f522aaea9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d31118c3-3236-4871-b99b-31613dd9aac3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c64c5f59-3cb4-4c57-8f16-d896d9e9e419}, !- Control Zone Name
  {fb7ab34b-915f-43f7-92fc-b59723f87bf5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {baeb095d-fb16-490b-8f12-97e098766c2a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  931.009355064481,                       !- U-Factor Times Area Value {W/K}
  0.000826323151098055,                   !- Maximum Water Flow Rate {m3/s}
  {bece4c57-304c-4938-bbad-caa0417051d6}, !- Water Inlet Node Name
  {8b603bc6-93eb-4254-836c-a8a7a784db37}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  37778.5028804217,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6e80ca4-69c3-4ef5-97d1-158593e41472}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {3623c3db-a763-42b9-84ac-3c4b9c402e36}, !- Inlet Port
  {bece4c57-304c-4938-bbad-caa0417051d6}; !- Outlet Port

OS:Connection,
  {3623c3db-a763-42b9-84ac-3c4b9c402e36}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  18,                                     !- Outlet Port
  {e6e80ca4-69c3-4ef5-97d1-158593e41472}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e23d819b-4859-4fcd-88b3-03ecfccacd66}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8b603bc6-93eb-4254-836c-a8a7a784db37}, !- Inlet Port
  {ef61d4d2-e565-4054-9763-033e90a1cdce}; !- Outlet Port

OS:Connection,
  {bece4c57-304c-4938-bbad-caa0417051d6}, !- Handle
  {e6e80ca4-69c3-4ef5-97d1-158593e41472}, !- Source Object
  3,                                      !- Outlet Port
  {baeb095d-fb16-490b-8f12-97e098766c2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b603bc6-93eb-4254-836c-a8a7a784db37}, !- Handle
  {baeb095d-fb16-490b-8f12-97e098766c2a}, !- Source Object
  6,                                      !- Outlet Port
  {e23d819b-4859-4fcd-88b3-03ecfccacd66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef61d4d2-e565-4054-9763-033e90a1cdce}, !- Handle
  {e23d819b-4859-4fcd-88b3-03ecfccacd66}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8bb97fb3-a633-4576-8b53-fb9b7fadcf28}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {baeb095d-fb16-490b-8f12-97e098766c2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {faf7b580-9070-43f6-ad77-e757222f8a48}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  37778.5028804217,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c8b39c76-b7f1-41f6-8701-384487183153}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  16205.2641251175,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.978960005798347,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {06ce5b55-fce6-4fac-ab54-4e414813a371}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.978960005798347,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92c3a8d4-6002-4d6d-b22f-06bfed1e770a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {546c0259-a1d2-4831-8f33-063da864c78d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92c3a8d4-6002-4d6d-b22f-06bfed1e770a}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {546c0259-a1d2-4831-8f33-063da864c78d}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a6ff5b82-1b6d-4fe9-8528-3cbf39081ce9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c64c5f59-3cb4-4c57-8f16-d896d9e9e419}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {5d1f0692-e1e1-4931-ab43-4aab1716be76}, !- Air Inlet Node Name
  {b56aafc0-93e0-4f14-a560-f61449b88efb}, !- Air Outlet Node Name
  {06ce5b55-fce6-4fac-ab54-4e414813a371}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {cadfba47-7ffa-4145-81d6-1c17641a86d2}, !- Supply Air Fan Operating Mode Schedule Name
  {baeb095d-fb16-490b-8f12-97e098766c2a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c8b39c76-b7f1-41f6-8701-384487183153}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {faf7b580-9070-43f6-ad77-e757222f8a48}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.978960005798347,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.978960005798347,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b56aafc0-93e0-4f14-a560-f61449b88efb}, !- Handle
  {a6ff5b82-1b6d-4fe9-8528-3cbf39081ce9}, !- Source Object
  7,                                      !- Outlet Port
  {fb7ab34b-915f-43f7-92fc-b59723f87bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {48364c09-a367-4116-87df-71614f4ccaf4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0324431452248629,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.978960005798347,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04691c3e-6ffe-4f8e-a2d8-e357bbfcafa5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b190f496-f7a5-449c-a7ce-65c995efa542}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b190f496-f7a5-449c-a7ce-65c995efa542}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a8d8044-6de8-4e72-a5f3-51f8dd6ff94a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC OA System, !- Name
  {48364c09-a367-4116-87df-71614f4ccaf4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ed2fa97-e1ea-4221-876d-be8fc8f36831}, !- Mixed Air Node Name
  {2a7df42a-3349-4cea-8760-b5dfc7247647}, !- Outdoor Air Stream Node Name
  {9a82c1c0-0e1e-4134-a59c-41b3a34c11fe}, !- Relief Air Stream Node Name
  {5cd19a2c-4ab5-4fcf-bdbd-f2383496422d}; !- Return Air Stream Node Name

OS:Node,
  {c03afecb-5ec8-4750-8ec2-339ccca91937}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2a7df42a-3349-4cea-8760-b5dfc7247647}; !- Outlet Port

OS:Connection,
  {2a7df42a-3349-4cea-8760-b5dfc7247647}, !- Handle
  {c03afecb-5ec8-4750-8ec2-339ccca91937}, !- Source Object
  3,                                      !- Outlet Port
  {9a8d8044-6de8-4e72-a5f3-51f8dd6ff94a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a410c35-c12e-43f4-a0e5-c656f151f038}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Relief Air Node, !- Name
  {9a82c1c0-0e1e-4134-a59c-41b3a34c11fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a82c1c0-0e1e-4134-a59c-41b3a34c11fe}, !- Handle
  {9a8d8044-6de8-4e72-a5f3-51f8dd6ff94a}, !- Source Object
  7,                                      !- Outlet Port
  {0a410c35-c12e-43f4-a0e5-c656f151f038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea1d65ac-de4e-488e-862b-89495e770405}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {5ed2fa97-e1ea-4221-876d-be8fc8f36831}, !- Inlet Port
  {5d1f0692-e1e1-4931-ab43-4aab1716be76}; !- Outlet Port

OS:Connection,
  {5cd19a2c-4ab5-4fcf-bdbd-f2383496422d}, !- Handle
  {ee13e9f0-de0e-4d7f-b91e-92304b587a32}, !- Source Object
  3,                                      !- Outlet Port
  {9a8d8044-6de8-4e72-a5f3-51f8dd6ff94a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5ed2fa97-e1ea-4221-876d-be8fc8f36831}, !- Handle
  {9a8d8044-6de8-4e72-a5f3-51f8dd6ff94a}, !- Source Object
  5,                                      !- Outlet Port
  {ea1d65ac-de4e-488e-862b-89495e770405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1f0692-e1e1-4931-ab43-4aab1716be76}, !- Handle
  {ea1d65ac-de4e-488e-862b-89495e770405}, !- Source Object
  3,                                      !- Outlet Port
  {a6ff5b82-1b6d-4fe9-8528-3cbf39081ce9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cfd35bc1-bdcb-4b24-95ac-531f522aaea9}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11a38ea2-1792-4eeb-8273-7e5cadf63d2e}, !- Control Zone or Zone List Name
  {1c97572c-acee-4eef-81a5-2853dd2c20da}, !- Cooling Control Zone or Zone List Name
  {5ff40b28-f082-4c4e-b41c-7767efc65fee}, !- Heating Control Zone or Zone List Name
  {5ecb43f5-b6ee-454c-9557-7a9c0401ad84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11a38ea2-1792-4eeb-8273-7e5cadf63d2e}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {1c97572c-acee-4eef-81a5-2853dd2c20da}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ff40b28-f082-4c4e-b41c-7767efc65fee}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5ecb43f5-b6ee-454c-9557-7a9c0401ad84}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {915f48ca-b0f5-405f-97a4-c513515419ff}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {b0f3c631-e1bf-4ca2-b355-b427205daac9}, !- Air Inlet Node Name
  {99ad9ffa-16da-45e3-a8df-fa58afdbff5e}, !- Air Outlet Node Name
  0.978960005798347;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08a5ceff-1dca-455f-a142-da7bb70f24f3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Return Air Node, !- Name
  {26564c73-e0ee-4194-9051-d2ba56bab2f9}, !- Inlet Port
  {35979d7d-e5fd-4ff7-9ffd-fbfc91d63c43}; !- Outlet Port

OS:Connection,
  {cdc55f5e-ec1b-4d9e-a4a2-15112a959f7a}, !- Handle
  {b33f6eed-2f12-4a0c-a663-6422ff805caa}, !- Source Object
  3,                                      !- Outlet Port
  {0109313e-30ae-4a35-b6f8-830c6e4acb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26564c73-e0ee-4194-9051-d2ba56bab2f9}, !- Handle
  {ccf635e2-889e-4b89-b273-a31ff9c057f6}, !- Source Object
  2,                                      !- Outlet Port
  {08a5ceff-1dca-455f-a142-da7bb70f24f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35979d7d-e5fd-4ff7-9ffd-fbfc91d63c43}, !- Handle
  {08a5ceff-1dca-455f-a142-da7bb70f24f3}, !- Source Object
  3,                                      !- Outlet Port
  {bc247820-bff4-4043-9590-9a10b0c1c30f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31e2bca8-819c-4625-b4e8-7f2aa75328c0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {4c5c88b9-4a13-45fe-8d6b-06e675096cc5}, !- Inlet Port
  {b0f3c631-e1bf-4ca2-b355-b427205daac9}; !- Outlet Port

OS:Connection,
  {4c5c88b9-4a13-45fe-8d6b-06e675096cc5}, !- Handle
  {911ea8b4-3397-401a-9f5a-fffaa020e84b}, !- Source Object
  3,                                      !- Outlet Port
  {31e2bca8-819c-4625-b4e8-7f2aa75328c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f3c631-e1bf-4ca2-b355-b427205daac9}, !- Handle
  {31e2bca8-819c-4625-b4e8-7f2aa75328c0}, !- Source Object
  3,                                      !- Outlet Port
  {915f48ca-b0f5-405f-97a4-c513515419ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99ad9ffa-16da-45e3-a8df-fa58afdbff5e}, !- Handle
  {915f48ca-b0f5-405f-97a4-c513515419ff}, !- Source Object
  4,                                      !- Outlet Port
  {b33f6eed-2f12-4a0c-a663-6422ff805caa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0f0327f0-f4c8-45c8-86c2-98f7436c5720}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {69b35640-454e-4ab9-9646-7a8b379fbdb6}, !- Availability Schedule
  {b40ca030-57b4-4abf-bbe4-a94700f854b2}, !- Availability Manager List Name
  2.6759203131811,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8a25ecf-4637-4d4f-bda0-411173c84ac9}, !- Supply Side Inlet Node Name
  {9396e5c2-5a71-477b-94a3-d63bdd9e8638}, !- Demand Side Outlet Node Name
  {7fe18006-5d6c-4aa9-bf80-b9efee3d8941}, !- Demand Side Inlet Node A
  {2b74f0c6-2424-4fb4-a7ab-a285352f5edc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13e4b486-a1ba-4023-8f30-a4a57f24087f}, !- Demand Mixer Name
  {421ddc9b-9c82-4e58-be98-1b5a3c96bb79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88452e0a-9feb-480a-b811-c413e780d2c4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Supply Inlet Node, !- Name
  {f8a25ecf-4637-4d4f-bda0-411173c84ac9}, !- Inlet Port
  {b0ec011e-eba9-43b5-b254-d768e0bbc288}; !- Outlet Port

OS:Node,
  {1ec677f7-04f9-49c9-a206-56c87c3556c5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Supply Outlet Node, !- Name
  {c05776cb-912c-4ec8-a019-3d0fb8c16b42}, !- Inlet Port
  {2b74f0c6-2424-4fb4-a7ab-a285352f5edc}; !- Outlet Port

OS:Connection,
  {f8a25ecf-4637-4d4f-bda0-411173c84ac9}, !- Handle
  {0f0327f0-f4c8-45c8-86c2-98f7436c5720}, !- Source Object
  9,                                      !- Outlet Port
  {88452e0a-9feb-480a-b811-c413e780d2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b74f0c6-2424-4fb4-a7ab-a285352f5edc}, !- Handle
  {1ec677f7-04f9-49c9-a206-56c87c3556c5}, !- Source Object
  3,                                      !- Outlet Port
  {0f0327f0-f4c8-45c8-86c2-98f7436c5720}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5945a9a-abea-4bea-b867-30f90d00a4c8}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Demand Inlet Node, !- Name
  {7fe18006-5d6c-4aa9-bf80-b9efee3d8941}, !- Inlet Port
  {ee6f985f-b9c4-4f6d-872a-321fa7da6987}; !- Outlet Port

OS:Node,
  {4db6d3e0-a796-4efd-b6a8-fe1e7bc97121}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Demand Outlet Node, !- Name
  {e5b7fead-ddec-493c-a4d9-557d5d91cb8a}, !- Inlet Port
  {9396e5c2-5a71-477b-94a3-d63bdd9e8638}; !- Outlet Port

OS:Node,
  {641ddd4e-4939-4b22-ac96-1e21250ffeca}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {da38778a-d569-44dd-949f-3ad436fe635c}, !- Inlet Port
  {6bc7fc77-224b-4143-88e1-340038c99a3f}; !- Outlet Port

OS:Connection,
  {7fe18006-5d6c-4aa9-bf80-b9efee3d8941}, !- Handle
  {0f0327f0-f4c8-45c8-86c2-98f7436c5720}, !- Source Object
  11,                                     !- Outlet Port
  {f5945a9a-abea-4bea-b867-30f90d00a4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9396e5c2-5a71-477b-94a3-d63bdd9e8638}, !- Handle
  {4db6d3e0-a796-4efd-b6a8-fe1e7bc97121}, !- Source Object
  3,                                      !- Outlet Port
  {0f0327f0-f4c8-45c8-86c2-98f7436c5720}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {421ddc9b-9c82-4e58-be98-1b5a3c96bb79}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {ee6f985f-b9c4-4f6d-872a-321fa7da6987}, !- Inlet Node Name
  {4e5ed17e-9564-44a9-8dfe-160362602579}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13e4b486-a1ba-4023-8f30-a4a57f24087f}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {e5b7fead-ddec-493c-a4d9-557d5d91cb8a}, !- Outlet Node Name
  {130c1f3f-e43b-4ea9-8865-552cf310e1cc}; !- Inlet Node Name 1

OS:Connection,
  {ee6f985f-b9c4-4f6d-872a-321fa7da6987}, !- Handle
  {f5945a9a-abea-4bea-b867-30f90d00a4c8}, !- Source Object
  3,                                      !- Outlet Port
  {421ddc9b-9c82-4e58-be98-1b5a3c96bb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b7fead-ddec-493c-a4d9-557d5d91cb8a}, !- Handle
  {13e4b486-a1ba-4023-8f30-a4a57f24087f}, !- Source Object
  2,                                      !- Outlet Port
  {4db6d3e0-a796-4efd-b6a8-fe1e7bc97121}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb14a125-5d13-41e8-834e-8197fc22cbe5}, !- Handle
  {0f0327f0-f4c8-45c8-86c2-98f7436c5720}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.6759203131811,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  36860.18,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  38145.1,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b40ca030-57b4-4abf-bbe4-a94700f854b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {bd34f25b-aaab-49bd-b9ce-6806320c0b43}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {46d736d4-3cdf-4622-bbe7-56bff5c61671}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1a5811f1-32cc-4a44-9db1-60d46a29794a}, !- Control Zone Name
  {1ec677f7-04f9-49c9-a206-56c87c3556c5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {91af5044-d6ba-4d22-adba-2690c12ae679}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  2605.43074163299,                       !- U-Factor Times Area Value {W/K}
  0.00234158409948498,                    !- Maximum Water Flow Rate {m3/s}
  {4dc1fb03-01d8-4677-9ee1-5045b386edfe}, !- Water Inlet Node Name
  {763be049-8a29-4248-82a9-00e912c52b76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  107054.415127534,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {edb5deed-6ac6-43cb-8034-3f73d7bd9d81}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {33ae27c6-721a-44ef-b7b8-af65a9cdf1c2}, !- Inlet Port
  {4dc1fb03-01d8-4677-9ee1-5045b386edfe}; !- Outlet Port

OS:Connection,
  {33ae27c6-721a-44ef-b7b8-af65a9cdf1c2}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  19,                                     !- Outlet Port
  {edb5deed-6ac6-43cb-8034-3f73d7bd9d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff786ed-44eb-4daf-ad38-557d054ccdf5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {763be049-8a29-4248-82a9-00e912c52b76}, !- Inlet Port
  {7be00e9a-df7b-483a-a88f-9e2bd890ebb9}; !- Outlet Port

OS:Connection,
  {4dc1fb03-01d8-4677-9ee1-5045b386edfe}, !- Handle
  {edb5deed-6ac6-43cb-8034-3f73d7bd9d81}, !- Source Object
  3,                                      !- Outlet Port
  {91af5044-d6ba-4d22-adba-2690c12ae679}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {763be049-8a29-4248-82a9-00e912c52b76}, !- Handle
  {91af5044-d6ba-4d22-adba-2690c12ae679}, !- Source Object
  6,                                      !- Outlet Port
  {0ff786ed-44eb-4daf-ad38-557d054ccdf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be00e9a-df7b-483a-a88f-9e2bd890ebb9}, !- Handle
  {0ff786ed-44eb-4daf-ad38-557d054ccdf5}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba10eebe-4f4e-45f0-84e2-0fbb5d428266}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {91af5044-d6ba-4d22-adba-2690c12ae679}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8fe8b28e-7e08-49bb-8a44-41bffba303e5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  107054.415127534,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {de77632a-2322-4689-ab77-d27e07e20364}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC 1spd DX AC Clg Coil 151kBtu/hr 8.5EER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  49628.5521322566,                       !- Rated Total Cooling Capacity {W}
  0.800150839110116,                      !- Rated Sensible Heat Ratio
  2.96716374598169,                       !- Rated COP {W/W}
  2.6759203131811,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6f5b5a25-11fd-4158-b7fb-968e4ce23aa7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.6759203131811,                        !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ffce768-77eb-436f-8532-563e88b4933f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {91a405d5-5608-4cfe-a49d-7329886b3f28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ffce768-77eb-436f-8532-563e88b4933f}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {91a405d5-5608-4cfe-a49d-7329886b3f28}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1bc45c9d-d358-45c4-9d70-8a8882e47703}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1a5811f1-32cc-4a44-9db1-60d46a29794a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {b863b334-e496-4669-bf04-cb7e8b5f222a}, !- Air Inlet Node Name
  {c05776cb-912c-4ec8-a019-3d0fb8c16b42}, !- Air Outlet Node Name
  {6f5b5a25-11fd-4158-b7fb-968e4ce23aa7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {086c1324-736a-4fec-b15b-5b210d41e9d2}, !- Supply Air Fan Operating Mode Schedule Name
  {91af5044-d6ba-4d22-adba-2690c12ae679}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {de77632a-2322-4689-ab77-d27e07e20364}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8fe8b28e-7e08-49bb-8a44-41bffba303e5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.6759203131811,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.6759203131811,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c05776cb-912c-4ec8-a019-3d0fb8c16b42}, !- Handle
  {1bc45c9d-d358-45c4-9d70-8a8882e47703}, !- Source Object
  7,                                      !- Outlet Port
  {1ec677f7-04f9-49c9-a206-56c87c3556c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d8afd31f-8108-47cb-88c2-e06f214e2793}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.193485485731454,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  2.6759203131811,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6e80229d-eb23-48d6-b02c-f80c30f8fdf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c1c5f61-996a-4303-b6da-ac217396c7ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9c1c5f61-996a-4303-b6da-ac217396c7ab}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fbe16a1-b496-4886-a42a-e995dc89c223}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC OA System, !- Name
  {d8afd31f-8108-47cb-88c2-e06f214e2793}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9829871a-e61c-45ef-96ea-44b5e0b7e246}, !- Mixed Air Node Name
  {8d1c9d2a-040c-462d-a725-94bbf46e6e94}, !- Outdoor Air Stream Node Name
  {67a93d24-d205-4901-9bd7-f82628dcb65c}, !- Relief Air Stream Node Name
  {b0ec011e-eba9-43b5-b254-d768e0bbc288}; !- Return Air Stream Node Name

OS:Node,
  {e0b69097-1982-4284-828d-18395c53505f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8d1c9d2a-040c-462d-a725-94bbf46e6e94}; !- Outlet Port

OS:Connection,
  {8d1c9d2a-040c-462d-a725-94bbf46e6e94}, !- Handle
  {e0b69097-1982-4284-828d-18395c53505f}, !- Source Object
  3,                                      !- Outlet Port
  {6fbe16a1-b496-4886-a42a-e995dc89c223}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d534e4bd-e8bd-42dd-8647-22a10499d353}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Relief Air Node, !- Name
  {67a93d24-d205-4901-9bd7-f82628dcb65c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67a93d24-d205-4901-9bd7-f82628dcb65c}, !- Handle
  {6fbe16a1-b496-4886-a42a-e995dc89c223}, !- Source Object
  7,                                      !- Outlet Port
  {d534e4bd-e8bd-42dd-8647-22a10499d353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c46ef665-2e41-4d72-a7c1-02323237d930}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Mixed Air Node, !- Name
  {9829871a-e61c-45ef-96ea-44b5e0b7e246}, !- Inlet Port
  {b863b334-e496-4669-bf04-cb7e8b5f222a}; !- Outlet Port

OS:Connection,
  {b0ec011e-eba9-43b5-b254-d768e0bbc288}, !- Handle
  {88452e0a-9feb-480a-b811-c413e780d2c4}, !- Source Object
  3,                                      !- Outlet Port
  {6fbe16a1-b496-4886-a42a-e995dc89c223}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9829871a-e61c-45ef-96ea-44b5e0b7e246}, !- Handle
  {6fbe16a1-b496-4886-a42a-e995dc89c223}, !- Source Object
  5,                                      !- Outlet Port
  {c46ef665-2e41-4d72-a7c1-02323237d930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b863b334-e496-4669-bf04-cb7e8b5f222a}, !- Handle
  {c46ef665-2e41-4d72-a7c1-02323237d930}, !- Source Object
  3,                                      !- Outlet Port
  {1bc45c9d-d358-45c4-9d70-8a8882e47703}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bd34f25b-aaab-49bd-b9ce-6806320c0b43}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0bc4c009-babd-4890-90c2-96ba05f503d2}, !- Control Zone or Zone List Name
  {f9c17487-781f-4677-a8a5-4c28e260c25a}, !- Cooling Control Zone or Zone List Name
  {ce42da64-458e-4a17-ac86-d0a0f18b0864}, !- Heating Control Zone or Zone List Name
  {03d9d145-717a-4e74-841f-b5b06ae6f684}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0bc4c009-babd-4890-90c2-96ba05f503d2}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {f9c17487-781f-4677-a8a5-4c28e260c25a}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce42da64-458e-4a17-ac86-d0a0f18b0864}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {03d9d145-717a-4e74-841f-b5b06ae6f684}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {280d1a5e-dd54-4e3d-b742-b8336a914d09}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {8a023986-8c93-4a3b-b43f-b8f94e91ad58}, !- Air Inlet Node Name
  {da38778a-d569-44dd-949f-3ad436fe635c}, !- Air Outlet Node Name
  2.6759203131811;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d67eda2e-625a-4194-81ef-0b6c805babeb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Return Air Node, !- Name
  {59b0e099-ed52-451e-b32e-75cbafd22088}, !- Inlet Port
  {130c1f3f-e43b-4ea9-8865-552cf310e1cc}; !- Outlet Port

OS:Connection,
  {6bc7fc77-224b-4143-88e1-340038c99a3f}, !- Handle
  {641ddd4e-4939-4b22-ac96-1e21250ffeca}, !- Source Object
  3,                                      !- Outlet Port
  {44ba555b-cf60-4b4c-930e-4bc1b7e465cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b0e099-ed52-451e-b32e-75cbafd22088}, !- Handle
  {42cad5c7-d48f-4d36-b5cf-18a43bfd5046}, !- Source Object
  2,                                      !- Outlet Port
  {d67eda2e-625a-4194-81ef-0b6c805babeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130c1f3f-e43b-4ea9-8865-552cf310e1cc}, !- Handle
  {d67eda2e-625a-4194-81ef-0b6c805babeb}, !- Source Object
  3,                                      !- Outlet Port
  {13e4b486-a1ba-4023-8f30-a4a57f24087f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab612c2e-8d7a-42ea-890c-3dc4df9af2e1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {4e5ed17e-9564-44a9-8dfe-160362602579}, !- Inlet Port
  {8a023986-8c93-4a3b-b43f-b8f94e91ad58}; !- Outlet Port

OS:Connection,
  {4e5ed17e-9564-44a9-8dfe-160362602579}, !- Handle
  {421ddc9b-9c82-4e58-be98-1b5a3c96bb79}, !- Source Object
  3,                                      !- Outlet Port
  {ab612c2e-8d7a-42ea-890c-3dc4df9af2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a023986-8c93-4a3b-b43f-b8f94e91ad58}, !- Handle
  {ab612c2e-8d7a-42ea-890c-3dc4df9af2e1}, !- Source Object
  3,                                      !- Outlet Port
  {280d1a5e-dd54-4e3d-b742-b8336a914d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da38778a-d569-44dd-949f-3ad436fe635c}, !- Handle
  {280d1a5e-dd54-4e3d-b742-b8336a914d09}, !- Source Object
  4,                                      !- Outlet Port
  {641ddd4e-4939-4b22-ac96-1e21250ffeca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cec10773-8ee0-430f-bcb0-9e5d6b55f324}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1c7b4d8e-bd28-4fd4-b252-becec00f0c74}, !- Availability Schedule
  {82bee80d-2657-47fc-947b-1832d3fefcc6}, !- Availability Manager List Name
  0.427150450954463,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d533e7ed-88c6-4001-b78c-f64d11cd606f}, !- Supply Side Inlet Node Name
  {2c1b73e0-6a09-4376-88e2-b85cc22d4aca}, !- Demand Side Outlet Node Name
  {102fbf64-7aee-4b7c-92d6-a0fe16e5d76c}, !- Demand Side Inlet Node A
  {bef6fa89-bab7-415f-b55f-de238722bf47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5260a757-84db-42e2-b3fb-0106144a0051}, !- Demand Mixer Name
  {74e1de1d-ed7c-430c-89bf-94d0b948652e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e125c712-9857-43c8-aa73-08d8dd7b1e9f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {d533e7ed-88c6-4001-b78c-f64d11cd606f}, !- Inlet Port
  {33471aea-a61c-496c-9bba-57d775527211}; !- Outlet Port

OS:Node,
  {a57cfd20-5d6d-48d8-a97a-339d3dfcf0bd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {9c117c2a-0366-41f9-b220-a2ab55b0ea5d}, !- Inlet Port
  {bef6fa89-bab7-415f-b55f-de238722bf47}; !- Outlet Port

OS:Connection,
  {d533e7ed-88c6-4001-b78c-f64d11cd606f}, !- Handle
  {cec10773-8ee0-430f-bcb0-9e5d6b55f324}, !- Source Object
  9,                                      !- Outlet Port
  {e125c712-9857-43c8-aa73-08d8dd7b1e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef6fa89-bab7-415f-b55f-de238722bf47}, !- Handle
  {a57cfd20-5d6d-48d8-a97a-339d3dfcf0bd}, !- Source Object
  3,                                      !- Outlet Port
  {cec10773-8ee0-430f-bcb0-9e5d6b55f324}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1826ad0-a9d4-4367-8d71-2f60ef98547e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {102fbf64-7aee-4b7c-92d6-a0fe16e5d76c}, !- Inlet Port
  {f983670b-fbf8-4341-a52e-15e47d876625}; !- Outlet Port

OS:Node,
  {cffa3f42-e9fe-40d7-9168-bc721abe19d7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {3a03a682-96ae-4def-8f13-893f4a942be6}, !- Inlet Port
  {2c1b73e0-6a09-4376-88e2-b85cc22d4aca}; !- Outlet Port

OS:Node,
  {990ae7d4-05a2-4a63-b586-f9324483e5a5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {29169bcc-c40e-4e88-a61d-913f60692e9a}, !- Inlet Port
  {9e6dedea-bdc0-4e78-894a-59aa1a9f2a0e}; !- Outlet Port

OS:Connection,
  {102fbf64-7aee-4b7c-92d6-a0fe16e5d76c}, !- Handle
  {cec10773-8ee0-430f-bcb0-9e5d6b55f324}, !- Source Object
  11,                                     !- Outlet Port
  {d1826ad0-a9d4-4367-8d71-2f60ef98547e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1b73e0-6a09-4376-88e2-b85cc22d4aca}, !- Handle
  {cffa3f42-e9fe-40d7-9168-bc721abe19d7}, !- Source Object
  3,                                      !- Outlet Port
  {cec10773-8ee0-430f-bcb0-9e5d6b55f324}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {74e1de1d-ed7c-430c-89bf-94d0b948652e}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {f983670b-fbf8-4341-a52e-15e47d876625}, !- Inlet Node Name
  {b06f05c9-36ab-41e7-bfc7-bc0bdd9aa560}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5260a757-84db-42e2-b3fb-0106144a0051}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {3a03a682-96ae-4def-8f13-893f4a942be6}, !- Outlet Node Name
  {84a49043-bc71-4c24-a2c7-b0e3e7930751}; !- Inlet Node Name 1

OS:Connection,
  {f983670b-fbf8-4341-a52e-15e47d876625}, !- Handle
  {d1826ad0-a9d4-4367-8d71-2f60ef98547e}, !- Source Object
  3,                                      !- Outlet Port
  {74e1de1d-ed7c-430c-89bf-94d0b948652e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a03a682-96ae-4def-8f13-893f4a942be6}, !- Handle
  {5260a757-84db-42e2-b3fb-0106144a0051}, !- Source Object
  2,                                      !- Outlet Port
  {cffa3f42-e9fe-40d7-9168-bc721abe19d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97b19c7f-5e2c-4a48-921d-deb4a8b58483}, !- Handle
  {cec10773-8ee0-430f-bcb0-9e5d6b55f324}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.427150450954463,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5559.79,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3387.86,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {82bee80d-2657-47fc-947b-1832d3fefcc6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {80dfe7c9-51e4-4869-9688-76fcd6b06703}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {868de7a7-850c-41a0-b8b5-1350aef987e3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ddd617ae-4450-484e-81bc-32b7984a86f8}, !- Control Zone Name
  {a57cfd20-5d6d-48d8-a97a-339d3dfcf0bd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {dad77172-3cc0-47bc-bc84-192e9ed62e2f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  404.138226923938,                       !- U-Factor Times Area Value {W/K}
  0.000357766671898494,                   !- Maximum Water Flow Rate {m3/s}
  {0bb61f00-9b54-41b5-8272-01e1c6c67792}, !- Water Inlet Node Name
  {2fdf5a11-6e8a-43cb-93d6-20ae67b57f64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16356.6629191929,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e345eb98-39e2-4b74-a695-1829b0e138c9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {3b9195d5-0589-4fb0-9914-17f9c761327f}, !- Inlet Port
  {0bb61f00-9b54-41b5-8272-01e1c6c67792}; !- Outlet Port

OS:Connection,
  {3b9195d5-0589-4fb0-9914-17f9c761327f}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  20,                                     !- Outlet Port
  {e345eb98-39e2-4b74-a695-1829b0e138c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9541589-fb1c-45d9-a52c-9be03b7c6722}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2fdf5a11-6e8a-43cb-93d6-20ae67b57f64}, !- Inlet Port
  {4d1667e2-18f9-465e-bec7-afe77bb2d740}; !- Outlet Port

OS:Connection,
  {0bb61f00-9b54-41b5-8272-01e1c6c67792}, !- Handle
  {e345eb98-39e2-4b74-a695-1829b0e138c9}, !- Source Object
  3,                                      !- Outlet Port
  {dad77172-3cc0-47bc-bc84-192e9ed62e2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fdf5a11-6e8a-43cb-93d6-20ae67b57f64}, !- Handle
  {dad77172-3cc0-47bc-bc84-192e9ed62e2f}, !- Source Object
  6,                                      !- Outlet Port
  {a9541589-fb1c-45d9-a52c-9be03b7c6722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1667e2-18f9-465e-bec7-afe77bb2d740}, !- Handle
  {a9541589-fb1c-45d9-a52c-9be03b7c6722}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b3dced1-9ef7-46d9-a75f-d13ae7b48412}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {dad77172-3cc0-47bc-bc84-192e9ed62e2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {9ecc702c-868b-4d21-94b0-b147cdf12f13}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16356.6629191929,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {97ecfedc-a263-4980-b356-4c264caab811}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  7070.85666205037,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.427150450954463,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4e6f9e1a-6a2f-4400-bb70-9936cef6b99b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.427150450954463,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41ecef24-622f-4874-9563-f9ec460b6d07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcd00437-0f50-4f97-aed7-47174dcff907}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41ecef24-622f-4874-9563-f9ec460b6d07}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcd00437-0f50-4f97-aed7-47174dcff907}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9924de20-969f-4f9a-a70c-9d924707edeb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ddd617ae-4450-484e-81bc-32b7984a86f8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {ae31203f-597f-4425-ae04-e904cb4a0971}, !- Air Inlet Node Name
  {9c117c2a-0366-41f9-b220-a2ab55b0ea5d}, !- Air Outlet Node Name
  {4e6f9e1a-6a2f-4400-bb70-9936cef6b99b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6bcf97bb-375e-4c95-b67b-b1275100a525}, !- Supply Air Fan Operating Mode Schedule Name
  {dad77172-3cc0-47bc-bc84-192e9ed62e2f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {97ecfedc-a263-4980-b356-4c264caab811}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9ecc702c-868b-4d21-94b0-b147cdf12f13}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.427150450954463,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.427150450954463,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9c117c2a-0366-41f9-b220-a2ab55b0ea5d}, !- Handle
  {9924de20-969f-4f9a-a70c-9d924707edeb}, !- Source Object
  7,                                      !- Outlet Port
  {a57cfd20-5d6d-48d8-a97a-339d3dfcf0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ee812aa9-dd06-4ed9-8333-4581ffd1fc8a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.427150450954463,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {acc41eef-04d7-4c24-bead-1b739a6da2d2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ef2040e-388e-4b11-a134-e66fb3a87fa6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5ef2040e-388e-4b11-a134-e66fb3a87fa6}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {709eb22b-217d-45c1-933a-aaf3c09b895a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC OA System, !- Name
  {ee812aa9-dd06-4ed9-8333-4581ffd1fc8a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05ff1256-4479-437f-9c18-0f64aba9e840}, !- Mixed Air Node Name
  {3d8e93de-d29a-40e7-8d75-68e99303de5a}, !- Outdoor Air Stream Node Name
  {959ce08b-5cd2-428f-898d-146b64fcaf52}, !- Relief Air Stream Node Name
  {33471aea-a61c-496c-9bba-57d775527211}; !- Return Air Stream Node Name

OS:Node,
  {06cf2bbc-039f-4172-a985-7f62f6c49364}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d8e93de-d29a-40e7-8d75-68e99303de5a}; !- Outlet Port

OS:Connection,
  {3d8e93de-d29a-40e7-8d75-68e99303de5a}, !- Handle
  {06cf2bbc-039f-4172-a985-7f62f6c49364}, !- Source Object
  3,                                      !- Outlet Port
  {709eb22b-217d-45c1-933a-aaf3c09b895a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4559930-6c69-4d6f-b4df-8c062834c963}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Relief Air Node, !- Name
  {959ce08b-5cd2-428f-898d-146b64fcaf52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {959ce08b-5cd2-428f-898d-146b64fcaf52}, !- Handle
  {709eb22b-217d-45c1-933a-aaf3c09b895a}, !- Source Object
  7,                                      !- Outlet Port
  {e4559930-6c69-4d6f-b4df-8c062834c963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cfe91b8-0a88-4ae2-8334-336418fbe051}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {05ff1256-4479-437f-9c18-0f64aba9e840}, !- Inlet Port
  {ae31203f-597f-4425-ae04-e904cb4a0971}; !- Outlet Port

OS:Connection,
  {33471aea-a61c-496c-9bba-57d775527211}, !- Handle
  {e125c712-9857-43c8-aa73-08d8dd7b1e9f}, !- Source Object
  3,                                      !- Outlet Port
  {709eb22b-217d-45c1-933a-aaf3c09b895a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05ff1256-4479-437f-9c18-0f64aba9e840}, !- Handle
  {709eb22b-217d-45c1-933a-aaf3c09b895a}, !- Source Object
  5,                                      !- Outlet Port
  {4cfe91b8-0a88-4ae2-8334-336418fbe051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae31203f-597f-4425-ae04-e904cb4a0971}, !- Handle
  {4cfe91b8-0a88-4ae2-8334-336418fbe051}, !- Source Object
  3,                                      !- Outlet Port
  {9924de20-969f-4f9a-a70c-9d924707edeb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80dfe7c9-51e4-4869-9688-76fcd6b06703}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2b28d821-b8c4-429a-a3b3-c735b2d25b66}, !- Control Zone or Zone List Name
  {c35db376-e190-48fa-bd60-ddb49a62cd69}, !- Cooling Control Zone or Zone List Name
  {c193a6ee-bd62-4f00-810b-6ff2791a40db}, !- Heating Control Zone or Zone List Name
  {618b78d3-45ac-4a93-a5aa-3d904620187d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b28d821-b8c4-429a-a3b3-c735b2d25b66}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {c35db376-e190-48fa-bd60-ddb49a62cd69}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c193a6ee-bd62-4f00-810b-6ff2791a40db}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {618b78d3-45ac-4a93-a5aa-3d904620187d}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3641c3b4-8cb4-4aca-8295-4c117ce842ff}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {d4687e74-4796-4c4d-85de-ad4fbb1eabb9}, !- Air Inlet Node Name
  {29169bcc-c40e-4e88-a61d-913f60692e9a}, !- Air Outlet Node Name
  0.427150450954463;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e242dc8d-9b35-444b-8552-ef6d013240e1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Return Air Node, !- Name
  {f84a15b2-7a9c-478c-a14a-d2a7e337320b}, !- Inlet Port
  {84a49043-bc71-4c24-a2c7-b0e3e7930751}; !- Outlet Port

OS:Connection,
  {9e6dedea-bdc0-4e78-894a-59aa1a9f2a0e}, !- Handle
  {990ae7d4-05a2-4a63-b586-f9324483e5a5}, !- Source Object
  3,                                      !- Outlet Port
  {777029eb-0ac3-41ed-a98e-7de973804b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84a15b2-7a9c-478c-a14a-d2a7e337320b}, !- Handle
  {fa1a9609-4daa-427f-a5e0-ed67c916dd8c}, !- Source Object
  2,                                      !- Outlet Port
  {e242dc8d-9b35-444b-8552-ef6d013240e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a49043-bc71-4c24-a2c7-b0e3e7930751}, !- Handle
  {e242dc8d-9b35-444b-8552-ef6d013240e1}, !- Source Object
  3,                                      !- Outlet Port
  {5260a757-84db-42e2-b3fb-0106144a0051}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {634423d1-3f97-4a8b-95b3-6ab8711ff73b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b06f05c9-36ab-41e7-bfc7-bc0bdd9aa560}, !- Inlet Port
  {d4687e74-4796-4c4d-85de-ad4fbb1eabb9}; !- Outlet Port

OS:Connection,
  {b06f05c9-36ab-41e7-bfc7-bc0bdd9aa560}, !- Handle
  {74e1de1d-ed7c-430c-89bf-94d0b948652e}, !- Source Object
  3,                                      !- Outlet Port
  {634423d1-3f97-4a8b-95b3-6ab8711ff73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4687e74-4796-4c4d-85de-ad4fbb1eabb9}, !- Handle
  {634423d1-3f97-4a8b-95b3-6ab8711ff73b}, !- Source Object
  3,                                      !- Outlet Port
  {3641c3b4-8cb4-4aca-8295-4c117ce842ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29169bcc-c40e-4e88-a61d-913f60692e9a}, !- Handle
  {3641c3b4-8cb4-4aca-8295-4c117ce842ff}, !- Source Object
  4,                                      !- Outlet Port
  {990ae7d4-05a2-4a63-b586-f9324483e5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {93b51f82-6709-439d-8441-e34f0786b952}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
