  {f4a4b4a3-f8e3-4661-9667-226939a5cbed}, !- Availability Schedule
  {c7cb2b01-fec1-4922-b63c-e7380a3699d2}, !- Availability Manager List Name
  0.361422741268977,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6282e9c-4182-4daf-b17d-7433fef79079}, !- Supply Side Inlet Node Name
  {196d12ca-9d4e-493a-ac26-b20c9dd2cb76}, !- Demand Side Outlet Node Name
  {74a2318c-42cf-4ca3-a1e2-a6e1401dedbc}, !- Demand Side Inlet Node A
  {e21c6138-bbca-4f5a-bfda-8b03b6810501}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {945166e8-7284-4d0a-b365-995da3e9b6f2}, !- Demand Mixer Name
  {94288d2e-9f5a-4d0b-b681-4bff84f8aa9b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cebc4980-0e56-4f74-8b7d-97c799188f4c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {e6282e9c-4182-4daf-b17d-7433fef79079}, !- Inlet Port
  {af918f1b-8a2c-4ef6-8153-f212722b80cb}; !- Outlet Port

OS:Node,
  {4e45b71b-25fc-4aef-ade6-9dab52a326ad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {034261a2-5e63-4d36-97c3-753b5f89576a}, !- Inlet Port
  {e21c6138-bbca-4f5a-bfda-8b03b6810501}; !- Outlet Port

OS:Connection,
  {e6282e9c-4182-4daf-b17d-7433fef79079}, !- Handle
  {93b51f82-6709-439d-8441-e34f0786b952}, !- Source Object
  9,                                      !- Outlet Port
  {cebc4980-0e56-4f74-8b7d-97c799188f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21c6138-bbca-4f5a-bfda-8b03b6810501}, !- Handle
  {4e45b71b-25fc-4aef-ade6-9dab52a326ad}, !- Source Object
  3,                                      !- Outlet Port
  {93b51f82-6709-439d-8441-e34f0786b952}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c618a73-0e16-4f0c-89b3-20efcc920614}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {74a2318c-42cf-4ca3-a1e2-a6e1401dedbc}, !- Inlet Port
  {bb0ae6db-e340-467a-8425-96fab313f9da}; !- Outlet Port

OS:Node,
  {29503240-f09b-45e4-af79-6902de4d27b4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {15ac0471-d37a-488c-b080-a73d6c80a6d6}, !- Inlet Port
  {196d12ca-9d4e-493a-ac26-b20c9dd2cb76}; !- Outlet Port

OS:Node,
  {75b2cf7d-01ed-46ac-b7b7-69438ad763cb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {04aa166c-4972-4a6a-94a6-23e6e65ad7fe}, !- Inlet Port
  {a17953e9-9467-4aba-82cb-6e8fecac416f}; !- Outlet Port

OS:Connection,
  {74a2318c-42cf-4ca3-a1e2-a6e1401dedbc}, !- Handle
  {93b51f82-6709-439d-8441-e34f0786b952}, !- Source Object
  11,                                     !- Outlet Port
  {6c618a73-0e16-4f0c-89b3-20efcc920614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196d12ca-9d4e-493a-ac26-b20c9dd2cb76}, !- Handle
  {29503240-f09b-45e4-af79-6902de4d27b4}, !- Source Object
  3,                                      !- Outlet Port
  {93b51f82-6709-439d-8441-e34f0786b952}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94288d2e-9f5a-4d0b-b681-4bff84f8aa9b}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {bb0ae6db-e340-467a-8425-96fab313f9da}, !- Inlet Node Name
  {e2722cf4-9ff9-46ed-8584-ad11ab703ed7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {945166e8-7284-4d0a-b365-995da3e9b6f2}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {15ac0471-d37a-488c-b080-a73d6c80a6d6}, !- Outlet Node Name
  {45e5d3e7-6b41-4d86-86fc-c9ca75fdbadb}; !- Inlet Node Name 1

OS:Connection,
  {bb0ae6db-e340-467a-8425-96fab313f9da}, !- Handle
  {6c618a73-0e16-4f0c-89b3-20efcc920614}, !- Source Object
  3,                                      !- Outlet Port
  {94288d2e-9f5a-4d0b-b681-4bff84f8aa9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ac0471-d37a-488c-b080-a73d6c80a6d6}, !- Handle
  {945166e8-7284-4d0a-b365-995da3e9b6f2}, !- Source Object
  2,                                      !- Outlet Port
  {29503240-f09b-45e4-af79-6902de4d27b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad3e67ed-ae5c-4085-9f7f-6881e47f570b}, !- Handle
  {93b51f82-6709-439d-8441-e34f0786b952}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.361422741268977,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4689.67,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3400.6,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7cb2b01-fec1-4922-b63c-e7380a3699d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {dfaf107c-e6ab-4e1d-8bdf-b3bfc4e30860}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {aed43bc0-6dc7-492d-b6cf-c99be7d8533d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e7bee8ab-a4c0-4996-88a5-3c6610914ebf}, !- Control Zone Name
  {4e45b71b-25fc-4aef-ade6-9dab52a326ad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fedf827d-44c9-4f66-afdf-c01054b5db7b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  342.906531210385,                       !- U-Factor Times Area Value {W/K}
  0.000304007407956713,                   !- Maximum Water Flow Rate {m3/s}
  {035c6dce-5677-447b-8855-1dd8e0dd80c6}, !- Water Inlet Node Name
  {d17866e3-5b9a-48a6-81db-7e3066a9cb73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13898.8538828914,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a928a20-15b7-4e24-9ba2-c32557f282b6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5128b4da-a4ce-4638-95c2-942bcd4d3f4a}, !- Inlet Port
  {035c6dce-5677-447b-8855-1dd8e0dd80c6}; !- Outlet Port

OS:Connection,
  {5128b4da-a4ce-4638-95c2-942bcd4d3f4a}, !- Handle
  {25d55069-8787-404b-9059-773ee1c61d64}, !- Source Object
  21,                                     !- Outlet Port
  {0a928a20-15b7-4e24-9ba2-c32557f282b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3672b1d4-0683-4726-9e17-69f6f6f5f266}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d17866e3-5b9a-48a6-81db-7e3066a9cb73}, !- Inlet Port
  {b619037a-798a-43df-aa63-07537ac99961}; !- Outlet Port

OS:Connection,
  {035c6dce-5677-447b-8855-1dd8e0dd80c6}, !- Handle
  {0a928a20-15b7-4e24-9ba2-c32557f282b6}, !- Source Object
  3,                                      !- Outlet Port
  {fedf827d-44c9-4f66-afdf-c01054b5db7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d17866e3-5b9a-48a6-81db-7e3066a9cb73}, !- Handle
  {fedf827d-44c9-4f66-afdf-c01054b5db7b}, !- Source Object
  6,                                      !- Outlet Port
  {3672b1d4-0683-4726-9e17-69f6f6f5f266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b619037a-798a-43df-aa63-07537ac99961}, !- Handle
  {3672b1d4-0683-4726-9e17-69f6f6f5f266}, !- Source Object
  3,                                      !- Outlet Port
  {4d831dfe-2527-4793-ade9-d13844e235b5}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67711246-5f50-4978-bfff-3562a4dfe754}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {fedf827d-44c9-4f66-afdf-c01054b5db7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5dfab397-cfbe-4f96-9863-ffa519b71aff}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13898.8538828914,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8aa5d871-6a1e-49c8-9ae7-03e5a2808c9d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  5982.82968496899,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.361422741268977,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0dc737e2-a203-449e-ac3c-af1f4c553139}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Fan, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.361422741268977,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b03683b-e389-4b76-80e6-b87534971a70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7bfc9e66-0a26-44be-957d-27f6ee90f812}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b03683b-e389-4b76-80e6-b87534971a70}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bfc9e66-0a26-44be-957d-27f6ee90f812}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fe297ac8-aa6d-4517-899a-21b4b2560250}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e7bee8ab-a4c0-4996-88a5-3c6610914ebf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {2dfdd5d7-16f7-4a7c-9b5e-0f81f6212b90}, !- Air Inlet Node Name
  {034261a2-5e63-4d36-97c3-753b5f89576a}, !- Air Outlet Node Name
  {0dc737e2-a203-449e-ac3c-af1f4c553139}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c0a5d69d-10d4-4130-8b15-aa5e30cfe94a}, !- Supply Air Fan Operating Mode Schedule Name
  {fedf827d-44c9-4f66-afdf-c01054b5db7b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8aa5d871-6a1e-49c8-9ae7-03e5a2808c9d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5dfab397-cfbe-4f96-9863-ffa519b71aff}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.361422741268977,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.361422741268977,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {034261a2-5e63-4d36-97c3-753b5f89576a}, !- Handle
  {fe297ac8-aa6d-4517-899a-21b4b2560250}, !- Source Object
  7,                                      !- Outlet Port
  {4e45b71b-25fc-4aef-ade6-9dab52a326ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {67ecb735-fba6-4fe8-87db-60cbb0331d26}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.361422741268977,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de606c95-681a-4f3e-8750-c51b4e500b35}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8be7542f-09c8-4ecf-a117-1e606688c83b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8be7542f-09c8-4ecf-a117-1e606688c83b}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b523dc26-fdfd-4b05-8637-452fff8084bb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC OA System, !- Name
  {67ecb735-fba6-4fe8-87db-60cbb0331d26}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7a311427-cb29-469d-ba4c-5e84fdd2f9b7}, !- Mixed Air Node Name
  {770066b9-7134-4a9b-a418-f7bfed7ef923}, !- Outdoor Air Stream Node Name
  {988dc349-5de0-4523-bcc9-6a93dec3babb}, !- Relief Air Stream Node Name
  {af918f1b-8a2c-4ef6-8153-f212722b80cb}; !- Return Air Stream Node Name

OS:Node,
  {cbc0013a-5c91-4cf6-80dd-65f4b23023ec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {770066b9-7134-4a9b-a418-f7bfed7ef923}; !- Outlet Port

OS:Connection,
  {770066b9-7134-4a9b-a418-f7bfed7ef923}, !- Handle
  {cbc0013a-5c91-4cf6-80dd-65f4b23023ec}, !- Source Object
  3,                                      !- Outlet Port
  {b523dc26-fdfd-4b05-8637-452fff8084bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1f4439d-699c-46fc-ad54-15a868a7e671}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Relief Air Node, !- Name
  {988dc349-5de0-4523-bcc9-6a93dec3babb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {988dc349-5de0-4523-bcc9-6a93dec3babb}, !- Handle
  {b523dc26-fdfd-4b05-8637-452fff8084bb}, !- Source Object
  7,                                      !- Outlet Port
  {c1f4439d-699c-46fc-ad54-15a868a7e671}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c322197c-bbeb-44d3-8ab6-c06aee27ec3f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {7a311427-cb29-469d-ba4c-5e84fdd2f9b7}, !- Inlet Port
  {2dfdd5d7-16f7-4a7c-9b5e-0f81f6212b90}; !- Outlet Port

OS:Connection,
  {af918f1b-8a2c-4ef6-8153-f212722b80cb}, !- Handle
  {cebc4980-0e56-4f74-8b7d-97c799188f4c}, !- Source Object
  3,                                      !- Outlet Port
  {b523dc26-fdfd-4b05-8637-452fff8084bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a311427-cb29-469d-ba4c-5e84fdd2f9b7}, !- Handle
  {b523dc26-fdfd-4b05-8637-452fff8084bb}, !- Source Object
  5,                                      !- Outlet Port
  {c322197c-bbeb-44d3-8ab6-c06aee27ec3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dfdd5d7-16f7-4a7c-9b5e-0f81f6212b90}, !- Handle
  {c322197c-bbeb-44d3-8ab6-c06aee27ec3f}, !- Source Object
  3,                                      !- Outlet Port
  {fe297ac8-aa6d-4517-899a-21b4b2560250}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dfaf107c-e6ab-4e1d-8bdf-b3bfc4e30860}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {28bf4692-c7e0-4b94-abb1-30b8cae1c2be}, !- Control Zone or Zone List Name
  {0bf0b4f6-c335-4cb8-a022-bc9cf2c8fdae}, !- Cooling Control Zone or Zone List Name
  {e4308cf5-9119-4408-b068-6dfc1c9c5eca}, !- Heating Control Zone or Zone List Name
  {9b2abcc5-ac53-4cbf-88ff-e8c00e292ca2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28bf4692-c7e0-4b94-abb1-30b8cae1c2be}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {0bf0b4f6-c335-4cb8-a022-bc9cf2c8fdae}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4308cf5-9119-4408-b068-6dfc1c9c5eca}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b2abcc5-ac53-4cbf-88ff-e8c00e292ca2}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9103a640-ac0b-49cc-a964-b1acb17c7cdd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Diffuser, !- Name
  {fc340b16-b160-4cf3-853a-797acf9f1645}, !- Availability Schedule Name
  {0f40b298-8cc8-4fb1-9349-ed94ebc9b7a9}, !- Air Inlet Node Name
  {04aa166c-4972-4a6a-94a6-23e6e65ad7fe}, !- Air Outlet Node Name
  0.361422741268977;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a824ba7f-4a9f-4fef-aa26-bb7f5dc852bf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Return Air Node, !- Name
  {9a80b039-8a3c-4f36-84b7-f6322c1b1c34}, !- Inlet Port
  {45e5d3e7-6b41-4d86-86fc-c9ca75fdbadb}; !- Outlet Port

OS:Connection,
  {a17953e9-9467-4aba-82cb-6e8fecac416f}, !- Handle
  {75b2cf7d-01ed-46ac-b7b7-69438ad763cb}, !- Source Object
  3,                                      !- Outlet Port
  {648d2304-88f8-4ba9-8cc1-2c8d11ab1e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a80b039-8a3c-4f36-84b7-f6322c1b1c34}, !- Handle
  {2de6a119-ebfb-420a-9885-adf98f488bd2}, !- Source Object
  2,                                      !- Outlet Port
  {a824ba7f-4a9f-4fef-aa26-bb7f5dc852bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e5d3e7-6b41-4d86-86fc-c9ca75fdbadb}, !- Handle
  {a824ba7f-4a9f-4fef-aa26-bb7f5dc852bf}, !- Source Object
  3,                                      !- Outlet Port
  {945166e8-7284-4d0a-b365-995da3e9b6f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa4926f5-6b7b-4a4a-aac6-5d13f5bb7bf3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e2722cf4-9ff9-46ed-8584-ad11ab703ed7}, !- Inlet Port
  {0f40b298-8cc8-4fb1-9349-ed94ebc9b7a9}; !- Outlet Port

OS:Connection,
  {e2722cf4-9ff9-46ed-8584-ad11ab703ed7}, !- Handle
  {94288d2e-9f5a-4d0b-b681-4bff84f8aa9b}, !- Source Object
  3,                                      !- Outlet Port
  {fa4926f5-6b7b-4a4a-aac6-5d13f5bb7bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f40b298-8cc8-4fb1-9349-ed94ebc9b7a9}, !- Handle
  {fa4926f5-6b7b-4a4a-aac6-5d13f5bb7bf3}, !- Source Object
  3,                                      !- Outlet Port
  {9103a640-ac0b-49cc-a964-b1acb17c7cdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04aa166c-4972-4a6a-94a6-23e6e65ad7fe}, !- Handle
  {9103a640-ac0b-49cc-a964-b1acb17c7cdd}, !- Source Object
  4,                                      !- Outlet Port
  {75b2cf7d-01ed-46ac-b7b7-69438ad763cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {738e0a29-92cb-43b2-af6f-29298ac15a14}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  {9bc4b7f9-96cd-4119-9e6e-1a739d3fa017}, !- Default Day Schedule Name
  {603b199d-c1c4-407f-bbd4-80d0dfb23015}, !- Summer Design Day Schedule Name
  {3e889a2c-2308-4ccd-88ca-4168347da1f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bc4b7f9-96cd-4119-9e6e-1a739d3fa017}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {95a1d0dc-b439-4364-bcb9-f91e0b07f1fe}, !- Handle
  {738e0a29-92cb-43b2-af6f-29298ac15a14}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  230.00000000000048,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3e889a2c-2308-4ccd-88ca-4168347da1f4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {603b199d-c1c4-407f-bbd4-80d0dfb23015}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7da9f751-f161-40af-8835-98005241d077}, !- Handle
  Schedule Rule 27,                       !- Name
  {738e0a29-92cb-43b2-af6f-29298ac15a14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9aa73215-2583-4b06-884c-e10854bf91b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9aa73215-2583-4b06-884c-e10854bf91b4}, !- Handle
  Schedule Day 27,                        !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c7767bdd-5c61-42d0-8da6-a2a7f5e1d97e}, !- Handle
  Schedule Rule 28,                       !- Name
  {738e0a29-92cb-43b2-af6f-29298ac15a14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {494bf031-b482-4e07-a7e7-567f17e253a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {494bf031-b482-4e07-a7e7-567f17e253a0}, !- Handle
  Schedule Day 28,                        !- Name
  {6b962e44-5ffb-4bc3-b77f-9c3109673268}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {fa9a75ac-0339-42c2-b4fa-4781b8ca5f81}, !- Handle
  Building Default Schedule Set,          !- Name
  {738e0a29-92cb-43b2-af6f-29298ac15a14}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {5aef001d-c971-4093-a046-7daebbe6ec91}, !- Handle
  {8c35150a-0927-4763-a5ca-6e95535181e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0101711111111111 | hoo_start - 1.5 ~ 0.0101711111111112 | hoo_start - 0.5 ~ 0.0762833333333333 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.04577 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0254277777777778 | hoo_end - 2.5 ~ 0.0305133333333333 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0305133333333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00508555555555556 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9eb74d6c-b597-46b8-ba6d-7491f2631e1b}, !- Handle
  {bb024879-fa80-4d2a-9b3c-4888d8b4f0d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eafe75b4-b455-44b7-ab88-c1b5826916bd}, !- Handle
  {acfcdf5f-dfb3-481a-924b-3da9eec26f1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0101711111111111 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0406844444444445 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0406844444444445 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0101711111111111 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {451a4320-406d-46c5-93bc-ca96fa11d691}, !- Handle
  {00dd917a-76b4-4226-9158-b2c21d190345}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {8391eee2-46c0-4696-a78c-e0690d62be1f}, !- Handle
  {7b8f332e-5f65-419b-9586-ba0b07072da4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff4614f5-a225-4195-ab92-d25239e96e79}, !- Handle
  {e548ab4e-5d6f-4986-9e1f-c1c5ee333c95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7f7c5efc-0ce1-4874-8cf4-c136f33448ef}, !- Handle
  {8f3ec971-71ba-47f3-981a-860b85ab666a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2236190e-c214-4723-9bd1-2c954b1d530c}, !- Handle
  {0ade9312-a4e6-4d9e-9af8-bf16fe06516c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {2a20d8a4-775c-4332-90cf-7403278a9f17}, !- Handle
  {a0694035-eda9-433c-b62c-020610cd16d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {377cbe5e-0b00-4e43-ac6c-5dabffadf310}, !- Handle
  {0443f766-5c5a-4340-afb8-bd864382e7bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb00af99-130b-4cc4-b503-b1bdec4ac75a}, !- Handle
  {6b7fb810-f2d4-44cb-a1b9-f6c938122e08}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d6c97ca9-1ade-4613-9f38-aade8884a005}, !- Handle
  {990998fd-9e39-4b3d-8ffc-f13a4d525951}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {d2b60277-3ec9-47b7-bf55-6797658b574f}, !- Handle
  {bc1e44f9-c841-4ace-927f-7546fb741ae4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5385939d-3713-45ed-84c8-ce9c1e084d05}, !- Handle
  {fd6b54a5-75bf-43df-a19b-9d7683169e44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c960857-c0df-4958-aa18-dcbbc230d93b}, !- Handle
  {f793df22-984e-4b38-b163-bfec5e6c6674}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fd6b80b9-e1f0-4086-9ad6-875abe6bde84}, !- Handle
  {506e8bec-2817-42c8-b17e-f0786e3869c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {c2fa3fcd-110e-417b-8d26-42223883a2ba}, !- Handle
  Schedule Rule 2,                        !- Name
  {506e8bec-2817-42c8-b17e-f0786e3869c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {581851dd-f9b5-4756-95ac-159776bb5238}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {581851dd-f9b5-4756-95ac-159776bb5238}, !- Handle
  Medium Office Activity Default 1,       !- Name
  {86d5a416-23f6-42ea-b347-af095b126245}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {e31382a6-2280-4ca5-9c27-fa2e9d6873c0}, !- Handle
  Schedule Rule 5,                        !- Name
  {506e8bec-2817-42c8-b17e-f0786e3869c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa4a0ac0-7682-434e-93cd-67fa0f86a5b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa4a0ac0-7682-434e-93cd-67fa0f86a5b6}, !- Handle
  Medium Office Activity Default 2,       !- Name
  {86d5a416-23f6-42ea-b347-af095b126245}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {9ba16a1e-67fc-43ac-853d-8707ed217f1b}, !- Handle
  {7be53a00-0a16-4d6c-8adb-99d44f980217}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d8c28fd7-7af6-4d2d-890c-0c85e2573cc5}, !- Handle
  {aa4a0ac0-7682-434e-93cd-67fa0f86a5b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41a2cc55-00b9-4441-a1f9-5ee8b2155d4b}, !- Handle
  {581851dd-f9b5-4756-95ac-159776bb5238}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7249fcdd-fc9c-4efa-ba84-0a631e091c7a}, !- Handle
  {9628c54f-cb5a-408c-a058-7b5973365d5a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {69c0a5e2-7ed1-42b8-8c75-528367ce219b}, !- Handle
  {b0a87cc0-5c1f-440a-a8a0-8f19a257fa3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27c79d73-bdb0-47e5-ab9f-b70a28cf9525}, !- Handle
  {71d8bd36-273f-4c5f-b75b-5cf33edb54ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {08d8109b-12fe-41bc-a657-a3f0702f6488}, !- Handle
  {6b91d3d7-7b3e-4cc9-a9b4-a9cb63dee8a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {807e1a59-076e-41a2-8b03-04d3b8e86a5b}, !- Handle
  {227c404a-420d-4c3c-8c66-d101344c1b17}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {db173425-e15f-48d4-ae5e-4a6de4136da6}, !- Handle
  {45b0945d-5004-4bac-9616-8d35be92f355}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca5931bb-aa52-4115-8983-efb29234dc1f}, !- Handle
  {15e24b11-9fc6-400a-81f9-25c721b5e952}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1adb1f3-c4bc-41a9-8622-d1f1ba1f5511}, !- Handle
  {cf109a48-4ac3-45d0-9a20-9fea0833aa6e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bd7bfaca-6edb-421e-a9b2-7e719ba6af39}, !- Handle
  {8b70d169-b976-41c3-842d-5c49786a36c9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {fa2470bb-cca2-4628-b0f1-fee625d50e7f}, !- Handle
  Schedule Rule 8,                        !- Name
  {8b70d169-b976-41c3-842d-5c49786a36c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5864790e-76a7-433c-9a26-1a211f5739bc}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5864790e-76a7-433c-9a26-1a211f5739bc}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default 1,    !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.01,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.015,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0175,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0225,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.03,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0325,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.035,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0425,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.045,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0475,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0525,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.055,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0575,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0675,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0825,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0825,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0675,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.06,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.055,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.045,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.04,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.04,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0366666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0333333333333333,                     !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.03,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0266666666666667,                     !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0233333333333333,                     !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0166666666666667,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0133333333333333,                     !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00666666666666667,                    !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00333333333333333,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:AdditionalProperties,
  {f0f6b1d5-fd68-460a-9f69-34f8cb4b7a92}, !- Handle
  {7a26babf-39c0-4299-9ff5-2edac159d45b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0adcbb96-06ba-4a5a-96d2-ac7ed84b5889}, !- Handle
  {5864790e-76a7-433c-9a26-1a211f5739bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.0 | 8.0 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 16.5 ~ 0.04 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c4ac2b8-439e-43cf-b298-9327d20426c7}, !- Handle
  {217f1f2b-99db-475b-acfb-913b8b6fea13}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 18.0 ~ 0.07 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3bc366a1-8286-4f4c-a8c9-ef30d41c53f9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {df1e83e7-e1b5-4384-9fa5-d0d1290d71d6}, !- Default Day Schedule Name
  {0f87c095-ec6b-49c7-86ec-d109be10daa3}, !- Summer Design Day Schedule Name
  {e11e6132-0cad-42d1-813b-230bb25aecc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df1e83e7-e1b5-4384-9fa5-d0d1290d71d6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {34432f1f-fb2c-430d-9521-f91e968fe417}, !- Handle
  {3bc366a1-8286-4f4c-a8c9-ef30d41c53f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e11e6132-0cad-42d1-813b-230bb25aecc1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f87c095-ec6b-49c7-86ec-d109be10daa3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3038858-30d7-49db-8198-e49bdcd2a1ab}, !- Handle
  Schedule Rule 21,                       !- Name
  {3bc366a1-8286-4f4c-a8c9-ef30d41c53f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {661b59d5-05ad-477e-92ea-f4943cca122b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {661b59d5-05ad-477e-92ea-f4943cca122b}, !- Handle
  Schedule Day 29,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8822e9bb-5325-4077-9b21-313f4d1dafb7}, !- Handle
  Schedule Rule 29,                       !- Name
  {3bc366a1-8286-4f4c-a8c9-ef30d41c53f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed55ab34-52b3-4758-9838-7d3beeb0e191}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed55ab34-52b3-4758-9838-7d3beeb0e191}, !- Handle
  Schedule Day 30,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {cf1f6b03-5089-4dab-80f3-b98afc67c0f0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {02ee93f3-b4ac-4018-9ed9-a9ac55728256}, !- Default Day Schedule Name
  {a7e37909-2999-4f60-8dd7-0aea3cc0f186}, !- Summer Design Day Schedule Name
  {2644e06a-6757-40a4-b925-e9adf3680dc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02ee93f3-b4ac-4018-9ed9-a9ac55728256}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6708686a-0261-43db-a5f2-58c957a373cc}, !- Handle
  {cf1f6b03-5089-4dab-80f3-b98afc67c0f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2644e06a-6757-40a4-b925-e9adf3680dc3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7e37909-2999-4f60-8dd7-0aea3cc0f186}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04b4fd35-9da6-44b2-9277-5035a8fbacdd}, !- Handle
  Schedule Rule 30,                       !- Name
  {cf1f6b03-5089-4dab-80f3-b98afc67c0f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fba51b6-5f9a-4884-9d24-415df9fa6ce0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6fba51b6-5f9a-4884-9d24-415df9fa6ce0}, !- Handle
  Schedule Day 31,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a063ae8-fee5-4d5c-b580-1788fb66a69a}, !- Handle
  Schedule Rule 31,                       !- Name
  {cf1f6b03-5089-4dab-80f3-b98afc67c0f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {713ecb04-2c81-4b79-ba62-9939741b0ceb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {713ecb04-2c81-4b79-ba62-9939741b0ceb}, !- Handle
  Schedule Day 32,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e610c1f8-5d01-49d5-85ea-005a498dbb75}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {cf975771-72c3-441c-9176-9cca3f86de06}, !- Default Day Schedule Name
  {3d69df9e-6f3f-4a0f-9211-99822bf7f6fd}, !- Summer Design Day Schedule Name
  {be7ad155-681f-4969-a43d-407d210fdcd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf975771-72c3-441c-9176-9cca3f86de06}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f79b10ce-43fd-49ac-862a-0602fcdde14b}, !- Handle
  {e610c1f8-5d01-49d5-85ea-005a498dbb75}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000071,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be7ad155-681f-4969-a43d-407d210fdcd0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d69df9e-6f3f-4a0f-9211-99822bf7f6fd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d9b546e-4dff-4eed-9ac3-ecd4b30e1915}, !- Handle
  Schedule Rule 32,                       !- Name
  {e610c1f8-5d01-49d5-85ea-005a498dbb75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec170ab8-45e7-4f21-9f4d-aba184d2d394}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ec170ab8-45e7-4f21-9f4d-aba184d2d394}, !- Handle
  Schedule Day 33,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ef89daa-edbd-43a1-b6f9-35a3f55e48ed}, !- Handle
  Schedule Rule 33,                       !- Name
  {e610c1f8-5d01-49d5-85ea-005a498dbb75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccf4e12d-5869-496f-ac3d-a61131c1800d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ccf4e12d-5869-496f-ac3d-a61131c1800d}, !- Handle
  Schedule Day 34,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ea6aa39-fff1-4691-8259-8331e704cee9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {92b3d8af-0313-4679-a99d-a9055dc1a09a}, !- Default Day Schedule Name
  {f4a13b48-783f-4e21-b344-af491d735b8f}, !- Summer Design Day Schedule Name
  {fe264a06-1af0-4ef0-8906-810d5a939daa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92b3d8af-0313-4679-a99d-a9055dc1a09a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {98748579-22ab-48cb-901a-c830276736a9}, !- Handle
  {8ea6aa39-fff1-4691-8259-8331e704cee9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000071,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe264a06-1af0-4ef0-8906-810d5a939daa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4a13b48-783f-4e21-b344-af491d735b8f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7766ebd1-e816-4403-b776-aa55225fa30b}, !- Handle
  Schedule Rule 34,                       !- Name
  {8ea6aa39-fff1-4691-8259-8331e704cee9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {081c818d-7e73-43db-9f9e-84a2b47da013}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {081c818d-7e73-43db-9f9e-84a2b47da013}, !- Handle
  Schedule Day 35,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15deb4a6-5ddd-4e9c-9d5e-bc24d19ea844}, !- Handle
  Schedule Rule 35,                       !- Name
  {8ea6aa39-fff1-4691-8259-8331e704cee9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d4d97ce-4565-43b5-8231-3723ee99b955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d4d97ce-4565-43b5-8231-3723ee99b955}, !- Handle
  Schedule Day 36,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f99652e4-bdb4-42f1-a178-b73f2896e0da}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {f87b2074-7b5e-4cea-a449-66c97400f431}, !- Default Day Schedule Name
  {b5eca348-747e-4fb1-8d2d-04e1f913140c}, !- Summer Design Day Schedule Name
  {2dc38b89-0969-496d-9f38-fd292197ed18}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f87b2074-7b5e-4cea-a449-66c97400f431}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a16399c9-f081-4a94-9dec-a2aff2131a4b}, !- Handle
  {f99652e4-bdb4-42f1-a178-b73f2896e0da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2dc38b89-0969-496d-9f38-fd292197ed18}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5eca348-747e-4fb1-8d2d-04e1f913140c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c341890f-a499-4428-a071-ccb11a557a46}, !- Handle
  Schedule Rule 36,                       !- Name
  {f99652e4-bdb4-42f1-a178-b73f2896e0da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c63f0296-0bdc-45f1-bb9b-e1327087cf62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c63f0296-0bdc-45f1-bb9b-e1327087cf62}, !- Handle
  Schedule Day 37,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7d02875-e830-4a3a-b65b-bab830ffd3f1}, !- Handle
  Schedule Rule 37,                       !- Name
  {f99652e4-bdb4-42f1-a178-b73f2896e0da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53fbdf86-0879-49cf-8ff9-12f883482c27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53fbdf86-0879-49cf-8ff9-12f883482c27}, !- Handle
  Schedule Day 38,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c86aebb3-726e-4783-b4b8-f30dce81e912}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {f36298a2-575e-432e-9b2a-4c6aca0a6d50}, !- Default Day Schedule Name
  {9c91e3a4-e0b8-4c03-a653-c350f09f46fa}, !- Summer Design Day Schedule Name
  {f816eeb7-e2d8-4846-ba65-42c2e0ad94fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f36298a2-575e-432e-9b2a-4c6aca0a6d50}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aa5acb8e-ca23-4ef4-99c5-9388fd414999}, !- Handle
  {c86aebb3-726e-4783-b4b8-f30dce81e912}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f816eeb7-e2d8-4846-ba65-42c2e0ad94fe}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c91e3a4-e0b8-4c03-a653-c350f09f46fa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {958d5f0c-ce6c-4d22-a2f0-dc383be66ca7}, !- Handle
  Schedule Rule 38,                       !- Name
  {c86aebb3-726e-4783-b4b8-f30dce81e912}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce7fefab-8cf0-4fa5-bd40-1fae62537f4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ce7fefab-8cf0-4fa5-bd40-1fae62537f4f}, !- Handle
  Schedule Day 39,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe0c25ce-90a8-4394-9ae4-9d45651d5571}, !- Handle
  Schedule Rule 39,                       !- Name
  {c86aebb3-726e-4783-b4b8-f30dce81e912}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61d8d235-9e05-4adf-bf5b-24fee8033774}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {61d8d235-9e05-4adf-bf5b-24fee8033774}, !- Handle
  Schedule Day 40,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b062da14-fc62-4550-9b5d-99d888ad80a5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {2ad00181-fec0-4c8a-93b4-2c1b1f26f8e8}, !- Default Day Schedule Name
  {7db2ede6-d1bc-40cd-8ba4-7303a4fabaeb}, !- Summer Design Day Schedule Name
  {39e0af18-391c-4080-afcd-a2639dd12ac9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ad00181-fec0-4c8a-93b4-2c1b1f26f8e8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c2294e8a-94e0-4c05-9001-633510bea3a5}, !- Handle
  {b062da14-fc62-4550-9b5d-99d888ad80a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.628434169613257,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39e0af18-391c-4080-afcd-a2639dd12ac9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7db2ede6-d1bc-40cd-8ba4-7303a4fabaeb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ab5470a-e700-4deb-8598-35ed7cf20a32}, !- Handle
  Schedule Rule 40,                       !- Name
  {b062da14-fc62-4550-9b5d-99d888ad80a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a87b1068-093d-403a-9d86-5429e39db4dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a87b1068-093d-403a-9d86-5429e39db4dd}, !- Handle
  Schedule Day 41,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc6ed735-a977-48ea-affe-3e1cba89b7a0}, !- Handle
  Schedule Rule 41,                       !- Name
  {b062da14-fc62-4550-9b5d-99d888ad80a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {630ec9a8-579a-4558-bc7c-3b351623e0a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {630ec9a8-579a-4558-bc7c-3b351623e0a9}, !- Handle
  Schedule Day 42,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2be6205-2033-4877-ac90-17e7008665a0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {680b0802-2954-49bb-8a83-e4921a9d99da}, !- Default Day Schedule Name
  {603ec5c1-16d1-4180-81d8-6e46d5e8f24b}, !- Summer Design Day Schedule Name
  {f84c69fb-d839-44f5-b6f3-7b08c08d4340}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {680b0802-2954-49bb-8a83-e4921a9d99da}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b673a02f-2608-40a7-909d-9a325cb526df}, !- Handle
  {c2be6205-2033-4877-ac90-17e7008665a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.628434169613257,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f84c69fb-d839-44f5-b6f3-7b08c08d4340}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {603ec5c1-16d1-4180-81d8-6e46d5e8f24b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5502c920-95ce-48f0-8996-439d98d53530}, !- Handle
  Schedule Rule 42,                       !- Name
  {c2be6205-2033-4877-ac90-17e7008665a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {996ca068-444a-4836-a816-fd455d50dc08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {996ca068-444a-4836-a816-fd455d50dc08}, !- Handle
  Schedule Day 43,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8141953d-50cc-4597-8656-ff8e81f2f840}, !- Handle
  Schedule Rule 43,                       !- Name
  {c2be6205-2033-4877-ac90-17e7008665a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa64b4ff-a2a1-413a-bd43-df01ee6cd1c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa64b4ff-a2a1-413a-bd43-df01ee6cd1c4}, !- Handle
  Schedule Day 44,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5588632-228f-4b2d-9b62-e29fe40e90c1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {e317a69f-2d91-4d2c-9aa4-3768da82695b}, !- Default Day Schedule Name
  {eeebc0e0-554e-4dab-8495-939b8f3aeff8}, !- Summer Design Day Schedule Name
  {081b763b-962c-45a2-8460-87d8acdd3bea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e317a69f-2d91-4d2c-9aa4-3768da82695b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {59b2c496-bfb8-4ea2-81c6-579ab313c221}, !- Handle
  {e5588632-228f-4b2d-9b62-e29fe40e90c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4371565830386497,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {081b763b-962c-45a2-8460-87d8acdd3bea}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeebc0e0-554e-4dab-8495-939b8f3aeff8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82f684c9-f458-40d8-8220-be422669482a}, !- Handle
  Schedule Rule 44,                       !- Name
  {e5588632-228f-4b2d-9b62-e29fe40e90c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1efff9ef-5791-4d7f-af7d-a55c6bca2e04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1efff9ef-5791-4d7f-af7d-a55c6bca2e04}, !- Handle
  Schedule Day 45,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39e4304a-2b39-476b-a910-afffdd17565c}, !- Handle
  Schedule Rule 45,                       !- Name
  {e5588632-228f-4b2d-9b62-e29fe40e90c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab98bedb-7232-4001-adf2-d66c8d732fd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab98bedb-7232-4001-adf2-d66c8d732fd0}, !- Handle
  Schedule Day 46,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d436169-e33e-46ba-8617-8bc9e24f5cc1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {3f3af100-56d3-4ebe-a08c-fa51756f66ca}, !- Default Day Schedule Name
  {27368a3d-bfbf-4a97-9227-5a5bbe60c1f3}, !- Summer Design Day Schedule Name
  {7200e6e7-2cf8-4f1d-9bb1-c7ffc81849f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f3af100-56d3-4ebe-a08c-fa51756f66ca}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c92b07a9-3926-4383-974b-58b6f0f6c479}, !- Handle
  {6d436169-e33e-46ba-8617-8bc9e24f5cc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4371565830386497,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7200e6e7-2cf8-4f1d-9bb1-c7ffc81849f0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27368a3d-bfbf-4a97-9227-5a5bbe60c1f3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c27bb84-8b55-492f-9aa9-4f9054f3cd95}, !- Handle
  Schedule Rule 46,                       !- Name
  {6d436169-e33e-46ba-8617-8bc9e24f5cc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e25716e4-cf17-43bb-b562-128af839e50b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e25716e4-cf17-43bb-b562-128af839e50b}, !- Handle
  Schedule Day 47,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c49eebed-b3f3-4668-a9f7-10b2cb8d960d}, !- Handle
  Schedule Rule 47,                       !- Name
  {6d436169-e33e-46ba-8617-8bc9e24f5cc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {404fde7d-1ae4-4022-9193-8969c111588a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {404fde7d-1ae4-4022-9193-8969c111588a}, !- Handle
  Schedule Day 48,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6420d79-4c7d-4698-84d6-827fa062e28a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {6f8acac4-71c4-4df6-bf2d-ef45511c5b36}, !- Default Day Schedule Name
  {fe0f1c17-93e8-4ec0-be2e-cdd907d4fcc1}, !- Summer Design Day Schedule Name
  {456154a4-5d04-4fa1-a093-c3b69e01e7d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f8acac4-71c4-4df6-bf2d-ef45511c5b36}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {734e6451-9cfc-469a-a2e5-b57546e50447}, !- Handle
  {c6420d79-4c7d-4698-84d6-827fa062e28a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.437156583038655,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {456154a4-5d04-4fa1-a093-c3b69e01e7d6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe0f1c17-93e8-4ec0-be2e-cdd907d4fcc1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {857bcf4b-7fc8-4360-bed0-b7767cb0c49c}, !- Handle
  Schedule Rule 48,                       !- Name
  {c6420d79-4c7d-4698-84d6-827fa062e28a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5db87bd0-30b2-447f-b093-e3dba6eef170}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5db87bd0-30b2-447f-b093-e3dba6eef170}, !- Handle
  Schedule Day 49,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6e9576e-3012-4038-be70-d47a5f263889}, !- Handle
  Schedule Rule 49,                       !- Name
  {c6420d79-4c7d-4698-84d6-827fa062e28a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4ebdd70-d394-443d-9ac7-570c8b2746e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4ebdd70-d394-443d-9ac7-570c8b2746e4}, !- Handle
  Schedule Day 50,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {39c784a0-8081-46a5-9c6c-e2972ecea6bf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {0aa5c4f9-0002-414a-b46b-2709ec5e7671}, !- Default Day Schedule Name
  {671a0dd3-4f14-4713-b501-390e742394d7}, !- Summer Design Day Schedule Name
  {facf8e06-74b4-4191-835e-0fa05f809910}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0aa5c4f9-0002-414a-b46b-2709ec5e7671}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fceee403-f2ba-48e6-9eaa-040d1ead39eb}, !- Handle
  {39c784a0-8081-46a5-9c6c-e2972ecea6bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.437156583038655,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {facf8e06-74b4-4191-835e-0fa05f809910}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {671a0dd3-4f14-4713-b501-390e742394d7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2dc4c5f-40cb-4e7e-a358-84c4c8157f50}, !- Handle
  Schedule Rule 50,                       !- Name
  {39c784a0-8081-46a5-9c6c-e2972ecea6bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4cb21ce-d940-4e9d-9dd0-82e836cef1a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a4cb21ce-d940-4e9d-9dd0-82e836cef1a1}, !- Handle
  Schedule Day 51,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a2e367b-478d-4425-8454-221f4edc5144}, !- Handle
  Schedule Rule 51,                       !- Name
  {39c784a0-8081-46a5-9c6c-e2972ecea6bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93cbad7f-e554-4984-a058-fccee07ced98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93cbad7f-e554-4984-a058-fccee07ced98}, !- Handle
  Schedule Day 52,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e60bb9c-1d58-4485-814d-a1b832742992}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {ffff8f19-2938-40ad-bfb1-e0f6df1c1a5c}, !- Default Day Schedule Name
  {a3c4144b-0da4-47d4-9cc5-4a03b4526063}, !- Summer Design Day Schedule Name
  {d3418245-674a-41b7-bfe3-229fb6afb38d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffff8f19-2938-40ad-bfb1-e0f6df1c1a5c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fddc8d52-c550-4eec-97b9-74cb14d90a68}, !- Handle
  {9e60bb9c-1d58-4485-814d-a1b832742992}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154853,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3418245-674a-41b7-bfe3-229fb6afb38d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3c4144b-0da4-47d4-9cc5-4a03b4526063}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ac1ba89-3f2c-4985-a731-cb20a9aa72cd}, !- Handle
  Schedule Rule 52,                       !- Name
  {9e60bb9c-1d58-4485-814d-a1b832742992}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {724475cc-78e9-4404-a465-4f28055df1ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {724475cc-78e9-4404-a465-4f28055df1ae}, !- Handle
  Schedule Day 53,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92da19e0-9683-437c-afdd-48472e9375ce}, !- Handle
  Schedule Rule 53,                       !- Name
  {9e60bb9c-1d58-4485-814d-a1b832742992}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff55166c-585b-431f-8d67-a3e7be427d48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff55166c-585b-431f-8d67-a3e7be427d48}, !- Handle
  Schedule Day 54,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {69b35640-454e-4ab9-9646-7a8b379fbdb6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {94d56a14-d4cc-49db-81f1-5fa13a0b584d}, !- Default Day Schedule Name
  {dd56fbc4-4ca8-4235-b27c-492814f01368}, !- Summer Design Day Schedule Name
  {26a374ee-d91d-46d5-9cf1-8cf3ddfa29a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94d56a14-d4cc-49db-81f1-5fa13a0b584d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b2da73b4-af6a-4493-a501-f33722fd6050}, !- Handle
  {69b35640-454e-4ab9-9646-7a8b379fbdb6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154853,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26a374ee-d91d-46d5-9cf1-8cf3ddfa29a9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd56fbc4-4ca8-4235-b27c-492814f01368}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f18243a7-9b28-48e5-bcf5-520b9cb5482b}, !- Handle
  Schedule Rule 54,                       !- Name
  {69b35640-454e-4ab9-9646-7a8b379fbdb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d9475b5-8ede-47c2-9b25-000936319327}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5d9475b5-8ede-47c2-9b25-000936319327}, !- Handle
  Schedule Day 55,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b11ad582-ca1b-400a-893c-5aed59f88664}, !- Handle
  Schedule Rule 55,                       !- Name
  {69b35640-454e-4ab9-9646-7a8b379fbdb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85f010ba-ec53-4cc7-8bd5-666f380e804f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85f010ba-ec53-4cc7-8bd5-666f380e804f}, !- Handle
  Schedule Day 56,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6de75e63-43f8-4455-a33c-487bde455e34}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {1c6b2f62-c7ad-42cd-9fa2-4487c1974f08}, !- Default Day Schedule Name
  {451a5b6f-182d-4b06-a1e0-c158f7ce8ea0}, !- Summer Design Day Schedule Name
  {9aff27b7-6436-4270-be54-a40cf040484f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c6b2f62-c7ad-42cd-9fa2-4487c1974f08}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {36d865b2-c1e1-4cc2-9481-54f7b4e77fe9}, !- Handle
  {6de75e63-43f8-4455-a33c-487bde455e34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000087,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9aff27b7-6436-4270-be54-a40cf040484f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {451a5b6f-182d-4b06-a1e0-c158f7ce8ea0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {692a8fad-f106-4ece-ac5b-3fa19807273c}, !- Handle
  Schedule Rule 56,                       !- Name
  {6de75e63-43f8-4455-a33c-487bde455e34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {890011ce-1f59-4df6-aeef-cdc3de133871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {890011ce-1f59-4df6-aeef-cdc3de133871}, !- Handle
  Schedule Day 57,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02cadb2d-2a7e-4133-bf42-17effe772c60}, !- Handle
  Schedule Rule 57,                       !- Name
  {6de75e63-43f8-4455-a33c-487bde455e34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74859c8e-8846-42a4-86ae-77e75b6dddf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74859c8e-8846-42a4-86ae-77e75b6dddf1}, !- Handle
  Schedule Day 58,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c7b4d8e-bd28-4fd4-b252-becec00f0c74}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {81c87f03-0240-4473-9c8a-fbfcafe4010f}, !- Default Day Schedule Name
  {dd443ae4-8171-451c-a2e3-09e2adab383c}, !- Summer Design Day Schedule Name
  {8908d768-713e-4662-ab3e-fad1ddcd6734}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81c87f03-0240-4473-9c8a-fbfcafe4010f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0cd6b504-ac59-44f9-8b36-0de5558e5e30}, !- Handle
  {1c7b4d8e-bd28-4fd4-b252-becec00f0c74}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000087,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8908d768-713e-4662-ab3e-fad1ddcd6734}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd443ae4-8171-451c-a2e3-09e2adab383c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef595402-049d-4462-a028-07fbada7f7fe}, !- Handle
  Schedule Rule 58,                       !- Name
  {1c7b4d8e-bd28-4fd4-b252-becec00f0c74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2eea5bf-1eab-403d-b340-6c4fed7e4ee5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f2eea5bf-1eab-403d-b340-6c4fed7e4ee5}, !- Handle
  Schedule Day 59,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c71d0f0d-9e82-4e42-98d8-06e9ec568b33}, !- Handle
  Schedule Rule 59,                       !- Name
  {1c7b4d8e-bd28-4fd4-b252-becec00f0c74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0ac4297-bb2a-4265-bafa-5e45dae3670f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0ac4297-bb2a-4265-bafa-5e45dae3670f}, !- Handle
  Schedule Day 60,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c01fc9c4-a891-4f75-98f6-1da307406732}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {f9aa0b5f-5b76-4fb8-8a4a-56392d3f5e28}, !- Default Day Schedule Name
  {7c1a7d0d-3fda-44fe-8b51-d919164beec5}, !- Summer Design Day Schedule Name
  {0aff948a-927e-4d96-87d1-e4cd5dab5f84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9aa0b5f-5b76-4fb8-8a4a-56392d3f5e28}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e56dc93b-0ffa-4a83-aaab-20d3906f50ab}, !- Handle
  {c01fc9c4-a891-4f75-98f6-1da307406732}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0aff948a-927e-4d96-87d1-e4cd5dab5f84}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c1a7d0d-3fda-44fe-8b51-d919164beec5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40eeb9b0-9f5c-4dbf-80b7-2fc76fa69358}, !- Handle
  Schedule Rule 60,                       !- Name
  {c01fc9c4-a891-4f75-98f6-1da307406732}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30eb4152-3b17-4eab-9e12-bbba0ebf4f84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {30eb4152-3b17-4eab-9e12-bbba0ebf4f84}, !- Handle
  Schedule Day 61,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c6de364-d00d-47cf-b3e4-7c33b58c32a9}, !- Handle
  Schedule Rule 61,                       !- Name
  {c01fc9c4-a891-4f75-98f6-1da307406732}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7b83798-df5b-470d-8a23-78eebdf7f1d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7b83798-df5b-470d-8a23-78eebdf7f1d4}, !- Handle
  Schedule Day 62,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4a4b4a3-f8e3-4661-9667-226939a5cbed}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {54d4b056-dc55-43e3-a0f0-2eab5fae3120}, !- Default Day Schedule Name
  {b8206f13-4741-4bb0-9e17-7e8ac867a227}, !- Summer Design Day Schedule Name
  {c131d7df-38f3-445f-87d0-077c0b69b6a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54d4b056-dc55-43e3-a0f0-2eab5fae3120}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {88d5164d-f30c-48e1-bf36-9f1fb9d8980d}, !- Handle
  {f4a4b4a3-f8e3-4661-9667-226939a5cbed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c131d7df-38f3-445f-87d0-077c0b69b6a5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8206f13-4741-4bb0-9e17-7e8ac867a227}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23f43413-2205-4c76-9216-17853c82ba9b}, !- Handle
  Schedule Rule 62,                       !- Name
  {f4a4b4a3-f8e3-4661-9667-226939a5cbed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {317382b0-ac3c-42a6-ac37-15df19628e27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {317382b0-ac3c-42a6-ac37-15df19628e27}, !- Handle
  Schedule Day 63,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {063a4f9f-33e2-4e84-860a-f54abd1fa37d}, !- Handle
  Schedule Rule 63,                       !- Name
  {f4a4b4a3-f8e3-4661-9667-226939a5cbed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9280e76a-375e-45aa-b398-df55df8f56d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9280e76a-375e-45aa-b398-df55df8f56d4}, !- Handle
  Schedule Day 64,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {bc0748bb-d916-4044-9f0e-9593aad57ba6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {141fd44b-7007-4d72-9dda-cdcc30534dce}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e6e66f1-7473-4c7b-81aa-2ce06850f341}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a7383197-b2e4-43b2-9cfc-62253c778d63}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b73b2c2-2ef2-4fb6-b9f5-eb032e548a76}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {640b54de-1680-4271-8e42-8815bf770547}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {936e7f0c-fed5-4ac4-8a21-5069c3ee9c58}, !- Handle
  {0a13681b-5c27-482f-b074-c3d50ae833d6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {c5c7067f-a7ff-4d9c-b72d-1afc0f9b33bf}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.48437562087705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3373cef2-8203-47a4-bbd9-829ac6051978}, !- Handle
  {c5c7067f-a7ff-4d9c-b72d-1afc0f9b33bf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {76e99a31-c20d-4a4a-ba5c-f334bb437d06}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c5c7067f-a7ff-4d9c-b72d-1afc0f9b33bf}, !- Lights Definition Name
  {0a13681b-5c27-482f-b074-c3d50ae833d6}, !- Space or SpaceType Name
  {a585c45f-d34d-4a13-8590-106afd5e3998}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {39ab60d4-2a3d-4ae3-b2c6-1b76c9c57499}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.28132703362371,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f63d87c0-8ae3-4df4-bddb-dbed68f62ebe}, !- Handle
  {39ab60d4-2a3d-4ae3-b2c6-1b76c9c57499}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {2187aaf9-6ca7-443e-b224-d6f7db7c9b7f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {39ab60d4-2a3d-4ae3-b2c6-1b76c9c57499}, !- Lights Definition Name
  {0a13681b-5c27-482f-b074-c3d50ae833d6}, !- Space or SpaceType Name
  {a585c45f-d34d-4a13-8590-106afd5e3998}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a585c45f-d34d-4a13-8590-106afd5e3998}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {c55170fb-ecc7-44d5-8310-894f89b63654}, !- Default Day Schedule Name
  {8e069ece-f532-4dac-93d3-07c3c442a304}, !- Summer Design Day Schedule Name
  {72e0eb1b-3603-4b23-9960-d34424a96957}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a0019366-4a98-42d8-af9f-a1e00a188f37}, !- Handle
  {a585c45f-d34d-4a13-8590-106afd5e3998}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {c55170fb-ecc7-44d5-8310-894f89b63654}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00078498249750579,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000941978997006987,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00109897549650819,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00125597199600928,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00141296849551048,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00156996499501168,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00172696149451278,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00188395799401397,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00204095449351517,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00219795099301627,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00235494749251746,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00251194399201866,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00266894049151976,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00282593699102095,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00640655129242058,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00998716559382021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0135677798952198,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0171483941966194,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142357096928763,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0113230251891332,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00841034068539009,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00549765618164697,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00586418396062618,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00623071173960539,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00659723951858461,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00696376729756382,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0187101099286595,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0304564525597552,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0422027951908509,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0539491378219466,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0802549954261398,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.106560853030333,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.132866710634526,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.159172568238719,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.251738155883211,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.344303743527702,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.436869331172193,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.529434918816685,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.589607734796124,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.649780550775564,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.709953366755003,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.770126182734442,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.794489121822962,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.81885206091148,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.843215,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.833581076530057,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.816877100521738,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.803877998765475,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.790878897009211,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.777879795252948,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.764880693496685,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.771171581438809,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.777462469380933,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.783753357323058,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.790044245265182,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.783014310195151,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.775984375125121,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.76895444005509,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.76192450498506,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.72078030731933,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.679636109653599,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.63849191198787,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.19134938288261,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.10564127729487,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0941924291368333,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0827435809787968,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0712947328207603,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0598458846627238,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0585089830552459,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0571720814477681,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0558351798402903,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0544982782328124,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0547741509534513,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0550500236740903,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0553258963947292,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0556017691153682,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0554561479153331,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.055310526715298,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0551649055152629,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0550192843152278,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0464620199145966,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0379047555139653,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0293474911133341,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0207902267127029,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0195880051775294,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0183857836423559,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0171835621071825,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.015981340572009,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0119860054290068,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.00799067028600451,                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00399533514300225,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.000156996499501197,                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00031399299900229,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.000470989498503487,                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00062798599800469;                    !- Value Until Time 96

OS:AdditionalProperties,
  {3a2eda5a-ffa4-458a-85d7-560f8a7d937d}, !- Handle
  {c55170fb-ecc7-44d5-8310-894f89b63654}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {8e069ece-f532-4dac-93d3-07c3c442a304}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72e0eb1b-3603-4b23-9960-d34424a96957}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32062036-b061-4c6c-bbcf-e74f32daa526}, !- Handle
  Schedule Rule 64,                       !- Name
  {a585c45f-d34d-4a13-8590-106afd5e3998}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e548ab4e-5d6f-4986-9e1f-c1c5ee333c95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {798d4854-9326-44a6-872b-35f12fa6607c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0437624419661017,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0437253689322034,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.063938755,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06329189875,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0626450425,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.06199818625,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06135133,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0619438565,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.062536383,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0631289095,                           !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063721436,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06096290575,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0582043755,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.05544584525,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.052687315,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0538330195,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.054978724,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0561244285,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.057270133,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.058789785,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.060309437,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.061829089,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.063348741,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063436227,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.063523713,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063611199,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.063698685,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.06373419075,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0637696965,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.06380520225,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.063840708,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063842595,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.063844482,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.063846369,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.063848256,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0590494665,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.054250677,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0494518875,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.044653098,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.04469310975,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0447331215,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.04477313325,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.044813145,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0421683015084746,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0421312284745763,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0420941554406779,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0420570824067796,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0420200093728813,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.041982936338983,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0419458633050847,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0419087902711864,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0418717172372881,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0418346442033898,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0417975711694915,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0417604981355932,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0417234251016949,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0416863520677966,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0416492790338983,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.041612206,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.04173224125,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0418522765,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.04197231175,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.042092347,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.04253247625,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0429726055,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.04341273475,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.043852864,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0441262775,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.044399691,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0446731045,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.044946518,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.04427965575,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0436127935,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04294593125,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.042279069,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.04245912175,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0426391745,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.04281922725,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.04299928,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.043686148,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.044373016,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.045059884,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.045746752,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.05031659275,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0548864335,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.05945627425,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.064026115,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0638375595,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.063649004,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0634604485,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.063271893,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063275465,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.063279037,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.063282609,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.063286181,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0634493245;                           !- Value Until Time 96

OS:AdditionalProperties,
  {dfef76e8-cb07-4853-9b2a-d48dec16d9b4}, !- Handle
  {798d4854-9326-44a6-872b-35f12fa6607c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ca2fcd4b-d9f4-4ad1-a7dd-7a3f8e3068db}, !- Handle
  Schedule Rule 65,                       !- Name
  {a585c45f-d34d-4a13-8590-106afd5e3998}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f3ec971-71ba-47f3-981a-860b85ab666a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f8a8ca2-7fe1-4837-9fd1-ea00a965fe12}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.064225024,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0644520115,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.064678999,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06447320025,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0642674015,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.06406160275,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.053690475,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.051284421,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.048878367,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.046472313,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.044066259,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04415961975,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0442529805,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04434634125,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.044439702,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.043593125,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.042746548,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.041899971,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.041053394,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04171324975,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0423731055,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04303296125,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.043692817,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0432046775,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.042716538,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0422283985,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.041740259,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04189496725,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0420496755,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.04220438375,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.042359092,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.04443273675,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0465063815,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.04858002625,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.050653671,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.04934024925,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0480268275,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.04671340575,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.045399984,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.04721578575,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0490315875,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.05084738925,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.052663191,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05654853575,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0604338805,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.06431922525,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.06820457,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0699965598333333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0717885496666667,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0735805395,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0753725293333334,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0771645191666667,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.078956509,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0807484988333333,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0825404886666667,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0843324785,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0861244683333333,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0879164581666667,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.089708448,                            !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.089708448,                            !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0892727890833333,                     !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0888371301666667,                     !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.08840147125,                          !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0879658123333333,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0875301534166667,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0870944945,                           !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0866588355833333,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0862231766666667,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.08578751775,                          !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0853518588333333,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0849161999166667,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.084480541,                            !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.08097738075,                          !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0774742205,                           !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.07397106025,                          !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0704679,                              !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.069858542,                            !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.069249184,                            !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.068639826,                            !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.068030468,                            !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.06799782375,                          !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0679651795,                           !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.06793253525,                          !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.067899891,                            !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0668676805,                           !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.06583547,                             !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0648032595,                           !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.063771049,                            !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0639980365;                           !- Value Until Time 89

OS:AdditionalProperties,
  {8a4c6da1-498c-4608-b4bf-28b9c72e3a74}, !- Handle
  {1f8a8ca2-7fe1-4837-9fd1-ea00a965fe12}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d5a9dd9d-79fa-4259-b80f-7d137a7220e2}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {9f1c1019-228f-4c7b-9c7d-ffb9fcd0b13c}, !- Default Day Schedule Name
  {08248334-7708-41db-9fc7-21a5d334d4d6}, !- Summer Design Day Schedule Name
  {f0a903fa-e592-4ead-80c4-7a9c48af9e14}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8457659b-428f-4dc0-8fcf-510f5f175150}, !- Handle
  {d5a9dd9d-79fa-4259-b80f-7d137a7220e2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {9f1c1019-228f-4c7b-9c7d-ffb9fcd0b13c}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.342334248158822,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.342294606147935,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.342254964137049,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.34221532212616,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.342175680115274,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.342136038104387,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.342096396093501,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.342056754082612,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.342017112071726,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.341977470060839,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.341937828049953,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.341898186039066,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.341858544028178,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.341818902017291,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.334192770172911,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.32656663832853,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.31894050648415,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.31131437463977,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.304134215417867,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.296954056195965,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.289773896974063,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.282593737752161,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.278267803314121,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.273941868876081,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.26961593443804,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.26529,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.265869764409222,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.266449528818444,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.267029293227666,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.267609057636888,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.294099831412104,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.32059060518732,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.347081378962536,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.373572152737752,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.412460965417867,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.451349778097983,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.490238590778098,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.529127403458213,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.571762386167147,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.614397368876081,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.657032351585014,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.699667334293948,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.74997304610951,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.800278757925072,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.850584469740634,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.8843,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.880018662824208,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.85272513832853,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.825431613832853,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.798138089337176,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.770844564841499,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.753005659942363,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.735166755043228,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.717327850144092,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.699488945244957,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.679241788184438,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.658994631123919,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.638747474063401,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.618500317002882,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.579789893371758,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.541079469740634,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.50236904610951,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.351095132564842,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.316487657060519,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.320100035302594,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.323712413544668,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.327324791786743,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.330937170028819,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.348151713256484,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.36536625648415,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.382580799711815,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.399795342939481,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.420131694524496,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.44046804610951,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.460804397694525,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.481140749279539,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.487874935878962,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.494609122478386,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.50134330907781,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.508077495677233,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.483812125288185,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.459546754899135,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.435281384510086,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.411016014121037,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.375654844884726,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.340293675648415,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.304932506412104,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.269571337175792,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287811617435158,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.306051897694525,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.32429217795389,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.342532458213257,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.34249281620237,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.342453174191483,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.342413532180595,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.342373890169708;                      !- Value Until Time 96

OS:AdditionalProperties,
  {226b0ca9-bf02-4e6f-af1e-3e045c53d126}, !- Handle
  {9f1c1019-228f-4c7b-9c7d-ffb9fcd0b13c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {08248334-7708-41db-9fc7-21a5d334d4d6}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0a903fa-e592-4ead-80c4-7a9c48af9e14}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fae8fe36-142d-4205-a14f-8249329812aa}, !- Handle
  Schedule Rule 66,                       !- Name
  {d5a9dd9d-79fa-4259-b80f-7d137a7220e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0443f766-5c5a-4340-afb8-bd864382e7bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {795b0ecb-a716-46f6-81b5-ee16ae71da28}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.574035593220339,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.574171186440678,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4726,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.469375,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.46615,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.462925,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4597,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4594,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4591,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4588,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4585,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4617,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4649,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4681,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4713,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.478225,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.48515,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.492075,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.499,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5109,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5228,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5347,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5466,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.55975,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5729,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.58605,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5992,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.608975,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.61875,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.628525,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6383,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6381,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6379,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6377,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.6375,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6189825,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.600465,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5819475,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.56343,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5664975,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.569565,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5726325,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5757,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.579866101694915,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.580001694915254,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.580137288135593,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.580272881355932,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.580408474576271,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.58054406779661,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.580679661016949,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.580815254237288,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.580950847457627,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.581086440677966,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.581222033898305,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.581357627118644,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.581493220338983,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.581628813559322,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.581764406779661,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.5819,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.580175,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.57845,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.576725,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.575,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.568425,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.56185,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.555275,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5487,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.539075,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52945,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.519825,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.5102,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.504575,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.49895,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.493325,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4877,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.479925,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.47215,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.464375,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4566,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.454675,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.45275,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.450825,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4489,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.449725,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.45055,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.451375,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4522,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.457725,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.46325,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.468775,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4743,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.473275,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.47225,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.471225,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4702,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4708;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {6d540a54-4730-4f85-991f-89438e02c0ee}, !- Handle
  {795b0ecb-a716-46f6-81b5-ee16ae71da28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e11e2b4c-741e-4948-a711-ad67de2151cf}, !- Handle
  Schedule Rule 67,                       !- Name
  {d5a9dd9d-79fa-4259-b80f-7d137a7220e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b7fb810-f2d4-44cb-a1b9-f6c938122e08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a39d1748-14d9-4451-ab26-6133068c8eea}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.51485,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.520825,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5268,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.535025,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.54325,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.551475,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5996,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6011,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6026,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6041,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.6056,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5966,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5876,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5786,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5696,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.565375,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.56115,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.556925,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5527,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.551325,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.54995,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.548575,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5472,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.54705,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5469,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.54675,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5466,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.546325,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.54605,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.545775,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5455,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.544575,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.54365,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.542725,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5418,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.53935,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5369,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.53445,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.532,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.52255,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5131,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.50365,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4942,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.483575,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47295,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.462325,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4517,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.450816666666667,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.449933333333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.44905,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.448166666666667,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.447283333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4464,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.445516666666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.444633333333333,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.44375,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.442866666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.441983333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4411,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.44325,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4454,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.44755,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4497,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.453,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4563,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4596,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4629,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.463783333333333,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.464666666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.46555,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.466433333333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.467316666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.4682,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.469083333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.469966666666667,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.47085,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.471733333333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.472616666666667,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4735,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.478725,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.48395,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.489175,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4944,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4945,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4946,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4947,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4948,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.49405,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4933,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.49255,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4918,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.494575,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.49735,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.500125,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5029,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.508875;                               !- Value Until Time 96

OS:AdditionalProperties,
  {5a587113-b03f-401e-8ee1-06786874080a}, !- Handle
  {a39d1748-14d9-4451-ab26-6133068c8eea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {12d904f0-84df-4497-a12f-07fc50c6cfeb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d82bc6a5-5657-4bf0-b056-526c758160a6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {3f9eac96-1799-49d6-bd5e-d7a65f85b060}, !- Default Day Schedule Name
  {72e18d05-9955-4a1e-8921-a20e0d1c61e7}, !- Summer Design Day Schedule Name
  {18da441d-48c6-445d-9a51-abbc219f57dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7b81c3db-14ae-4cd8-8fa9-37e5f785cbe3}, !- Handle
  {d82bc6a5-5657-4bf0-b056-526c758160a6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f9eac96-1799-49d6-bd5e-d7a65f85b060}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {72e18d05-9955-4a1e-8921-a20e0d1c61e7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18da441d-48c6-445d-9a51-abbc219f57dc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbdbd731-c689-46a7-a6de-bfcd1c9fcedc}, !- Handle
  Schedule Rule 68,                       !- Name
  {d82bc6a5-5657-4bf0-b056-526c758160a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3adf403f-ed9d-48a0-8154-05c697bb8146}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3adf403f-ed9d-48a0-8154-05c697bb8146}, !- Handle
  Schedule Day 65,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a111469c-9955-4cb3-8df6-c610b47fef1f}, !- Handle
  Schedule Rule 69,                       !- Name
  {d82bc6a5-5657-4bf0-b056-526c758160a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7ce7fb1-725c-4254-8cec-7052b9a4cceb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7ce7fb1-725c-4254-8cec-7052b9a4cceb}, !- Handle
  Schedule Day 66,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {ecadad15-d5f8-4777-9acb-6075002b76e2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {92729b79-df19-4600-8cfb-6743d389be8d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {c3c75b64-64d6-4bf3-8da5-64b0e41c89be}, !- Default Day Schedule Name
  {4e7169bf-7d74-4df0-9b7b-48a0515fbc85}, !- Summer Design Day Schedule Name
  {c21c1a54-ce75-458e-9f7d-cb214450fa99}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {32ec4349-b94c-42e2-82d6-87e6dc1de75a}, !- Handle
  {92729b79-df19-4600-8cfb-6743d389be8d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154824,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3c75b64-64d6-4bf3-8da5-64b0e41c89be}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4e7169bf-7d74-4df0-9b7b-48a0515fbc85}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c21c1a54-ce75-458e-9f7d-cb214450fa99}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2482517d-3f30-4576-aa96-8de0598b8e63}, !- Handle
  Schedule Rule 70,                       !- Name
  {92729b79-df19-4600-8cfb-6743d389be8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04101cc8-78ed-494d-8912-8510a5fc0240}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04101cc8-78ed-494d-8912-8510a5fc0240}, !- Handle
  Schedule Day 67,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72756a04-caeb-4e05-a901-72c2a9f3d90f}, !- Handle
  Schedule Rule 71,                       !- Name
  {92729b79-df19-4600-8cfb-6743d389be8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a906851-a033-4737-9460-f8a5d87fc7e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1a906851-a033-4737-9460-f8a5d87fc7e6}, !- Handle
  Schedule Day 68,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {f1429376-1512-4f81-9805-c65dd8c2d39f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b653a4cb-1fde-46f6-a9a7-a255d2e41099}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {77d28f17-9138-4eaf-bf9e-9db1fc391604}, !- Default Day Schedule Name
  {5a57a7f9-4ffe-4c9d-b936-3dc5719a166f}, !- Summer Design Day Schedule Name
  {55dd0907-94c8-45cf-8b09-a2502fb85c64}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ad49fbc6-bedf-4417-86cd-daf743f7dee1}, !- Handle
  {b653a4cb-1fde-46f6-a9a7-a255d2e41099}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000071,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77d28f17-9138-4eaf-bf9e-9db1fc391604}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5a57a7f9-4ffe-4c9d-b936-3dc5719a166f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55dd0907-94c8-45cf-8b09-a2502fb85c64}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3494e52f-e8d2-4673-874a-106194764e57}, !- Handle
  Schedule Rule 72,                       !- Name
  {b653a4cb-1fde-46f6-a9a7-a255d2e41099}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {439c1537-c245-4959-b438-b7f221bad1a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {439c1537-c245-4959-b438-b7f221bad1a3}, !- Handle
  Schedule Day 69,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2c4bdad-ca75-4fa0-ac4a-abd80da9c3f0}, !- Handle
  Schedule Rule 73,                       !- Name
  {b653a4cb-1fde-46f6-a9a7-a255d2e41099}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4877e018-8379-4343-84c7-f60dc1bc81da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4877e018-8379-4343-84c7-f60dc1bc81da}, !- Handle
  Schedule Day 70,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {c7dd1fa2-b3da-4ee4-bae1-16a9b4fed7e4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b24654fb-748c-4311-a245-7da0d2bc94bf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {c54f8c8e-8c44-4a69-96ec-4ffffc151efd}, !- Default Day Schedule Name
  {16082020-50b7-443a-869a-de4be59dc109}, !- Summer Design Day Schedule Name
  {7e296173-6a26-41d2-b5dc-1b2aa97426e1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d18e3931-76c6-4a77-bd39-b6b0e5ae6528}, !- Handle
  {b24654fb-748c-4311-a245-7da0d2bc94bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000071,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c54f8c8e-8c44-4a69-96ec-4ffffc151efd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16082020-50b7-443a-869a-de4be59dc109}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e296173-6a26-41d2-b5dc-1b2aa97426e1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93727ad2-8bba-437d-9375-40be87a8d62d}, !- Handle
  Schedule Rule 74,                       !- Name
  {b24654fb-748c-4311-a245-7da0d2bc94bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b45aaf6a-ac77-4123-9658-e04a1f3d5529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b45aaf6a-ac77-4123-9658-e04a1f3d5529}, !- Handle
  Schedule Day 71,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b5a3eee-3c85-427d-89bf-1247de8c17e5}, !- Handle
  Schedule Rule 75,                       !- Name
  {b24654fb-748c-4311-a245-7da0d2bc94bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85c6893c-a59e-47ef-94dd-cb15e7b906b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {85c6893c-a59e-47ef-94dd-cb15e7b906b3}, !- Handle
  Schedule Day 72,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {832e75b1-4298-4ffa-ad53-f1f537c04f79}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {23add435-08ff-4c1b-a6a6-ff5ff5b88fff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {9d14832a-48c1-475c-8e29-4443c6408e81}, !- Default Day Schedule Name
  {92ef4e86-e4dd-49cf-a8c9-41f8e7c52d7c}, !- Summer Design Day Schedule Name
  {6782dcc5-7407-4f7e-86f2-c70478d90180}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a0b08da3-8635-4cdc-a73b-832bb88156d3}, !- Handle
  {23add435-08ff-4c1b-a6a6-ff5ff5b88fff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9d14832a-48c1-475c-8e29-4443c6408e81}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {92ef4e86-e4dd-49cf-a8c9-41f8e7c52d7c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6782dcc5-7407-4f7e-86f2-c70478d90180}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b4ec433-9136-4a37-895b-ee9cc80c23a0}, !- Handle
  Schedule Rule 76,                       !- Name
  {23add435-08ff-4c1b-a6a6-ff5ff5b88fff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2252d4f-6364-498d-89d1-94570ac057bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2252d4f-6364-498d-89d1-94570ac057bd}, !- Handle
  Schedule Day 73,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce44c722-90e4-4bef-a25a-dc961e7afecf}, !- Handle
  Schedule Rule 77,                       !- Name
  {23add435-08ff-4c1b-a6a6-ff5ff5b88fff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b78ca5d5-6e7b-497b-82b5-2e0850fff4e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b78ca5d5-6e7b-497b-82b5-2e0850fff4e6}, !- Handle
  Schedule Day 74,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {0e54ac59-9f97-4a53-a45e-3da0ba965afd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a8817b62-61f5-40be-98c0-5cab5d6f8d6c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {c15a21c1-789a-4c1d-9fa8-d7893a868bd0}, !- Default Day Schedule Name
  {b35b1d3f-af3a-4aae-9f58-972adf732dc1}, !- Summer Design Day Schedule Name
  {3e26d626-5809-4e5b-9dba-01baf03e0a72}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f67f7e0a-2628-4d89-bcb3-922279789577}, !- Handle
  {a8817b62-61f5-40be-98c0-5cab5d6f8d6c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c15a21c1-789a-4c1d-9fa8-d7893a868bd0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b35b1d3f-af3a-4aae-9f58-972adf732dc1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e26d626-5809-4e5b-9dba-01baf03e0a72}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f14bd626-a35e-4a4c-ab3b-0a362b53ec77}, !- Handle
  Schedule Rule 78,                       !- Name
  {a8817b62-61f5-40be-98c0-5cab5d6f8d6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fed4e11b-9fd2-44f4-894d-f4aefc48c61c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fed4e11b-9fd2-44f4-894d-f4aefc48c61c}, !- Handle
  Schedule Day 75,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {522711dd-8694-4346-a7df-3f29aef50b6f}, !- Handle
  Schedule Rule 79,                       !- Name
  {a8817b62-61f5-40be-98c0-5cab5d6f8d6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efdbface-d86e-4925-aeed-8aadc7801371}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {efdbface-d86e-4925-aeed-8aadc7801371}, !- Handle
  Schedule Day 76,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {e4227c1c-39a8-4338-b352-c16b03e949ba}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5ebb8c3a-d510-458a-869a-e6894903917d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {e0f65492-6dd6-4fb3-9cb4-e560b767efd8}, !- Default Day Schedule Name
  {3086fe8c-fa92-4923-b08a-e8910193c9e1}, !- Summer Design Day Schedule Name
  {c2dae097-ce0f-4766-aad5-f24ed6ac4b5c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e4a8d07c-987d-462f-a535-059258df4202}, !- Handle
  {5ebb8c3a-d510-458a-869a-e6894903917d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.628434169613257,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e0f65492-6dd6-4fb3-9cb4-e560b767efd8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3086fe8c-fa92-4923-b08a-e8910193c9e1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2dae097-ce0f-4766-aad5-f24ed6ac4b5c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {726f8afe-fcd8-4c03-a665-adf35b9f0d4c}, !- Handle
  Schedule Rule 80,                       !- Name
  {5ebb8c3a-d510-458a-869a-e6894903917d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd861d2a-3ddc-4121-b39b-82cbc295dd23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd861d2a-3ddc-4121-b39b-82cbc295dd23}, !- Handle
  Schedule Day 77,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1eaf5f89-f4d2-419f-8938-48f92614fe7a}, !- Handle
  Schedule Rule 81,                       !- Name
  {5ebb8c3a-d510-458a-869a-e6894903917d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96ab26b0-be0b-4d85-8112-0d05d57e2d26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {96ab26b0-be0b-4d85-8112-0d05d57e2d26}, !- Handle
  Schedule Day 78,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {97d80d17-eafb-4301-931a-9523ace08677}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5c7a661e-6272-4f54-b79d-7da78f607758}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {3dbea088-7089-4b87-bbda-1dd72c8eb7af}, !- Default Day Schedule Name
  {8daa74c6-54a8-4b43-b7a3-96016353e302}, !- Summer Design Day Schedule Name
  {d724701d-a230-45b8-becb-bbb8ccb0ff51}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dfbc3128-2b4c-4c61-ace5-d4a108376c8e}, !- Handle
  {5c7a661e-6272-4f54-b79d-7da78f607758}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.628434169613257,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3dbea088-7089-4b87-bbda-1dd72c8eb7af}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8daa74c6-54a8-4b43-b7a3-96016353e302}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d724701d-a230-45b8-becb-bbb8ccb0ff51}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7bd19d7-7273-475c-ac3b-d6a9545d055b}, !- Handle
  Schedule Rule 82,                       !- Name
  {5c7a661e-6272-4f54-b79d-7da78f607758}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4e3f2a9-e631-4bfd-83db-6297d3f75674}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4e3f2a9-e631-4bfd-83db-6297d3f75674}, !- Handle
  Schedule Day 79,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {634d1d13-4dfe-4e1d-8daa-7d0c29fa3468}, !- Handle
  Schedule Rule 83,                       !- Name
  {5c7a661e-6272-4f54-b79d-7da78f607758}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d7a64ca-159d-41ee-92c0-cb2e0811eb36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9d7a64ca-159d-41ee-92c0-cb2e0811eb36}, !- Handle
  Schedule Day 80,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d33ad192-013f-44e0-9890-35d94ed3b0d4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c315fd76-d9de-4908-a178-2cb48b0d66f1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {b54a46f1-5611-4272-9bb1-7496e46cbcf3}, !- Default Day Schedule Name
  {a1049ee7-996d-4b28-8bd4-188b72de673e}, !- Summer Design Day Schedule Name
  {d7de8898-cb11-49ec-8f83-d55134796b07}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {873c85aa-a81b-45c5-94e0-a1a78fd1b523}, !- Handle
  {c315fd76-d9de-4908-a178-2cb48b0d66f1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4371565830386497,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b54a46f1-5611-4272-9bb1-7496e46cbcf3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a1049ee7-996d-4b28-8bd4-188b72de673e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7de8898-cb11-49ec-8f83-d55134796b07}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8681a3f-736c-4aaf-a4f7-5c9a1cf31b88}, !- Handle
  Schedule Rule 84,                       !- Name
  {c315fd76-d9de-4908-a178-2cb48b0d66f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6373b53d-2735-455a-9dac-9ec4b5e78a71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6373b53d-2735-455a-9dac-9ec4b5e78a71}, !- Handle
  Schedule Day 81,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9708e60-5acb-4afc-903c-7dc5ce28ffc8}, !- Handle
  Schedule Rule 85,                       !- Name
  {c315fd76-d9de-4908-a178-2cb48b0d66f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eaa29232-be22-4007-9370-5414b7e0ca21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eaa29232-be22-4007-9370-5414b7e0ca21}, !- Handle
  Schedule Day 82,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {2af99d7b-9c11-48ec-b1e2-91392b36ecc0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {34d185b5-5b2b-4607-a4b8-1357f23810ff}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {b331757a-3598-4669-b55d-52eb4f5e5343}, !- Default Day Schedule Name
  {f505a1f5-8c3e-44ea-a36e-8fbf41a0ef21}, !- Summer Design Day Schedule Name
  {cb17949f-98d0-4b61-a45f-334e8eca4ff1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f0fc586f-0432-410f-a795-506e91f0aaa0}, !- Handle
  {34d185b5-5b2b-4607-a4b8-1357f23810ff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4371565830386497,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b331757a-3598-4669-b55d-52eb4f5e5343}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f505a1f5-8c3e-44ea-a36e-8fbf41a0ef21}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb17949f-98d0-4b61-a45f-334e8eca4ff1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17eeee06-a0a4-48ef-b757-c5598388417c}, !- Handle
  Schedule Rule 86,                       !- Name
  {34d185b5-5b2b-4607-a4b8-1357f23810ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7c100ef-7b66-4418-b156-282da5840aa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7c100ef-7b66-4418-b156-282da5840aa3}, !- Handle
  Schedule Day 83,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa013a1c-1da1-49d3-85cf-0aae2986504d}, !- Handle
  Schedule Rule 87,                       !- Name
  {34d185b5-5b2b-4607-a4b8-1357f23810ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86c21a2e-af0b-482d-b422-ded11dfae8e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {86c21a2e-af0b-482d-b422-ded11dfae8e0}, !- Handle
  Schedule Day 84,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {f410ef3f-f4ac-4474-afe7-a71b6a48f904}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a29aec04-e09b-4ca6-b41e-d50e4d6d03f6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {9bb8bd68-732a-4eb1-be72-b8cadea351fa}, !- Default Day Schedule Name
  {51b05f38-e784-4a10-8bda-58adb2383972}, !- Summer Design Day Schedule Name
  {cce2bdb3-e6ba-4e57-bae1-0414949e97a4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5fd0322e-96be-49a1-8fd4-8851b5afc61e}, !- Handle
  {a29aec04-e09b-4ca6-b41e-d50e4d6d03f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.437156583038655,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9bb8bd68-732a-4eb1-be72-b8cadea351fa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {51b05f38-e784-4a10-8bda-58adb2383972}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cce2bdb3-e6ba-4e57-bae1-0414949e97a4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be8993d8-311f-45d0-985d-3a44e9b325e5}, !- Handle
  Schedule Rule 88,                       !- Name
  {a29aec04-e09b-4ca6-b41e-d50e4d6d03f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fccc362b-ea07-415a-a758-7390e1f1a316}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fccc362b-ea07-415a-a758-7390e1f1a316}, !- Handle
  Schedule Day 85,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2036a2b7-90aa-4388-a905-1aeadc6b9204}, !- Handle
  Schedule Rule 89,                       !- Name
  {a29aec04-e09b-4ca6-b41e-d50e4d6d03f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49e35d01-0899-4dfe-907e-e5a689283fc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {49e35d01-0899-4dfe-907e-e5a689283fc5}, !- Handle
  Schedule Day 86,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {04691c3e-6ffe-4f8e-a2d8-e357bbfcafa5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {cadfba47-7ffa-4145-81d6-1c17641a86d2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {68b5388c-55aa-4cf6-a9eb-58980e0cf6e1}, !- Default Day Schedule Name
  {2ee23bae-5d32-4d8a-9568-0c2fa36c58f4}, !- Summer Design Day Schedule Name
  {93bf8018-42a8-4c18-bd50-0a79cdd28ed5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {95b8a265-1502-44dd-a198-cf352f96717d}, !- Handle
  {cadfba47-7ffa-4145-81d6-1c17641a86d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.437156583038655,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {68b5388c-55aa-4cf6-a9eb-58980e0cf6e1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2ee23bae-5d32-4d8a-9568-0c2fa36c58f4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93bf8018-42a8-4c18-bd50-0a79cdd28ed5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc606864-c641-4969-92a9-a89b401604d5}, !- Handle
  Schedule Rule 90,                       !- Name
  {cadfba47-7ffa-4145-81d6-1c17641a86d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c04c3588-6ee4-4735-8535-715e04c20bd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c04c3588-6ee4-4735-8535-715e04c20bd4}, !- Handle
  Schedule Day 87,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a90084f8-48a6-48ee-852c-7423e93fc278}, !- Handle
  Schedule Rule 91,                       !- Name
  {cadfba47-7ffa-4145-81d6-1c17641a86d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5099ade0-cfdc-424f-80b4-f279f03be2fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5099ade0-cfdc-424f-80b4-f279f03be2fc}, !- Handle
  Schedule Day 88,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {b23a03ef-5565-42c9-b88b-9a263968a826}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7f69c2d3-11c9-4d64-9805-cd219db23e39}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {261d9dee-2aea-495e-b30a-5a396eedc9bd}, !- Default Day Schedule Name
  {c48697a2-93ca-42f5-a921-9cd90b0fbb41}, !- Summer Design Day Schedule Name
  {fcd0c80e-4961-4033-bd88-b7978ceb0b3d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d16fc69a-d5d5-4f99-9c7e-58656a61b8d4}, !- Handle
  {7f69c2d3-11c9-4d64-9805-cd219db23e39}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154853,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {261d9dee-2aea-495e-b30a-5a396eedc9bd}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c48697a2-93ca-42f5-a921-9cd90b0fbb41}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcd0c80e-4961-4033-bd88-b7978ceb0b3d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a77c720f-cb62-46eb-89f2-02c9f24ae1db}, !- Handle
  Schedule Rule 92,                       !- Name
  {7f69c2d3-11c9-4d64-9805-cd219db23e39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd2eec9f-34ba-431b-a1a5-54b2adab159e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd2eec9f-34ba-431b-a1a5-54b2adab159e}, !- Handle
  Schedule Day 89,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42859795-89ff-4fb2-a69f-4ffe3afe7733}, !- Handle
  Schedule Rule 93,                       !- Name
  {7f69c2d3-11c9-4d64-9805-cd219db23e39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0ac70db-4290-49cb-8b24-7b15ae3a5d27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e0ac70db-4290-49cb-8b24-7b15ae3a5d27}, !- Handle
  Schedule Day 90,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {6e80229d-eb23-48d6-b02c-f80c30f8fdf9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {086c1324-736a-4fec-b15b-5b210d41e9d2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {b737cf4d-c0b6-4e92-8407-0ded28176ab2}, !- Default Day Schedule Name
  {912d3608-f4cf-4e02-bc77-2255449b3efa}, !- Summer Design Day Schedule Name
  {b9d43bb1-11f0-4bbc-9dc7-567a7a1f04fc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4c63f7c5-5a9d-46c0-a494-490e6ed12f24}, !- Handle
  {086c1324-736a-4fec-b15b-5b210d41e9d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.498626332154853,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b737cf4d-c0b6-4e92-8407-0ded28176ab2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {912d3608-f4cf-4e02-bc77-2255449b3efa}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9d43bb1-11f0-4bbc-9dc7-567a7a1f04fc}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d48c7231-b690-4c52-9ddf-593caba83ea6}, !- Handle
  Schedule Rule 94,                       !- Name
  {086c1324-736a-4fec-b15b-5b210d41e9d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40f3aea3-854c-4a9d-83f8-10c0fd875ff7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40f3aea3-854c-4a9d-83f8-10c0fd875ff7}, !- Handle
  Schedule Day 91,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fab8767e-91ae-4748-969e-50913a690b45}, !- Handle
  Schedule Rule 95,                       !- Name
  {086c1324-736a-4fec-b15b-5b210d41e9d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61eaca2d-8944-4c7a-abe3-fe1e50e373ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {61eaca2d-8944-4c7a-abe3-fe1e50e373ce}, !- Handle
  Schedule Day 92,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {1f0902e6-4107-4775-842f-d0ae8f21d65e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c6a214ee-5d54-482b-acc5-328f6893090a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {d2014cfd-faea-44b5-b0c2-876c9b82f7dc}, !- Default Day Schedule Name
  {eb130965-ec6e-41e5-a718-7b649f139ba3}, !- Summer Design Day Schedule Name
  {f7bb8e8c-be55-41d6-9f46-49543d8be1ac}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e60eb63d-c496-47ab-8ede-ad8bed26d9f1}, !- Handle
  {c6a214ee-5d54-482b-acc5-328f6893090a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000087,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2014cfd-faea-44b5-b0c2-876c9b82f7dc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb130965-ec6e-41e5-a718-7b649f139ba3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7bb8e8c-be55-41d6-9f46-49543d8be1ac}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6de0f5da-bd35-4968-97cc-de908afaa9ad}, !- Handle
  Schedule Rule 96,                       !- Name
  {c6a214ee-5d54-482b-acc5-328f6893090a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ae2dfb9-c993-484c-a03a-69ef503df448}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ae2dfb9-c993-484c-a03a-69ef503df448}, !- Handle
  Schedule Day 93,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60a8056e-dc08-4f3b-bd9a-2acef9f4f8fd}, !- Handle
  Schedule Rule 97,                       !- Name
  {c6a214ee-5d54-482b-acc5-328f6893090a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e020ae58-8ec9-456c-b16a-90b471619039}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e020ae58-8ec9-456c-b16a-90b471619039}, !- Handle
  Schedule Day 94,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {acc41eef-04d7-4c24-bead-1b739a6da2d2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6bcf97bb-375e-4c95-b67b-b1275100a525}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {c2b00b51-ec8b-41a5-a6ce-e9f717761c54}, !- Default Day Schedule Name
  {597c9b87-dbb3-4036-bddc-bf80b507cce9}, !- Summer Design Day Schedule Name
  {b8a98337-529d-42be-a019-1843fb10110c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1439a4cf-123b-43d3-8d18-68193626be80}, !- Handle
  {6bcf97bb-375e-4c95-b67b-b1275100a525}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000087,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2b00b51-ec8b-41a5-a6ce-e9f717761c54}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {597c9b87-dbb3-4036-bddc-bf80b507cce9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8a98337-529d-42be-a019-1843fb10110c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3885839-0abe-45ad-9c62-5e5cca897284}, !- Handle
  Schedule Rule 98,                       !- Name
  {6bcf97bb-375e-4c95-b67b-b1275100a525}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72582218-dcf9-479a-9a2b-0fa1f59a1443}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72582218-dcf9-479a-9a2b-0fa1f59a1443}, !- Handle
  Schedule Day 95,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b2da51b-32d6-48ff-99ae-02d3c1e4b50e}, !- Handle
  Schedule Rule 99,                       !- Name
  {6bcf97bb-375e-4c95-b67b-b1275100a525}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f69aeb90-f808-401a-8867-edfd414344d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f69aeb90-f808-401a-8867-edfd414344d1}, !- Handle
  Schedule Day 96,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {41ad30df-3c03-4f24-819d-75b7ef3890b9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {db9f42aa-8c93-4fc2-aa4b-2d8ff620a524}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {440ef333-c0d1-4e4e-9516-f811102321d0}, !- Default Day Schedule Name
  {244ccb46-b124-4b05-9b95-707f1f7f24a4}, !- Summer Design Day Schedule Name
  {9392123a-3098-4573-a138-f61e7d35a7b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61a07c44-42f2-45e7-b265-0603902b7a8d}, !- Handle
  {db9f42aa-8c93-4fc2-aa4b-2d8ff620a524}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {440ef333-c0d1-4e4e-9516-f811102321d0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {244ccb46-b124-4b05-9b95-707f1f7f24a4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9392123a-3098-4573-a138-f61e7d35a7b0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68f0879d-2e5d-4444-b4ab-180ebc8f10e9}, !- Handle
  Schedule Rule 100,                      !- Name
  {db9f42aa-8c93-4fc2-aa4b-2d8ff620a524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4370569-049b-4007-8ec4-a76b35766a97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4370569-049b-4007-8ec4-a76b35766a97}, !- Handle
  Schedule Day 97,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdd82631-f05e-4bbe-8dd2-886fc066ffd5}, !- Handle
  Schedule Rule 101,                      !- Name
  {db9f42aa-8c93-4fc2-aa4b-2d8ff620a524}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6d7a5a4-f172-46e4-9e13-4a8d26af3fb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6d7a5a4-f172-46e4-9e13-4a8d26af3fb0}, !- Handle
  Schedule Day 98,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {de606c95-681a-4f3e-8750-c51b4e500b35}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c0a5d69d-10d4-4130-8b15-aa5e30cfe94a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {d35359b3-2b43-41f1-a3fd-65ccbd0a490b}, !- Default Day Schedule Name
  {dda3b891-c0fb-4460-971f-2f0a6d99f99c}, !- Summer Design Day Schedule Name
  {1cca7024-ca0f-417f-81fa-f404338683bd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7d3564b-715d-4931-811e-dd7bcd1232f6}, !- Handle
  {c0a5d69d-10d4-4130-8b15-aa5e30cfe94a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d35359b3-2b43-41f1-a3fd-65ccbd0a490b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dda3b891-c0fb-4460-971f-2f0a6d99f99c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cca7024-ca0f-417f-81fa-f404338683bd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e1fed06-d33d-4164-b248-7fe5fdd6570e}, !- Handle
  Schedule Rule 102,                      !- Name
  {c0a5d69d-10d4-4130-8b15-aa5e30cfe94a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f75d9a0-7119-4205-946f-d50a39a43374}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f75d9a0-7119-4205-946f-d50a39a43374}, !- Handle
  Schedule Day 99,                        !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {140a6721-3f83-4be1-b73e-1303b353052c}, !- Handle
  Schedule Rule 103,                      !- Name
  {c0a5d69d-10d4-4130-8b15-aa5e30cfe94a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06dbdb9b-7614-43e7-80b5-c5f09f89aae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {06dbdb9b-7614-43e7-80b5-c5f09f89aae5}, !- Handle
  Schedule Day 100,                       !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  {88fb98d5-50d3-49e7-891b-3d94a38d7bbc}, !- Default Day Schedule Name
  {ac303914-1e37-4152-a5cd-6ed57b42fa0d}, !- Summer Design Day Schedule Name
  {22946f14-6f0f-49ff-894a-40d0c90cc4be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c681d590-24da-4a15-b425-527d30747ca5}, !- Handle
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.628434169613257,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-25 07:22:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-25 07:22:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {88fb98d5-50d3-49e7-891b-3d94a38d7bbc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac303914-1e37-4152-a5cd-6ed57b42fa0d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22946f14-6f0f-49ff-894a-40d0c90cc4be}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c55e36f0-c073-47a8-872b-37a8652e7c3c}, !- Handle
  Schedule Rule 104,                      !- Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5cde157-7809-4165-b147-df3ffa2c1dfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5cde157-7809-4165-b147-df3ffa2c1dfe}, !- Handle
  Schedule Day 101,                       !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a271b92-cacc-4784-8451-3e225cd54607}, !- Handle
  Schedule Rule 105,                      !- Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53d8792e-1196-47db-971c-8c2cafcbdb91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {53d8792e-1196-47db-971c-8c2cafcbdb91}, !- Handle
  Schedule Day 102,                       !- Name
  {000dd735-87d4-4dcf-a581-0388b09554ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  {84014e66-8412-4f97-9711-6da4f3f35524}, !- Default Day Schedule Name
  {9ec3a783-05d3-405d-9de8-312e5b875daf}, !- Summer Design Day Schedule Name
  {ead894fa-c1fd-4c7e-8815-75ef0be946a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84014e66-8412-4f97-9711-6da4f3f35524}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {431eb4b9-a094-4bcf-bc07-3f0cb438332e}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ec3a783-05d3-405d-9de8-312e5b875daf}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66b8c16a-f609-4b08-87e2-1b2cd16b8b2e}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ead894fa-c1fd-4c7e-8815-75ef0be946a0}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {587b9b61-e27a-463e-94f1-e9a629a3d479}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd27f478-bb01-40ad-8f61-7555eaaba83f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5eca075-4630-42a0-ad9c-4b1d2b543c04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {f5eca075-4630-42a0-ad9c-4b1d2b543c04}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24adbdf0-1d01-41c6-8b48-8b823a5f70f8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f8e3d22-1171-406d-bad4-4a41afb0d534}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a7a963c-a56c-49ea-9a02-2f9c1323ba95}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3a7a963c-a56c-49ea-9a02-2f9c1323ba95}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {3e90ebeb-6273-4fd8-bf78-c9d30f0a705e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {b85388d9-7cd5-4bcf-9b7f-8e38b74df7e7}, !- Handle
  Office WholeBuilding - Md Office B  - Story top HVAC On Infiltration, !- Name
  {a47bb360-2e40-45a2-923b-33ed06d81fed}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0417b361-9f33-4c60-9644-215ad121ad5e}, !- Handle
  Office WholeBuilding - Md Office B  - Story top HVAC Off Infiltration, !- Name
  {a47bb360-2e40-45a2-923b-33ed06d81fed}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b631857-c90a-4e0c-9101-e57c85705688}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top HVAC On Infiltration, !- Name
  {f20c1928-6695-410d-9733-07c70831229e}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a6d3229-0589-4b54-a2d3-88c5169123fd}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top HVAC Off Infiltration, !- Name
  {f20c1928-6695-410d-9733-07c70831229e}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9abb6d09-7a3b-480b-a855-12ed9885a167}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground HVAC On Infiltration, !- Name
  {08916d47-e855-4b5a-b247-d8e37ff61b6c}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22daa904-92a9-4e06-ae8f-62d4655c844d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground HVAC Off Infiltration, !- Name
  {08916d47-e855-4b5a-b247-d8e37ff61b6c}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f8485ad-a609-4b6b-b958-cd5b3cd63cc0}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground HVAC On Infiltration, !- Name
  {b6e5d2ea-0f5e-49ab-9cc4-c9d6973a9d18}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2da3363f-28e3-4c9e-8f7a-5f85446d9bfa}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground HVAC Off Infiltration, !- Name
  {b6e5d2ea-0f5e-49ab-9cc4-c9d6973a9d18}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c89566b-93fa-4b35-8232-135036dc7e06}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground HVAC On Infiltration, !- Name
  {2add2d21-e572-48e1-9863-ac5be6a6a297}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a42f6f8-2e49-4c19-947c-3387de5b4c5e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground HVAC Off Infiltration, !- Name
  {2add2d21-e572-48e1-9863-ac5be6a6a297}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {142b2638-f939-49a2-9f00-36145f3a9fd9}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top HVAC On Infiltration, !- Name
  {25726dca-4f29-4454-b40c-fd2c3dd60649}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31023d39-16c7-42ff-a498-1513bf563a9d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top HVAC Off Infiltration, !- Name
  {25726dca-4f29-4454-b40c-fd2c3dd60649}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {edc765fb-ac35-4d41-8298-f5570c8aed89}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground HVAC On Infiltration, !- Name
  {6c6e424d-6b1e-4315-9ff6-1cb6d472ddea}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f25dfde-0563-4eeb-83c2-61b9eb01e7cd}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground HVAC Off Infiltration, !- Name
  {6c6e424d-6b1e-4315-9ff6-1cb6d472ddea}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85bc69bf-6816-4d7e-b2ab-f362609b6d37}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground HVAC On Infiltration, !- Name
  {0180babd-2c63-4576-be29-77920a31a0f8}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94b84e32-0121-417c-951b-6ca9e8a6d224}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground HVAC Off Infiltration, !- Name
  {0180babd-2c63-4576-be29-77920a31a0f8}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f6bffa2-4c54-4fd8-8602-4acb3a8285ec}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top HVAC On Infiltration, !- Name
  {5513adf3-9b88-4bb6-aa92-3e31f94f06de}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e87d8bb-18c0-4dba-84b9-5aef5fdbe24f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top HVAC Off Infiltration, !- Name
  {5513adf3-9b88-4bb6-aa92-3e31f94f06de}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25ab5c08-6621-47c8-8712-44f0d8d7c35b}, !- Handle
  Office WholeBuilding - Md Office A  - Story top HVAC On Infiltration, !- Name
  {5710a590-c186-40f4-8561-18471569e20c}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {902374f7-15a6-4d5b-acc9-a1f1f91fd2ea}, !- Handle
  Office WholeBuilding - Md Office A  - Story top HVAC Off Infiltration, !- Name
  {5710a590-c186-40f4-8561-18471569e20c}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2697b22-7eb3-427b-9889-1693f7dc59f0}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground HVAC On Infiltration, !- Name
  {673c52ea-2458-4a76-9a27-6c760e6fc028}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc885c76-634c-4882-96a8-1b2d7f7cb239}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground HVAC Off Infiltration, !- Name
  {673c52ea-2458-4a76-9a27-6c760e6fc028}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea43629c-bc9b-4d2c-ac91-8d2c8c3aa5b6}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top HVAC On Infiltration, !- Name
  {e1c47667-e1a7-47e4-a822-6c659f9762d4}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {638da02d-7aaf-42af-abf4-272b2fc3125b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top HVAC Off Infiltration, !- Name
  {e1c47667-e1a7-47e4-a822-6c659f9762d4}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {579857c9-5620-4628-9ac6-2577a201f151}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top HVAC On Infiltration, !- Name
  {2002c3f9-9c49-4b76-853b-820cc5c46124}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {869dc093-5474-4768-9729-11ea6ebdb1ea}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top HVAC Off Infiltration, !- Name
  {2002c3f9-9c49-4b76-853b-820cc5c46124}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5aee349-6b6a-47b1-9410-565190bad4a1}, !- Handle
  Office WholeBuilding - Md Office C  - Story top HVAC On Infiltration, !- Name
  {a44811ac-9d9c-4c66-a62e-0b5a740b404d}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {559aa914-e06a-438e-9c9d-a5fbcf9682b9}, !- Handle
  Office WholeBuilding - Md Office C  - Story top HVAC Off Infiltration, !- Name
  {a44811ac-9d9c-4c66-a62e-0b5a740b404d}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df94b319-eaf1-47c6-9d2a-bb15b7bef539}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground HVAC On Infiltration, !- Name
  {fa8a9e08-afdd-4fce-88da-2dbbf64db563}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c59a55d7-dfc9-47f6-b401-c58a0c3bf018}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground HVAC Off Infiltration, !- Name
  {fa8a9e08-afdd-4fce-88da-2dbbf64db563}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56de5e47-8d75-41d7-8ae0-59d6818d5845}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground HVAC On Infiltration, !- Name
  {d1d5a308-6475-4144-a220-5e942dacdffe}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {236cb53d-135d-4a16-872c-f0518ed97753}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground HVAC Off Infiltration, !- Name
  {d1d5a308-6475-4144-a220-5e942dacdffe}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42b2d983-f631-4124-90df-c952616004a7}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top HVAC On Infiltration, !- Name
  {64338614-8603-481a-a8cc-4a723a1bc01b}, !- Space or SpaceType Name
  {c6f05627-bdfd-4799-8394-b49910d1d3d4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {725ecee2-957b-4554-a471-20e04bf6d9e8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top HVAC Off Infiltration, !- Name
  {64338614-8603-481a-a8cc-4a723a1bc01b}, !- Space or SpaceType Name
  {fced5326-cbb7-45e1-848b-026d83a23ccb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {611b59cb-9e82-471c-b61b-bf1889285bcf}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {d09a07ee-abec-4cab-a825-545114929562}, !- Handle
  Schedule Day 103,                       !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae132363-7c2d-4fe3-86b1-45391b035bf8}, !- Handle
  Schedule Day 104,                       !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {2b9bde97-a91a-4229-b00c-4efc286cdfcd}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {adfe7d9a-d009-4cd0-8257-f8a1deba499e}, !- Handle
  Schedule Day 105,                       !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {e8cf5f7a-bc4a-41ad-ac5c-8bb49bdc564e}, !- Handle
  Schedule Day 106,                       !- Name
  {fd152484-6b44-4c26-8f8b-b8fb446073cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {414b3416-61bc-4d0d-a8f7-1045bcb2c18c}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {ffc8202e-feb7-4929-a919-9adafab63c58}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {414b3416-61bc-4d0d-a8f7-1045bcb2c18c}; !- Layer 1

OS:AdditionalProperties,
  {c42a724e-3e81-492a-af1e-a39ff8fcd018}, !- Handle
  {0180babd-2c63-4576-be29-77920a31a0f8}; !- Object Name

OS:AdditionalProperties,
  {4fe11034-d9b3-464f-94fb-360cd3fc2ae9}, !- Handle
  {1f631890-dc8f-4878-aa7e-1d9f64b7536b}; !- Object Name

OS:AdditionalProperties,
  {c6194b28-1400-4f23-ad26-2dc58866e203}, !- Handle
  {6348fde8-ee12-4913-873d-a761ca7ec479}; !- Object Name

OS:AdditionalProperties,
  {94934d5d-a4b1-49e2-ada5-883e72b897bc}, !- Handle
  {e00a4de5-26fd-4bc3-b329-f35ab452e959}; !- Object Name

OS:AdditionalProperties,
  {f85f558d-ec5e-447c-9813-5c04bb3e0dc2}, !- Handle
  {b37114be-214e-40ea-bcdb-dcb821fc5cb7}; !- Object Name

OS:AdditionalProperties,
  {9188be44-fb7e-4c24-b588-c3df9f7dbdf3}, !- Handle
  {03b3fb7e-9762-478b-a685-262276a15fbc}; !- Object Name

OS:AdditionalProperties,
  {92d5a975-2de6-4cf2-a3b6-1d2813b61216}, !- Handle
  {4cb055e1-577a-41eb-bfc6-24c1301abe4b}; !- Object Name

OS:AdditionalProperties,
  {796356d9-2f53-4c1b-8ced-915d419902da}, !- Handle
  {5710a590-c186-40f4-8561-18471569e20c}; !- Object Name

OS:AdditionalProperties,
  {2a28fd68-ef94-49ce-bbec-f7ad430e9a53}, !- Handle
  {035c0519-cd7f-434d-8f54-9f23172df858}; !- Object Name

OS:AdditionalProperties,
  {812e5797-e81e-4700-b9c3-d8c99fb8c38c}, !- Handle
  {4e0bdc22-923c-4c89-ac87-daf0dafd9e58}; !- Object Name

OS:AdditionalProperties,
  {26afdc5e-216a-486f-af69-64c651639756}, !- Handle
  {a5082e15-94d5-4efe-905d-b747769d2a2a}; !- Object Name

OS:AdditionalProperties,
  {34dd2eb3-99fa-4c58-8ef5-ac49f010bddf}, !- Handle
  {1db3670d-82f0-49b5-85c3-bed7295cf490}; !- Object Name

OS:AdditionalProperties,
  {aba3f9bf-46b3-4344-a05a-4b2a0ef7149f}, !- Handle
  {a3664bac-c9cc-47f4-8801-936e90855f39}; !- Object Name

OS:AdditionalProperties,
  {eeda951c-4a5f-4f00-ba23-4137c13af48f}, !- Handle
  {d28b2445-094b-4a5c-a0c7-db810207acda}; !- Object Name

OS:AdditionalProperties,
  {054fbb2d-17b9-4a36-8a28-4f225954c196}, !- Handle
  {08916d47-e855-4b5a-b247-d8e37ff61b6c}; !- Object Name

OS:AdditionalProperties,
  {0b220dad-2bf7-42a2-88d9-0062463aade1}, !- Handle
  {d4ad0491-153a-489c-8e2e-1ed564118966}; !- Object Name

OS:AdditionalProperties,
  {9d5fde55-3769-40f3-8518-f42412abcc81}, !- Handle
  {012a6747-3bfa-4866-a2bc-852b16fffcef}; !- Object Name

OS:AdditionalProperties,
  {61f4f50d-e5d6-4de9-873c-4c42c112c8b8}, !- Handle
  {7432f375-8e44-4f2b-a6ad-f7eed3588bc2}; !- Object Name

OS:AdditionalProperties,
  {9943a03c-f9a3-4563-9666-4e9a3dae3f6c}, !- Handle
  {c0825bd1-ad7d-483a-9324-014b34d8094e}; !- Object Name

OS:AdditionalProperties,
  {f4d65a2e-16bc-4cd0-999b-8eaecf49186a}, !- Handle
  {d179f98f-74f4-4d38-91e1-71e576967e00}; !- Object Name

OS:AdditionalProperties,
  {fc267493-3897-4fd4-93bc-cbadbedc2cca}, !- Handle
  {c9928004-c7d8-41ae-934e-af7da879d949}; !- Object Name

OS:AdditionalProperties,
  {beddee37-0257-4111-bfc2-3f3c1f7f8efb}, !- Handle
  {2002c3f9-9c49-4b76-853b-820cc5c46124}; !- Object Name

OS:AdditionalProperties,
  {2aaf4645-c648-43bd-8dc8-96143a63bd74}, !- Handle
  {a7e6a543-db91-4aaf-bc67-5fa4bf989b87}; !- Object Name

OS:AdditionalProperties,
  {f8e0dd8e-325c-46b3-b01b-99ee6a5fc607}, !- Handle
  {8c8caa33-b0ac-4008-a72c-5eba2652dda3}; !- Object Name

OS:AdditionalProperties,
  {507abb58-6970-4a64-b1d3-667e9d4d36a3}, !- Handle
  {47808664-2dc9-4a82-9bd5-e293115962f0}; !- Object Name

OS:AdditionalProperties,
  {b212f65e-1d6c-40bf-b8e7-d18c3f0c0ca6}, !- Handle
  {a6a3f529-4937-4701-9fee-511a85d6c947}; !- Object Name

OS:AdditionalProperties,
  {9a14b9e5-a310-4940-aebc-4852f98d9449}, !- Handle
  {f37d3e8f-764f-4296-8195-e1e09c1a79c9}; !- Object Name

OS:AdditionalProperties,
  {85867015-5535-4a61-a552-60f79b095bfa}, !- Handle
  {f734524e-20f2-454a-a32b-ba695809b647}; !- Object Name

OS:AdditionalProperties,
  {b6f9fd2a-e505-411a-aeb8-a7decc5d16cd}, !- Handle
  {d1d5a308-6475-4144-a220-5e942dacdffe}; !- Object Name

OS:AdditionalProperties,
  {fd60ae7c-146b-48e3-9512-1cfc87152acf}, !- Handle
  {652d3f03-61a9-4caa-abef-95d62806f583}; !- Object Name

OS:AdditionalProperties,
  {19d726f6-e3df-40d8-8614-d6a0067c2244}, !- Handle
  {d87d4e33-9bb9-45a4-b1bb-a738ad4d5f08}; !- Object Name

OS:AdditionalProperties,
  {e25414b8-2a45-4efd-993c-30438059c414}, !- Handle
  {2bbebc1b-91a6-49cb-b565-a962f6c053a1}; !- Object Name

OS:AdditionalProperties,
  {c46b062f-f499-4392-9e3c-1faf3a4747ba}, !- Handle
  {eeb47242-c788-4923-9e05-5c61091fada1}; !- Object Name

OS:AdditionalProperties,
  {9a3dfc5a-0322-4a60-be87-308e7a64879d}, !- Handle
  {79e5ab78-83eb-4fe7-bc05-be28e697d686}; !- Object Name

OS:AdditionalProperties,
  {a62c6e6a-42a5-4a2b-b5f6-4ea8caed7e28}, !- Handle
  {c3e79172-cf1a-4f9a-80f8-aa23bcfc5691}; !- Object Name

OS:AdditionalProperties,
  {020f454a-4226-4c30-bfe5-c36cf97e4f7b}, !- Handle
  {5513adf3-9b88-4bb6-aa92-3e31f94f06de}; !- Object Name

OS:AdditionalProperties,
  {02927daf-4e83-4540-bf64-0b489d043edc}, !- Handle
  {2ed87ad9-6e64-427e-bc72-869e802f34de}; !- Object Name

OS:AdditionalProperties,
  {a210a570-0b53-40b9-93c0-73d2afd188d8}, !- Handle
  {1691797e-b23f-4132-8339-e3f58a8dd68d}; !- Object Name

OS:AdditionalProperties,
  {a6a7cbdf-6e89-4189-b1d3-2eeb69d0eb8b}, !- Handle
  {d9e6f246-351d-4c6a-a101-dcb0d931f234}; !- Object Name

OS:AdditionalProperties,
  {116b6233-1e6a-4fd2-8e21-031ff7188230}, !- Handle
  {db63f86b-5d31-46bf-92d3-71e7ce47a946}; !- Object Name

OS:AdditionalProperties,
  {90fc84ab-254a-4ea4-a918-5c83b7bf19f3}, !- Handle
  {9240cf49-05cb-4893-aadd-f187246c7b64}; !- Object Name

OS:AdditionalProperties,
  {9a1fb295-c093-416c-8153-ad8e458928fe}, !- Handle
  {7f8024d9-1c95-410d-b5a5-ef6a360be3f3}; !- Object Name

OS:AdditionalProperties,
  {8b416fcf-e0cf-411b-a56e-732bcc8bbdd9}, !- Handle
  {52a0a112-c6f1-4ef4-a5b9-acb116a684ff}; !- Object Name

OS:AdditionalProperties,
  {d73b02dc-e3da-4197-aab5-546667717d65}, !- Handle
  {812fe834-f692-43e1-a7f4-4fb6892780a3}; !- Object Name

OS:AdditionalProperties,
  {ee72a3b5-423b-469e-8972-2a7cd11dc957}, !- Handle
  {ee58a47a-1242-4e25-aee1-dcb81a085ad6}; !- Object Name

OS:AdditionalProperties,
  {db461091-567c-4322-a743-7161d03af3e4}, !- Handle
  {faebde4f-0d0c-42d8-9aeb-a0a7fa81e53c}; !- Object Name

OS:AdditionalProperties,
  {7f3eaeb7-bf47-46f5-9616-6325bfaf1ea2}, !- Handle
  {b50fe143-e1a1-4ce4-9a48-7f98b4ce95ba}; !- Object Name

OS:AdditionalProperties,
  {83ebe9ed-e2f6-4f46-8c2f-980e4702de5b}, !- Handle
  {4ee39111-7764-4010-94b5-e944fccbc76f}; !- Object Name

OS:AdditionalProperties,
  {b26aea44-2c92-4593-83f1-7a140cac3384}, !- Handle
  {b2226872-aa3f-4b57-ad98-578471756f29}; !- Object Name

OS:AdditionalProperties,
  {ad9ec12d-96a2-41df-9f5c-8720e083186a}, !- Handle
  {a47bb360-2e40-45a2-923b-33ed06d81fed}; !- Object Name

OS:AdditionalProperties,
  {fa0a05d6-e554-4768-a6ff-7bc5c58099f9}, !- Handle
  {4d9ab707-9a69-4af5-b8b7-1b47d6b8aa74}; !- Object Name

OS:AdditionalProperties,
  {90277592-1650-4c34-9e04-0360ab4e8b0f}, !- Handle
  {6203a3e5-823b-451f-bc57-7ac133ce5259}; !- Object Name

OS:AdditionalProperties,
  {3e6ae33f-1b88-4919-99fe-982dbdd3d54e}, !- Handle
  {a01d745e-d78c-4523-bc94-ad4f6da6398f}; !- Object Name

OS:AdditionalProperties,
  {b0628a8a-c16d-41b9-ba83-0fb476c8db74}, !- Handle
  {c0c15b75-ab16-471d-93e3-bb83012cf047}; !- Object Name

OS:AdditionalProperties,
  {f03fdf94-d272-4d35-b98a-f825437066f1}, !- Handle
  {b97f78ac-0c2e-46be-95a5-d834895570a7}; !- Object Name

OS:AdditionalProperties,
  {f882488f-90ef-4ac6-88d2-95773f131cca}, !- Handle
  {9e0933d7-e7a8-4bfe-bd3f-4662b9914bdc}; !- Object Name

OS:AdditionalProperties,
  {7cb7139f-e1e1-47c7-8fb4-3ca6563796de}, !- Handle
  {fa8a9e08-afdd-4fce-88da-2dbbf64db563}; !- Object Name

OS:AdditionalProperties,
  {40651d3e-2578-44a6-a8a5-71b7258b2e7b}, !- Handle
  {d1665e2d-29cc-43db-907d-d490ec8c23f2}; !- Object Name

OS:AdditionalProperties,
  {62acac07-465e-4f6c-841f-51e8a5b836df}, !- Handle
  {9748dd85-e545-476c-a17a-dd4ea0dd37da}; !- Object Name

OS:AdditionalProperties,
  {5c57c6b2-9ef6-4862-ada4-441728e0998f}, !- Handle
  {f76f4ac9-d1a9-4c47-b5ac-1d8de3d57c4a}; !- Object Name

OS:AdditionalProperties,
  {e62df226-ae9f-47aa-be79-2cb0c56b3c5c}, !- Handle
  {ae92409f-bb4d-4a00-88d8-f08c895c4dfe}; !- Object Name

OS:AdditionalProperties,
  {e008b5bc-217a-413b-88fe-3e9a80639cdc}, !- Handle
  {b6d175e9-b617-4b0b-a79e-1f81425730c0}; !- Object Name

OS:AdditionalProperties,
  {dd8656a3-634f-411b-8278-4253e1b647c0}, !- Handle
  {ddffdd30-addc-41ba-a06c-88e148091bc4}; !- Object Name

OS:AdditionalProperties,
  {964c321b-c612-4a11-9b6a-29df61328887}, !- Handle
  {64338614-8603-481a-a8cc-4a723a1bc01b}; !- Object Name

OS:AdditionalProperties,
  {9cb356e8-20f8-4cda-9cfb-1cf6abcb4cea}, !- Handle
  {e248d060-57bb-4907-ae18-d80faff8a001}; !- Object Name

OS:AdditionalProperties,
  {c1de3a3c-1f1d-4c07-adc0-3b071e9a0929}, !- Handle
  {99cd42b0-c618-4b28-9083-150a6cd80ea0}; !- Object Name

OS:AdditionalProperties,
  {1ade01e3-6911-4e04-9d07-3726493ec812}, !- Handle
  {edbfb6bc-78ee-47a0-8522-9b3fb15db7b1}; !- Object Name

OS:AdditionalProperties,
  {0e8777e9-6016-4dbb-b536-d8776ab29962}, !- Handle
  {2d768c9c-a304-4148-9f65-b9f1a13c1fe7}; !- Object Name

OS:AdditionalProperties,
  {05db372d-b579-47d8-bc6e-dc46ebe200f1}, !- Handle
  {8a029ed0-bffb-4724-b2b7-922c250742c6}; !- Object Name

OS:AdditionalProperties,
  {3417488a-f70b-4ce5-9933-f12a5c7a648f}, !- Handle
  {d9b1f6fe-9f5d-476f-ad84-1473c78d4e54}; !- Object Name

OS:AdditionalProperties,
  {f76ac4ca-e22b-4761-a2c7-460e8b4798dc}, !- Handle
  {2add2d21-e572-48e1-9863-ac5be6a6a297}; !- Object Name

OS:AdditionalProperties,
  {22553bfe-8356-4264-9764-a510a5b10a3e}, !- Handle
  {1e76c20a-4f8d-4a40-aa82-2703fc4ebfdb}; !- Object Name

OS:AdditionalProperties,
  {91a94250-9dcf-458e-a4e5-1864cc773b7d}, !- Handle
  {53d1c50e-cfa2-4976-9c1e-4a294d178d80}; !- Object Name

OS:AdditionalProperties,
  {050e7632-3d6c-4854-b908-43ff97802df0}, !- Handle
  {bb854cdc-7c1e-458f-a360-999c50caeb50}; !- Object Name

OS:AdditionalProperties,
  {2ac41ffa-8081-4514-9646-e2b559236841}, !- Handle
  {9f333b4d-438e-4c03-a95f-a416b572496d}; !- Object Name

OS:AdditionalProperties,
  {a2b3e8ca-38c5-45e0-9b20-b93255cad650}, !- Handle
  {8a528810-820a-4cc6-afd9-dd9da8a7b30f}; !- Object Name

OS:AdditionalProperties,
  {365c9bfe-4a3a-40e6-ab84-98ad0a02a9e3}, !- Handle
  {be73cb78-3a30-490a-8f55-22e47399851e}; !- Object Name

OS:AdditionalProperties,
  {108f126b-79f6-4368-99eb-e1f64ea0d240}, !- Handle
  {e1c47667-e1a7-47e4-a822-6c659f9762d4}; !- Object Name

OS:AdditionalProperties,
  {b838fb32-f17a-4b23-9c2a-94758fd1b048}, !- Handle
  {6bdd36b8-9892-4286-bed7-4945be7699e6}; !- Object Name

OS:AdditionalProperties,
  {2aea6efa-57d9-43dd-bc7e-dcff06bcb104}, !- Handle
  {aecacc36-b2d9-42de-ad23-1eebc3c39115}; !- Object Name

OS:AdditionalProperties,
  {153c5341-c937-45fe-8c82-58589b2c3e6e}, !- Handle
  {06a80d32-c39e-46b7-bbd1-818634e92d4d}; !- Object Name

OS:AdditionalProperties,
  {f7e60153-432b-4eac-b113-c80e46151dc7}, !- Handle
  {b7d14330-b107-4d53-86e0-c095b20a669c}; !- Object Name

OS:AdditionalProperties,
  {76bf7c81-e8c7-47ed-ab36-d4c3d26e6cfb}, !- Handle
  {682a0b59-dd16-4732-9d1b-fa8f1721d595}; !- Object Name

OS:AdditionalProperties,
  {abcfebc5-8f7d-4cae-ac7a-8316bc8b830d}, !- Handle
  {5bb86280-94f1-4ba9-a347-78948bf86c19}; !- Object Name

OS:AdditionalProperties,
  {c70fa08c-c329-43c1-bedc-1add6c6e2966}, !- Handle
  {b6e5d2ea-0f5e-49ab-9cc4-c9d6973a9d18}; !- Object Name

OS:AdditionalProperties,
  {188cd48c-8bb5-4225-a85e-ff22896319ea}, !- Handle
  {5778f2fe-3ca1-4aed-9d28-d83b803f2582}; !- Object Name

OS:AdditionalProperties,
  {1bcd0e49-7a91-4f33-8ca1-6b82d428b157}, !- Handle
  {90cd3a93-d1d9-46b2-af89-a5efa045a938}; !- Object Name

OS:AdditionalProperties,
  {dc514e1e-7669-4cd3-b964-9dde225ea0dd}, !- Handle
  {92a51025-7384-404e-85c5-563e2923cb8c}; !- Object Name

OS:AdditionalProperties,
  {5c354c0f-124f-4bf7-b8ca-869a9cdf981c}, !- Handle
  {59aac5f1-c3a3-442d-830b-c6bae10199b8}; !- Object Name

OS:AdditionalProperties,
  {f064529c-cee2-4795-8fd5-15cb7d1b62eb}, !- Handle
  {f99acf6d-203f-4dec-93e3-717502f616c9}; !- Object Name

OS:AdditionalProperties,
  {78b68594-8f59-4491-895f-a17407c73842}, !- Handle
  {484b9762-0218-4923-bd08-2a9f493b2829}; !- Object Name

OS:AdditionalProperties,
  {4fb30a5f-0281-479e-b02c-c3e3afa1f950}, !- Handle
  {a44811ac-9d9c-4c66-a62e-0b5a740b404d}; !- Object Name

OS:AdditionalProperties,
  {6b9248b8-6f02-4431-a70f-d06983b980ca}, !- Handle
  {ea45a371-5261-4b59-a98f-955e720f62e1}; !- Object Name

OS:AdditionalProperties,
  {656e8168-94dc-4864-a5d9-00e834cead62}, !- Handle
  {948d34d5-dd8b-4e20-841e-83c73864756e}; !- Object Name

OS:AdditionalProperties,
  {08b76e80-0bea-47d8-b365-97df1ec9483d}, !- Handle
  {93701d42-1d87-4407-8741-f447204e5984}; !- Object Name

OS:AdditionalProperties,
  {88022308-4b00-47b5-bea5-3ecc31deca61}, !- Handle
  {df78aa15-06d5-4499-a422-5b4b86c296c6}; !- Object Name

OS:AdditionalProperties,
  {a9f347f4-99f0-4b2b-b481-5949f8b5a582}, !- Handle
  {c0de11f6-8e80-4b69-b3c1-7acbb89fdc4d}; !- Object Name

OS:AdditionalProperties,
  {03c0609d-7f13-400c-bf0c-3eba71ca43e4}, !- Handle
  {3a67df5a-9074-4f2d-af5c-6233ca0a8e86}; !- Object Name

OS:AdditionalProperties,
  {2ce61c81-2459-4aef-a85e-c448527fc6ab}, !- Handle
  {6c6e424d-6b1e-4315-9ff6-1cb6d472ddea}; !- Object Name

OS:AdditionalProperties,
  {d601382c-cb1e-48b9-b160-43c49b6fcef3}, !- Handle
  {5f4c21f5-56ab-439b-b249-bf1295cc3a91}; !- Object Name

OS:AdditionalProperties,
  {ee825301-f8e7-42f0-b7b4-d98e8ad1719b}, !- Handle
  {7d34f085-3786-4662-9c41-b9346c47a4be}; !- Object Name

OS:AdditionalProperties,
  {729600cb-8a5c-4adb-a357-69f430949110}, !- Handle
  {236e60b4-9d69-4ea9-95e3-a9d24131f003}; !- Object Name

OS:AdditionalProperties,
  {cc82c1ea-413a-47d1-a4ce-ef9ebe098509}, !- Handle
  {ae34da1d-c3de-48ec-8640-2c730051b04c}; !- Object Name

OS:AdditionalProperties,
  {efcfd69d-3c9b-4e40-a29a-e9fe9968387b}, !- Handle
  {9be8f362-d749-44a9-89b2-ae2f3b57b20d}; !- Object Name

OS:AdditionalProperties,
  {05bc4af4-f369-465f-834e-94e4f8157942}, !- Handle
  {ef9be228-1c71-46d6-a5c1-f1007e8ce9bc}; !- Object Name

OS:AdditionalProperties,
  {8e716215-d271-4a7c-ac90-14c2e20fb639}, !- Handle
  {25726dca-4f29-4454-b40c-fd2c3dd60649}; !- Object Name

OS:AdditionalProperties,
  {abbf9099-c474-4aaf-bcb0-7dd7eb7e2334}, !- Handle
  {d1330f03-1686-4026-9b65-2b6328a10aa4}; !- Object Name

OS:AdditionalProperties,
  {f87ab51f-55c2-48b7-be10-2960476a0b31}, !- Handle
  {87990716-6c76-4bf7-af1c-64008ac9e3f4}; !- Object Name

OS:AdditionalProperties,
  {0561fda3-9b57-486f-902d-99c90d07dd3f}, !- Handle
  {a37e100e-4480-4458-8482-b020e8cc14c2}; !- Object Name

OS:AdditionalProperties,
  {17acb035-a1c0-4c38-b628-3f28f67aef89}, !- Handle
  {78644630-fd7d-43f6-8e90-0fb6518f3cce}; !- Object Name

OS:AdditionalProperties,
  {e74416a3-28e3-4660-9023-771e9f6a7c15}, !- Handle
  {91dc7fab-6f73-4110-b944-2749ea04605c}; !- Object Name

OS:AdditionalProperties,
  {34c277a6-d096-4a67-98e1-6b77b6c1641b}, !- Handle
  {d1d3bd74-3a45-4722-a051-1a3172ffe60e}; !- Object Name

OS:AdditionalProperties,
  {154c2e2e-21d1-449b-905a-04f4eba2141f}, !- Handle
  {673c52ea-2458-4a76-9a27-6c760e6fc028}; !- Object Name

OS:AdditionalProperties,
  {448da3ba-b29a-4fb1-b4c1-48d4a04cac9f}, !- Handle
  {fecf8990-e5f6-48ab-9604-b09a434b9501}; !- Object Name

OS:AdditionalProperties,
  {84c49264-12b4-4ed1-b33f-41aeb1944ba6}, !- Handle
  {2491520f-54b6-4072-b6bf-0dd4a18c7288}; !- Object Name

OS:AdditionalProperties,
  {11a28ce9-431c-48e8-b0da-5d548b8e0f2b}, !- Handle
  {d9f399f0-380f-4baa-948c-aa1e0611896d}; !- Object Name

OS:AdditionalProperties,
  {d0fe10eb-34c1-4424-a7c4-69ca3687263d}, !- Handle
  {955a05b9-67be-4f38-9be6-56651fa330d7}; !- Object Name

OS:AdditionalProperties,
  {22af30b9-c06a-4abb-859b-2b61ca4ee176}, !- Handle
  {fd931c6c-8b5f-4054-a9d3-491d55a4201c}; !- Object Name

OS:AdditionalProperties,
  {076bf86b-7424-471f-910a-2e72ebb3d87f}, !- Handle
  {e3916bfb-e90a-47d3-8c85-7a06c4a9fdf5}; !- Object Name

OS:AdditionalProperties,
  {2975a63c-ad79-4a3e-b2f2-69d7c31b7819}, !- Handle
  {f20c1928-6695-410d-9733-07c70831229e}; !- Object Name

OS:AdditionalProperties,
  {f7f5be26-d489-404c-b4e9-6510965105f5}, !- Handle
  {29ca905a-2ef3-43d7-b036-1b5f7eb4a586}; !- Object Name

OS:AdditionalProperties,
  {351f77f7-8d4d-476d-9bd9-34a20249e034}, !- Handle
  {85256770-cbe9-429e-a788-51beca9a55b2}; !- Object Name

OS:AdditionalProperties,
  {da4ab821-d7b5-4fd5-ada1-d4b93d7a585b}, !- Handle
  {744f3e2d-05cc-4fed-965e-a1c6ec6c738e}; !- Object Name

OS:AdditionalProperties,
  {161ac63f-21bf-4fe0-a588-38b41d8c57da}, !- Handle
  {f9b528d0-95d9-4025-9d97-ea38bab5ed9e}; !- Object Name

OS:AdditionalProperties,
  {a5f4e068-d229-48e8-95d6-4eedca07d61b}, !- Handle
  {6e9fe3fb-edcb-439f-b205-3cb91332552a}; !- Object Name

OS:AdditionalProperties,
  {0842fa92-65b3-4004-b5e5-168374ece992}, !- Handle
  {1429441b-a0eb-4a29-b5a6-385f6e9ef361}; !- Object Name

OS:Construction,
  {07993903-c347-4788-9b02-878f57e1465f}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {8c60110c-4077-4795-8d73-b3fb9aa6c14b}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {2a0256f7-f8cf-4484-b32c-7b0a4fdc4998}, !- Handle
  {07993903-c347-4788-9b02-878f57e1465f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8c60110c-4077-4795-8d73-b3fb9aa6c14b}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.821950507906731,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6ff6b777-d788-4b4c-9452-902702f2e0fa}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {6e2bf600-0d2d-4889-be32-512afeae4f52}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {46244998-65f1-4388-95f6-2d14348b46ef}, !- Handle
  {6ff6b777-d788-4b4c-9452-902702f2e0fa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6e2bf600-0d2d-4889-be32-512afeae4f52}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.36862436679717,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3cd165db-a7c7-4a1c-927f-16f830f3a317}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {095bf540-1125-427f-bb3e-8146f11b8863}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {43ef0727-dc39-4212-bade-f3ad79d89b00}, !- Handle
  {3cd165db-a7c7-4a1c-927f-16f830f3a317}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {095bf540-1125-427f-bb3e-8146f11b8863}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.775301180665406,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4655f22d-23b9-4d3c-a57d-e6715ac6702a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {780b3eab-f493-4a78-84db-439f42a7df17}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {d2526fe4-6210-4166-932a-5071bcdf44c5}, !- Handle
  {4655f22d-23b9-4d3c-a57d-e6715ac6702a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {780b3eab-f493-4a78-84db-439f42a7df17}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.74527662825819,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1ae306ea-5f48-4deb-aa81-b1f9d159180d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {510bb546-5b4c-47cf-931a-4d691a4ddace}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {a6da0393-0022-4dd2-9c01-bef342546660}, !- Handle
  {1ae306ea-5f48-4deb-aa81-b1f9d159180d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {510bb546-5b4c-47cf-931a-4d691a4ddace}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.74527662825819,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c3861dc7-b947-4242-ad10-d81da7e88f6d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {308fd0a5-17a6-4fdf-999f-dfface8f52b2}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {38a0a29f-c088-4a30-86d9-e82f0d2220a4}, !- Handle
  {c3861dc7-b947-4242-ad10-d81da7e88f6d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {308fd0a5-17a6-4fdf-999f-dfface8f52b2}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.03164224356149,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {71ad75c7-56c0-4441-832b-d978634180c4}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {d066b6b3-63c2-4d37-8729-9fd2c5ed5acb}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {ba9052c5-c750-4ab2-bda7-bf5d7359fdc5}, !- Handle
  {71ad75c7-56c0-4441-832b-d978634180c4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d066b6b3-63c2-4d37-8729-9fd2c5ed5acb}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913663,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {75b29136-a793-461a-9bf8-46f43f6ab1f4}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {4b428f73-3af9-4e1d-b8c9-ee33616acaf9}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {487e52c8-be86-4d79-a02c-55510c967709}, !- Handle
  {75b29136-a793-461a-9bf8-46f43f6ab1f4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4b428f73-3af9-4e1d-b8c9-ee33616acaf9}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913663,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3427f8fa-05b2-4b80-bc6e-5a17ab64a0bd}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {9fffdf96-de8f-48c8-9f0d-930df7fc032f}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {9969babf-8fea-4ad9-8dd1-08baf313fe37}, !- Handle
  {3427f8fa-05b2-4b80-bc6e-5a17ab64a0bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9fffdf96-de8f-48c8-9f0d-930df7fc032f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.745276628258186,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f1250451-3c3e-4656-8744-d60c157f9403}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {ca93b061-f7cc-490e-af9d-feee4539051d}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {83fe17f5-2aa1-440e-ad12-f62831952409}, !- Handle
  {f1250451-3c3e-4656-8744-d60c157f9403}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ca93b061-f7cc-490e-af9d-feee4539051d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.74527662825819,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e73786e8-b83c-4ba4-b595-09965689e487}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {6ba4a3bd-2009-4c85-ab1e-72c0079ec2b1}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {be13f072-f434-4a39-aa3a-48b556a0ea96}, !- Handle
  {e73786e8-b83c-4ba4-b595-09965689e487}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6ba4a3bd-2009-4c85-ab1e-72c0079ec2b1}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.03164224356148,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9aa741ce-4540-4b66-84f2-2ff244a4b2ee}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {f112ba18-b5a3-4872-88af-0ea4b73edc78}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {69e8afe4-50e3-4b65-8825-09bcd9f9cdc1}, !- Handle
  {9aa741ce-4540-4b66-84f2-2ff244a4b2ee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f112ba18-b5a3-4872-88af-0ea4b73edc78}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913659,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4c4dbfbf-5044-4d1c-950a-00f8802f4e34}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {4bc199dc-ecdf-4447-9cb7-8070a5f83fd9}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {c8f1de2d-4b92-4bd8-8065-b71923bf10e7}, !- Handle
  {4c4dbfbf-5044-4d1c-950a-00f8802f4e34}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4bc199dc-ecdf-4447-9cb7-8070a5f83fd9}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913663,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {438ef967-bf9a-45f4-b5ca-b9eb76e4a044}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {c506dad8-bbed-4a7d-bde3-6ac5b9771bdd}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {a402fe93-bd0c-40d0-8f5f-525a967a84ec}, !- Handle
  {438ef967-bf9a-45f4-b5ca-b9eb76e4a044}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c506dad8-bbed-4a7d-bde3-6ac5b9771bdd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.798456597967912,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3069aef5-d78a-4998-93d7-aaa55968cd12}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {a20afece-84bb-4717-a898-5f531adefc2d}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {7a78d627-a12d-4a67-bcf0-23689e83d6f8}, !- Handle
  {3069aef5-d78a-4998-93d7-aaa55968cd12}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a20afece-84bb-4717-a898-5f531adefc2d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.36862436679717,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d9195c79-ba64-4bd9-9f29-864f079fadfb}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {8e5c252b-c12f-4060-b110-5ddc49545470}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {75b72289-62f0-4e75-ad98-52d111c2bbcd}, !- Handle
  {d9195c79-ba64-4bd9-9f29-864f079fadfb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {8e5c252b-c12f-4060-b110-5ddc49545470}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.754364397918836,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d34d3db0-04c4-421e-8763-dd0bf2f9d42a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {96d0eb57-cdbb-403b-87ec-2cebbf1428de}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {644a41b5-52c0-4d2f-85c8-b0c775fe22bb}, !- Handle
  {d34d3db0-04c4-421e-8763-dd0bf2f9d42a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {96d0eb57-cdbb-403b-87ec-2cebbf1428de}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.798456597967911,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6fc1bd4-95aa-496b-8312-535b2c3b4800}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {96326795-ed9e-476f-9728-383e71ff8d94}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {b25e0436-39b9-4809-933f-179852ec6c8b}, !- Handle
  {a6fc1bd4-95aa-496b-8312-535b2c3b4800}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {96326795-ed9e-476f-9728-383e71ff8d94}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.36862436679717,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {71bf4b45-aa33-4fc9-a449-f7b057e00a01}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {7277cbcc-c842-45aa-9d1c-0eecb563d974}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {a5b9e892-6b5d-4d80-a9ce-cf38b0e7fccb}, !- Handle
  {71bf4b45-aa33-4fc9-a449-f7b057e00a01}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7277cbcc-c842-45aa-9d1c-0eecb563d974}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.754364397918836,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b1f2c79e-6c23-4b11-a964-3237423f0d32}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {6d52b25d-09b8-4b0d-bd6d-fcfb02ecfe4b}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {550044e8-ecb6-414a-8e2b-38404aa15680}, !- Handle
  {b1f2c79e-6c23-4b11-a964-3237423f0d32}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6d52b25d-09b8-4b0d-bd6d-fcfb02ecfe4b}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.821950507906731,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0d6dbd20-c7af-4e95-8ae8-735f5bd46264}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {68d533a8-bc9d-4571-99b1-f7d36758abcb}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {b790c79d-5df6-44b0-9b09-c3c5df92e4c7}, !- Handle
  {0d6dbd20-c7af-4e95-8ae8-735f5bd46264}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {68d533a8-bc9d-4571-99b1-f7d36758abcb}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.36862436679717,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {41ae5373-21d0-45f9-a5ed-8972421723ef}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {2db218cc-3e69-412b-a81c-6f75547784ed}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {4517ea3b-3586-4121-a389-466c6a343683}, !- Handle
  {41ae5373-21d0-45f9-a5ed-8972421723ef}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2db218cc-3e69-412b-a81c-6f75547784ed}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.775301180665406,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {574ee3e2-6ed3-4307-8218-94ad2d5f3dce}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {4094ded1-4791-4700-9439-1faa3e84475c}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {f026bc11-fa42-4d84-87f5-1b38846602f9}, !- Handle
  {574ee3e2-6ed3-4307-8218-94ad2d5f3dce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4094ded1-4791-4700-9439-1faa3e84475c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.74527662825819,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7f82a26-82ba-41e6-98fc-b8da390c07b7}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {2ec9aa52-97f2-4a31-bcef-04b53aa7271f}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {772a8f39-c042-47b3-abb5-8ab025cf82b6}, !- Handle
  {b7f82a26-82ba-41e6-98fc-b8da390c07b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2ec9aa52-97f2-4a31-bcef-04b53aa7271f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.74527662825819,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4ffc77f0-6e2f-4759-877d-51713b9a388a}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {90cf71fd-1120-44e2-9e71-2252ec1bb3e1}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {3bccfc68-5550-4798-a951-d2468d136ee5}, !- Handle
  {4ffc77f0-6e2f-4759-877d-51713b9a388a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {90cf71fd-1120-44e2-9e71-2252ec1bb3e1}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.03164224356149,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aeef1e24-3855-4f2c-afc6-877a77a85750}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {83fe89cd-373b-4270-9626-3d337b35e23d}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {294bdb2b-df6b-4b2a-9b63-aeb2c1bdea20}, !- Handle
  {aeef1e24-3855-4f2c-afc6-877a77a85750}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {83fe89cd-373b-4270-9626-3d337b35e23d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913663,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88e11c8e-eab2-44d7-8c24-222275ce24e0}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {43b0be2d-8b9a-403b-abc9-96026a401500}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {e8c586e0-aab7-4673-9a26-fa8cdedb48f8}, !- Handle
  {88e11c8e-eab2-44d7-8c24-222275ce24e0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {43b0be2d-8b9a-403b-abc9-96026a401500}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913663,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ad9f41ad-8213-4466-ae58-9e5abb64ba5f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {36904b25-9fbc-4686-99e5-3e1166cd6958}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {b44e8e99-f66b-441a-882a-059339d97e27}, !- Handle
  {ad9f41ad-8213-4466-ae58-9e5abb64ba5f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {36904b25-9fbc-4686-99e5-3e1166cd6958}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.745276628258186,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {72cc64f2-8f68-4c90-b328-02f8630dbd79}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {6a2a0aca-4dab-418e-9002-b7681f20c194}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {9b53c7ba-bed0-4a47-9db3-fdbaa53c3d2f}, !- Handle
  {72cc64f2-8f68-4c90-b328-02f8630dbd79}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6a2a0aca-4dab-418e-9002-b7681f20c194}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.74527662825819,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b809c6f-1dff-4dcd-be2a-14f58d4524c3}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {7c18e552-adb2-45e3-b310-2ea828027875}, !- Layer 1
  {ee1edcab-c264-4db2-b20e-4333e8e4db34}, !- Layer 2
  {c89ba63b-609e-4b5b-9bf9-8e4ed98e28d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {89a2602a-4145-43b3-be01-9477cd743672}, !- Handle
  {4b809c6f-1dff-4dcd-be2a-14f58d4524c3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ee1edcab-c264-4db2-b20e-4333e8e4db34}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.03164224356148,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8e1c82a6-bbf6-44fd-ab94-5371cf642cce}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {06defdce-3f62-4567-b380-94ca1dc92ea6}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {7029fa1d-485e-4c9e-940c-3232ce46e53f}, !- Handle
  {8e1c82a6-bbf6-44fd-ab94-5371cf642cce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {06defdce-3f62-4567-b380-94ca1dc92ea6}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913659,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ed7c4426-cc25-4068-96b9-3795d58f5d70}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e4abef90-bd8b-4deb-bb75-62d14fa7d145}, !- Layer 1
  {efc1d473-c158-4426-9403-4da5de069105}, !- Layer 2
  {e9b8022f-0242-471f-8b80-242a125f0da8}, !- Layer 3
  {efc1d473-c158-4426-9403-4da5de069105}; !- Layer 4

OS:StandardsInformation:Construction,
  {0486124d-641f-497a-830b-f7c13bcb33fc}, !- Handle
  {ed7c4426-cc25-4068-96b9-3795d58f5d70}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e9b8022f-0242-471f-8b80-242a125f0da8}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706720411913663,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

