
OS:Version,
  {3079a323-e78e-4ae2-bb9c-663ad769e4f9}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Building,
  {3e1f0bdb-b6c3-4f69-864c-da368a032fbf}, !- Handle
  ComStock DOE Ref Pre-1980|MediumOffice, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b47c0f55-e544-4f82-94ae-4b453a1e6306}, !- Default Construction Set Name
  {7d4cba08-84c3-4aed-9a0f-b56125f8d2a5}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {5a849b1c-f57a-48d0-ad80-b9f37cab8c64}; !- Handle

OS:Site,
  {379a3716-a433-4cfa-b94d-592c77c7efe4}, !- Handle
  Wilmington New Cast_DE_USA,             !- Name
  39.67,                                  !- Latitude {deg}
  -75.6,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  24,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {49e03da6-8ed2-4860-aa92-8b9be2852150}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4f65655a-cc5e-4a73-b3ae-4a1f753ca719}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {01217529-cabe-4741-879f-4eb91feb07cd}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fc3a383b-3c89-404a-9761-593d94339cb7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {692ef1b8-db07-4154-995b-adba71869036}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {cb0e2c26-27ad-42a0-a4cf-7d6d0ee92c00}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8e9ef09c-e2ba-4742-81d9-34072a675d0b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {b77eca90-5c65-4dab-bbdf-b53a14f6b54e}, !- Handle
  Wilmington New Cast,                    !- City
  DE,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724089,                                 !- WMO Number
  39.67,                                  !- Latitude {deg}
  -75.6,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  24,                                     !- Elevation {m}
  /weather/G1000030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {873488b5-2982-485a-9dac-f71b3c484eb6}, !- Handle
  {3e1f0bdb-b6c3-4f69-864c-da368a032fbf}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  55341,                                  !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  NaturalGas,                             !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas boiler,                 !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  315,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  medium_office,                          !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  46,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  1001_3000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G1000030014502,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1973,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G100,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G1000030,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  mediumoffice_nodatacenter,              !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  South Atlantic,                         !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  4A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  leased,                                 !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner_or_tenant,               !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  5.25,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  9.25,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  30.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  12.25,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  7.25,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_novent,                  !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  10,                                     !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  73,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  6,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  69,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2011,                                   !- Feature Value 50
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2007,                     !- Feature Value 51
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2007,                     !- Feature Value 52
  fault_economizer_db_limit,              !- Feature Name 53
  String,                                 !- Feature Data Type 53
  No fault,                               !- Feature Value 53
  cook_dining_type,                       !- Feature Name 54
  String,                                 !- Feature Data Type 54
  None,                                   !- Feature Value 54
  cook_fryers_counts,                     !- Feature Name 55
  String,                                 !- Feature Data Type 55
  0.0,                                    !- Feature Value 55
  cook_griddles_counts,                   !- Feature Name 56
  String,                                 !- Feature Data Type 56
  0.0,                                    !- Feature Value 56
  cook_ovens_counts,                      !- Feature Name 57
  String,                                 !- Feature Data Type 57
  0.0,                                    !- Feature Value 57
  cook_ranges_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_steamers_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_broiler_counts,                    !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  energy_code_compliance_service_water_heating, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  comply,                                 !- Feature Value 61
  energy_code_compliance_interior_equipment, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  comply,                                 !- Feature Value 62
  plugload_sch_base_peak_ratio_type,      !- Feature Name 63
  String,                                 !- Feature Data Type 63
  office_plugload_bpr_no_strict_schedule, !- Feature Value 63
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 64
  String,                                 !- Feature Data Type 64
  0.75,                                   !- Feature Value 64
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 65
  String,                                 !- Feature Data Type 65
  0.7,                                    !- Feature Value 65
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2005,                                   !- Feature Value 66
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  2004,                                   !- Feature Value 67
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 68
  String,                                 !- Feature Data Type 68
  ComStock DOE Ref 1980-2004,             !- Feature Value 68
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  ComStock DOE Ref 1980-2004,             !- Feature Value 69
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  ComStock DOE Ref 1980-2004,             !- Feature Value 70
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  building_size_lighting_tech,            !- Feature Name 72
  String,                                 !- Feature Data Type 72
  small,                                  !- Feature Value 72
  energy_code_compliance_exterior_lighting, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  comply,                                 !- Feature Value 73
  energy_code_compliance_interior_lighting, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  lead,                                   !- Feature Value 74
  ltg_sch_base_peak_ratio_type,           !- Feature Name 75
  String,                                 !- Feature Data Type 75
  office_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 75
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 76
  String,                                 !- Feature Data Type 76
  0.05,                                   !- Feature Value 76
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.95,                                   !- Feature Value 77
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 78
  String,                                 !- Feature Data Type 78
  2014,                                   !- Feature Value 78
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  2018,                                   !- Feature Value 79
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 80
  String,                                 !- Feature Data Type 80
  ComStock 90.1-2007,                     !- Feature Value 80
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  ComStock 90.1-2010,                     !- Feature Value 81
  lighting_generation,                    !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gen5_led,                               !- Feature Value 82
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2007,                     !- Feature Value 83
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2019,                     !- Feature Value 84
  energy_code_compliance_roof,            !- Feature Name 85
  String,                                 !- Feature Data Type 85
  comply,                                 !- Feature Value 85
  energy_code_compliance_walls,           !- Feature Name 86
  String,                                 !- Feature Data Type 86
  comply,                                 !- Feature Value 86
  energy_code_compliance_windows,         !- Feature Name 87
  String,                                 !- Feature Data Type 87
  comply,                                 !- Feature Value 87
  year_bin_of_last_roof_replacement,      !- Feature Name 88
  String,                                 !- Feature Data Type 88
  pre_1978,                               !- Feature Value 88
  year_bin_of_last_walls_replacement,     !- Feature Name 89
  String,                                 !- Feature Data Type 89
  pre_1978,                               !- Feature Value 89
  year_bin_of_last_windows_replacement,   !- Feature Name 90
  String,                                 !- Feature Data Type 90
  1995,                                   !- Feature Value 90
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  ComStock DOE Ref Pre-1980,              !- Feature Value 91
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 92
  String,                                 !- Feature Data Type 92
  ComStock DOE Ref Pre-1980,              !- Feature Value 92
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  ComStock DOE Ref 1980-2004,             !- Feature Value 93
  energy_code_followed_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_followed_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_followed_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  baseline_window_type,                   !- Feature Name 97
  String,                                 !- Feature Data Type 97
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 97
  baseline_hvac_sizing,                   !- Feature Name 98
  String,                                 !- Feature Data Type 98
  hardsize,                               !- Feature Value 98
  nhgis_tract_gisjoin,                    !- Feature Name 99
  String,                                 !- Feature Data Type 99
  G1000030014502,                         !- Feature Value 99
  nhgis_county_gisjoin,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  G1000030,                               !- Feature Value 100
  nhgis_puma_gisjoin,                     !- Feature Name 101
  String,                                 !- Feature Data Type 101
  G10000103,                              !- Feature Value 101
  state_name,                             !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Delaware,                               !- Feature Value 102
  state_abbreviation,                     !- Feature Name 103
  String,                                 !- Feature Data Type 103
  DE,                                     !- Feature Value 103
  census_division_name,                   !- Feature Name 104
  String,                                 !- Feature Data Type 104
  South Atlantic,                         !- Feature Value 104
  census_region_name,                     !- Feature Name 105
  String,                                 !- Feature Data Type 105
  South,                                  !- Feature Value 105
  census_division_name_recs,              !- Feature Name 106
  String,                                 !- Feature Data Type 106
  South Atlantic,                         !- Feature Value 106
  american_housing_survey_region,         !- Feature Name 107
  String,                                 !- Feature Data Type 107
  CBSA Philadelphia-Camden-Wilmington&#44 PA-NJ-DE-MD, !- Feature Value 107
  weather_file_2018,                      !- Feature Name 108
  String,                                 !- Feature Data Type 108
  USA_DE_Wilmington.New.Cast.724089_2018.epw, !- Feature Value 108
  weather_file_TMY3,                      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Wilmington_New_Castle_Cnty_Ap,          !- Feature Value 109
  climate_zone_building_america,          !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Mixed-Humid,                            !- Feature Value 110
  climate_zone_ashrae_2006,               !- Feature Name 111
  String,                                 !- Feature Data Type 111
  4A,                                     !- Feature Value 111
  iso_region,                             !- Feature Name 112
  String,                                 !- Feature Data Type 112
  PJM,                                    !- Feature Value 112
  reeds_balancing_area,                   !- Feature Name 113
  String,                                 !- Feature Data Type 113
  125,                                    !- Feature Value 113
  resstock_county_id,                     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  DE&#44 New Castle County,               !- Feature Value 114
  resstock_puma_id,                       !- Feature Name 115
  String,                                 !- Feature Data Type 115
  DE&#44 00103,                           !- Feature Value 115
  resstock_custom_region,                 !- Feature Name 116
  String,                                 !- Feature Data Type 116
  CR08,                                   !- Feature Value 116
  cambium_grid_region,                    !- Feature Name 117
  String,                                 !- Feature Data Type 117
  RFCEc,                                  !- Feature Value 117
  cluster_id,                             !- Feature Name 118
  String,                                 !- Feature Data Type 118
  39,                                     !- Feature Value 118
  cluster_name,                           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  the Washington DC to Philadelphia Area, !- Feature Value 119
  grid_region,                            !- Feature Name 120
  String,                                 !- Feature Data Type 120
  RFCEc,                                  !- Feature Value 120
  Soil Conductivity,                      !- Feature Name 121
  Double,                                 !- Feature Data Type 121
  1.3999999999999999,                     !- Feature Value 121
  Undisturbed Ground Temperature,         !- Feature Name 122
  Double,                                 !- Feature Data Type 122
  14.699999999999999,                     !- Feature Value 122
  wall_as_constructed_template,           !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  wall_template,                          !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref Pre-1980,              !- Feature Value 124
  roof_as_constructed_template,           !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  roof_template,                          !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  exterior_lighting_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  exterior_lighting_template,             !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  interior_equipment_as_constructed_template, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  interior_equipment_template,            !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  service_water_heating_as_constructed_template, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref Pre-1980,              !- Feature Value 131
  service_water_heating_template,         !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  hvac_as_constructed_template,           !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref Pre-1980,              !- Feature Value 133
  hvac_template,                          !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock 90.1-2007;                     !- Feature Value 134

OS:Site:WaterMainsTemperature,
  {8fe263cf-9576-4479-9791-9f9f0012fa32}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.2908333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.79;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e6b8aee9-1b93-4667-8811-e7160837db1b}, !- Handle
  Wilmington New Cast Ann Clg .4% Condns DB=>MWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d8fabd4-e96e-4b09-b420-269b0a00f5d3}, !- Handle
  Wilmington New Cast Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.454,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.123;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd4a7e3a-18cb-4b9e-b75e-3e530c420052}, !- Handle
  Wilmington New Cast Ann Htg 99.6% Condns DB 1, !- Name
  -10.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {251d6e52-5c72-4480-9abf-0033e661c1bb}, !- Handle
  Wilmington New Cast August .4% Condns DB=>MCWB 1, !- Name
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.441,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ce59e4e-286f-4019-8eac-9c600ac3db91}, !- Handle
  Wilmington New Cast October .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.466;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1b0ec55-26e6-4b87-a6c8-fa77b86e43e5}, !- Handle
  Wilmington New Cast September .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101037,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.404,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.32;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {29894862-daa1-4288-ada7-1df8a07b06fc}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {c7260616-e746-41ff-8226-c23a43de84f9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {73e3265c-a1c1-4b02-a913-b8f6a7d2bc7a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3a92eacd-0a15-4f62-a13a-d7108ea46147}, !- Default Schedule Set Name
  {00b7e9b0-c36d-4fa2-8923-5e34d60f5cb8}, !- Group Rendering Name
  {fcf67f65-1d0e-4a9a-91c3-00cd842a73a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {00b7e9b0-c36d-4fa2-8923-5e34d60f5cb8}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {db9e4726-4f5c-4c45-9ffb-b8a538517847}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Handle
  Office WholeBuilding - Md Office  - Story ground, !- Name
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db9e4726-4f5c-4c45-9ffb-b8a538517847}, !- Building Story Name
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}; !- Thermal Zone Name

OS:Surface,
  {49a2e11c-ae87-4bfd-90ea-126b11bf35c9}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7f78e85f-eb68-49fa-b34b-54c9841dfb90}, !- Construction Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ce2f7a-e7e6-4aa1-8be8-38938f593a5b}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {1bdcb19b-2f45-4a43-8876-ef588d4814b6}, !- Construction Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6817d4d9-a524-4c9a-94f0-9f5a8ff4cd1a}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {3b5ad40d-aefc-4e1f-b618-5e4aed70edee}, !- Construction Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5fee2c-5194-419d-b781-f681fad56629}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {0730808f-9787-4c49-9507-0a2632a4df40}, !- Construction Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.63862230819322, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac256a8-a53f-4927-a48c-664f45f16fe0}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {ea86fe2e-4282-4645-8223-22d43a1d73fc}, !- Construction Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac7f0b61-e726-4d63-bfc8-3f816f0bbfe5}, !- Handle
  Office WholeBuilding - Md Office  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d91a3ca3-706b-44ab-913b-3ee5b040b155}, !- Construction Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07a9fdbe-7ae5-4c4b-ab74-664085a42819}, !- Zone Air Inlet Port List
  {8fd948a0-6fa7-4824-855a-f5a916b016ea}, !- Zone Air Exhaust Port List
  {31d0f239-2fd6-4cd0-b98c-accac8480612}, !- Zone Air Node Name
  {ccc1bb48-68e5-4aed-b6a2-bb0f5e9d8001}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b097a799-717b-4ddc-be47-f6c61eeb9d54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa51e480-a315-47bd-8fa9-eb1d63ba1cb4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground Zone Air Node, !- Name
  {31d0f239-2fd6-4cd0-b98c-accac8480612}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31d0f239-2fd6-4cd0-b98c-accac8480612}, !- Handle
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- Source Object
  11,                                     !- Outlet Port
  {fa51e480-a315-47bd-8fa9-eb1d63ba1cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07a9fdbe-7ae5-4c4b-ab74-664085a42819}, !- Handle
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- HVAC Component
  {26507ed7-f7e4-45fa-8e7e-c11fefb8624e}; !- Port 1

OS:PortList,
  {8fd948a0-6fa7-4824-855a-f5a916b016ea}, !- Handle
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}; !- HVAC Component

OS:PortList,
  {ccc1bb48-68e5-4aed-b6a2-bb0f5e9d8001}, !- Handle
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- HVAC Component
  {d3504cf9-af77-45af-ba1e-9d1c5cc00bcc}; !- Port 1

OS:Sizing:Zone,
  {13125d93-20b8-42e1-80ab-f1514326507d}, !- Handle
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2a069547-8368-4488-83f4-480beb35495a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground Zone HVAC Equipment List, !- Name
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7701189b-5194-4443-a1d4-d5602e5b1c62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ef2b88f8-72f6-404e-b4bd-1763da0f9c8f}, !- Handle
  Story top,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Handle
  Office WholeBuilding - Md Office  - Story top, !- Name
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {ef2b88f8-72f6-404e-b4bd-1763da0f9c8f}, !- Building Story Name
  {240d577e-bf72-4334-8959-4db04911f4ef}; !- Thermal Zone Name

OS:Surface,
  {fd1a36ae-3dd9-4a6b-9db3-ac86caa33bff}, !- Handle
  Office WholeBuilding - Md Office  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {434e5c95-190f-41a2-85d6-5aa4b5d057fd}, !- Construction Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52287230-eb20-4861-b751-3de30b7cec8a}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {73939e32-99ad-4c4d-bd9c-7511983252ac}, !- Construction Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1e1aab-fae5-4e57-b7e9-5da764a01141}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {26be9bc0-9114-4774-8ba4-16605f05f5f4}, !- Construction Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90cc1c8-6525-4e17-8815-d79e74e583ab}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {db0cdd74-4e02-465b-9b58-d96ddf31dc33}, !- Construction Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.63862230819322, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03a3332-7eee-4fc3-a3c8-ba20f0c73ded}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {de1e4f51-5cf2-4df1-9fdc-8c9ea67164b7}, !- Construction Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f380f612-be2c-47d3-a17a-2fe995ccc693}, !- Handle
  Office WholeBuilding - Md Office  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {87847fc7-0a46-4f8a-9c2f-a0413d9a9b3e}, !- Construction Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.63862230819322, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff0cd3f2-fd1a-426b-bedb-b52b42db288c}, !- Zone Air Inlet Port List
  {f6b73057-c1c7-41b0-b9a2-4274c882ab16}, !- Zone Air Exhaust Port List
  {434793e2-7f26-4be0-a60d-6a8173d798e3}, !- Zone Air Node Name
  {2f57af25-bed9-47fa-a362-28cc5168e343}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d00d7a10-2f06-4064-ae8e-e776e0514551}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a06eb326-59ed-47bc-b381-a164678e3cc8}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top Zone Air Node, !- Name
  {434793e2-7f26-4be0-a60d-6a8173d798e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434793e2-7f26-4be0-a60d-6a8173d798e3}, !- Handle
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- Source Object
  11,                                     !- Outlet Port
  {a06eb326-59ed-47bc-b381-a164678e3cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff0cd3f2-fd1a-426b-bedb-b52b42db288c}, !- Handle
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- HVAC Component
  {1b0c531b-dbf7-4cda-932a-e823c99dac3c}; !- Port 1

OS:PortList,
  {f6b73057-c1c7-41b0-b9a2-4274c882ab16}, !- Handle
  {240d577e-bf72-4334-8959-4db04911f4ef}; !- HVAC Component

OS:PortList,
  {2f57af25-bed9-47fa-a362-28cc5168e343}, !- Handle
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- HVAC Component
  {c87a3154-bb99-4ddb-9c5d-760dd08a4bfa}; !- Port 1

OS:Sizing:Zone,
  {62ae7549-ce4a-4bd3-808d-ac8ca3f54cd9}, !- Handle
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40ca6d62-98d8-4bf7-aea1-3c583a00a7e4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top Zone HVAC Equipment List, !- Name
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5745dff-66d0-4152-9e40-bf87c1963a39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {e825ff5b-6b9d-49d9-9718-4d9e2ccb61f8}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {a5ce2f7a-e7e6-4aa1-8be8-38938f593a5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.47901097967185,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a01b459-2431-4c21-9d56-79aed92e5cff}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {7e5fee2c-5194-419d-b781-f681fad56629}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63862230819322, 0.0254, 1.47901097967185, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.61322230819322, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4307953-1291-4d40-b426-f04463ccc90b}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {7ac256a8-a53f-4927-a48c-664f45f16fe0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.47901097967185,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.61322230819322, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  9.61322230819322, 0, 1.47901097967185;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1453ca7-e6b2-4dbc-9be6-6275ce1e0a59}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {6817d4d9-a524-4c9a-94f0-9f5a8ff4cd1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61322230819322, 9.63862230819322, 1.47901097967185, !- X,Y,Z Vertex 1 {m}
  9.61322230819322, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b051d30f-40a0-4b84-a236-d0d911cdb0f8}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {52287230-eb20-4861-b751-3de30b7cec8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.47901097967185,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69084a8b-8e0b-43d7-9c4e-085fdafcfbe6}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {5c1e1aab-fae5-4e57-b7e9-5da764a01141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.61322230819322, 9.63862230819322, 1.47901097967185, !- X,Y,Z Vertex 1 {m}
  9.61322230819322, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {204561e8-9c54-4a13-974b-63fdb664e8e6}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {c03a3332-7eee-4fc3-a3c8-ba20f0c73ded}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.47901097967185,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  9.61322230819322, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  9.61322230819322, 0, 1.47901097967185;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ba65012-9826-4a37-b329-831cdba0333e}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Construction Name
  {d90cc1c8-6525-4e17-8815-d79e74e583ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.63862230819322, 0.0254, 1.47901097967185, !- X,Y,Z Vertex 1 {m}
  9.63862230819322, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  9.63862230819322, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  9.63862230819322, 9.61322230819322, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a96a9699-fdf6-472c-b6d1-b1221d77e930}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f59dc859-1219-4fa0-8961-526a309f3de7}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {a96a9699-fdf6-472c-b6d1-b1221d77e930}, !- People Definition Name
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e6843768-24a2-446e-9f3b-3bcdf62bc27d}, !- Work Efficiency Schedule Name
  {e293ab40-cd38-41d5-9db7-cea573745102}, !- Clothing Insulation Schedule Name
  {eadb2299-9eb4-48b1-b6d9-34b7554f927e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e293ab40-cd38-41d5-9db7-cea573745102}, !- Handle
  Clothing Schedule,                      !- Name
  {5fe0d9fb-5cba-41ff-9221-b0de4d64fd22}, !- Schedule Type Limits Name
  {cc4fc91b-2717-4e85-afcd-e97c8671e97d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc4fc91b-2717-4e85-afcd-e97c8671e97d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5fe0d9fb-5cba-41ff-9221-b0de4d64fd22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b10579b-efd6-4a9e-ab60-08c4edea44d3}, !- Handle
  Schedule Rule 1,                        !- Name
  {e293ab40-cd38-41d5-9db7-cea573745102}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16aef504-59c5-4af3-a544-750ce59dd392}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16aef504-59c5-4af3-a544-750ce59dd392}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5fe0d9fb-5cba-41ff-9221-b0de4d64fd22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5fe0d9fb-5cba-41ff-9221-b0de4d64fd22}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {eadb2299-9eb4-48b1-b6d9-34b7554f927e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {82104913-7247-4f13-a63a-c3836b6c8041}, !- Schedule Type Limits Name
  {cdf718b7-9419-4b86-8407-3e042b23afea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdf718b7-9419-4b86-8407-3e042b23afea}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {82104913-7247-4f13-a63a-c3836b6c8041}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {82104913-7247-4f13-a63a-c3836b6c8041}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e6843768-24a2-446e-9f3b-3bcdf62bc27d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {b6e70eaa-3fb3-40b6-9c22-34433cb2f30e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6e70eaa-3fb3-40b6-9c22-34433cb2f30e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7bfa2c10-f0a6-4cfc-b978-b0655a21408c}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.744306321946,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {357ea780-6d0e-4263-a4d5-a46f507e84c1}, !- Handle
  {7bfa2c10-f0a6-4cfc-b978-b0655a21408c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1b6d11b1-0f09-4cc9-9105-eac321fef200}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42c1e48b-e956-411a-abfc-ebd029629d52}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {1b6d11b1-0f09-4cc9-9105-eac321fef200}, !- Electric Equipment Definition Name
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Space or SpaceType Name
  {4936204c-b3e7-402a-9bc9-2410ddb795bb}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fcf67f65-1d0e-4a9a-91c3-00cd842a73a5}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3a92eacd-0a15-4f62-a13a-d7108ea46147}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {085bba36-e2ab-48db-b6cd-7727d1e56e61}, !- Number of People Schedule Name
  {ec633f42-f333-43a6-97af-ca306b9a20e4}, !- People Activity Level Schedule Name
  {623382a7-0f0c-4d9d-a602-16eb3e971077}, !- Lighting Schedule Name
  {b9d25810-7944-497d-a1de-dd67ecb16848}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {45d721ef-437a-4ca3-ab3a-e8da3077dd45}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {085bba36-e2ab-48db-b6cd-7727d1e56e61}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {1d7fce99-875e-4066-b9f1-5141d3326d38}, !- Default Day Schedule Name
  {38ba8c2d-daa0-4b77-ba68-2d680e0c880d}, !- Summer Design Day Schedule Name
  {c1be4a71-03f7-45af-99be-1c26f957fd30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d7fce99-875e-4066-b9f1-5141d3326d38}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3875,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6125,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.95,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.85,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.7,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.625,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.4,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3625,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.325,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.2875,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.2125,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.175,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.1375,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.09375,                                !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.08125,                                !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.075,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.06875,                                !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0625,                                 !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.05625,                                !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.04375,                                !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0375,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.03125,                                !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.025,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.01875,                                !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0125,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.00625,                                !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {0eb2e8cb-ce41-4171-8c1f-0324df5da35d}, !- Handle
  Schedule Rule 3,                        !- Name
  {085bba36-e2ab-48db-b6cd-7727d1e56e61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fad5fcfd-e789-46e5-9d1b-2c17413729ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fad5fcfd-e789-46e5-9d1b-2c17413729ad}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.473333333333333,                      !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.446666666666667,                      !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.42,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.393333333333333,                      !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.366666666666667,                      !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.34,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.313333333333333,                      !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.286666666666667,                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.26,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.233333333333333,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.206666666666667,                      !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.18,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.153333333333333,                      !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.126666666666667,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0916666666666667,                     !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0833333333333333,                     !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.0666666666666667,                     !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.0583333333333333,                     !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0416666666666667,                     !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0333333333333333,                     !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.025,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0166666666666667,                     !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.00833333333333333,                    !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {38ba8c2d-daa0-4b77-ba68-2d680e0c880d}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c1be4a71-03f7-45af-99be-1c26f957fd30}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f20b63b2-77fb-400b-9ea9-7a1bef1051db}, !- Handle
  Schedule Rule 4,                        !- Name
  {085bba36-e2ab-48db-b6cd-7727d1e56e61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ef56996-9292-4f27-8cdd-97d281e599cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ef56996-9292-4f27-8cdd-97d281e599cf}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ec633f42-f333-43a6-97af-ca306b9a20e4}, !- Handle
  Medium Office Activity,                 !- Name
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Schedule Type Limits Name
  {2430030a-2696-47f9-83b1-cb581399561d}, !- Default Day Schedule Name
  {ca36cfaf-ac0c-467d-9bd7-c1e31e0d0742}, !- Summer Design Day Schedule Name
  {032faec6-8fd9-446f-bbd2-c6db139fe8fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2430030a-2696-47f9-83b1-cb581399561d}, !- Handle
  Medium Office Activity Default,         !- Name
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {032faec6-8fd9-446f-bbd2-c6db139fe8fb}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ca36cfaf-ac0c-467d-9bd7-c1e31e0d0742}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {623382a7-0f0c-4d9d-a602-16eb3e971077}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {ae99e061-b5f5-4dba-84d2-e1cc2b53e9d0}, !- Default Day Schedule Name
  {1e05f879-3fd3-497c-9c9d-2a9d6c6c6263}, !- Summer Design Day Schedule Name
  {5b37b507-5e67-4327-b08b-87c2b3480e38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae99e061-b5f5-4dba-84d2-e1cc2b53e9d0}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0436860666666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0466921333333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.050454,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0527042666666667,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0557103333333333,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0587164,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0617224666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0647285333333334,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0677346,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0707406666666667,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0737467333333333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0767528,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0797588666666667,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0827649333333333,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.085771,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.11101625,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1362615,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.16150675,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.186752,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2755855,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.364419,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4532525,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.542086,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.59983275,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6575795,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.71532625,                             !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.773073,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.7906085,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.808144,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.8256795,                              !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.843215,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.84491125,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8466075,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.84830375,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.85,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.84198475,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8339695,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.82595425,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.817939,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.805464,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.792989,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.780514,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.768039,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.77407625,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7801135,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.78615075,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.792188,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7854415,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.778695,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.7719485,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.765202,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.735588,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.705974,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.67636,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.646746,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5773736,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5080012,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4386288,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3692564,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.299884,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25875775,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2176315,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.17650525,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.135379,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.12439175,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.1134045,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.10241725,                             !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.09143,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.090147,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.088864,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.087581,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.086298,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.08656275,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0868275,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.08709225,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.087357,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.08721725,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0870775,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.08693775,                             !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.086798,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.07858575,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0703735,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.06216125,                             !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.053949,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.05279525,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0516415,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.05048775,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.049334,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.04549975,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0416655,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.03783125,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.033997,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.034901,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.035805,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.036709,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.04014525;                             !- Value Until Time 96

OS:Schedule:Rule,
  {06f94dbc-f5f3-482b-b9ad-5d548cd7c179}, !- Handle
  Schedule Rule 6,                        !- Name
  {623382a7-0f0c-4d9d-a602-16eb3e971077}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8912473-204b-4866-9174-0f0e051b27e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8912473-204b-4866-9174-0f0e051b27e5}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0647825626010397,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0650154774049015,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0547613568830956,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0524268393806756,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0500923218782555,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0477578043758355,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0454232868734155,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0455138718332352,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0456044567930549,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0456950417528746,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0457856267126943,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0449642200345207,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0441428133563472,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0433214066781736,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0425,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0431402370011012,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0437804740022024,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0444207110033035,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0450609480044047,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0445873218071654,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.044113695609926,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0436400694126866,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0431664432154473,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0433165516990448,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0434666601826423,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0436167686662399,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0437668771498374,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.045778868552639,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0477908599554406,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0498028513582422,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0518148427610438,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0505404715027786,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0492661002445133,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.047991728986248,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0467173577279828,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0484791722867167,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0502409868454506,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0520028014041845,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0537646159629184,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0575344421271735,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0613042682914287,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0650740944556839,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0688439206199391,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0723213418499492,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0757987630799593,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0792761843099695,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0827536055399797,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0862310267699898,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.089708448,                            !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.089708448,                            !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0889838092113132,                     !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0882591704226265,                     !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0875345316339397,                     !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0868098928452531,                     !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0860852540565663,                     !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0853606152678796,                     !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0846359764791928,                     !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0812369717530282,                     !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0778379670268637,                     !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0744389623006991,                     !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0710399575745346,                     !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0704487169306256,                     !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0698574762867167,                     !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0692662356428078,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0686749949988988,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0686433213236703,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0686116476484417,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0685799739732131,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0685483002979846,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0675467793518912,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0665452584057978,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0655437374597045,                     !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0645422165136111,                     !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0647624552495582,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0649826939855054,                     !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0652029327214525,                     !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0654231714573997,                     !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.065223491490179,                      !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0650238115229583,                     !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0648241315557377,                     !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.064624451588517,                      !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0646024808371021,                     !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0645805100856872,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0645585393342723,                     !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0645365685828574,                     !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0645398383864376,                     !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0645431081900177,                     !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0645463779935978,                     !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0645496477971779;                     !- Value Until Time 89

OS:Schedule:Day,
  {1e05f879-3fd3-497c-9c9d-2a9d6c6c6263}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62e61409-f6c7-4bf0-b7c2-0e00e916942b}, !- Handle
  Schedule Rule 7,                        !- Name
  {623382a7-0f0c-4d9d-a602-16eb3e971077}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dca7c784-a39d-433c-b5ba-0bb2190030b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dca7c784-a39d-433c-b5ba-0bb2190030b0}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0425,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0425274603298635,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.061397693837312,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0619799496792034,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625622055210948,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0631444613629862,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0637267172048775,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.061016002404617,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0583052876043564,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0555945728040958,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0528838580038352,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0540097032414849,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0551355484791346,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0562613937167843,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.057387238954434,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0588805498099686,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0603738606655032,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0618671715210379,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0633604823765725,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0634464519232235,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0635324214698745,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0636183910165255,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0637043605631765,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0637392508682654,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0637741411733542,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0638090314784431,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0638439217835319,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0638457760748989,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0638476303662659,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0638494846576328,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0638513389489998,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0591357300768531,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0544201212047064,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0497045123325597,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.044988903460413,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0450282216599902,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0450675398595674,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0451068580591446,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0451461762587219,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0447857595520972,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0444253428454726,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0440649261388479,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0437045094322233,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0436807941841289,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0437082545139923,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0437357148438558,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0437631751737193,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0437906355035828,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0438180958334462,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0438455561633097,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0438730164931731,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0439004768230366,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0439279371529001,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0439553974827635,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.043982857812627,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0440103181424904,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0440377784723539,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0440652388022173,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0440926991320808,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0441201594619443,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0441476197918078,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0441750801216712,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0442025404515347,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0444712146924791,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0447398889334236,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.045008563174368,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0452772374153125,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0446219343346919,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0439666312540713,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0433113281734507,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0426560250928301,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0428329568680944,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0430098886433586,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0431868204186229,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0433637521938871,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.044038714251463,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0447136763090389,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0453886383666148,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0460636004241907,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0505542290681431,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0550448577120954,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0595354863560477,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.064026115,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0638408278585882,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0636555407171764,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0634702535757645,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0632849664343527,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0632884765184877,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0632919866026228,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0632954966867578,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0632990067708928,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0634593223954963,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0636196380200998,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0637799536447032,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0639402692693067,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063304625411308;                      !- Value Until Time 96

OS:Schedule:Day,
  {5b37b507-5e67-4327-b08b-87c2b3480e38}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9d25810-7944-497d-a1de-dd67ecb16848}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {a84e2dfc-af1c-4a21-b4e3-ee6c6f1f60ec}, !- Default Day Schedule Name
  {598eb297-f9e9-4f99-afae-b5bebf5b8369}, !- Summer Design Day Schedule Name
  {cd3a8266-9ade-4e92-832b-4ded8c4297e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a84e2dfc-af1c-4a21-b4e3-ee6c6f1f60ec}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.537386666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.537473333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5631,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.537646666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.537733333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.53782,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.537906666666667,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.537993333333333,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.53808,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.538166666666667,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.538253333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.53834,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.538426666666667,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.538513333333333,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5386,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.55345,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5683,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.58315,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.598,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6198,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6416,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6634,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6852,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.7091,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.733,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.7569,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.7808,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.80195,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.8231,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.84425,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8654,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.870725,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.87605,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.881375,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8867,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8855,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8843,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8831,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8819,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8666,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8513,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.836,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.8207,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8107,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.8007,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.7907,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.7807,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.76935,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.758,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.74665,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.7353,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.719025,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.70275,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.686475,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6702,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.65712,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.64404,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.63096,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.61788,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6048,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5951,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5854,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5757,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.566,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.568025,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.57005,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.572075,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5741,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.58375,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5934,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.60305,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6127,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6241,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6355,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6469,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6583,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.662075,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.66585,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.669625,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6734,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6597975,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.646195,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.6325925,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.61899,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5991675,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.579345,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5595225,                              !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5397,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.549925,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.56015,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.570375,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5806,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.580466666666667,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.580333333333333,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5802,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.575925;                               !- Value Until Time 96

OS:Schedule:Rule,
  {b666f5fe-77cb-4b34-b355-c5b8c5fed474}, !- Handle
  Schedule Rule 9,                        !- Name
  {b9d25810-7944-497d-a1de-dd67ecb16848}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86fcff28-f31c-4bf4-bdc1-538dc7af913c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86fcff28-f31c-4bf4-bdc1-538dc7af913c}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.623441986831387,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.62525,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.599122936464838,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.600650834917187,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.602178733369536,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.603706631821884,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.605234530274233,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.596067139560141,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.586899748846049,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.577732358131958,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.568564967417866,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.564261386777084,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.559957806136302,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55565422549552,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.551350644854738,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.549950071273418,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.548549497692099,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.547148924110779,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.54574835052946,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.545595560684225,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.54544277083899,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.545289980993755,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.54513719114852,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.544857076432256,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.544576961715992,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.544296846999728,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.544016732283464,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.54307452823785,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.542132324192235,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.54119012014662,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.540247916101005,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.537752348628835,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.535256781156666,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.532761213684496,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.530265646212327,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.52063988596253,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.511014125712734,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.501388365462938,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.491762605213141,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.480939991175672,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.470117377138202,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.459294763100733,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.448472149063264,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.446672624219386,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.444873099375509,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.443073574531632,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.441274049687754,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.439474524843878,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.437675,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4398649877817,                        !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.442054975563399,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.444244963345099,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.446434951126799,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.449796327721966,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.453157704317133,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4565190809123,                        !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.459880457507467,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.461422907373647,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.462965357239827,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.464507807106008,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.466050256972189,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.46759270683837,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.46913515670455,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.47067760657073,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.475999786179745,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.481321965788759,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.486644145397774,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.491966325006788,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.492068184903611,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.492170044800434,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.492271904697258,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.492373764594081,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.491609815367907,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.490845866141732,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.490081916915558,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.489317967689384,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.492144579826229,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.494971191963074,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.497797804099919,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.500624416236763,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.506710545071952,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.512796673907141,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.51888280274233,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.524968931577518,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.53334690809123,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.541724884604942,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.550102861118653,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.558480837632365,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.567342648655987,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.576204459679609,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.585066270703231,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.593928081726853,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.600854554710833,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.607781027694814,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.614707500678794,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.621633973662775;                      !- Value Until Time 96

OS:Schedule:Day,
  {598eb297-f9e9-4f99-afae-b5bebf5b8369}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfc7df60-3ae2-4399-b47b-c95ebd893577}, !- Handle
  Schedule Rule 10,                       !- Name
  {b9d25810-7944-497d-a1de-dd67ecb16848}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd28a8e4-d8ec-42f5-8385-d2797ff6d366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd28a8e4-d8ec-42f5-8385-d2797ff6d366}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.573879427264042,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.573457360335897,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.457729176346357,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.457425865892291,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.457122555438226,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.45681924498416,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.456515934530095,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.459751246040127,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.462986557550158,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.46622186906019,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.469457180570222,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4764585968849,                        !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.483460013199578,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.490461429514255,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.497462845828933,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.509494160506864,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.521525475184794,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.533556789862724,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.545588104540655,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.558883212777191,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.572178321013727,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.585473429250264,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5987685374868,                        !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6086514031151,                        !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6185342687434,                        !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6284171343717,                        !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6383,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.638097793030623,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.637895586061246,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.637693379091869,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.637491172122492,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.618769334345301,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.60004749656811,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.581325658790919,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.562603821013728,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.565705170406547,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.568806519799366,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.571907869192186,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.575009218585005,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.569246319957761,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.563483421330517,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.557720522703273,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.551957624076029,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.555730549353849,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.555308482425706,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.554886415497562,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.554464348569417,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.554042281641273,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.55362021471313,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.553198147784985,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.552776080856841,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.552354013928698,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.551931947000553,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.551509880072409,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.551087813144265,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.550665746216121,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.550243679287977,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.549821612359834,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.549399545431689,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.548977478503545,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.548555411575401,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.548133344647257,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.547711277719113,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.537980067317846,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.528248856916579,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.518517646515311,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.508786436114044,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.503099365100317,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.497412294086589,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.491725223072862,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.486038152059134,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.478177356124604,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.470316560190074,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.462455764255544,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.454594968321014,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.45264872624076,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.450702484160507,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.448756242080253,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.44681,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.44764410374868,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.44847820749736,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.44931231124604,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.45014641499472,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.455732382523759,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.461318350052798,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.466904317581837,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.472490285110876,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.471453974392819,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.470417663674762,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.469381352956705,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.468345042238648,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.468951663146779,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.46955828405491,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.470164904963041,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.470771525871172,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.467510938489968;                      !- Value Until Time 96

OS:Schedule:Day,
  {cd3a8266-9ade-4e92-832b-4ded8c4297e5}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {45d721ef-437a-4ca3-ab3a-e8da3077dd45}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {a314db13-784f-483e-9f9c-4faa0899705c}, !- Default Day Schedule Name
  {623e202a-5ef8-4728-b1f1-0b1de4bcd9b5}, !- Summer Design Day Schedule Name
  {6750cd69-474d-444b-ae82-2e85a81dfe85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a314db13-784f-483e-9f9c-4faa0899705c}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {623e202a-5ef8-4728-b1f1-0b1de4bcd9b5}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e219c105-47df-44c9-a184-a62ab2854c1f}, !- Handle
  Schedule Rule 11,                       !- Name
  {45d721ef-437a-4ca3-ab3a-e8da3077dd45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {501217fd-9650-44b0-aa45-40dcd2e8702b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {501217fd-9650-44b0-aa45-40dcd2e8702b}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6750cd69-474d-444b-ae82-2e85a81dfe85}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9c6e7ef-f234-4abf-943c-eda58f20668c}, !- Handle
  Schedule Rule 12,                       !- Name
  {45d721ef-437a-4ca3-ab3a-e8da3077dd45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37a496ca-7d95-489b-b13e-69ca4571d49c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37a496ca-7d95-489b-b13e-69ca4571d49c}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {7f78e85f-eb68-49fa-b34b-54c9841dfb90}, !- Handle
  Foundation F 1.26W/m*K Perim 38.55m Area 92.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  92.90304,                               !- Area {m2}
  38.5544892327729;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b47c0f55-e544-4f82-94ae-4b453a1e6306}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-4A, !- Name
  {601f01d1-e1c8-41d3-81c4-d1abf53dfd56}, !- Default Exterior Surface Constructions Name
  {a772e59e-0cb2-4a1d-860d-a85bbafb5153}, !- Default Interior Surface Constructions Name
  {e6a6d370-5f82-4f95-848b-c169a4b95772}, !- Default Ground Contact Surface Constructions Name
  {f00d6426-b79b-4133-a73e-b82614e26521}, !- Default Exterior SubSurface Constructions Name
  {e3390c8d-1cef-4973-b0f6-0f0602d93854}, !- Default Interior SubSurface Constructions Name
  {c34fac76-145d-408f-abe1-5e3747c1225b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {601f01d1-e1c8-41d3-81c4-d1abf53dfd56}, !- Handle
  Default Surface Constructions 1,        !- Name
  {61510cde-f988-4ed2-98d9-2603f24f7874}, !- Floor Construction Name
  {0358f8c4-37c3-4ee2-8511-340395bf068d}, !- Wall Construction Name
  {72859974-6fa8-4d64-8768-ed300399bd56}; !- Roof Ceiling Construction Name

OS:Construction,
  {61510cde-f988-4ed2-98d9-2603f24f7874}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {978e310f-83e5-430a-9e3e-ea016275b580}, !- Layer 1
  {a596259d-e35a-48a0-991e-585e886a7853}; !- Layer 2

OS:Material:NoMass,
  {aefc1c51-9e82-4c3f-86f1-6dce9498bfbd}, !- Handle
  Typical Insulation R-3.23,              !- Name
  Smooth,                                 !- Roughness
  0.568746948776633,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {978e310f-83e5-430a-9e3e-ea016275b580}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a596259d-e35a-48a0-991e-585e886a7853}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5a3b312f-e82d-4145-b7dc-d31721f3d954}, !- Handle
  {61510cde-f988-4ed2-98d9-2603f24f7874}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0358f8c4-37c3-4ee2-8511-340395bf068d}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {aefc1c51-9e82-4c3f-86f1-6dce9498bfbd}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:Material,
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d8573719-8250-41e9-b566-ddc798db087e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8c5c9939-7b79-4c76-8471-966f86e57006}, !- Handle
  {0358f8c4-37c3-4ee2-8511-340395bf068d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {72859974-6fa8-4d64-8768-ed300399bd56}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {ba75a813-831b-4bfa-949b-ac0740dbf56a}, !- Layer 1
  {61e06f40-f91b-45ce-b746-8834a2c2a914}, !- Layer 2
  {395af136-c4f7-407a-882e-2fed71ab5eb8}; !- Layer 3

OS:Material,
  {ba75a813-831b-4bfa-949b-ac0740dbf56a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {61e06f40-f91b-45ce-b746-8834a2c2a914}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {395af136-c4f7-407a-882e-2fed71ab5eb8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56400c1e-d25c-4244-acbb-be726fe6f621}, !- Handle
  {72859974-6fa8-4d64-8768-ed300399bd56}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a772e59e-0cb2-4a1d-860d-a85bbafb5153}, !- Handle
  Default Surface Constructions 2,        !- Name
  {434e5c95-190f-41a2-85d6-5aa4b5d057fd}, !- Floor Construction Name
  {3f02c608-a273-48ee-b651-8382e1c1d81b}, !- Wall Construction Name
  {d91a3ca3-706b-44ab-913b-3ee5b040b155}; !- Roof Ceiling Construction Name

OS:Construction,
  {434e5c95-190f-41a2-85d6-5aa4b5d057fd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a81b1118-67ce-49c3-8467-171972c9adfd}, !- Layer 1
  {cf01f4d2-1d05-430e-901d-0561fc195763}; !- Layer 2

OS:Material,
  {a81b1118-67ce-49c3-8467-171972c9adfd}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cf01f4d2-1d05-430e-901d-0561fc195763}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ef1e15a3-b825-4ef0-a0fd-d004df6957db}, !- Handle
  {434e5c95-190f-41a2-85d6-5aa4b5d057fd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3f02c608-a273-48ee-b651-8382e1c1d81b}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {289aa3f0-36d1-4ba9-aec8-c85698c5fdc6}, !- Layer 1
  {289aa3f0-36d1-4ba9-aec8-c85698c5fdc6}; !- Layer 2

OS:Material,
  {289aa3f0-36d1-4ba9-aec8-c85698c5fdc6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {823dbe21-d3bd-4e5c-a047-b6cb0b484cb7}, !- Handle
  {3f02c608-a273-48ee-b651-8382e1c1d81b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d91a3ca3-706b-44ab-913b-3ee5b040b155}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {cf01f4d2-1d05-430e-901d-0561fc195763}, !- Layer 1
  {a81b1118-67ce-49c3-8467-171972c9adfd}; !- Layer 2

OS:StandardsInformation:Construction,
  {594a72cb-845c-4bf0-ad15-66f568574695}, !- Handle
  {d91a3ca3-706b-44ab-913b-3ee5b040b155}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e6a6d370-5f82-4f95-848b-c169a4b95772}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2328c72b-da3a-4732-9631-75dbd90af9e0}, !- Floor Construction Name
  {cd3ccd7b-413e-45ee-9362-eac11a16dcea}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2328c72b-da3a-4732-9631-75dbd90af9e0}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {1ea8eaf4-6507-4383-bf33-411939682859}, !- Layer 1
  {a596259d-e35a-48a0-991e-585e886a7853}; !- Layer 2

OS:Material:NoMass,
  {9067d223-8ee2-4ae7-a2da-42891d2b643a}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1ea8eaf4-6507-4383-bf33-411939682859}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aeb1e7ae-70ef-471f-aedb-9ecc194bbfd1}, !- Handle
  {2328c72b-da3a-4732-9631-75dbd90af9e0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cd3ccd7b-413e-45ee-9362-eac11a16dcea}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {35da0a30-ceec-428b-8e6d-8baa73740410}; !- Layer 1

OS:Material,
  {35da0a30-ceec-428b-8e6d-8baa73740410}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3c14bd2-c314-4c06-acc9-2e947bdc6427}, !- Handle
  {cd3ccd7b-413e-45ee-9362-eac11a16dcea}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f00d6426-b79b-4133-a73e-b82614e26521}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {98e6b7f6-c3a1-4bfc-9fb2-7ee3bb46d075}, !- Fixed Window Construction Name
  {98e6b7f6-c3a1-4bfc-9fb2-7ee3bb46d075}, !- Operable Window Construction Name
  {f7d4d967-f535-4e26-acbd-396792525065}, !- Door Construction Name
  {a971bcee-3946-48b4-9d0d-793ff75a2223}, !- Glass Door Construction Name
  {e4a6a760-0c98-457f-89f3-98c88c80d53d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {873e11e2-bcc6-48b3-9142-08df31698843}, !- Tubular Daylight Dome Construction Name
  {873e11e2-bcc6-48b3-9142-08df31698843}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {98e6b7f6-c3a1-4bfc-9fb2-7ee3bb46d075}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {49068352-7669-4977-8270-e662a61383d2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {49068352-7669-4977-8270-e662a61383d2}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2584761f-e8f8-471b-9af4-c0f188eb0f03}, !- Handle
  {98e6b7f6-c3a1-4bfc-9fb2-7ee3bb46d075}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f7d4d967-f535-4e26-acbd-396792525065}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e77b60ac-6cda-4690-a22d-dad59dc89a6b}, !- Layer 1
  {9067d223-8ee2-4ae7-a2da-42891d2b643a}; !- Layer 2

OS:Material,
  {e77b60ac-6cda-4690-a22d-dad59dc89a6b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {32d29633-c19f-445b-b489-d57538353142}, !- Handle
  {f7d4d967-f535-4e26-acbd-396792525065}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a971bcee-3946-48b4-9d0d-793ff75a2223}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b4b93b5d-be05-421f-afbc-10d21a23a7fc}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b4b93b5d-be05-421f-afbc-10d21a23a7fc}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {92d1e42d-4f73-4ab5-a1e2-985130d9acd3}, !- Handle
  {a971bcee-3946-48b4-9d0d-793ff75a2223}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e4a6a760-0c98-457f-89f3-98c88c80d53d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9067d223-8ee2-4ae7-a2da-42891d2b643a}; !- Layer 1

OS:StandardsInformation:Construction,
  {526ce474-2e33-4403-abde-e223a8a7f943}, !- Handle
  {e4a6a760-0c98-457f-89f3-98c88c80d53d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {873e11e2-bcc6-48b3-9142-08df31698843}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {7d313e6d-baa6-46dc-90d8-0d9600243266}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7d313e6d-baa6-46dc-90d8-0d9600243266}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {0724c33c-59c0-4b0a-9d9a-03eea054ef99}, !- Handle
  {873e11e2-bcc6-48b3-9142-08df31698843}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e3390c8d-1cef-4973-b0f6-0f0602d93854}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {873e11e2-bcc6-48b3-9142-08df31698843}, !- Fixed Window Construction Name
  {873e11e2-bcc6-48b3-9142-08df31698843}, !- Operable Window Construction Name
  {98617b34-b6e3-4de6-a902-0c1e2b5b14db}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {98617b34-b6e3-4de6-a902-0c1e2b5b14db}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bd16160b-6d5a-4f5e-b017-6087bd42797b}; !- Layer 1

OS:Material,
  {bd16160b-6d5a-4f5e-b017-6087bd42797b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bdd13e3e-c66c-4e62-a4f2-34276e991c2a}, !- Handle
  {98617b34-b6e3-4de6-a902-0c1e2b5b14db}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c34fac76-145d-408f-abe1-5e3747c1225b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bd16160b-6d5a-4f5e-b017-6087bd42797b}; !- Layer 1

OS:StandardsInformation:Construction,
  {10c9b35f-9991-4fbb-aa99-72c67f89381f}, !- Handle
  {c34fac76-145d-408f-abe1-5e3747c1225b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Handle
  Always On Discrete,                     !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {ccc817f0-ccb8-466d-9a7f-246a41db59ff}, !- Handle
  14.64,                                  !- January Ground Temperature {C}
  6.42,                                   !- February Ground Temperature {C}
  4.25,                                   !- March Ground Temperature {C}
  -0.25,                                  !- April Ground Temperature {C}
  5.15,                                   !- May Ground Temperature {C}
  3.96,                                   !- June Ground Temperature {C}
  10.11,                                  !- July Ground Temperature {C}
  19.7,                                   !- August Ground Temperature {C}
  22.53,                                  !- September Ground Temperature {C}
  25.35,                                  !- October Ground Temperature {C}
  25.54,                                  !- November Ground Temperature {C}
  22.09;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {fe455055-a83d-40ee-bf8c-bfa390b99b82}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b35ef328-07de-400b-8a5a-d17fe3def023}, !- Default Day Schedule Name
  {a3a423c7-0f89-40c5-8494-81f80d89461d}, !- Summer Design Day Schedule Name
  {92f02ea4-fb42-4994-8f77-8f5cb5d717c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b35ef328-07de-400b-8a5a-d17fe3def023}, !- Handle
  2 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000663333333333333,                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.004975,                               !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.002985,                               !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00165833333333333,                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00199,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00199,                                !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.000331666666666667,                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {55dc3b13-f6ef-4751-80f2-2fbd688dd004}, !- Handle
  {fe455055-a83d-40ee-bf8c-bfa390b99b82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9999999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92f02ea4-fb42-4994-8f77-8f5cb5d717c0}, !- Handle
  2 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3a423c7-0f89-40c5-8494-81f80d89461d}, !- Handle
  2 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {040181f0-97f0-44e2-bd65-7ccd08ad6a90}, !- Handle
  Schedule Rule 13,                       !- Name
  {fe455055-a83d-40ee-bf8c-bfa390b99b82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0822e416-214a-4068-90f1-4473c87b2f31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0822e416-214a-4068-90f1-4473c87b2f31}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000663333333333333,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00265333333333333,                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00265333333333333,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000663333333333333,                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {46e0d190-dfce-4538-b493-2d283d648028}, !- Handle
  Schedule Rule 14,                       !- Name
  {fe455055-a83d-40ee-bf8c-bfa390b99b82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8701647-7e53-47d3-a2ca-1b8d7036801a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8701647-7e53-47d3-a2ca-1b8d7036801a}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bafffb6-c7e6-4d3f-9848-e50f276df567}, !- Handle
  Elevator Schedule 1,                    !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {a039f1dd-cba9-4e9f-b153-340b2aa508df}, !- Default Day Schedule Name
  {1e4eb365-6207-468a-9877-7a37ddfc2775}, !- Summer Design Day Schedule Name
  {89fce5d1-3300-469f-a63a-a8c248cc049b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8fa141b4-c181-49b6-9d6f-a67ba2f0778c}, !- Handle
  {4bafffb6-c7e6-4d3f-9848-e50f276df567}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9999999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:10 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.0049750000000000003;                  !- Feature Value 7

OS:Schedule:Day,
  {a039f1dd-cba9-4e9f-b153-340b2aa508df}, !- Handle
  2 space(s) Occ Sch Default 1,           !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  8.29166666666666e-05,                   !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000165833333333333,                   !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00024875,                             !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.000331666666666667,                   !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000414583333333333,                   !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0004975,                              !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000580416666666666,                   !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000663333333333333,                   !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.000663333333333333,                   !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.00174125,                             !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.00281916666666667,                    !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.00389708333333333,                    !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.004975,                               !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00373125,                             !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0024875,                              !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.00124375,                             !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.000373125,                            !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.00074625,                             !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.001119375,                            !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.0014925,                              !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.001865625,                            !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.00223875,                             !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.002611875,                            !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.002985,                               !- Value Until Time 27
  9,                                      !- Hour 28
  30,                                     !- Minute 28
  0.002611875,                            !- Value Until Time 28
  9,                                      !- Hour 29
  45,                                     !- Minute 29
  0.00223875,                             !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.001865625,                            !- Value Until Time 30
  10,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0014925,                              !- Value Until Time 31
  10,                                     !- Hour 32
  30,                                     !- Minute 32
  0.001119375,                            !- Value Until Time 32
  10,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00074625,                             !- Value Until Time 33
  11,                                     !- Hour 34
  0,                                      !- Minute 34
  0.000373125,                            !- Value Until Time 34
  11,                                     !- Hour 35
  15,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.000414583333333333,                   !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.000829166666666665,                   !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.00124375,                             !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.00165833333333333,                    !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.00172466666666666,                    !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.001791,                               !- Value Until Time 42
  14,                                     !- Hour 43
  30,                                     !- Minute 43
  0.00185733333333333,                    !- Value Until Time 43
  14,                                     !- Hour 44
  45,                                     !- Minute 44
  0.00192366666666667,                    !- Value Until Time 44
  15,                                     !- Hour 45
  0,                                      !- Minute 45
  0.00199,                                !- Value Until Time 45
  15,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0014925,                              !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.000995,                               !- Value Until Time 47
  15,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0004975,                              !- Value Until Time 48
  16,                                     !- Hour 49
  0,                                      !- Minute 49
  0,                                      !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.0004975,                              !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.000995,                               !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0014925,                              !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.00199,                                !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0014925,                              !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.000995,                               !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0004975,                              !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0,                                      !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  8.29166666666668e-05,                   !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.000165833333333334,                   !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.00024875,                             !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.000331666666666667,                   !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.00024875,                             !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.000165833333333334,                   !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  8.29166666666668e-05,                   !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0,                                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0;                                      !- Value Until Time 66

OS:Schedule:Day,
  {1e4eb365-6207-468a-9877-7a37ddfc2775}, !- Handle
  2 space(s) Occ Sch Summer Design Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89fce5d1-3300-469f-a63a-a8c248cc049b}, !- Handle
  2 space(s) Occ Sch Winter Design Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3429e7c8-2155-4b23-90f4-441d42bdaeaa}, !- Handle
  Schedule Rule 15,                       !- Name
  {4bafffb6-c7e6-4d3f-9848-e50f276df567}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e90e5443-3e85-42a2-ae72-af9935c74d3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e90e5443-3e85-42a2-ae72-af9935c74d3e}, !- Handle
  Schedule Day 13,                        !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {aa74076c-cfb0-4554-b70f-e9b6887b9da7}, !- Handle
  Schedule Rule 16,                       !- Name
  {4bafffb6-c7e6-4d3f-9848-e50f276df567}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7977aca6-28a0-430c-b5ad-18803f396e83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7977aca6-28a0-430c-b5ad-18803f396e83}, !- Handle
  Schedule Day 14,                        !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000165833333333333,                   !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.000331666666666667,                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0004975,                              !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.000663333333333333,                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0004975,                              !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.000331666666666667,                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.000165833333333333,                   !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.000663333333333333,                   !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.00132666666666667,                    !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.00199,                                !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.00265333333333333,                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.00199,                                !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.00132666666666667,                    !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.000663333333333333,                   !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.000379047619047619,                   !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.000758095238095237,                   !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.00113714285714286,                    !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.00151619047619047,                    !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.00189523809523809,                    !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.00227428571428571,                    !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.00265333333333333,                    !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.00199,                                !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.00132666666666667,                    !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.000663333333333333,                   !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0,                                      !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.000165833333333333,                   !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.000331666666666667,                   !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0004975,                              !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.000663333333333333,                   !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0004975,                              !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.000331666666666667,                   !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.000165833333333333,                   !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Ruleset,
  {637fd699-5520-41ee-9321-411f524563c2}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cc9c172-8439-46c5-9485-17e62be78762}, !- Default Day Schedule Name
  {9be46edc-0659-4556-b6df-2c0bb637a3c5}, !- Summer Design Day Schedule Name
  {072839a0-2b89-438d-89a8-01900a1af65a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {315d20c5-1d6e-4834-a642-243d80ad3722}, !- Handle
  {637fd699-5520-41ee-9321-411f524563c2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9999999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cc9c172-8439-46c5-9485-17e62be78762}, !- Handle
  2 space(s) Occ Sch Default 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {9be46edc-0659-4556-b6df-2c0bb637a3c5}, !- Handle
  2 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {072839a0-2b89-438d-89a8-01900a1af65a}, !- Handle
  2 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9eedddff-4285-44a7-ac1f-703f2f5b072f}, !- Handle
  Schedule Rule 17,                       !- Name
  {637fd699-5520-41ee-9321-411f524563c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f6397a3-fc6e-4ed1-992f-bedf0072b384}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f6397a3-fc6e-4ed1-992f-bedf0072b384}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df5c6fcd-3534-4abf-a69d-47305090789e}, !- Handle
  Schedule Rule 18,                       !- Name
  {637fd699-5520-41ee-9321-411f524563c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {706089a3-8e79-4baa-a787-41dd43f3adb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {706089a3-8e79-4baa-a787-41dd43f3adb4}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {acc393aa-851d-41aa-b578-1a382c5f7300}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {603da351-a617-4f08-bd60-efbf16339486}, !- Default Day Schedule Name
  {42ff9cec-a21b-4fdf-8fd8-2291f176253a}, !- Summer Design Day Schedule Name
  {7627cfe0-2f5e-46c9-b5d6-ce268fa47d61}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f4888f15-8735-4532-834c-e00a3f079041}, !- Handle
  {acc393aa-851d-41aa-b578-1a382c5f7300}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9999999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {603da351-a617-4f08-bd60-efbf16339486}, !- Handle
  2 space(s) Occ Sch Default 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {42ff9cec-a21b-4fdf-8fd8-2291f176253a}, !- Handle
  2 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7627cfe0-2f5e-46c9-b5d6-ce268fa47d61}, !- Handle
  2 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e4a0eb3-a7f4-4734-b67b-b7fae6dfa4a0}, !- Handle
  Schedule Rule 19,                       !- Name
  {acc393aa-851d-41aa-b578-1a382c5f7300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7e3e94e-16b2-4a36-8413-751378b6f64b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7e3e94e-16b2-4a36-8413-751378b6f64b}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4fa310f1-9df2-4c73-a29d-b8d7ab82570c}, !- Handle
  Schedule Rule 20,                       !- Name
  {acc393aa-851d-41aa-b578-1a382c5f7300}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65c4eccb-bad0-4c3e-823e-e9e8f85cac34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {65c4eccb-bad0-4c3e-823e-e9e8f85cac34}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {a21d1bfa-4266-4c32-8102-726c1d554d21}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {368eb516-e6ff-4f8f-94b2-52b33c2cd04b}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {a21d1bfa-4266-4c32-8102-726c1d554d21}, !- Electric Equipment Definition Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space or SpaceType Name
  {4bafffb6-c7e6-4d3f-9848-e50f276df567}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c59e60d7-cafc-461f-a486-2311530a135d}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {36533b9e-f22b-4c01-9a0f-33486132de1e}, !- Handle
  Parking Areas and Drives,               !- Name
  {c59e60d7-cafc-461f-a486-2311530a135d}, !- Exterior Lights Definition Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3240,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9cfdb6a1-73d4-4ef2-93d1-6dc2321a5f57}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {30955424-d4d2-4cdf-8a5b-0020401f4a8e}, !- Handle
  Building Facades,                       !- Name
  {9cfdb6a1-73d4-4ef2-93d1-6dc2321a5f57}, !- Exterior Lights Definition Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1644.38438328756,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {98c244cc-0b08-44d5-aad6-c68cc2344259}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ebeb5cb1-c806-48a5-80c3-8f28efa85c3c}, !- Handle
  Main Entries,                           !- Name
  {98c244cc-0b08-44d5-aad6-c68cc2344259}, !- Exterior Lights Definition Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1d76904a-5300-4259-b2fe-137a16bed431}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9a883beb-85da-482a-92a2-4bc9672ff148}, !- Handle
  Other Doors,                            !- Name
  {1d76904a-5300-4259-b2fe-137a16bed431}, !- Exterior Lights Definition Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.8,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {11b5d1b0-05a5-4964-b735-0e6690a70b21}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {fcd09c98-4a38-4cc2-aa39-297f1b27ea10}, !- Default Day Schedule Name
  {f73b3029-bd99-4eee-b317-497240fdf644}, !- Summer Design Day Schedule Name
  {bbc90a9e-fa3a-449a-8496-6dc972b52585}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fcd09c98-4a38-4cc2-aa39-297f1b27ea10}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {f73b3029-bd99-4eee-b317-497240fdf644}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {bbc90a9e-fa3a-449a-8496-6dc972b52585}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {910d2d75-4171-4f59-9cb6-73a6dbd2fc7a}, !- Handle
  Schedule Rule 22,                       !- Name
  {11b5d1b0-05a5-4964-b735-0e6690a70b21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d117e1cb-9c47-4b61-bec1-8fd75415b8ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d117e1cb-9c47-4b61-bec1-8fd75415b8ef}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.165,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.195,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.205,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.21,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.22,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2225,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.215,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2075,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1975,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.195,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1925,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.145,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.14,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1325,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1375,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.14,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1225,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.105,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.07,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.07,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.06125,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0525,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.035,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.02625,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0175,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00875,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:WaterUse:Equipment:Definition,
  {0068caea-d37c-40fd-a05e-a23a64b8b7b9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 0.02gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.16350048924749e-06,                   !- Peak Flow Rate {m3/s}
  {c9d7e140-4473-4e95-bd8d-4536fdf877b8}, !- Target Temperature Schedule Name
  {192ce258-d959-450d-90fc-1161f7f0a19b}, !- Sensible Fraction Schedule Name
  {d2fbfc18-7b46-4631-9501-89aefa29a1c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {192ce258-d959-450d-90fc-1161f7f0a19b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {d7a91abe-db94-4b57-85a8-35678b0bae42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7a91abe-db94-4b57-85a8-35678b0bae42}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2fbfc18-7b46-4631-9501-89aefa29a1c4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {b7cee6f1-cf42-4c49-b850-3769d1a843cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7cee6f1-cf42-4c49-b850-3769d1a843cb}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9d7e140-4473-4e95-bd8d-4536fdf877b8}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {8b176711-c8f3-4b2f-83dc-6f3d66e7ef8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b176711-c8f3-4b2f-83dc-6f3d66e7ef8b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {fe2bb118-1cf2-4311-a0cb-c3b22d0f5192}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm 140F, !- Name
  {0068caea-d37c-40fd-a05e-a23a64b8b7b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {11b5d1b0-05a5-4964-b735-0e6690a70b21}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aec3c068-7361-483a-a917-901189ea7723}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F, !- Name
  {552d0550-c4cf-410e-ace8-c682b70fd29e}, !- Inlet Node Name
  {372b8067-6ae4-4cf6-a8cb-65e19cd6c248}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe2bb118-1cf2-4311-a0cb-c3b22d0f5192}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {3fdbdc4e-c527-4355-9110-1124130f3697}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {48b84d7a-767f-4da1-b7e9-ee8e826fce24}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.16350048924749e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000139620058709699,                   !- Plant Loop Volume {m3}
  {f6468ad0-0476-468f-a60e-75bacd8c1492}, !- Plant Side Inlet Node Name
  {7d60561c-b321-4e83-93da-ea54ad2d3c29}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {aaa9e356-96c4-400a-8d05-775e5d4868b7}, !- Demand Side Inlet Node Name
  {fd47a5c8-2017-46c9-80b6-ff02c7fb07b5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d8a50d86-0cde-4f18-9c72-d75347a22a22}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b2fe3d61-6212-487f-b637-473b4b3321de}, !- Demand Mixer Name
  {50b241e6-40bb-41d3-82cb-508230f2b6ed}, !- Demand Splitter Name
  {9ad6a722-61f3-4365-a018-5b05a37fc873}, !- Supply Mixer Name
  {648af298-920b-4d1b-9164-7bdd1c1391e4}; !- Supply Splitter Name

OS:Node,
  {09e99f01-d9b4-4b7a-8953-8b7aa8af5307}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {f6468ad0-0476-468f-a60e-75bacd8c1492}, !- Inlet Port
  {51e0480b-dc84-409b-9aa3-a83598ee6409}; !- Outlet Port

OS:Node,
  {48b84d7a-767f-4da1-b7e9-ee8e826fce24}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {45921cff-30b8-4540-9e08-31b378b4b780}, !- Inlet Port
  {7d60561c-b321-4e83-93da-ea54ad2d3c29}; !- Outlet Port

OS:Node,
  {9e7efd07-2d18-4d8a-a1d9-d837b3b7f52b}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Inlet Water Node, !- Name
  {29bfa635-f704-499e-add4-d13ddf8b3756}, !- Inlet Port
  {d4d5cb56-4118-46b5-bc52-fc688bb6aab9}; !- Outlet Port

OS:Connector:Mixer,
  {9ad6a722-61f3-4365-a018-5b05a37fc873}, !- Handle
  Connector Mixer 1,                      !- Name
  {49e42ad6-616a-4034-a34a-7b0fb0c22629}, !- Outlet Branch Name
  {503ca2a9-19ec-4c8e-93c2-257349d4ae62}, !- Inlet Branch Name 1
  {ba413971-95eb-4327-8487-13d9a50265aa}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {648af298-920b-4d1b-9164-7bdd1c1391e4}, !- Handle
  Connector Splitter 1,                   !- Name
  {5d5ed212-cce7-4fba-853c-a87173245388}, !- Inlet Branch Name
  {29bfa635-f704-499e-add4-d13ddf8b3756}, !- Outlet Branch Name 1
  {de7bad24-a4ce-4f61-8674-a0082287ac9f}; !- Outlet Branch Name 2

OS:Connection,
  {f6468ad0-0476-468f-a60e-75bacd8c1492}, !- Handle
  {3fdbdc4e-c527-4355-9110-1124130f3697}, !- Source Object
  14,                                     !- Outlet Port
  {09e99f01-d9b4-4b7a-8953-8b7aa8af5307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bfa635-f704-499e-add4-d13ddf8b3756}, !- Handle
  {648af298-920b-4d1b-9164-7bdd1c1391e4}, !- Source Object
  3,                                      !- Outlet Port
  {9e7efd07-2d18-4d8a-a1d9-d837b3b7f52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d60561c-b321-4e83-93da-ea54ad2d3c29}, !- Handle
  {48b84d7a-767f-4da1-b7e9-ee8e826fce24}, !- Source Object
  3,                                      !- Outlet Port
  {3fdbdc4e-c527-4355-9110-1124130f3697}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {10ee3b46-4b6d-4e1e-abe9-9b6284d64289}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {aaa9e356-96c4-400a-8d05-775e5d4868b7}, !- Inlet Port
  {ad71e0b1-5635-471b-9b4a-ed0403c81344}; !- Outlet Port

OS:Node,
  {fd014c3a-c5e7-46a3-85ce-a89557c41b67}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {f822a7e2-efd7-461b-9f19-6fe91d019e81}, !- Inlet Port
  {fd47a5c8-2017-46c9-80b6-ff02c7fb07b5}; !- Outlet Port

OS:Node,
  {f8f45510-6d4d-4f0e-b020-8e7d3e6695c9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4bd257e3-7e1b-4a3f-ab57-f8b8845c9d46}, !- Inlet Port
  {a0dee7b8-6a34-4734-b5bd-877a66bea4ab}; !- Outlet Port

OS:Connector:Mixer,
  {b2fe3d61-6212-487f-b637-473b4b3321de}, !- Handle
  Connector Mixer 2,                      !- Name
  {32c1b72f-7d6d-4dea-af00-b4bbd4df9949}, !- Outlet Branch Name
  {1791aee7-555e-40ca-974a-7a7cad161785}, !- Inlet Branch Name 1
  {7ddd9df0-1a43-4571-948f-e1d2930e68cb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {50b241e6-40bb-41d3-82cb-508230f2b6ed}, !- Handle
  Connector Splitter 2,                   !- Name
  {1e6efba8-7b02-4281-bad4-7d7ef662b826}, !- Inlet Branch Name
  {4bd257e3-7e1b-4a3f-ab57-f8b8845c9d46}, !- Outlet Branch Name 1
  {44e27ee7-b0ce-488a-9fdf-1f4717b818bb}; !- Outlet Branch Name 2

OS:Connection,
  {aaa9e356-96c4-400a-8d05-775e5d4868b7}, !- Handle
  {3fdbdc4e-c527-4355-9110-1124130f3697}, !- Source Object
  17,                                     !- Outlet Port
  {10ee3b46-4b6d-4e1e-abe9-9b6284d64289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd257e3-7e1b-4a3f-ab57-f8b8845c9d46}, !- Handle
  {50b241e6-40bb-41d3-82cb-508230f2b6ed}, !- Source Object
  3,                                      !- Outlet Port
  {f8f45510-6d4d-4f0e-b020-8e7d3e6695c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd47a5c8-2017-46c9-80b6-ff02c7fb07b5}, !- Handle
  {fd014c3a-c5e7-46a3-85ce-a89557c41b67}, !- Source Object
  3,                                      !- Outlet Port
  {3fdbdc4e-c527-4355-9110-1124130f3697}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6ff72e40-ffd9-4c6c-87c0-814f9b3c3fb3}, !- Handle
  {3fdbdc4e-c527-4355-9110-1124130f3697}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d8a50d86-0cde-4f18-9c72-d75347a22a22}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {6d3d6127-26b0-4ea5-a2c2-851ca7142d7a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {ab00814f-d730-43d4-8445-f028e9631171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab00814f-d730-43d4-8445-f028e9631171}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41c134c5-751f-46ab-a3e9-e7b65f891e77}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6d3d6127-26b0-4ea5-a2c2-851ca7142d7a}, !- Schedule Name
  {48b84d7a-767f-4da1-b7e9-ee8e826fce24}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {36e149f2-3b6d-41e7-bea8-ca60b543ec53}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {51e0480b-dc84-409b-9aa3-a83598ee6409}, !- Inlet Node Name
  {6ac9af3b-8916-4198-8eb8-058b46959105}, !- Outlet Node Name
  1.16350048924749e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.044586933636851,                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fd9ade94-7e00-4a88-bb14-cc29f892146f}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6ac9af3b-8916-4198-8eb8-058b46959105}, !- Inlet Port
  {5d5ed212-cce7-4fba-853c-a87173245388}; !- Outlet Port

OS:Connection,
  {51e0480b-dc84-409b-9aa3-a83598ee6409}, !- Handle
  {09e99f01-d9b4-4b7a-8953-8b7aa8af5307}, !- Source Object
  3,                                      !- Outlet Port
  {36e149f2-3b6d-41e7-bea8-ca60b543ec53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac9af3b-8916-4198-8eb8-058b46959105}, !- Handle
  {36e149f2-3b6d-41e7-bea8-ca60b543ec53}, !- Source Object
  3,                                      !- Outlet Port
  {fd9ade94-7e00-4a88-bb14-cc29f892146f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5ed212-cce7-4fba-853c-a87173245388}, !- Handle
  {fd9ade94-7e00-4a88-bb14-cc29f892146f}, !- Source Object
  3,                                      !- Outlet Port
  {648af298-920b-4d1b-9164-7bdd1c1391e4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {3df4ece6-ee66-4183-a651-676476a18d99}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {6d3d6127-26b0-4ea5-a2c2-851ca7142d7a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  194.085480088121,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {cbde43a8-5850-43d8-89c6-3380713043e9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d4d5cb56-4118-46b5-bc52-fc688bb6aab9}, !- Use Side Inlet Node Name
  {69078edc-aa97-4868-bb36-7868acf01784}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {61d33699-6229-4978-b4e2-025d7fde9c84}, !- Handle
  {3df4ece6-ee66-4183-a651-676476a18d99}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {cbde43a8-5850-43d8-89c6-3380713043e9}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {70a569e7-2aca-42d9-a40a-7d95180c2b86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70a569e7-2aca-42d9-a40a-7d95180c2b86}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {3239ad82-65f0-469a-8c43-499c67683e88}, !- Handle
  40gal NaturalGas Water Heater - 1kBtu/hr Supply Outlet Water Node, !- Name
  {69078edc-aa97-4868-bb36-7868acf01784}, !- Inlet Port
  {503ca2a9-19ec-4c8e-93c2-257349d4ae62}; !- Outlet Port

OS:Connection,
  {d4d5cb56-4118-46b5-bc52-fc688bb6aab9}, !- Handle
  {9e7efd07-2d18-4d8a-a1d9-d837b3b7f52b}, !- Source Object
  3,                                      !- Outlet Port
  {3df4ece6-ee66-4183-a651-676476a18d99}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {69078edc-aa97-4868-bb36-7868acf01784}, !- Handle
  {3df4ece6-ee66-4183-a651-676476a18d99}, !- Source Object
  32,                                     !- Outlet Port
  {3239ad82-65f0-469a-8c43-499c67683e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503ca2a9-19ec-4c8e-93c2-257349d4ae62}, !- Handle
  {3239ad82-65f0-469a-8c43-499c67683e88}, !- Source Object
  3,                                      !- Outlet Port
  {9ad6a722-61f3-4365-a018-5b05a37fc873}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {11da2008-9a8f-4f83-b6d9-aa02ed98992b}, !- Handle
  {3df4ece6-ee66-4183-a651-676476a18d99}; !- Object Name

OS:Schedule:Ruleset,
  {036756b7-5264-465d-966f-75c856d1d569}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {f4eb3d23-baf6-4904-93e0-47a01ca4b716}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4eb3d23-baf6-4904-93e0-47a01ca4b716}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc733af5-a172-410b-8fe1-2d0468296da1}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {82104913-7247-4f13-a63a-c3836b6c8041}, !- Schedule Type Limits Name
  {57cfc9a9-3cd6-4dfd-9dd8-36bbf6e5bc69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57cfc9a9-3cd6-4dfd-9dd8-36bbf6e5bc69}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {82104913-7247-4f13-a63a-c3836b6c8041}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {c045207d-91a8-4d28-8de5-07d4630c9269}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff9c659f-98f6-4959-a267-fb99ef3e1a1c}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {02a6d2ee-406b-4569-9382-8da829564780}, !- Layer 1
  {c045207d-91a8-4d28-8de5-07d4630c9269}; !- Layer 2

OS:Material,
  {02a6d2ee-406b-4569-9382-8da829564780}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {6ed0d1ef-f811-4c90-a221-76dafb67670c}, !- Handle
  Office Shared Service Water Loop Pipe 83ft, !- Name
  {ff9c659f-98f6-4959-a267-fb99ef3e1a1c}, !- Construction
  {ad71e0b1-5635-471b-9b4a-ed0403c81344}, !- Fluid Inlet Node
  {dca32eeb-37b1-4f45-9fb9-55a0d4b87bfc}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {036756b7-5264-465d-966f-75c856d1d569}, !- Ambient Temperature Schedule
  {cc733af5-a172-410b-8fe1-2d0468296da1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  25.3732446163864;                       !- Pipe Length {m}

OS:Node,
  {31d335d3-346a-4236-87f7-d02026638949}, !- Handle
  Office Shared Service Water Loop Pipe 83ft Outlet Water Node, !- Name
  {dca32eeb-37b1-4f45-9fb9-55a0d4b87bfc}, !- Inlet Port
  {1e6efba8-7b02-4281-bad4-7d7ef662b826}; !- Outlet Port

OS:Connection,
  {ad71e0b1-5635-471b-9b4a-ed0403c81344}, !- Handle
  {10ee3b46-4b6d-4e1e-abe9-9b6284d64289}, !- Source Object
  3,                                      !- Outlet Port
  {6ed0d1ef-f811-4c90-a221-76dafb67670c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dca32eeb-37b1-4f45-9fb9-55a0d4b87bfc}, !- Handle
  {6ed0d1ef-f811-4c90-a221-76dafb67670c}, !- Source Object
  4,                                      !- Outlet Port
  {31d335d3-346a-4236-87f7-d02026638949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6efba8-7b02-4281-bad4-7d7ef662b826}, !- Handle
  {31d335d3-346a-4236-87f7-d02026638949}, !- Source Object
  3,                                      !- Outlet Port
  {50b241e6-40bb-41d3-82cb-508230f2b6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3b4c5d58-5265-40ca-baf8-78a406263d68}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ee6136fd-f4e9-43df-92c1-7b3ef5c302aa}, !- Inlet Node Name
  {1cdbe1dc-2e4d-487b-bcb2-a864951b4623}; !- Outlet Node Name

OS:Node,
  {d362adbf-2a15-4b8a-b1f2-e90ad297bbf1}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {de7bad24-a4ce-4f61-8674-a0082287ac9f}, !- Inlet Port
  {ee6136fd-f4e9-43df-92c1-7b3ef5c302aa}; !- Outlet Port

OS:Connection,
  {de7bad24-a4ce-4f61-8674-a0082287ac9f}, !- Handle
  {648af298-920b-4d1b-9164-7bdd1c1391e4}, !- Source Object
  4,                                      !- Outlet Port
  {d362adbf-2a15-4b8a-b1f2-e90ad297bbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {318ae927-0fb0-420c-9d02-fdee2614d53b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {1cdbe1dc-2e4d-487b-bcb2-a864951b4623}, !- Inlet Port
  {ba413971-95eb-4327-8487-13d9a50265aa}; !- Outlet Port

OS:Connection,
  {ee6136fd-f4e9-43df-92c1-7b3ef5c302aa}, !- Handle
  {d362adbf-2a15-4b8a-b1f2-e90ad297bbf1}, !- Source Object
  3,                                      !- Outlet Port
  {3b4c5d58-5265-40ca-baf8-78a406263d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdbe1dc-2e4d-487b-bcb2-a864951b4623}, !- Handle
  {3b4c5d58-5265-40ca-baf8-78a406263d68}, !- Source Object
  3,                                      !- Outlet Port
  {318ae927-0fb0-420c-9d02-fdee2614d53b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba413971-95eb-4327-8487-13d9a50265aa}, !- Handle
  {318ae927-0fb0-420c-9d02-fdee2614d53b}, !- Source Object
  3,                                      !- Outlet Port
  {9ad6a722-61f3-4365-a018-5b05a37fc873}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6477c68-2197-4f3e-a54a-25b5634e797e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {a0dee7b8-6a34-4734-b5bd-877a66bea4ab}, !- Inlet Node Name
  {7f8f0ef1-86b6-4547-840c-c135e7ae84b3}; !- Outlet Node Name

OS:Node,
  {4c094a11-0a13-4a1f-9e70-ced853827bfe}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7f8f0ef1-86b6-4547-840c-c135e7ae84b3}, !- Inlet Port
  {1791aee7-555e-40ca-974a-7a7cad161785}; !- Outlet Port

OS:Connection,
  {a0dee7b8-6a34-4734-b5bd-877a66bea4ab}, !- Handle
  {f8f45510-6d4d-4f0e-b020-8e7d3e6695c9}, !- Source Object
  3,                                      !- Outlet Port
  {a6477c68-2197-4f3e-a54a-25b5634e797e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8f0ef1-86b6-4547-840c-c135e7ae84b3}, !- Handle
  {a6477c68-2197-4f3e-a54a-25b5634e797e}, !- Source Object
  3,                                      !- Outlet Port
  {4c094a11-0a13-4a1f-9e70-ced853827bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1791aee7-555e-40ca-974a-7a7cad161785}, !- Handle
  {4c094a11-0a13-4a1f-9e70-ced853827bfe}, !- Source Object
  3,                                      !- Outlet Port
  {b2fe3d61-6212-487f-b637-473b4b3321de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53d82693-8d93-469b-a1d0-398d072bedcd}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fec919c9-9881-4e70-8c94-70a442c2785e}, !- Inlet Node Name
  {45921cff-30b8-4540-9e08-31b378b4b780}; !- Outlet Node Name

OS:Node,
  {43fc1165-baab-4f43-b6a8-4e9eeab07fe8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {49e42ad6-616a-4034-a34a-7b0fb0c22629}, !- Inlet Port
  {fec919c9-9881-4e70-8c94-70a442c2785e}; !- Outlet Port

OS:Connection,
  {49e42ad6-616a-4034-a34a-7b0fb0c22629}, !- Handle
  {9ad6a722-61f3-4365-a018-5b05a37fc873}, !- Source Object
  2,                                      !- Outlet Port
  {43fc1165-baab-4f43-b6a8-4e9eeab07fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec919c9-9881-4e70-8c94-70a442c2785e}, !- Handle
  {43fc1165-baab-4f43-b6a8-4e9eeab07fe8}, !- Source Object
  3,                                      !- Outlet Port
  {53d82693-8d93-469b-a1d0-398d072bedcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45921cff-30b8-4540-9e08-31b378b4b780}, !- Handle
  {53d82693-8d93-469b-a1d0-398d072bedcd}, !- Source Object
  3,                                      !- Outlet Port
  {48b84d7a-767f-4da1-b7e9-ee8e826fce24}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e677fbd5-c914-45c2-810d-498f8945d1e7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1f4b73f0-8162-4be1-a200-f2c1fc57d42f}, !- Inlet Node Name
  {f822a7e2-efd7-461b-9f19-6fe91d019e81}; !- Outlet Node Name

OS:Node,
  {bb3c6b52-edbb-401a-9d7f-8d1bb5772227}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {32c1b72f-7d6d-4dea-af00-b4bbd4df9949}, !- Inlet Port
  {1f4b73f0-8162-4be1-a200-f2c1fc57d42f}; !- Outlet Port

OS:Connection,
  {32c1b72f-7d6d-4dea-af00-b4bbd4df9949}, !- Handle
  {b2fe3d61-6212-487f-b637-473b4b3321de}, !- Source Object
  2,                                      !- Outlet Port
  {bb3c6b52-edbb-401a-9d7f-8d1bb5772227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4b73f0-8162-4be1-a200-f2c1fc57d42f}, !- Handle
  {bb3c6b52-edbb-401a-9d7f-8d1bb5772227}, !- Source Object
  3,                                      !- Outlet Port
  {e677fbd5-c914-45c2-810d-498f8945d1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f822a7e2-efd7-461b-9f19-6fe91d019e81}, !- Handle
  {e677fbd5-c914-45c2-810d-498f8945d1e7}, !- Source Object
  3,                                      !- Outlet Port
  {fd014c3a-c5e7-46a3-85ce-a89557c41b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0051c926-0d95-48fb-b820-ff5c1219bead}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {44e27ee7-b0ce-488a-9fdf-1f4717b818bb}, !- Inlet Port
  {552d0550-c4cf-410e-ace8-c682b70fd29e}; !- Outlet Port

OS:Connection,
  {44e27ee7-b0ce-488a-9fdf-1f4717b818bb}, !- Handle
  {50b241e6-40bb-41d3-82cb-508230f2b6ed}, !- Source Object
  4,                                      !- Outlet Port
  {0051c926-0d95-48fb-b820-ff5c1219bead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fa9ecd2-b17e-4691-8472-2f8850c6c40f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {372b8067-6ae4-4cf6-a8cb-65e19cd6c248}, !- Inlet Port
  {7ddd9df0-1a43-4571-948f-e1d2930e68cb}; !- Outlet Port

OS:Connection,
  {552d0550-c4cf-410e-ace8-c682b70fd29e}, !- Handle
  {0051c926-0d95-48fb-b820-ff5c1219bead}, !- Source Object
  3,                                      !- Outlet Port
  {aec3c068-7361-483a-a917-901189ea7723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372b8067-6ae4-4cf6-a8cb-65e19cd6c248}, !- Handle
  {aec3c068-7361-483a-a917-901189ea7723}, !- Source Object
  3,                                      !- Outlet Port
  {7fa9ecd2-b17e-4691-8472-2f8850c6c40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddd9df0-1a43-4571-948f-e1d2930e68cb}, !- Handle
  {7fa9ecd2-b17e-4691-8472-2f8850c6c40f}, !- Source Object
  3,                                      !- Outlet Port
  {b2fe3d61-6212-487f-b637-473b4b3321de}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b097a799-717b-4ddc-be47-f6c61eeb9d54}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {3eff8d73-8586-40cb-9c0e-198e9e465ace}, !- Heating Setpoint Temperature Schedule Name
  {f70ee954-6f72-4680-97fe-18217861ffe4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3eff8d73-8586-40cb-9c0e-198e9e465ace}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {843a499f-a2c8-46f6-9541-201266f8b362}, !- Default Day Schedule Name
  {2854092c-d68f-4148-ab08-489f0de65d3a}, !- Summer Design Day Schedule Name
  {c87bd3c5-bfe2-4ad3-971d-bdb4e21dbe29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {843a499f-a2c8-46f6-9541-201266f8b362}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c7d95e7f-c1db-4cd6-b054-9e70d9da9643}, !- Handle
  Schedule Rule 23,                       !- Name
  {3eff8d73-8586-40cb-9c0e-198e9e465ace}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ba2d9c8-a3ef-434b-b803-c6ddde548a78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ba2d9c8-a3ef-434b-b803-c6ddde548a78}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {fd5641cb-9eec-4307-a233-3ca20813e6d1}, !- Handle
  Schedule Rule 24,                       !- Name
  {3eff8d73-8586-40cb-9c0e-198e9e465ace}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {145d4d51-6fc2-45da-8447-d19126416564}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {145d4d51-6fc2-45da-8447-d19126416564}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {f70ee954-6f72-4680-97fe-18217861ffe4}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {19245bdd-4296-4f54-8ebd-ea036700c008}, !- Default Day Schedule Name
  {c789e50e-3d04-4f91-b170-54d11544e026}, !- Summer Design Day Schedule Name
  {fed82824-3eb4-45c5-bcfe-3f5adebbc254}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19245bdd-4296-4f54-8ebd-ea036700c008}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6f68f3f0-1a8c-4227-a433-0f09e7cbd2ee}, !- Handle
  Schedule Rule 25,                       !- Name
  {f70ee954-6f72-4680-97fe-18217861ffe4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a506854-e503-4aa7-ac9b-44bbd1cbf5f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a506854-e503-4aa7-ac9b-44bbd1cbf5f5}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {10a551e2-0402-4b6b-b6d0-88291633076c}, !- Handle
  Schedule Rule 26,                       !- Name
  {f70ee954-6f72-4680-97fe-18217861ffe4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6692ac2-9caf-4e00-9e16-81b37b8631ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6692ac2-9caf-4e00-9e16-81b37b8631ee}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  28.3333333333334,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  28.3333333333334;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {d00d7a10-2f06-4064-ae8e-e776e0514551}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {3eff8d73-8586-40cb-9c0e-198e9e465ace}, !- Heating Setpoint Temperature Schedule Name
  {f70ee954-6f72-4680-97fe-18217861ffe4}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {bca43158-43a7-4995-b813-18b9c2399e13}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b086bc4-e825-4a1d-ba63-08e36cb5d273}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {bca43158-43a7-4995-b813-18b9c2399e13}; !- Layer 1

OS:InternalMass:Definition,
  {8f4b49be-0664-4810-90ef-87af127e1ef2}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7b086bc4-e825-4a1d-ba63-08e36cb5d273}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {eeb866c5-37d1-47d5-ae2b-244548d891ed}, !- Handle
  Office WholeBuilding - Md Office  - Story top Mass, !- Name
  {8f4b49be-0664-4810-90ef-87af127e1ef2}, !- Internal Mass Definition Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59963147-6284-416f-8148-d3e07f623eb1}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Mass, !- Name
  {8f4b49be-0664-4810-90ef-87af127e1ef2}, !- Internal Mass Definition Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {357ef098-10a8-409f-b575-7aee2e1b3ca9}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {63a4ec64-7114-418e-8c85-4cccd1e22a4c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00136314025032914,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.163576830039496,                      !- Plant Loop Volume {m3}
  {b09fc347-a7c4-4471-a88b-66a1f5e9b212}, !- Plant Side Inlet Node Name
  {6ffc7f2d-5dc3-4bbd-8ed7-ce834f754f35}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a12c31d0-7ac3-42e3-bfa0-1df67fa93665}, !- Demand Side Inlet Node Name
  {cdfa6d10-2bbf-42b4-91aa-3c84a10507c8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {685cdb24-a235-48dc-b8ac-85fa3df87f02}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ff92952f-f51c-46c6-a688-a33a831c4439}, !- Demand Mixer Name
  {56a7db78-fda3-4719-8fe7-63dcf2322150}, !- Demand Splitter Name
  {0729212d-054f-48e9-a544-cc39b00fdc73}, !- Supply Mixer Name
  {6909ede6-affd-4f54-b4af-606783c453d0}; !- Supply Splitter Name

OS:Node,
  {e1ac5617-0964-49cc-9fcd-a2136f56613a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {b09fc347-a7c4-4471-a88b-66a1f5e9b212}, !- Inlet Port
  {45292e28-208b-4f67-9e34-6196b37de1f1}; !- Outlet Port

OS:Node,
  {63a4ec64-7114-418e-8c85-4cccd1e22a4c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {136e3dbf-671c-4b09-9038-3fc862ba4dd3}, !- Inlet Port
  {6ffc7f2d-5dc3-4bbd-8ed7-ce834f754f35}; !- Outlet Port

OS:Node,
  {88f22c5e-b626-48e3-aaa9-06898e7e6821}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {9bb75a84-223f-4596-bcb3-e0b01420b57e}, !- Inlet Port
  {f109dd74-24c6-4b35-936d-968def7ffbd2}; !- Outlet Port

OS:Connector:Mixer,
  {0729212d-054f-48e9-a544-cc39b00fdc73}, !- Handle
  Connector Mixer 3,                      !- Name
  {aba2c1cc-07f5-4dfa-8727-b70e9a93e0ac}, !- Outlet Branch Name
  {5497023e-0e44-4710-8f50-0716faf49351}, !- Inlet Branch Name 1
  {1ac29680-274c-4922-8d42-3f66880b4789}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6909ede6-affd-4f54-b4af-606783c453d0}, !- Handle
  Connector Splitter 3,                   !- Name
  {155e59a5-3e8e-4176-b10d-7d7c963b59a7}, !- Inlet Branch Name
  {9bb75a84-223f-4596-bcb3-e0b01420b57e}, !- Outlet Branch Name 1
  {8226ce05-c1d3-45ba-85b1-648996afb960}; !- Outlet Branch Name 2

OS:Connection,
  {b09fc347-a7c4-4471-a88b-66a1f5e9b212}, !- Handle
  {357ef098-10a8-409f-b575-7aee2e1b3ca9}, !- Source Object
  14,                                     !- Outlet Port
  {e1ac5617-0964-49cc-9fcd-a2136f56613a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb75a84-223f-4596-bcb3-e0b01420b57e}, !- Handle
  {6909ede6-affd-4f54-b4af-606783c453d0}, !- Source Object
  3,                                      !- Outlet Port
  {88f22c5e-b626-48e3-aaa9-06898e7e6821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ffc7f2d-5dc3-4bbd-8ed7-ce834f754f35}, !- Handle
  {63a4ec64-7114-418e-8c85-4cccd1e22a4c}, !- Source Object
  3,                                      !- Outlet Port
  {357ef098-10a8-409f-b575-7aee2e1b3ca9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {94a16222-3da6-4613-906c-3581935ad1a9}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {a12c31d0-7ac3-42e3-bfa0-1df67fa93665}, !- Inlet Port
  {8c301d09-ae4b-4fc0-84aa-94f5703053fe}; !- Outlet Port

OS:Node,
  {5d5c56e2-deab-4574-acf5-a6f64cb4902f}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {456bc8e7-816f-43e7-a175-9336141c998c}, !- Inlet Port
  {cdfa6d10-2bbf-42b4-91aa-3c84a10507c8}; !- Outlet Port

OS:Node,
  {c198df94-87e4-4259-a455-3bf855e638b1}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {7bf0f376-ab60-4238-b34a-04929519e3ee}, !- Inlet Port
  {ef953a33-c4b5-4e97-8d48-782003f32330}; !- Outlet Port

OS:Connector:Mixer,
  {ff92952f-f51c-46c6-a688-a33a831c4439}, !- Handle
  Connector Mixer 4,                      !- Name
  {78edee50-d4e0-4cc2-819e-aa2eaf727f3f}, !- Outlet Branch Name
  {12085cd2-c1da-45c2-a0a6-5332aad3d892}, !- Inlet Branch Name 1
  {ad16a027-bf16-477d-a44c-5d017ab3bff3}, !- Inlet Branch Name 2
  {22a42074-7c73-4e7a-8825-8c56ff159f1a}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {56a7db78-fda3-4719-8fe7-63dcf2322150}, !- Handle
  Connector Splitter 4,                   !- Name
  {9dcc75df-b15d-470d-aadc-c714588a66f9}, !- Inlet Branch Name
  {7bf0f376-ab60-4238-b34a-04929519e3ee}, !- Outlet Branch Name 1
  {e6141057-23a5-4360-8ee2-dfa63d9bdf47}, !- Outlet Branch Name 2
  {16d3b793-47d7-4d7f-9015-fac61cd79cad}; !- Outlet Branch Name 3

OS:Connection,
  {a12c31d0-7ac3-42e3-bfa0-1df67fa93665}, !- Handle
  {357ef098-10a8-409f-b575-7aee2e1b3ca9}, !- Source Object
  17,                                     !- Outlet Port
  {94a16222-3da6-4613-906c-3581935ad1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bf0f376-ab60-4238-b34a-04929519e3ee}, !- Handle
  {56a7db78-fda3-4719-8fe7-63dcf2322150}, !- Source Object
  3,                                      !- Outlet Port
  {c198df94-87e4-4259-a455-3bf855e638b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfa6d10-2bbf-42b4-91aa-3c84a10507c8}, !- Handle
  {5d5c56e2-deab-4574-acf5-a6f64cb4902f}, !- Source Object
  3,                                      !- Outlet Port
  {357ef098-10a8-409f-b575-7aee2e1b3ca9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9c8efee9-fcfa-4330-a0d7-fd6b76f45330}, !- Handle
  {357ef098-10a8-409f-b575-7aee2e1b3ca9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {685cdb24-a235-48dc-b8ac-85fa3df87f02}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {4c030d67-a5bc-4afe-add2-a59b3ac96ac3}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  {d10c5f41-792a-48f3-a8f7-22f27938559f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d10c5f41-792a-48f3-a8f7-22f27938559f}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {377021d5-42c9-4fe9-b944-3d9b4a07616c}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {4c030d67-a5bc-4afe-add2-a59b3ac96ac3}, !- Schedule Name
  {63a4ec64-7114-418e-8c85-4cccd1e22a4c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {502b9d40-34a0-4e8a-be7d-1007f9821599}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {45292e28-208b-4f67-9e34-6196b37de1f1}, !- Inlet Node Name
  {82fde9b0-6ea8-41ab-b7e8-b1be78ad2a8a}, !- Outlet Node Name
  0.00136314025032914,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  379.908385027166,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {fdf6a2b9-1beb-4e78-8fd3-bf3d3155515e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {82fde9b0-6ea8-41ab-b7e8-b1be78ad2a8a}, !- Inlet Port
  {155e59a5-3e8e-4176-b10d-7d7c963b59a7}; !- Outlet Port

OS:Connection,
  {45292e28-208b-4f67-9e34-6196b37de1f1}, !- Handle
  {e1ac5617-0964-49cc-9fcd-a2136f56613a}, !- Source Object
  3,                                      !- Outlet Port
  {502b9d40-34a0-4e8a-be7d-1007f9821599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82fde9b0-6ea8-41ab-b7e8-b1be78ad2a8a}, !- Handle
  {502b9d40-34a0-4e8a-be7d-1007f9821599}, !- Source Object
  3,                                      !- Outlet Port
  {fdf6a2b9-1beb-4e78-8fd3-bf3d3155515e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155e59a5-3e8e-4176-b10d-7d7c963b59a7}, !- Handle
  {fdf6a2b9-1beb-4e78-8fd3-bf3d3155515e}, !- Source Object
  3,                                      !- Outlet Port
  {6909ede6-affd-4f54-b4af-606783c453d0}, !- Target Object
