  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {a9c74835-cd32-4ea7-8b21-e129989e8a8c}, !- Handle
  Boiler 205kBtu/hr 0.73 Thermal Eff 205kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  62321.1364767476,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {14835f44-7fec-4207-ae13-e9ed36b7df56}, !- Normalized Boiler Efficiency Curve Name
  0.00136314025032914,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f109dd74-24c6-4b35-936d-968def7ffbd2}, !- Boiler Water Inlet Node Name
  {df652a65-9131-4c40-9712-ee941cf41344}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {8738dae5-f6c6-4ed1-aaf2-04bcdc282a34}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {df652a65-9131-4c40-9712-ee941cf41344}, !- Inlet Port
  {5497023e-0e44-4710-8f50-0716faf49351}; !- Outlet Port

OS:Connection,
  {f109dd74-24c6-4b35-936d-968def7ffbd2}, !- Handle
  {88f22c5e-b626-48e3-aaa9-06898e7e6821}, !- Source Object
  3,                                      !- Outlet Port
  {a9c74835-cd32-4ea7-8b21-e129989e8a8c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {df652a65-9131-4c40-9712-ee941cf41344}, !- Handle
  {a9c74835-cd32-4ea7-8b21-e129989e8a8c}, !- Source Object
  12,                                     !- Outlet Port
  {8738dae5-f6c6-4ed1-aaf2-04bcdc282a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5497023e-0e44-4710-8f50-0716faf49351}, !- Handle
  {8738dae5-f6c6-4ed1-aaf2-04bcdc282a34}, !- Source Object
  3,                                      !- Outlet Port
  {0729212d-054f-48e9-a544-cc39b00fdc73}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77966786-b023-443d-891f-0e60a7362f8e}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {71f327ff-a747-4b1f-9ced-6d3fcdf046ca}, !- Inlet Node Name
  {3def9b90-c768-4f9b-8138-bc2939dd0b49}; !- Outlet Node Name

OS:Node,
  {59e52b36-19f8-478c-8aef-d7bce5915322}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {8226ce05-c1d3-45ba-85b1-648996afb960}, !- Inlet Port
  {71f327ff-a747-4b1f-9ced-6d3fcdf046ca}; !- Outlet Port

OS:Connection,
  {8226ce05-c1d3-45ba-85b1-648996afb960}, !- Handle
  {6909ede6-affd-4f54-b4af-606783c453d0}, !- Source Object
  4,                                      !- Outlet Port
  {59e52b36-19f8-478c-8aef-d7bce5915322}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae6e44a-bdad-43d5-a5d3-a4e604c2b7d4}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {3def9b90-c768-4f9b-8138-bc2939dd0b49}, !- Inlet Port
  {1ac29680-274c-4922-8d42-3f66880b4789}; !- Outlet Port

OS:Connection,
  {71f327ff-a747-4b1f-9ced-6d3fcdf046ca}, !- Handle
  {59e52b36-19f8-478c-8aef-d7bce5915322}, !- Source Object
  3,                                      !- Outlet Port
  {77966786-b023-443d-891f-0e60a7362f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3def9b90-c768-4f9b-8138-bc2939dd0b49}, !- Handle
  {77966786-b023-443d-891f-0e60a7362f8e}, !- Source Object
  3,                                      !- Outlet Port
  {bae6e44a-bdad-43d5-a5d3-a4e604c2b7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac29680-274c-4922-8d42-3f66880b4789}, !- Handle
  {bae6e44a-bdad-43d5-a5d3-a4e604c2b7d4}, !- Source Object
  3,                                      !- Outlet Port
  {0729212d-054f-48e9-a544-cc39b00fdc73}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {41351ff1-e9a2-4bae-8065-4c5880e57e05}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ef953a33-c4b5-4e97-8d48-782003f32330}, !- Inlet Node Name
  {44a0d875-d72b-4c34-9374-2a9d59b6fc58}; !- Outlet Node Name

OS:Node,
  {97c094fd-b0f0-4249-9d6d-cd4629c2685a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {44a0d875-d72b-4c34-9374-2a9d59b6fc58}, !- Inlet Port
  {12085cd2-c1da-45c2-a0a6-5332aad3d892}; !- Outlet Port

OS:Connection,
  {ef953a33-c4b5-4e97-8d48-782003f32330}, !- Handle
  {c198df94-87e4-4259-a455-3bf855e638b1}, !- Source Object
  3,                                      !- Outlet Port
  {41351ff1-e9a2-4bae-8065-4c5880e57e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a0d875-d72b-4c34-9374-2a9d59b6fc58}, !- Handle
  {41351ff1-e9a2-4bae-8065-4c5880e57e05}, !- Source Object
  3,                                      !- Outlet Port
  {97c094fd-b0f0-4249-9d6d-cd4629c2685a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12085cd2-c1da-45c2-a0a6-5332aad3d892}, !- Handle
  {97c094fd-b0f0-4249-9d6d-cd4629c2685a}, !- Source Object
  3,                                      !- Outlet Port
  {ff92952f-f51c-46c6-a688-a33a831c4439}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f3bb114-65eb-44ed-9b60-f65bc97e2aea}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2dc47446-c530-49ac-9f7f-1eabf9a0df42}, !- Inlet Node Name
  {136e3dbf-671c-4b09-9038-3fc862ba4dd3}; !- Outlet Node Name

OS:Node,
  {e59ba1d1-4224-4e17-b3e3-696e7eaf11de}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {aba2c1cc-07f5-4dfa-8727-b70e9a93e0ac}, !- Inlet Port
  {2dc47446-c530-49ac-9f7f-1eabf9a0df42}; !- Outlet Port

OS:Connection,
  {aba2c1cc-07f5-4dfa-8727-b70e9a93e0ac}, !- Handle
  {0729212d-054f-48e9-a544-cc39b00fdc73}, !- Source Object
  2,                                      !- Outlet Port
  {e59ba1d1-4224-4e17-b3e3-696e7eaf11de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc47446-c530-49ac-9f7f-1eabf9a0df42}, !- Handle
  {e59ba1d1-4224-4e17-b3e3-696e7eaf11de}, !- Source Object
  3,                                      !- Outlet Port
  {3f3bb114-65eb-44ed-9b60-f65bc97e2aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136e3dbf-671c-4b09-9038-3fc862ba4dd3}, !- Handle
  {3f3bb114-65eb-44ed-9b60-f65bc97e2aea}, !- Source Object
  3,                                      !- Outlet Port
  {63a4ec64-7114-418e-8c85-4cccd1e22a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e13fd39-c054-48ec-8dc8-e50fe3c03b2e}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {8c301d09-ae4b-4fc0-84aa-94f5703053fe}, !- Inlet Node Name
  {b7696bc7-d0ab-440e-acc6-70f6ef5e4334}; !- Outlet Node Name

OS:Node,
  {efac6344-008a-4d5b-9ba2-9cc57c1d67fe}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {b7696bc7-d0ab-440e-acc6-70f6ef5e4334}, !- Inlet Port
  {9dcc75df-b15d-470d-aadc-c714588a66f9}; !- Outlet Port

OS:Connection,
  {8c301d09-ae4b-4fc0-84aa-94f5703053fe}, !- Handle
  {94a16222-3da6-4613-906c-3581935ad1a9}, !- Source Object
  3,                                      !- Outlet Port
  {8e13fd39-c054-48ec-8dc8-e50fe3c03b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7696bc7-d0ab-440e-acc6-70f6ef5e4334}, !- Handle
  {8e13fd39-c054-48ec-8dc8-e50fe3c03b2e}, !- Source Object
  3,                                      !- Outlet Port
  {efac6344-008a-4d5b-9ba2-9cc57c1d67fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcc75df-b15d-470d-aadc-c714588a66f9}, !- Handle
  {efac6344-008a-4d5b-9ba2-9cc57c1d67fe}, !- Source Object
  3,                                      !- Outlet Port
  {56a7db78-fda3-4719-8fe7-63dcf2322150}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94bb793f-5422-4d8f-9ce7-46f2d45ca668}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {d859cc49-055c-4bbf-b0ad-681de0ea34b1}, !- Inlet Node Name
  {456bc8e7-816f-43e7-a175-9336141c998c}; !- Outlet Node Name

OS:Node,
  {8f3249cb-6ef9-4e23-939a-9fb0786117ea}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {78edee50-d4e0-4cc2-819e-aa2eaf727f3f}, !- Inlet Port
  {d859cc49-055c-4bbf-b0ad-681de0ea34b1}; !- Outlet Port

OS:Connection,
  {78edee50-d4e0-4cc2-819e-aa2eaf727f3f}, !- Handle
  {ff92952f-f51c-46c6-a688-a33a831c4439}, !- Source Object
  2,                                      !- Outlet Port
  {8f3249cb-6ef9-4e23-939a-9fb0786117ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d859cc49-055c-4bbf-b0ad-681de0ea34b1}, !- Handle
  {8f3249cb-6ef9-4e23-939a-9fb0786117ea}, !- Source Object
  3,                                      !- Outlet Port
  {94bb793f-5422-4d8f-9ce7-46f2d45ca668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456bc8e7-816f-43e7-a175-9336141c998c}, !- Handle
  {94bb793f-5422-4d8f-9ce7-46f2d45ca668}, !- Source Object
  3,                                      !- Outlet Port
  {5d5c56e2-deab-4574-acf5-a6f64cb4902f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e3777ef-fa3b-4dd5-ac98-532de64cc8e2}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fb09cddc-224c-4c5d-9b98-18e9ef8c5ece}, !- Availability Schedule
  {63abf2a0-b2e9-42a8-b72a-d1c84f2c86e5}, !- Availability Manager List Name
  0.664021316063274,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f46159d-7927-4bc9-aa23-cb6903f33535}, !- Supply Side Inlet Node Name
  {a06d011d-b37b-46b6-9406-ff5f5de30015}, !- Demand Side Outlet Node Name
  {148a2936-6b9c-43bc-8371-4864a344dd38}, !- Demand Side Inlet Node A
  {2271de86-64fa-4919-ad85-446a62cbd8c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6a5321da-d8bb-4bcc-bfec-c3939126238f}, !- Demand Mixer Name
  {daa90569-cab3-4e0b-8c29-99bb35672a5f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {56dbc71a-a3a8-47a7-a65f-a71682d07f1f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {8f46159d-7927-4bc9-aa23-cb6903f33535}, !- Inlet Port
  {f482582f-a0e7-4ad1-b47b-9f5aa52a047d}; !- Outlet Port

OS:Node,
  {fd7b356d-0040-4993-980d-50f0f25dfa16}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {8a2c29b2-dfc4-4a1b-8b9e-ecaad7e6fde1}, !- Inlet Port
  {2271de86-64fa-4919-ad85-446a62cbd8c3}; !- Outlet Port

OS:Connection,
  {8f46159d-7927-4bc9-aa23-cb6903f33535}, !- Handle
  {4e3777ef-fa3b-4dd5-ac98-532de64cc8e2}, !- Source Object
  9,                                      !- Outlet Port
  {56dbc71a-a3a8-47a7-a65f-a71682d07f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2271de86-64fa-4919-ad85-446a62cbd8c3}, !- Handle
  {fd7b356d-0040-4993-980d-50f0f25dfa16}, !- Source Object
  3,                                      !- Outlet Port
  {4e3777ef-fa3b-4dd5-ac98-532de64cc8e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa54585f-c965-4fba-a629-a5a99f8f6014}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {148a2936-6b9c-43bc-8371-4864a344dd38}, !- Inlet Port
  {eaaf0836-d30a-415c-a42d-00995a42c11c}; !- Outlet Port

OS:Node,
  {47630244-68bd-4374-b0f7-8f36983d97e3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d2eaf71b-b9da-4890-90c6-e50fbded9bbe}, !- Inlet Port
  {a06d011d-b37b-46b6-9406-ff5f5de30015}; !- Outlet Port

OS:Node,
  {72017494-34cb-4922-8fd4-bb40c7204559}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {736c57b2-6973-4f6a-9380-ec2172a5c1cd}, !- Inlet Port
  {26507ed7-f7e4-45fa-8e7e-c11fefb8624e}; !- Outlet Port

OS:Connection,
  {148a2936-6b9c-43bc-8371-4864a344dd38}, !- Handle
  {4e3777ef-fa3b-4dd5-ac98-532de64cc8e2}, !- Source Object
  11,                                     !- Outlet Port
  {fa54585f-c965-4fba-a629-a5a99f8f6014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06d011d-b37b-46b6-9406-ff5f5de30015}, !- Handle
  {47630244-68bd-4374-b0f7-8f36983d97e3}, !- Source Object
  3,                                      !- Outlet Port
  {4e3777ef-fa3b-4dd5-ac98-532de64cc8e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {daa90569-cab3-4e0b-8c29-99bb35672a5f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {eaaf0836-d30a-415c-a42d-00995a42c11c}, !- Inlet Node Name
  {b4e3131a-5da1-4c25-9b79-132285de7ff2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6a5321da-d8bb-4bcc-bfec-c3939126238f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d2eaf71b-b9da-4890-90c6-e50fbded9bbe}, !- Outlet Node Name
  {642f31ce-6fff-427e-b00c-5985a1f92da3}; !- Inlet Node Name 1

OS:Connection,
  {eaaf0836-d30a-415c-a42d-00995a42c11c}, !- Handle
  {fa54585f-c965-4fba-a629-a5a99f8f6014}, !- Source Object
  3,                                      !- Outlet Port
  {daa90569-cab3-4e0b-8c29-99bb35672a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2eaf71b-b9da-4890-90c6-e50fbded9bbe}, !- Handle
  {6a5321da-d8bb-4bcc-bfec-c3939126238f}, !- Source Object
  2,                                      !- Outlet Port
  {47630244-68bd-4374-b0f7-8f36983d97e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {839759bb-3c65-4b37-ae92-e238acc12d45}, !- Handle
  {4e3777ef-fa3b-4dd5-ac98-532de64cc8e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.664021316063274,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8631.3,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14100.35,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {63abf2a0-b2e9-42a8-b72a-d1c84f2c86e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {264affe0-de50-4282-9658-bbf119db445f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7d5259a5-96d9-4611-a059-2c3d0290a679}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- Control Zone Name
  {fd7b356d-0040-4993-980d-50f0f25dfa16}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {cb5b6418-ea7a-49b6-a818-08b206ca56a1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Water Htg Coil, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  628.822414452223,                       !- U-Factor Times Area Value {W/K}
  0.000554845237343223,                   !- Maximum Water Flow Rate {m3/s}
  {f93cb02d-bbee-4221-b37f-03c4a8392101}, !- Water Inlet Node Name
  {b8e85261-10f5-4a7a-8884-7efecfc306f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  25366.8584370473,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93d52a20-b264-447f-839f-3fad17f5ad38}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e6141057-23a5-4360-8ee2-dfa63d9bdf47}, !- Inlet Port
  {f93cb02d-bbee-4221-b37f-03c4a8392101}; !- Outlet Port

OS:Connection,
  {e6141057-23a5-4360-8ee2-dfa63d9bdf47}, !- Handle
  {56a7db78-fda3-4719-8fe7-63dcf2322150}, !- Source Object
  4,                                      !- Outlet Port
  {93d52a20-b264-447f-839f-3fad17f5ad38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c03a187d-aff7-4f6f-925c-3010e94c137c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b8e85261-10f5-4a7a-8884-7efecfc306f8}, !- Inlet Port
  {ad16a027-bf16-477d-a44c-5d017ab3bff3}; !- Outlet Port

OS:Connection,
  {f93cb02d-bbee-4221-b37f-03c4a8392101}, !- Handle
  {93d52a20-b264-447f-839f-3fad17f5ad38}, !- Source Object
  3,                                      !- Outlet Port
  {cb5b6418-ea7a-49b6-a818-08b206ca56a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8e85261-10f5-4a7a-8884-7efecfc306f8}, !- Handle
  {cb5b6418-ea7a-49b6-a818-08b206ca56a1}, !- Source Object
  6,                                      !- Outlet Port
  {c03a187d-aff7-4f6f-925c-3010e94c137c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad16a027-bf16-477d-a44c-5d017ab3bff3}, !- Handle
  {c03a187d-aff7-4f6f-925c-3010e94c137c}, !- Source Object
  3,                                      !- Outlet Port
  {ff92952f-f51c-46c6-a688-a33a831c4439}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {13648784-dddd-4077-afc8-11a45ad99149}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {cb5b6418-ea7a-49b6-a818-08b206ca56a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {05a519e1-5b12-4d7c-bb8e-06d2f0bb6085}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  25366.8584370473,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {df1b5f22-791a-42a8-85ec-e71e531ca80b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC 1spd DX AC Clg Coil 48kBtu/hr 11.06SEER 48kBtu/hr 13.0SEER, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  12413.1186744023,                       !- Rated Total Cooling Capacity {W}
  0.800561515648336,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.664021316063274,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f03fadc-2e52-4e61-b243-e2a96b967bd3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1ba4637-31f3-4ada-86d7-b66a089f457d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5de66ad5-c28b-435c-8d37-ee5c55e1fbef}, !- Energy Input Ratio Function of Temperature Curve Name
  {17917c1c-8197-4bb4-bdbd-5a5e621e80c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {52bad151-a719-4779-bcbc-453744745ca3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a57cb715-f5c3-49e5-ba27-38671ffff2c5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Fan, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.664021316063274,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af465f22-0fe0-4f31-8302-346cd8c5dfd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17209b67-5741-4293-9b5d-0fe59553c545}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {af465f22-0fe0-4f31-8302-346cd8c5dfd5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17209b67-5741-4293-9b5d-0fe59553c545}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {31d41e61-78c4-4f0a-aa52-859ec9d69a31}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e0f6fc3b-c4bf-4436-b5cd-c47ad9a51fb0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  {9e1f4577-1957-467d-b859-83def3724be8}, !- Air Inlet Node Name
  {8a2c29b2-dfc4-4a1b-8b9e-ecaad7e6fde1}, !- Air Outlet Node Name
  {a57cb715-f5c3-49e5-ba27-38671ffff2c5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {af92e161-13f2-4db5-b14b-b286e03190e8}, !- Supply Air Fan Operating Mode Schedule Name
  {cb5b6418-ea7a-49b6-a818-08b206ca56a1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {df1b5f22-791a-42a8-85ec-e71e531ca80b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {05a519e1-5b12-4d7c-bb8e-06d2f0bb6085}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.664021316063274,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.664021316063274,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8a2c29b2-dfc4-4a1b-8b9e-ecaad7e6fde1}, !- Handle
  {31d41e61-78c4-4f0a-aa52-859ec9d69a31}, !- Source Object
  7,                                      !- Outlet Port
  {fd7b356d-0040-4993-980d-50f0f25dfa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {094b4ec2-3ef5-469f-8eb5-35e439229da7}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.04719474432,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  0.664021316063274,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {037b294c-9d90-4a7f-83fe-31670bacd736}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {985903b8-dadf-4182-b43c-1f7ada045ab2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9406f40e-bc69-4805-a360-e6eaa190fe37}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9406f40e-bc69-4805-a360-e6eaa190fe37}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b780a6cb-99a8-4d56-a597-39d11ba8d2d9}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC OA System, !- Name
  {094b4ec2-3ef5-469f-8eb5-35e439229da7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b8e2afab-1095-4111-b86d-2a24db05d76c}, !- Mixed Air Node Name
  {5de42072-9533-4312-a922-280281e3e76f}, !- Outdoor Air Stream Node Name
  {d7f92c13-caf4-4787-aa7f-f86d107babc0}, !- Relief Air Stream Node Name
  {f482582f-a0e7-4ad1-b47b-9f5aa52a047d}; !- Return Air Stream Node Name

OS:Node,
  {83b7ae7f-b17b-4199-9b94-aa87fa2c5ddf}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5de42072-9533-4312-a922-280281e3e76f}; !- Outlet Port

OS:Connection,
  {5de42072-9533-4312-a922-280281e3e76f}, !- Handle
  {83b7ae7f-b17b-4199-9b94-aa87fa2c5ddf}, !- Source Object
  3,                                      !- Outlet Port
  {b780a6cb-99a8-4d56-a597-39d11ba8d2d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3dea819c-8e3e-4917-8502-ef597f903c3e}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Relief Air Node, !- Name
  {d7f92c13-caf4-4787-aa7f-f86d107babc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7f92c13-caf4-4787-aa7f-f86d107babc0}, !- Handle
  {b780a6cb-99a8-4d56-a597-39d11ba8d2d9}, !- Source Object
  7,                                      !- Outlet Port
  {3dea819c-8e3e-4917-8502-ef597f903c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a3ede9a-bc4f-45c9-a321-47da50843785}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Mixed Air Node, !- Name
  {b8e2afab-1095-4111-b86d-2a24db05d76c}, !- Inlet Port
  {9e1f4577-1957-467d-b859-83def3724be8}; !- Outlet Port

OS:Connection,
  {f482582f-a0e7-4ad1-b47b-9f5aa52a047d}, !- Handle
  {56dbc71a-a3a8-47a7-a65f-a71682d07f1f}, !- Source Object
  3,                                      !- Outlet Port
  {b780a6cb-99a8-4d56-a597-39d11ba8d2d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8e2afab-1095-4111-b86d-2a24db05d76c}, !- Handle
  {b780a6cb-99a8-4d56-a597-39d11ba8d2d9}, !- Source Object
  5,                                      !- Outlet Port
  {5a3ede9a-bc4f-45c9-a321-47da50843785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1f4577-1957-467d-b859-83def3724be8}, !- Handle
  {5a3ede9a-bc4f-45c9-a321-47da50843785}, !- Source Object
  3,                                      !- Outlet Port
  {31d41e61-78c4-4f0a-aa52-859ec9d69a31}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {264affe0-de50-4282-9658-bbf119db445f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7874b268-a7fe-468f-9099-c1115b310cb6}, !- Control Zone or Zone List Name
  {2a7e5f6d-a5ff-4b81-821e-99b55e7e1c6b}, !- Cooling Control Zone or Zone List Name
  {11dc7ddb-a843-4eb0-9bed-e55d335e2910}, !- Heating Control Zone or Zone List Name
  {84311677-e477-4469-9ca7-903714108bab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7874b268-a7fe-468f-9099-c1115b310cb6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2a7e5f6d-a5ff-4b81-821e-99b55e7e1c6b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {11dc7ddb-a843-4eb0-9bed-e55d335e2910}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84311677-e477-4469-9ca7-903714108bab}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7701189b-5194-4443-a1d4-d5602e5b1c62}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Diffuser, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  {251b1adf-5b99-48ec-b6e3-4f84e578479e}, !- Air Inlet Node Name
  {736c57b2-6973-4f6a-9380-ec2172a5c1cd}, !- Air Outlet Node Name
  0.664021316063274;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b590f4d-4926-411d-8388-8bfb542675cc}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground Return Air Node, !- Name
  {d3504cf9-af77-45af-ba1e-9d1c5cc00bcc}, !- Inlet Port
  {642f31ce-6fff-427e-b00c-5985a1f92da3}; !- Outlet Port

OS:Connection,
  {26507ed7-f7e4-45fa-8e7e-c11fefb8624e}, !- Handle
  {72017494-34cb-4922-8fd4-bb40c7204559}, !- Source Object
  3,                                      !- Outlet Port
  {07a9fdbe-7ae5-4c4b-ab74-664085a42819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3504cf9-af77-45af-ba1e-9d1c5cc00bcc}, !- Handle
  {ccc1bb48-68e5-4aed-b6a2-bb0f5e9d8001}, !- Source Object
  2,                                      !- Outlet Port
  {1b590f4d-4926-411d-8388-8bfb542675cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642f31ce-6fff-427e-b00c-5985a1f92da3}, !- Handle
  {1b590f4d-4926-411d-8388-8bfb542675cc}, !- Source Object
  3,                                      !- Outlet Port
  {6a5321da-d8bb-4bcc-bfec-c3939126238f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c43ab814-c2cb-41e7-b37d-3b2c5f308dfe}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b4e3131a-5da1-4c25-9b79-132285de7ff2}, !- Inlet Port
  {251b1adf-5b99-48ec-b6e3-4f84e578479e}; !- Outlet Port

OS:Connection,
  {b4e3131a-5da1-4c25-9b79-132285de7ff2}, !- Handle
  {daa90569-cab3-4e0b-8c29-99bb35672a5f}, !- Source Object
  3,                                      !- Outlet Port
  {c43ab814-c2cb-41e7-b37d-3b2c5f308dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251b1adf-5b99-48ec-b6e3-4f84e578479e}, !- Handle
  {c43ab814-c2cb-41e7-b37d-3b2c5f308dfe}, !- Source Object
  3,                                      !- Outlet Port
  {7701189b-5194-4443-a1d4-d5602e5b1c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {736c57b2-6973-4f6a-9380-ec2172a5c1cd}, !- Handle
  {7701189b-5194-4443-a1d4-d5602e5b1c62}, !- Source Object
  4,                                      !- Outlet Port
  {72017494-34cb-4922-8fd4-bb40c7204559}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17829e66-d50d-4057-bbc7-8c81bbbbd592}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {62f7a21d-c6e0-450d-aee4-d29eebcf23cd}, !- Availability Schedule
  {05cebac0-d7c0-4f9c-a2cc-8b09b098c77f}, !- Availability Manager List Name
  0.989587862575385,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cae94360-27e7-40c9-966a-d5269e74c80a}, !- Supply Side Inlet Node Name
  {5f36cdab-aaa8-4133-9534-29a4dd7baf37}, !- Demand Side Outlet Node Name
  {1cdd7d20-9323-4099-b225-0fbf07c5f807}, !- Demand Side Inlet Node A
  {e21754e5-bb34-46f0-aaa5-84baccc88d00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba3793c8-c7c2-45ce-ba46-1f62e05d3eb2}, !- Demand Mixer Name
  {8a600ed8-048f-4e5f-81a0-e31ba0ccc0d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6fb9b45-4a5e-4f7f-b607-d59b6f1a53ab}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Supply Inlet Node, !- Name
  {cae94360-27e7-40c9-966a-d5269e74c80a}, !- Inlet Port
  {d3383e7a-dedd-4d83-8213-f7299fe5fbb2}; !- Outlet Port

OS:Node,
  {352df1f4-c9b0-4eef-89f1-00cdc7cbef72}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Supply Outlet Node, !- Name
  {acee6b84-87e7-4be5-8faa-77a5b32b0396}, !- Inlet Port
  {e21754e5-bb34-46f0-aaa5-84baccc88d00}; !- Outlet Port

OS:Connection,
  {cae94360-27e7-40c9-966a-d5269e74c80a}, !- Handle
  {17829e66-d50d-4057-bbc7-8c81bbbbd592}, !- Source Object
  9,                                      !- Outlet Port
  {d6fb9b45-4a5e-4f7f-b607-d59b6f1a53ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21754e5-bb34-46f0-aaa5-84baccc88d00}, !- Handle
  {352df1f4-c9b0-4eef-89f1-00cdc7cbef72}, !- Source Object
  3,                                      !- Outlet Port
  {17829e66-d50d-4057-bbc7-8c81bbbbd592}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23b723f9-4828-416d-b380-d2c66755c3f7}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Demand Inlet Node, !- Name
  {1cdd7d20-9323-4099-b225-0fbf07c5f807}, !- Inlet Port
  {a5f3110f-7f03-434c-9c4d-1a3d55e39758}; !- Outlet Port

OS:Node,
  {4cb8f768-9055-460a-9d6b-1be38c44f5ca}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Demand Outlet Node, !- Name
  {3038444d-48a2-4560-b66a-c9caf6606620}, !- Inlet Port
  {5f36cdab-aaa8-4133-9534-29a4dd7baf37}; !- Outlet Port

OS:Node,
  {87a4c48e-37a0-473a-8793-a7704b2c6ac7}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {2b6eb3c8-43c3-47fa-8a81-bf4d5e004dc4}, !- Inlet Port
  {1b0c531b-dbf7-4cda-932a-e823c99dac3c}; !- Outlet Port

OS:Connection,
  {1cdd7d20-9323-4099-b225-0fbf07c5f807}, !- Handle
  {17829e66-d50d-4057-bbc7-8c81bbbbd592}, !- Source Object
  11,                                     !- Outlet Port
  {23b723f9-4828-416d-b380-d2c66755c3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f36cdab-aaa8-4133-9534-29a4dd7baf37}, !- Handle
  {4cb8f768-9055-460a-9d6b-1be38c44f5ca}, !- Source Object
  3,                                      !- Outlet Port
  {17829e66-d50d-4057-bbc7-8c81bbbbd592}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a600ed8-048f-4e5f-81a0-e31ba0ccc0d3}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a5f3110f-7f03-434c-9c4d-1a3d55e39758}, !- Inlet Node Name
  {dc673977-f5e4-47a4-92f6-8d7577f6db7e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ba3793c8-c7c2-45ce-ba46-1f62e05d3eb2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3038444d-48a2-4560-b66a-c9caf6606620}, !- Outlet Node Name
  {f5ce12b3-063f-497d-8de4-45f6d89234d1}; !- Inlet Node Name 1

OS:Connection,
  {a5f3110f-7f03-434c-9c4d-1a3d55e39758}, !- Handle
  {23b723f9-4828-416d-b380-d2c66755c3f7}, !- Source Object
  3,                                      !- Outlet Port
  {8a600ed8-048f-4e5f-81a0-e31ba0ccc0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3038444d-48a2-4560-b66a-c9caf6606620}, !- Handle
  {ba3793c8-c7c2-45ce-ba46-1f62e05d3eb2}, !- Source Object
  2,                                      !- Outlet Port
  {4cb8f768-9055-460a-9d6b-1be38c44f5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02b58cc3-6f20-4e16-9e4e-1f380a24c18d}, !- Handle
  {17829e66-d50d-4057-bbc7-8c81bbbbd592}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.989587862575385,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12575.92,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21873.09,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05cebac0-d7c0-4f9c-a2cc-8b09b098c77f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {becec918-fd7e-414c-92b5-cc1ac4bc6ad0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7ac21deb-a008-4569-b670-d39751c58598}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- Control Zone Name
  {352df1f4-c9b0-4eef-89f1-00cdc7cbef72}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fd334ad7-f8b1-4128-ae5b-ab038fb0e659}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Water Htg Coil, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  923.529512970709,                       !- U-Factor Times Area Value {W/K}
  0.000808295012985912,                   !- Maximum Water Flow Rate {m3/s}
  {2a8110f3-6389-40d1-b4a2-bd019eb31e1e}, !- Water Inlet Node Name
  {205c01ac-b03b-4795-bac0-6478c8d98829}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  36954.2780397003,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7490aa47-94c1-40dc-9942-3b6241e49f16}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {16d3b793-47d7-4d7f-9015-fac61cd79cad}, !- Inlet Port
  {2a8110f3-6389-40d1-b4a2-bd019eb31e1e}; !- Outlet Port

OS:Connection,
  {16d3b793-47d7-4d7f-9015-fac61cd79cad}, !- Handle
  {56a7db78-fda3-4719-8fe7-63dcf2322150}, !- Source Object
  5,                                      !- Outlet Port
  {7490aa47-94c1-40dc-9942-3b6241e49f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50835ed5-45cd-409f-9888-8b927be7f56d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {205c01ac-b03b-4795-bac0-6478c8d98829}, !- Inlet Port
  {22a42074-7c73-4e7a-8825-8c56ff159f1a}; !- Outlet Port

OS:Connection,
  {2a8110f3-6389-40d1-b4a2-bd019eb31e1e}, !- Handle
  {7490aa47-94c1-40dc-9942-3b6241e49f16}, !- Source Object
  3,                                      !- Outlet Port
  {fd334ad7-f8b1-4128-ae5b-ab038fb0e659}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {205c01ac-b03b-4795-bac0-6478c8d98829}, !- Handle
  {fd334ad7-f8b1-4128-ae5b-ab038fb0e659}, !- Source Object
  6,                                      !- Outlet Port
  {50835ed5-45cd-409f-9888-8b927be7f56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a42074-7c73-4e7a-8825-8c56ff159f1a}, !- Handle
  {50835ed5-45cd-409f-9888-8b927be7f56d}, !- Source Object
  3,                                      !- Outlet Port
  {ff92952f-f51c-46c6-a688-a33a831c4439}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {845927ae-a592-4d71-b5ad-00ec1cef22fc}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {fd334ad7-f8b1-4128-ae5b-ab038fb0e659}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e8dfb6b1-09f6-46e9-b502-baa92928ad62}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  1,                                      !- Efficiency
  36954.2780397003,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1beff2bc-aa04-4efc-b187-d52213bfb1b9}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC 1spd DX AC Clg Coil 59kBtu/hr 11.06SEER 59kBtu/hr 13.0SEER, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  18693.5584782718,                       !- Rated Total Cooling Capacity {W}
  0.800176847101321,                      !- Rated Sensible Heat Ratio
  3.6504,                                 !- Rated COP {W/W}
  0.989587862575385,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f03fadc-2e52-4e61-b243-e2a96b967bd3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b1ba4637-31f3-4ada-86d7-b66a089f457d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5de66ad5-c28b-435c-8d37-ee5c55e1fbef}, !- Energy Input Ratio Function of Temperature Curve Name
  {17917c1c-8197-4bb4-bdbd-5a5e621e80c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {52bad151-a719-4779-bcbc-453744745ca3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bac3e374-fa4c-4ff8-9352-e76b534ab91d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Fan, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.989587862575385,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba68f196-8d81-4bec-9f1e-b02004383c8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a51c281-8bf2-4495-b5a3-29ab771d56a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba68f196-8d81-4bec-9f1e-b02004383c8a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a51c281-8bf2-4495-b5a3-29ab771d56a1}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ce7a813c-2273-4419-872a-f46d5bb12f65}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {240d577e-bf72-4334-8959-4db04911f4ef}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  {816849d0-7939-4972-b0e9-72493a0c7546}, !- Air Inlet Node Name
  {acee6b84-87e7-4be5-8faa-77a5b32b0396}, !- Air Outlet Node Name
  {bac3e374-fa4c-4ff8-9352-e76b534ab91d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9e155ff6-eef5-4e3e-a269-a13af4bf267c}, !- Supply Air Fan Operating Mode Schedule Name
  {fd334ad7-f8b1-4128-ae5b-ab038fb0e659}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1beff2bc-aa04-4efc-b187-d52213bfb1b9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e8dfb6b1-09f6-46e9-b502-baa92928ad62}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.989587862575385,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.989587862575385,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {acee6b84-87e7-4be5-8faa-77a5b32b0396}, !- Handle
  {ce7a813c-2273-4419-872a-f46d5bb12f65}, !- Source Object
  7,                                      !- Outlet Port
  {352df1f4-c9b0-4eef-89f1-00cdc7cbef72}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {437c9792-9ddc-4c73-8d35-6bcd30cd821a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.04719474432,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  0.989587862575385,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60ccc157-eefc-4cda-b64b-446767d8b7d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {062edc1a-b061-4d0d-a120-46fa04f73e56}, !- Maximum Fraction of Outdoor Air Schedule Name
  {378e9ab6-a147-40d2-81bd-d766d3770bbb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {378e9ab6-a147-40d2-81bd-d766d3770bbb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98bcd254-7671-450c-a975-df76c1008ad4}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC OA System, !- Name
  {437c9792-9ddc-4c73-8d35-6bcd30cd821a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {514fff1a-3452-4f40-8888-f9335a5af606}, !- Mixed Air Node Name
  {94973873-cfb2-484c-853d-3a19a3d38dbe}, !- Outdoor Air Stream Node Name
  {c8052a62-1ba9-4c78-b095-e462f8fc7a83}, !- Relief Air Stream Node Name
  {d3383e7a-dedd-4d83-8213-f7299fe5fbb2}; !- Return Air Stream Node Name

OS:Node,
  {428fc9d6-89a4-4cb8-97bb-0194e230276b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {94973873-cfb2-484c-853d-3a19a3d38dbe}; !- Outlet Port

OS:Connection,
  {94973873-cfb2-484c-853d-3a19a3d38dbe}, !- Handle
  {428fc9d6-89a4-4cb8-97bb-0194e230276b}, !- Source Object
  3,                                      !- Outlet Port
  {98bcd254-7671-450c-a975-df76c1008ad4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4bf847b-bb3c-49da-8025-576f9e863f67}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Relief Air Node, !- Name
  {c8052a62-1ba9-4c78-b095-e462f8fc7a83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8052a62-1ba9-4c78-b095-e462f8fc7a83}, !- Handle
  {98bcd254-7671-450c-a975-df76c1008ad4}, !- Source Object
  7,                                      !- Outlet Port
  {a4bf847b-bb3c-49da-8025-576f9e863f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac826bc0-cffa-48b5-9c54-240844eba161}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Mixed Air Node, !- Name
  {514fff1a-3452-4f40-8888-f9335a5af606}, !- Inlet Port
  {816849d0-7939-4972-b0e9-72493a0c7546}; !- Outlet Port

OS:Connection,
  {d3383e7a-dedd-4d83-8213-f7299fe5fbb2}, !- Handle
  {d6fb9b45-4a5e-4f7f-b607-d59b6f1a53ab}, !- Source Object
  3,                                      !- Outlet Port
  {98bcd254-7671-450c-a975-df76c1008ad4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {514fff1a-3452-4f40-8888-f9335a5af606}, !- Handle
  {98bcd254-7671-450c-a975-df76c1008ad4}, !- Source Object
  5,                                      !- Outlet Port
  {ac826bc0-cffa-48b5-9c54-240844eba161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816849d0-7939-4972-b0e9-72493a0c7546}, !- Handle
  {ac826bc0-cffa-48b5-9c54-240844eba161}, !- Source Object
  3,                                      !- Outlet Port
  {ce7a813c-2273-4419-872a-f46d5bb12f65}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {becec918-fd7e-414c-92b5-cc1ac4bc6ad0}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b24b7590-8f62-4118-bcd0-879f2eaff39c}, !- Control Zone or Zone List Name
  {25c8405d-1139-451a-94f4-31b1bb959838}, !- Cooling Control Zone or Zone List Name
  {889ee29a-f32c-48ae-a966-ec077eed430e}, !- Heating Control Zone or Zone List Name
  {78f46a26-73d2-4771-b145-b9826d5609ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b24b7590-8f62-4118-bcd0-879f2eaff39c}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {25c8405d-1139-451a-94f4-31b1bb959838}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {889ee29a-f32c-48ae-a966-ec077eed430e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {78f46a26-73d2-4771-b145-b9826d5609ae}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c5745dff-66d0-4152-9e40-bf87c1963a39}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Diffuser, !- Name
  {b430085e-57fb-404f-9da9-2d3f55caada5}, !- Availability Schedule Name
  {63113fa3-60f8-4225-8116-4f1dab2813a5}, !- Air Inlet Node Name
  {2b6eb3c8-43c3-47fa-8a81-bf4d5e004dc4}, !- Air Outlet Node Name
  0.989587862575385;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de00c57b-7b5d-44fb-9412-0d02c77386e1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top Return Air Node, !- Name
  {c87a3154-bb99-4ddb-9c5d-760dd08a4bfa}, !- Inlet Port
  {f5ce12b3-063f-497d-8de4-45f6d89234d1}; !- Outlet Port

OS:Connection,
  {1b0c531b-dbf7-4cda-932a-e823c99dac3c}, !- Handle
  {87a4c48e-37a0-473a-8793-a7704b2c6ac7}, !- Source Object
  3,                                      !- Outlet Port
  {ff0cd3f2-fd1a-426b-bedb-b52b42db288c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87a3154-bb99-4ddb-9c5d-760dd08a4bfa}, !- Handle
  {2f57af25-bed9-47fa-a362-28cc5168e343}, !- Source Object
  2,                                      !- Outlet Port
  {de00c57b-7b5d-44fb-9412-0d02c77386e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ce12b3-063f-497d-8de4-45f6d89234d1}, !- Handle
  {de00c57b-7b5d-44fb-9412-0d02c77386e1}, !- Source Object
  3,                                      !- Outlet Port
  {ba3793c8-c7c2-45ce-ba46-1f62e05d3eb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9122eefc-33a8-4b34-b24b-ac040c65920b}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {dc673977-f5e4-47a4-92f6-8d7577f6db7e}, !- Inlet Port
  {63113fa3-60f8-4225-8116-4f1dab2813a5}; !- Outlet Port

OS:Connection,
  {dc673977-f5e4-47a4-92f6-8d7577f6db7e}, !- Handle
  {8a600ed8-048f-4e5f-81a0-e31ba0ccc0d3}, !- Source Object
  3,                                      !- Outlet Port
  {9122eefc-33a8-4b34-b24b-ac040c65920b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63113fa3-60f8-4225-8116-4f1dab2813a5}, !- Handle
  {9122eefc-33a8-4b34-b24b-ac040c65920b}, !- Source Object
  3,                                      !- Outlet Port
  {c5745dff-66d0-4152-9e40-bf87c1963a39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b6eb3c8-43c3-47fa-8a81-bf4d5e004dc4}, !- Handle
  {c5745dff-66d0-4152-9e40-bf87c1963a39}, !- Source Object
  4,                                      !- Outlet Port
  {87a4c48e-37a0-473a-8793-a7704b2c6ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {afbedc00-7ac0-4ae9-8b38-fb04b9e1d014}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  {3fd525e8-da19-40c0-9eb7-63603cd302a4}, !- Default Day Schedule Name
  {83458d3a-c895-47b7-9dde-3e5ddbe1b443}, !- Summer Design Day Schedule Name
  {ec5dd28a-6ea9-45b0-aa38-9e3f137a6cc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fd525e8-da19-40c0-9eb7-63603cd302a4}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5c381638-f3bb-41ea-9e38-47b21c5a786f}, !- Handle
  {afbedc00-7ac0-4ae9-8b38-fb04b9e1d014}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.9999999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec5dd28a-6ea9-45b0-aa38-9e3f137a6cc4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83458d3a-c895-47b7-9dde-3e5ddbe1b443}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9ac2bb4-219f-4a3a-94ce-c9122831e517}, !- Handle
  Schedule Rule 27,                       !- Name
  {afbedc00-7ac0-4ae9-8b38-fb04b9e1d014}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {779a212e-8584-4e80-8eff-f4f42c8d3ec7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {779a212e-8584-4e80-8eff-f4f42c8d3ec7}, !- Handle
  Schedule Day 27,                        !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69bb515c-2d85-412b-93fe-2c2884f26c61}, !- Handle
  Schedule Rule 28,                       !- Name
  {afbedc00-7ac0-4ae9-8b38-fb04b9e1d014}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c45b7fc4-042c-44b2-ace3-a773924a2b26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c45b7fc4-042c-44b2-ace3-a773924a2b26}, !- Handle
  Schedule Day 28,                        !- Name
  {360a0506-4485-4f8d-983f-fb9012cf4674}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {7d4cba08-84c3-4aed-9a0f-b56125f8d2a5}, !- Handle
  Building Default Schedule Set,          !- Name
  {afbedc00-7ac0-4ae9-8b38-fb04b9e1d014}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ba07e2e7-8073-4fee-9fc5-53178a292b17}, !- Handle
  {a039f1dd-cba9-4e9f-b153-340b2aa508df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.000663333333333333 | hoo_start - 1.5 ~ 0.000663333333333333 | hoo_start - 0.5 ~ 0.004975 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.002985 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00165833333333333 | hoo_end - 2.5 ~ 0.00199 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00199 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.000331666666666667 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8c4d748b-2bcb-4ead-9971-5d52483965c3}, !- Handle
  {e90e5443-3e85-42a2-ae72-af9935c74d3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a089c8b0-bf6d-4dfd-b093-32b905171079}, !- Handle
  {7977aca6-28a0-430c-b5ad-18803f396e83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.000663333333333333 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00265333333333333 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00265333333333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.000663333333333333 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b636fdd7-d76a-4b2a-883d-b3fb0ebb5ab6}, !- Handle
  {623382a7-0f0c-4d9d-a602-16eb3e971077}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {056abdcf-c223-46d4-ac52-b62017e1e3b6}, !- Handle
  {ae99e061-b5f5-4dba-84d2-e1cc2b53e9d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c403e561-5690-4fb1-bc85-79d4f79a2795}, !- Handle
  {dca7c784-a39d-433c-b5ba-0bb2190030b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a89ce87-fcfb-4428-adba-18c17e842346}, !- Handle
  {a8912473-204b-4866-9174-0f0e051b27e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2774b63e-3000-46b7-8bd0-6c36029a6143}, !- Handle
  {b9d25810-7944-497d-a1de-dd67ecb16848}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {0def99f8-2e6a-4534-8e68-93d3538f31b3}, !- Handle
  {a84e2dfc-af1c-4a21-b4e3-ee6c6f1f60ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {697c951d-9eb6-4d88-b88c-5c08553f1ef4}, !- Handle
  {cd28a8e4-d8ec-42f5-8385-d2797ff6d366}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4222da4d-2b1e-456e-be13-6fc60625ff94}, !- Handle
  {86fcff28-f31c-4bf4-bdc1-538dc7af913c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ffc2c378-902a-40e1-9d1e-f72b06418949}, !- Handle
  {085bba36-e2ab-48db-b6cd-7727d1e56e61}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {42a85583-2a36-4682-a7b1-d813d6c75cdb}, !- Handle
  {1d7fce99-875e-4066-b9f1-5141d3326d38}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {415bf0f2-9f1c-4a1a-9f69-25c85f78784d}, !- Handle
  {6ef56996-9292-4f27-8cdd-97d281e599cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92136806-a4e8-4947-a41d-8f11aa95d86e}, !- Handle
  {fad5fcfd-e789-46e5-9d1b-2c17413729ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {324d709a-6f66-46be-a9ae-5c54943f7970}, !- Handle
  {ec633f42-f333-43a6-97af-ca306b9a20e4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {a33000a5-f865-4e2e-9b60-0db0e9b269f2}, !- Handle
  Schedule Rule 2,                        !- Name
  {ec633f42-f333-43a6-97af-ca306b9a20e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca928b5a-aec3-4462-807e-ab474ef9a7af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ca928b5a-aec3-4462-807e-ab474ef9a7af}, !- Handle
  Medium Office Activity Default 1,       !- Name
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {2091f060-987c-46a2-be9f-636d8bca5466}, !- Handle
  Schedule Rule 5,                        !- Name
  {ec633f42-f333-43a6-97af-ca306b9a20e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a20ab1fd-25b6-4ae9-b2af-cb9c54f74735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a20ab1fd-25b6-4ae9-b2af-cb9c54f74735}, !- Handle
  Medium Office Activity Default 2,       !- Name
  {aef73d8a-a1f5-4c6c-aa2c-9e2f3d2bcccc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {fb50abb8-965f-4b3d-a749-82f91e1bf3a8}, !- Handle
  {2430030a-2696-47f9-83b1-cb581399561d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f84b639e-b066-4029-b70a-e6365ec3617e}, !- Handle
  {a20ab1fd-25b6-4ae9-b2af-cb9c54f74735}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e1df349-7116-477a-8077-9a6858dd7098}, !- Handle
  {ca928b5a-aec3-4462-807e-ab474ef9a7af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea3681c0-143d-40cc-9700-4b04feef7e25}, !- Handle
  {3eff8d73-8586-40cb-9c0e-198e9e465ace}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {907437e6-4718-4c92-9a82-a878e14d9b6c}, !- Handle
  {843a499f-a2c8-46f6-9541-201266f8b362}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b7d0f15a-dca1-4d3f-bfb1-a1f86de34e78}, !- Handle
  {145d4d51-6fc2-45da-8447-d19126416564}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c605b8d-8555-4e48-917c-cece2f034a2a}, !- Handle
  {2ba2d9c8-a3ef-434b-b803-c6ddde548a78}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9ff2b4e6-547d-4186-92a9-ee65e1700e82}, !- Handle
  {f70ee954-6f72-4680-97fe-18217861ffe4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {600f3af6-05ea-41da-821d-0ed40a6ecafb}, !- Handle
  {19245bdd-4296-4f54-8ebd-ea036700c008}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7dbab78b-9d27-448b-b4c2-cda00a94d44e}, !- Handle
  {f6692ac2-9caf-4e00-9e16-81b37b8631ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6015e0c-c42b-407b-9b53-2340a9f89461}, !- Handle
  {4a506854-e503-4aa7-ac9b-44bbd1cbf5f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {12f5fd9f-7e31-4aa1-9ff0-2304206f2b63}, !- Handle
  {11b5d1b0-05a5-4964-b735-0e6690a70b21}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {5d4a0245-a212-42af-9b95-b37d22d09c91}, !- Handle
  Schedule Rule 8,                        !- Name
  {11b5d1b0-05a5-4964-b735-0e6690a70b21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {663c3078-255c-4aae-b90d-da9c60d34efc}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {663c3078-255c-4aae-b90d-da9c60d34efc}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default 1,    !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.01,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.015,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0175,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0225,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.03,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0325,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.035,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0425,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.045,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0475,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0525,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.055,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0575,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0675,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0825,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0825,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0675,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.06,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.055,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.045,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.04,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.04,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0366666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0333333333333333,                     !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.03,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0266666666666667,                     !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0233333333333333,                     !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0166666666666667,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0133333333333333,                     !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00666666666666667,                    !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00333333333333333,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:AdditionalProperties,
  {3d23f1b1-66cf-4e2c-b836-073f06f7df9a}, !- Handle
  {fcd09c98-4a38-4cc2-aa39-297f1b27ea10}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7cc92634-4530-4172-8ad0-452077fd2be0}, !- Handle
  {663c3078-255c-4aae-b90d-da9c60d34efc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.0 | 8.0 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 16.5 ~ 0.04 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {80d090c5-46dc-4214-a4ef-de3a01b593af}, !- Handle
  {d117e1cb-9c47-4b61-bec1-8fd75415b8ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 18.0 ~ 0.07 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {fb09cddc-224c-4c5d-9b98-18e9ef8c5ece}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {846b008f-9fb0-46fc-96c3-8f9bcf1685a5}, !- Default Day Schedule Name
  {e3d136f4-ba63-4eaf-a62a-dced237847da}, !- Summer Design Day Schedule Name
  {7e975ee3-e2c6-4cfd-8a56-8e888b99246a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {846b008f-9fb0-46fc-96c3-8f9bcf1685a5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Default, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {92550ba8-3ca0-46c3-a17f-95fa0922e0fa}, !- Handle
  {fb09cddc-224c-4c5d-9b98-18e9ef8c5ece}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e975ee3-e2c6-4cfd-8a56-8e888b99246a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3d136f4-ba63-4eaf-a62a-dced237847da}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {920c7f1d-175e-48fe-a570-556aba69b764}, !- Handle
  Schedule Rule 21,                       !- Name
  {fb09cddc-224c-4c5d-9b98-18e9ef8c5ece}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b40c85e1-8515-410f-926b-96ef60457d13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b40c85e1-8515-410f-926b-96ef60457d13}, !- Handle
  Schedule Day 29,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b9b6fc6-285e-47d2-935c-0abfb4bf62e5}, !- Handle
  Schedule Rule 29,                       !- Name
  {fb09cddc-224c-4c5d-9b98-18e9ef8c5ece}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e88f9c4-2063-486a-8230-cf948a83c9dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e88f9c4-2063-486a-8230-cf948a83c9dc}, !- Handle
  Schedule Day 30,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {62f7a21d-c6e0-450d-aee4-d29eebcf23cd}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {52a9abd9-2868-4f23-867b-d3ce4034052f}, !- Default Day Schedule Name
  {27f775ca-0ea3-4bcd-883e-50b5ddff3b0c}, !- Summer Design Day Schedule Name
  {df25e32c-31f4-4402-b2ca-cde5132bc1f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52a9abd9-2868-4f23-867b-d3ce4034052f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Default, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f2889fc7-a065-43e5-a6a7-2e8a40243ffa}, !- Handle
  {62f7a21d-c6e0-450d-aee4-d29eebcf23cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df25e32c-31f4-4402-b2ca-cde5132bc1f1}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27f775ca-0ea3-4bcd-883e-50b5ddff3b0c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0aa8504c-cfa9-4536-8149-d47855a28380}, !- Handle
  Schedule Rule 30,                       !- Name
  {62f7a21d-c6e0-450d-aee4-d29eebcf23cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37c5c7ab-3a13-453e-9014-893a414d0dd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {37c5c7ab-3a13-453e-9014-893a414d0dd7}, !- Handle
  Schedule Day 31,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74ba383a-ada8-4c60-981c-38eb5342e4ec}, !- Handle
  Schedule Rule 31,                       !- Name
  {62f7a21d-c6e0-450d-aee4-d29eebcf23cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16f13d39-7a2f-469e-9b1e-f0f996322a88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16f13d39-7a2f-469e-9b1e-f0f996322a88}, !- Handle
  Schedule Day 32,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {dee0acf0-81f1-4fa8-8d79-649b41a64b8a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {15c719c5-9703-4ff5-9a04-ff4213598b6d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5c2fc97-612f-4e83-aeaf-6b17e63b3444}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7146103d-a7fd-4ba9-bf51-17478eb78413}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {afc2188b-1e9b-4162-a454-5bef677b8503}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d561acc0-576a-4244-a544-4feb8ce52e99}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {9ea904a6-9f46-42aa-99b6-ea11cd9fdf7f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {3f398eab-587e-4162-b43b-57410110db11}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {6166da52-a1b1-4e23-8281-6d39be1b8def}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6166da52-a1b1-4e23-8281-6d39be1b8def}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {985903b8-dadf-4182-b43c-1f7ada045ab2}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office____Story_ground_PSZ_AC_maxOASch, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {1bcde5aa-56ab-4633-b91c-ab7cc8c3c5a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bcde5aa-56ab-4633-b91c-ab7cc8c3c5a1}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {062edc1a-b061-4d0d-a120-46fa04f73e56}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office____Story_top_PSZ_AC_maxOASch, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {47dfb916-b66c-4c84-822a-82cc25ebd271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47dfb916-b66c-4c84-822a-82cc25ebd271}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {7f03fadc-2e52-4e61-b243-e2a96b967bd3}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {b1ba4637-31f3-4ada-86d7-b66a089f457d}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5de66ad5-c28b-435c-8d37-ee5c55e1fbef}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {17917c1c-8197-4bb4-bdbd-5a5e621e80c5}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {52bad151-a719-4779-bcbc-453744745ca3}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14835f44-7fec-4207-ae13-e9ed36b7df56}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {b3b1cb10-d3e2-431c-93ce-30f20df44dac}, !- Handle
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {a9f95ced-7527-4930-a0b7-52e491cd868c}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.13658444780088,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {63b011d0-a307-4bc3-8af3-bde3a142d2bd}, !- Handle
  {a9f95ced-7527-4930-a0b7-52e491cd868c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6ff10f51-8ea0-4875-91ad-a5efa7806134}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a9f95ced-7527-4930-a0b7-52e491cd868c}, !- Lights Definition Name
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Space or SpaceType Name
  {3ee5c1c1-90d1-41b4-8135-ccb1776e232e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {49d07970-b8a8-4e14-871d-0cb6f9a99819}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.958728863026777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70d7340a-676c-4d4b-a6c9-61f57ec27278}, !- Handle
  {49d07970-b8a8-4e14-871d-0cb6f9a99819}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {6f7e8cf7-aeaa-4783-84c8-6d7239775f37}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {49d07970-b8a8-4e14-871d-0cb6f9a99819}, !- Lights Definition Name
  {d9a3f223-da2a-4bc9-9bab-838cf22c6a0b}, !- Space or SpaceType Name
  {3ee5c1c1-90d1-41b4-8135-ccb1776e232e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3ee5c1c1-90d1-41b4-8135-ccb1776e232e}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {24a302c0-ea1c-4ab4-8632-95c9ab3712e2}, !- Default Day Schedule Name
  {932ea166-0b38-4d1b-8307-bee5e12a5035}, !- Summer Design Day Schedule Name
  {2726242d-9674-422e-998f-fbbe9b39b044}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d88959a6-00a2-44a0-a716-13716d63c5c4}, !- Handle
  {3ee5c1c1-90d1-41b4-8135-ccb1776e232e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {24a302c0-ea1c-4ab4-8632-95c9ab3712e2}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0520881036385079,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0550628461741766,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.058785513043457,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0610123312455143,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.063987073781183,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0669618163168518,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0699365588525206,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0729113013881894,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0758860439238581,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0788607864595269,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0818355289951957,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0848102715308645,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0877850140665333,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.090759756602202,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0937344991378708,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.118716685937429,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.143698872736988,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.168681059536546,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.193663246336104,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.281571074187227,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.36947890203835,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.457386729889473,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.545294557740597,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.60243956900281,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.659584580265024,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.716729591527237,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.773874602789451,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.791227377534151,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.808580152278852,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.825932927023553,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.843285701768253,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.84496427632619,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.846642850884127,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.848321425442063,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.85,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.842068271348267,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.834136542696534,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.826204814044801,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.818273085393068,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.805928078695789,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.79358307199851,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.781238065301231,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.768893058603951,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.774867398618633,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.780841738633314,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.786816078647995,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.792790418662677,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.786114219249194,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.779438019835711,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.772761820422229,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.766085621008746,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.736780207915902,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.707474794823058,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.678169381730214,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.64886396863737,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.580214450191972,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.511564931746574,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.442915413301177,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.374265894855779,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.305616376410381,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.264918674471785,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.224220972533189,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.183523270594593,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.142825568655998,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.131952809150211,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.121080049644425,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.110207290138639,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0993345306328531,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0980648998839465,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0967952691350399,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0955256383861334,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0942560076372268,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0945179988615238,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0947799900858208,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0950419813101177,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0953039725344147,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0951656787720143,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0950273850096139,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0948890912472136,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0947507974848132,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0866241216331313,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0784974457814493,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0703707699297674,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0622440940780855,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.06110236650478,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0599606389314745,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.058818911358169,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0576771837848635,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0538828878386477,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0500885918924318,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0462942959462159,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0425,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0433945800444361,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0442891600888722,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0451837401333083,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0485841833608455;                     !- Value Until Time 96

OS:AdditionalProperties,
  {50269b83-b16c-4aeb-a672-2b81b8603328}, !- Handle
  {24a302c0-ea1c-4ab4-8632-95c9ab3712e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {932ea166-0b38-4d1b-8307-bee5e12a5035}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2726242d-9674-422e-998f-fbbe9b39b044}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11b9e2f5-04c2-4f60-b65b-60069726ce67}, !- Handle
  Schedule Rule 32,                       !- Name
  {3ee5c1c1-90d1-41b4-8135-ccb1776e232e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dca7c784-a39d-433c-b5ba-0bb2190030b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {719dc309-cf01-49c1-88e2-337e21bb281f}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0421202917142857,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0421482364285714,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06135133,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0619438565,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.062536383,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0631289095,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.063721436,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.06096290575,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0582043755,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05544584525,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.052687315,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0538330195,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.054978724,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0561244285,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.057270133,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.058789785,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.060309437,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.061829089,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063348741,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063436227,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.063523713,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.063611199,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.063698685,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.06373419075,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0637696965,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.06380520225,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.063840708,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063842595,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.063844482,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063846369,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.063848256,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0590494665,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.054250677,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0494518875,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.044653098,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.04469310975,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0447331215,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.04477313325,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.044813145,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.04444637075,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0440795965,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.04371282225,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.043346048,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0433219144285714,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0433498591428571,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0433778038571428,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0434057485714286,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0434336932857143,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.043461638,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0434895827142857,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0435175274285714,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0435454721428571,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0435734168571429,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0436013615714286,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0436293062857143,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.043657251,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0436851957142857,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0437131404285714,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0437410851428571,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0437690298571429,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0437969745714286,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0438249192857143,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.043852864,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0441262775,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.044399691,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0446731045,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.044946518,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.04427965575,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0436127935,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.04294593125,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.042279069,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.04245912175,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0426391745,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04281922725,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.04299928,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.043686148,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.044373016,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.045059884,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.045746752,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.05031659275,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0548864335,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.05945627425,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.064026115,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0638375595,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.063649004,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0634604485,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.063271893,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063275465,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.063279037,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063282609,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.063286181,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0634493245,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.063612468,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0637756115,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.063938755,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.06329189875;                          !- Value Until Time 96

OS:AdditionalProperties,
  {0fc14a4a-a9a4-46cf-add0-4bc5b53666b6}, !- Handle
  {719dc309-cf01-49c1-88e2-337e21bb281f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {3e15072d-ce40-4058-8e0d-e6c2b83b0af1}, !- Handle
  Schedule Rule 33,                       !- Name
  {3ee5c1c1-90d1-41b4-8135-ccb1776e232e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8912473-204b-4866-9174-0f0e051b27e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46292046-01b5-4c64-ab74-ad8e0a8b215c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.06401876,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.064258812,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.053690475,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.051284421,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.048878367,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.046472313,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.044066259,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04415961975,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0442529805,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.04434634125,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.044439702,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.043593125,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.042746548,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.041899971,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.041053394,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04171324975,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0423731055,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04303296125,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.043692817,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0432046775,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.042716538,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0422283985,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.041740259,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.04189496725,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0420496755,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04220438375,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.042359092,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04443273675,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0465063815,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.04858002625,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.050653671,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.04934024925,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0480268275,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.04671340575,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.045399984,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.04721578575,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0490315875,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.05084738925,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.052663191,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05654853575,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0604338805,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.06431922525,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.06820457,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0717885496666667,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0753725293333333,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.078956509,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0825404886666667,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0861244683333333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.089708448,                            !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.089708448,                            !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0889616041428571,                     !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0882147602857143,                     !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0874679164285714,                     !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0867210725714286,                     !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0859742287142857,                     !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.0852273848571429,                     !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.084480541,                            !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.08097738075,                          !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0774742205,                           !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.07397106025,                          !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0704679,                              !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.069858542,                            !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.069249184,                            !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.068639826,                            !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.068030468,                            !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.06799782375,                          !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0679651795,                           !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.06793253525,                          !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.067899891,                            !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0668676805,                           !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.06583547,                             !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0648032595,                           !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.063771049,                            !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0639980365,                           !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.064225024,                            !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0644520115,                           !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.064678999,                            !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.06447320025,                          !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0642674015,                           !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.06406160275,                          !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.063855804,                            !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.06383316,                             !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.063810516,                            !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.063787872,                            !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.063765228,                            !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.063768598,                            !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.063771968,                            !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.063775338,                            !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.063778708;                            !- Value Until Time 89

OS:AdditionalProperties,
  {46b20c2c-4c65-41ed-92fb-968464d9d14d}, !- Handle
  {46292046-01b5-4c64-ab74-ad8e0a8b215c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {4936204c-b3e7-402a-9bc9-2410ddb795bb}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {bbbc79f1-f43b-4398-8af7-96a354844c00}, !- Default Day Schedule Name
  {dcd1f58e-f5ac-40fb-a0e7-667194adfc95}, !- Summer Design Day Schedule Name
  {e2d28a81-a6d6-48e4-9afa-d3e84b99a879}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8fa6bbed-705a-4a9a-a308-e086161d8dde}, !- Handle
  {4936204c-b3e7-402a-9bc9-2410ddb795bb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {bbbc79f1-f43b-4398-8af7-96a354844c00}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.665025,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.665079998854896,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.681342737179609,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.665189996564689,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.665244995419585,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.665299994274481,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.665354993129378,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.665409991984273,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.66546499083917,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.665519989694066,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.665574988548962,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.665629987403859,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.665684986258755,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.665739985113651,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.665794983968548,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.675218826220967,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.684642668473386,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.694066510725805,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.703490352978224,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.717324680325209,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.731159007672195,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.74499333501918,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.758827662366166,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.7739946542741,                        !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.789161646182033,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.804328638089967,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.819495629997901,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.832917465933164,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.846339301868428,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.859761137803691,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.873182973738954,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.876562230304216,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.879941486869477,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.883320743434739,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8867,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.885938477393744,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.885176954787488,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.884415432181232,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.883653909574976,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.873944496345211,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.864235083115446,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.85452566988568,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.844816256655915,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.838470234937115,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.832124213218314,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.825778191499513,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.819432169780713,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.812229435129874,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.805026700479035,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.797823965828196,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.790621231177357,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.780293080830009,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.769964930482661,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.759636780135313,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.749308629787965,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.741008033379774,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.732707436971582,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.724406840563391,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7161062441552,                        !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.707805647747008,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.701650006679772,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.695494365612535,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.689338724545298,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.683183083478061,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.684468152876119,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.685753222274176,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.687038291672233,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.68832336107029,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.694447272028933,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.700571182987575,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.706695093946218,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.712819004904861,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.720053469664294,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.727287934423726,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.734522399183159,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.741756863942592,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.744152487141439,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.746548110340287,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.748943733539134,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.751339356737981,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.742707180694982,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.734075004651984,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.725442828608985,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.716810652565986,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.704231251013894,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.691651849461801,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.679072447909708,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.666493046357616,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.672981853565089,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.679470660772563,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.685959467980037,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.692448275187511,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.692363661564593,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.692279047941676,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.692194434318758,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.689481510033971;                      !- Value Until Time 96

OS:AdditionalProperties,
  {aafcf775-bc30-4f7d-a5bd-747544afac76}, !- Handle
  {bbbc79f1-f43b-4398-8af7-96a354844c00}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {dcd1f58e-f5ac-40fb-a0e7-667194adfc95}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2d28a81-a6d6-48e4-9afa-d3e84b99a879}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d60c48e-e245-441e-9791-54fdfa6f57ad}, !- Handle
  Schedule Rule 34,                       !- Name
  {4936204c-b3e7-402a-9bc9-2410ddb795bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd28a8e4-d8ec-42f5-8385-d2797ff6d366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ee71551-e3e7-49f1-bcff-b9b04c83a9f0}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.57458253968254,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.574165079365079,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4597,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4594,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4591,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4588,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4585,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4617,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4649,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4681,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4713,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.478225,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.48515,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.492075,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.499,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5109,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5228,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5347,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5466,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.55975,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5729,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.58605,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5992,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.608975,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.61875,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.628525,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6383,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6381,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6379,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6377,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6375,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6189825,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.600465,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5819475,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.56343,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5664975,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.569565,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5726325,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5757,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.57,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5643,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5586,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5529,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.556631746031746,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.556214285714286,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.555796825396826,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.555379365079365,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.554961904761905,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.554544444444445,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.554126984126984,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.553709523809524,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.553292063492064,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.552874603174603,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.552457142857143,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.552039682539682,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.551622222222222,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.551204761904762,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.550787301587302,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.550369841269841,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.549952380952381,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.549534920634921,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.54911746031746,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5487,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.539075,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.52945,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.519825,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.5102,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.504575,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.49895,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.493325,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4877,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.479925,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.47215,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.464375,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4566,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.454675,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.45275,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.450825,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4489,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.449725,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.45055,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.451375,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4522,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.457725,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.46325,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.468775,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4743,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.473275,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.47225,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.471225,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.4702,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4708,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.4714,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.472,                                  !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.4726,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.469375;                               !- Value Until Time 96

OS:AdditionalProperties,
  {34e4f587-3a26-4e32-b94d-46c7f6d9b93d}, !- Handle
  {2ee71551-e3e7-49f1-bcff-b9b04c83a9f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {74cdc521-885f-4f49-9301-ffef45ab3803}, !- Handle
  Schedule Rule 35,                       !- Name
  {4936204c-b3e7-402a-9bc9-2410ddb795bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86fcff28-f31c-4bf4-bdc1-538dc7af913c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dea2cf41-d6a6-459f-a59b-560cfdeb0964}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.623475,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.62525,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5996,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6011,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6026,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6041,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6056,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5966,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5876,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5786,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5696,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.565375,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.56115,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.556925,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5527,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.551325,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.54995,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.548575,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5472,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54705,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5469,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.54675,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5466,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.546325,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.54605,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.545775,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5455,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.544575,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.54365,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.542725,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5418,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.53935,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5369,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.53445,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.532,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.52255,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.5131,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.50365,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4942,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.483575,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.47295,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.462325,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4517,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.449933333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.448166666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4464,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.444633333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.442866666666667,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4411,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.44325,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4454,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.44755,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4497,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.453,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4563,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4596,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4629,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.464414285714286,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.465928571428571,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.467442857142857,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.468957142857143,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.470471428571429,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.471985714285714,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4735,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.478725,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.48395,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.489175,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4944,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4945,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4946,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4947,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.4948,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.49405,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4933,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.49255,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4918,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.494575,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.49735,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.500125,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5029,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.508875,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.51485,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.520825,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.5268,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.535025,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.54325,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.551475,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.5597,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.5684,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5771,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.5858,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5945,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6013,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6081,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.6149,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6217;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {fe6df6b8-c133-4bf4-9c9b-7b3a5dca01a9}, !- Handle
  {dea2cf41-d6a6-459f-a59b-560cfdeb0964}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d726d290-acb0-4dcb-a0c0-faf18b51773d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {aa4ce83c-a12f-474e-bb40-25441ebef8a5}, !- Default Day Schedule Name
  {6513418c-1716-47d3-8f42-f88a3b068944}, !- Summer Design Day Schedule Name
  {51278ad9-72a0-4622-9ea8-d006616ee71c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4c333238-a755-40ac-90b3-7446cf35cbd9}, !- Handle
  {d726d290-acb0-4dcb-a0c0-faf18b51773d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aa4ce83c-a12f-474e-bb40-25441ebef8a5}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6513418c-1716-47d3-8f42-f88a3b068944}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51278ad9-72a0-4622-9ea8-d006616ee71c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de6d7ada-ffb7-41c8-b306-24b9113e4923}, !- Handle
  Schedule Rule 36,                       !- Name
  {d726d290-acb0-4dcb-a0c0-faf18b51773d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93c9c546-7640-4f22-9375-3838d4b30690}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93c9c546-7640-4f22-9375-3838d4b30690}, !- Handle
  Schedule Day 33,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ca3bd5a-271c-44ce-a518-a532d6f32bf6}, !- Handle
  Schedule Rule 37,                       !- Name
  {d726d290-acb0-4dcb-a0c0-faf18b51773d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a27149a-68e6-40f3-8327-f1ea85ad0be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3a27149a-68e6-40f3-8327-f1ea85ad0be4}, !- Handle
  Schedule Day 34,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {037b294c-9d90-4a7f-83fe-31670bacd736}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {b72ece1f-684e-4e09-91a0-14ce3d09bbed}, !- Default Day Schedule Name
  {74762fdf-44d5-4ed0-8c15-4df0785d14b0}, !- Summer Design Day Schedule Name
  {82faaaf2-0101-48b6-bf09-42d24b267dc3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ef221477-2335-410b-ba0f-f381a6906945}, !- Handle
  {037b294c-9d90-4a7f-83fe-31670bacd736}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b72ece1f-684e-4e09-91a0-14ce3d09bbed}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74762fdf-44d5-4ed0-8c15-4df0785d14b0}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82faaaf2-0101-48b6-bf09-42d24b267dc3}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fbd71c9-3ca4-4055-b421-eb78b5798c97}, !- Handle
  Schedule Rule 38,                       !- Name
  {037b294c-9d90-4a7f-83fe-31670bacd736}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec41301a-8af4-4514-96d1-2f470d559229}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec41301a-8af4-4514-96d1-2f470d559229}, !- Handle
  Schedule Day 35,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d97bf07-0237-46a0-8a42-4c5cd69991ad}, !- Handle
  Schedule Rule 39,                       !- Name
  {037b294c-9d90-4a7f-83fe-31670bacd736}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2ff1823-6f12-406f-b667-e28cd4a2b68f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d2ff1823-6f12-406f-b667-e28cd4a2b68f}, !- Handle
  Schedule Day 36,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {af92e161-13f2-4db5-b14b-b286e03190e8}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {267a19c3-63eb-4cc3-9a28-0e73e21eac08}, !- Default Day Schedule Name
  {b7378b13-cc11-494b-b61f-86df2ca518bb}, !- Summer Design Day Schedule Name
  {dc871960-e088-4606-973c-5186e9b0d783}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {67534a23-3b07-4ecd-95cc-2be7c9058739}, !- Handle
  {af92e161-13f2-4db5-b14b-b286e03190e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {267a19c3-63eb-4cc3-9a28-0e73e21eac08}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7378b13-cc11-494b-b61f-86df2ca518bb}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc871960-e088-4606-973c-5186e9b0d783}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61c7085f-4e92-41dd-87f0-163728e74ca7}, !- Handle
  Schedule Rule 40,                       !- Name
  {af92e161-13f2-4db5-b14b-b286e03190e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3519700-a716-4e67-8d8d-3798c736dc34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3519700-a716-4e67-8d8d-3798c736dc34}, !- Handle
  Schedule Day 37,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af9c4110-5028-41d4-a92f-301bf28a5be1}, !- Handle
  Schedule Rule 41,                       !- Name
  {af92e161-13f2-4db5-b14b-b286e03190e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c6394f2-2adb-4871-bb98-309aade5174e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3c6394f2-2adb-4871-bb98-309aade5174e}, !- Handle
  Schedule Day 38,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {17abbd6a-748d-4c57-8068-d4efaea60d31}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {b33b0b92-325d-493c-964b-96df30a822a6}, !- Default Day Schedule Name
  {4ac7c5d3-f243-42a8-805c-e1272320df05}, !- Summer Design Day Schedule Name
  {b47df7e4-0157-4647-8d79-42a0e8deb19c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f9c0dba2-7386-4073-b929-4d10b6d2cb70}, !- Handle
  {17abbd6a-748d-4c57-8068-d4efaea60d31}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b33b0b92-325d-493c-964b-96df30a822a6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ac7c5d3-f243-42a8-805c-e1272320df05}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b47df7e4-0157-4647-8d79-42a0e8deb19c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fd29a55-a391-49ac-beff-8168d98d2271}, !- Handle
  Schedule Rule 42,                       !- Name
  {17abbd6a-748d-4c57-8068-d4efaea60d31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7ebf6e1-02e0-4207-9fc5-4a5ff66cdb20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7ebf6e1-02e0-4207-9fc5-4a5ff66cdb20}, !- Handle
  Schedule Day 39,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3b52958-9442-42d7-a0dc-9e84d1a319d1}, !- Handle
  Schedule Rule 43,                       !- Name
  {17abbd6a-748d-4c57-8068-d4efaea60d31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39d14821-bb9d-4eb7-a312-2bc9251cd753}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {39d14821-bb9d-4eb7-a312-2bc9251cd753}, !- Handle
  Schedule Day 40,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {60ccc157-eefc-4cda-b64b-446767d8b7d6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC_night_novent_schedule, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {063a8e93-844a-4032-ab92-b57eefd6179d}, !- Default Day Schedule Name
  {f26c7936-420e-40b2-8736-56c7765e0876}, !- Summer Design Day Schedule Name
  {9cfb66f3-c49d-4840-9215-317a6f0d9f14}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {99ce2d0d-f946-4453-b9fa-8cf1f7dc5c57}, !- Handle
  {60ccc157-eefc-4cda-b64b-446767d8b7d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {063a8e93-844a-4032-ab92-b57eefd6179d}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f26c7936-420e-40b2-8736-56c7765e0876}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cfb66f3-c49d-4840-9215-317a6f0d9f14}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {441374ae-eec5-4800-a297-ff6c3f537871}, !- Handle
  Schedule Rule 44,                       !- Name
  {60ccc157-eefc-4cda-b64b-446767d8b7d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8794b03-6453-47a0-959c-c866888d6540}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8794b03-6453-47a0-959c-c866888d6540}, !- Handle
  Schedule Day 41,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a93e64bf-a18a-47aa-84c4-6184eb871aa1}, !- Handle
  Schedule Rule 45,                       !- Name
  {60ccc157-eefc-4cda-b64b-446767d8b7d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a996f0ff-dddf-4ca0-8de0-69d6f66e6b80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a996f0ff-dddf-4ca0-8de0-69d6f66e6b80}, !- Handle
  Schedule Day 42,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9e155ff6-eef5-4e3e-a269-a13af4bf267c}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {4ce4642b-a709-4b8b-b507-e13389607a1a}, !- Default Day Schedule Name
  {66fd1d83-cb18-411d-aad7-905a32ad861f}, !- Summer Design Day Schedule Name
  {5d6fd14a-a6ae-4ca0-a224-d0a9b3d838d6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {76fd083f-d5e6-4340-8b2f-8cf2c10f8a6f}, !- Handle
  {9e155ff6-eef5-4e3e-a269-a13af4bf267c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ce4642b-a709-4b8b-b507-e13389607a1a}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Default 3, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66fd1d83-cb18-411d-aad7-905a32ad861f}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d6fd14a-a6ae-4ca0-a224-d0a9b3d838d6}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ef9e971-eb91-4c6a-a1f5-5f1f2c4583ad}, !- Handle
  Schedule Rule 46,                       !- Name
  {9e155ff6-eef5-4e3e-a269-a13af4bf267c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35c5c078-539b-4b9f-863d-57182f1bfb05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35c5c078-539b-4b9f-863d-57182f1bfb05}, !- Handle
  Schedule Day 43,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {126cdc8d-2d86-4e3e-89ae-0de41fc73bb9}, !- Handle
  Schedule Rule 47,                       !- Name
  {9e155ff6-eef5-4e3e-a269-a13af4bf267c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c9d1725-765e-41f5-8954-9dcd90535082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8c9d1725-765e-41f5-8954-9dcd90535082}, !- Handle
  Schedule Day 44,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {76bb6af5-c48e-4192-924a-2860974ee41c}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  {cb6c2918-9652-4718-9a55-65bd1855bfc2}, !- Default Day Schedule Name
  {ff6cb7b0-94b7-4a5f-842d-9ccc18ba1638}, !- Summer Design Day Schedule Name
  {0294e874-1c31-4f0e-a157-74b3fc8c3dcf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {59982e47-ddc9-473c-bdca-663ab8934dc1}, !- Handle
  {76bb6af5-c48e-4192-924a-2860974ee41c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9999999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-07-28 16:42:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-07-28 16:42:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cb6c2918-9652-4718-9a55-65bd1855bfc2}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Default 4, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ff6cb7b0-94b7-4a5f-842d-9ccc18ba1638}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0294e874-1c31-4f0e-a157-74b3fc8c3dcf}, !- Handle
  Zone Office WholeBuilding - Md Office  - Story top PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e95547ac-3d00-4a9b-98b1-113aa30b5d38}, !- Handle
  Schedule Rule 48,                       !- Name
  {76bb6af5-c48e-4192-924a-2860974ee41c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66776a10-8727-4f07-80ea-9360d911b23d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {66776a10-8727-4f07-80ea-9360d911b23d}, !- Handle
  Schedule Day 45,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a970a240-062b-4ada-9d95-77679059604a}, !- Handle
  Schedule Rule 49,                       !- Name
  {76bb6af5-c48e-4192-924a-2860974ee41c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46c98283-b58a-4b14-96ef-730819a04a93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {46c98283-b58a-4b14-96ef-730819a04a93}, !- Handle
  Schedule Day 46,                        !- Name
  {483683db-6e19-4f96-8223-a090e30b30ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {51d6b6c2-45d6-48b9-89af-cf2807218e51}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  {5cd305b9-ffe9-44d4-ad75-9fee28e751c5}, !- Default Day Schedule Name
  {16229f80-32c0-48e0-917a-4e237c8bf850}, !- Summer Design Day Schedule Name
  {29652132-20c4-4649-9a48-9e89b9212fad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cd305b9-ffe9-44d4-ad75-9fee28e751c5}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a90dcbc9-104d-4c36-9c19-d79c716abc5f}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16229f80-32c0-48e0-917a-4e237c8bf850}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46666f4b-eebf-4396-8f43-b43e26b140fb}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29652132-20c4-4649-9a48-9e89b9212fad}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d041372-8963-4367-b299-6501bb389223}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {308d5785-4d06-4423-8291-4f78a566bb6c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {51d6b6c2-45d6-48b9-89af-cf2807218e51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {761aa9b8-9ec2-434d-8fbc-21147a3e5da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {761aa9b8-9ec2-434d-8fbc-21147a3e5da9}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d769050-4cc8-4d90-a9d3-b6812e94d7b7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8f50be1-6a61-4ace-8c4e-6bb0cb4306b3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {51d6b6c2-45d6-48b9-89af-cf2807218e51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {725212e7-15ce-48ec-81c3-ccccfba33e7e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {725212e7-15ce-48ec-81c3-ccccfba33e7e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {0e5532ea-5b19-43a2-b55a-ca71102c41c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {8aba7c12-2ce8-48e5-a29a-2173cb8c2dc8}, !- Handle
  Office WholeBuilding - Md Office  - Story top HVAC On Infiltration, !- Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space or SpaceType Name
  {76bb6af5-c48e-4192-924a-2860974ee41c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {691c1d6a-9f67-4b42-b117-38c88691d9ea}, !- Handle
  Office WholeBuilding - Md Office  - Story top HVAC Off Infiltration, !- Name
  {36321411-bb46-447e-8550-2f82eeb02592}, !- Space or SpaceType Name
  {51d6b6c2-45d6-48b9-89af-cf2807218e51}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb691432-521e-44d0-9e29-8a8f9cda0de5}, !- Handle
  Office WholeBuilding - Md Office  - Story ground HVAC On Infiltration, !- Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space or SpaceType Name
  {76bb6af5-c48e-4192-924a-2860974ee41c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0565687-3b0d-4d82-a448-b1bc2c03e69d}, !- Handle
  Office WholeBuilding - Md Office  - Story ground HVAC Off Infiltration, !- Name
  {65a639ae-78d9-4576-be03-7225d53eb2d5}, !- Space or SpaceType Name
  {51d6b6c2-45d6-48b9-89af-cf2807218e51}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {e91774fd-bab6-4e2d-b216-afc3c8cc2f4f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {c789e50e-3d04-4f91-b170-54d11544e026}, !- Handle
  Schedule Day 47,                        !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {fed82824-3eb4-45c5-bcfe-3f5adebbc254}, !- Handle
  Schedule Day 48,                        !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {89d9220b-5fc7-4115-8ccd-08178985cb35}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {2854092c-d68f-4148-ab08-489f0de65d3a}, !- Handle
  Schedule Day 49,                        !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {c87bd3c5-bfe2-4ad3-971d-bdb4e21dbe29}, !- Handle
  Schedule Day 50,                        !- Name
  {27ebe9fb-f835-4d61-8608-df002bccd9c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2922e203-064e-493e-8f94-1e840cf574ba}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {0bfb65f4-f4b4-4e16-9eba-5e3c6c9e760b}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {2922e203-064e-493e-8f94-1e840cf574ba}; !- Layer 1

OS:AdditionalProperties,
  {a9ba97d0-156a-43d7-953c-ae8842b5d2d2}, !- Handle
  {65a639ae-78d9-4576-be03-7225d53eb2d5}; !- Object Name

OS:AdditionalProperties,
  {edcda6b8-64c7-46e5-b3d7-6686844b8ce0}, !- Handle
  {49a2e11c-ae87-4bfd-90ea-126b11bf35c9}; !- Object Name

OS:AdditionalProperties,
  {a2e462ae-afbe-4882-b906-0c79c0f627e6}, !- Handle
  {ac7f0b61-e726-4d63-bfc8-3f816f0bbfe5}; !- Object Name

OS:AdditionalProperties,
  {7f6a8832-154a-4b82-bdd6-54ceb9122859}, !- Handle
  {a5ce2f7a-e7e6-4aa1-8be8-38938f593a5b}; !- Object Name

OS:AdditionalProperties,
  {72618379-e9c2-48a8-a718-565cf3777cd1}, !- Handle
  {7e5fee2c-5194-419d-b781-f681fad56629}; !- Object Name

OS:AdditionalProperties,
  {c9062665-8e64-4934-ab03-29094ce440d7}, !- Handle
  {7ac256a8-a53f-4927-a48c-664f45f16fe0}; !- Object Name

OS:AdditionalProperties,
  {2eb022cb-0593-44b0-91b8-6cf69941a901}, !- Handle
  {6817d4d9-a524-4c9a-94f0-9f5a8ff4cd1a}; !- Object Name

OS:AdditionalProperties,
  {87dcf9b2-041e-418a-bec8-445ee501fec1}, !- Handle
  {36321411-bb46-447e-8550-2f82eeb02592}; !- Object Name

OS:AdditionalProperties,
  {d46713ba-84d7-4b53-8e2c-78a7fc66bf4b}, !- Handle
  {fd1a36ae-3dd9-4a6b-9db3-ac86caa33bff}; !- Object Name

OS:AdditionalProperties,
  {c6283be1-e132-4bdf-aa9e-4031ede0b27a}, !- Handle
  {f380f612-be2c-47d3-a17a-2fe995ccc693}; !- Object Name

OS:AdditionalProperties,
  {9d8b701a-925e-4cee-a9aa-6a40890b6367}, !- Handle
  {52287230-eb20-4861-b751-3de30b7cec8a}; !- Object Name

OS:AdditionalProperties,
  {9454d1a9-15a4-43bf-9bad-d1b77fc4fd16}, !- Handle
  {5c1e1aab-fae5-4e57-b7e9-5da764a01141}; !- Object Name

OS:AdditionalProperties,
  {9afceda9-9728-46b7-9666-12022bea882b}, !- Handle
  {c03a3332-7eee-4fc3-a3c8-ba20f0c73ded}; !- Object Name

OS:AdditionalProperties,
  {8c576167-8780-4cf3-a17f-24bf6c74e33f}, !- Handle
  {d90cc1c8-6525-4e17-8815-d79e74e583ab}; !- Object Name

OS:Construction,
  {1bdcb19b-2f45-4a43-8876-ef588d4814b6}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {797a2f67-c6dd-41d3-90d3-939cf314e672}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {74f6e2e7-ffbd-4151-814a-f1dd89046535}, !- Handle
  {1bdcb19b-2f45-4a43-8876-ef588d4814b6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {797a2f67-c6dd-41d3-90d3-939cf314e672}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.476432781558202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0730808f-9787-4c49-9507-0a2632a4df40}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {e311e226-d192-49af-ab9f-f86ae527f1bc}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {c5012cfe-241f-4f70-927a-8df09b17bfa7}, !- Handle
  {0730808f-9787-4c49-9507-0a2632a4df40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e311e226-d192-49af-ab9f-f86ae527f1bc}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.476432781558202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ea86fe2e-4282-4645-8223-22d43a1d73fc}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {bbb769a7-ccce-42c9-b18a-43bac5d2dff6}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {720bf8a1-cf42-4b0d-8911-15adc211f635}, !- Handle
  {ea86fe2e-4282-4645-8223-22d43a1d73fc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bbb769a7-ccce-42c9-b18a-43bac5d2dff6}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.476432781558202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b5ad40d-aefc-4e1f-b618-5e4aed70edee}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {8ce15f66-a6f4-4b7b-afee-186d8688b492}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {47e38911-e32e-443a-b05b-07d69146a2b6}, !- Handle
  {3b5ad40d-aefc-4e1f-b618-5e4aed70edee}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8ce15f66-a6f4-4b7b-afee-186d8688b492}, !- Handle
  Office WholeBuilding - Md Office  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.476432781558202,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {87847fc7-0a46-4f8a-9c2f-a0413d9a9b3e}, !- Handle
  Office WholeBuilding - Md Office  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {ba75a813-831b-4bfa-949b-ac0740dbf56a}, !- Layer 1
  {ef830988-7d3f-45a0-81d6-72384e31570c}, !- Layer 2
  {395af136-c4f7-407a-882e-2fed71ab5eb8}; !- Layer 3

OS:StandardsInformation:Construction,
  {45c9f04c-15c4-42b9-a377-a6b397494d04}, !- Handle
  {87847fc7-0a46-4f8a-9c2f-a0413d9a9b3e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ef830988-7d3f-45a0-81d6-72384e31570c}, !- Handle
  Office WholeBuilding - Md Office  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.49024555802383,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {73939e32-99ad-4c4d-bd9c-7511983252ac}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {9bef3a1a-d87b-425a-b6a2-35b9970d19f4}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {79300f5c-67aa-4051-95e2-7b1553740930}, !- Handle
  {73939e32-99ad-4c4d-bd9c-7511983252ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9bef3a1a-d87b-425a-b6a2-35b9970d19f4}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.469762509609314,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {26be9bc0-9114-4774-8ba4-16605f05f5f4}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {fb642cd1-163f-4cdc-83b6-ce521140b268}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {03a47bf6-a99b-49b4-9ca3-0988f7975090}, !- Handle
  {26be9bc0-9114-4774-8ba4-16605f05f5f4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fb642cd1-163f-4cdc-83b6-ce521140b268}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.469762509609314,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {de1e4f51-5cf2-4df1-9fdc-8c9ea67164b7}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {2d6e28ba-3e66-491e-abbb-e8948619ad18}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {8ef95651-b9fa-488f-8517-77628c767739}, !- Handle
  {de1e4f51-5cf2-4df1-9fdc-8c9ea67164b7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2d6e28ba-3e66-491e-abbb-e8948619ad18}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.469762509609314,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {db0cdd74-4e02-465b-9b58-d96ddf31dc33}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {3ec30b74-c230-4f5c-b6ab-6be66ccf9e94}, !- Layer 1
  {3e6f744b-6985-48cb-ad7a-f145cf842384}, !- Layer 2
  {0d901ee7-da0b-4ac3-9773-f18aa3662c1a}, !- Layer 3
  {d8573719-8250-41e9-b566-ddc798db087e}; !- Layer 4

OS:StandardsInformation:Construction,
  {c7b33b67-540f-4a01-93e2-208f22f52e7c}, !- Handle
  {db0cdd74-4e02-465b-9b58-d96ddf31dc33}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0d901ee7-da0b-4ac3-9773-f18aa3662c1a}, !- Handle
  Office WholeBuilding - Md Office  - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.469762509609314,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

