
OS:Version,
  {83f36752-6be1-473b-a8c0-e4ae4524ef5c}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {b5988c2b-4d9a-40ac-b83a-ae931e82017d}, !- Handle
  ComStock DOE Ref 1980-2004|PrimarySchool, !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {cb9e864f-a1b0-43b1-bf0b-b999ec8c11c6}, !- Default Construction Set Name
  {9a7cf4eb-da2c-4b32-950e-7deb452d3a72}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool;                          !- Standards Building Type

OS:Facility,
  {5240f815-3cf2-4165-913c-2a7542bc832c}; !- Handle

OS:Site,
  {5b6b514c-9d8d-4c08-b76a-91a5c379f00f}, !- Handle
  St Lucie Co Intl_FL_USA,                !- Name
  27.5,                                   !- Latitude {deg}
  -80.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {aedc30c9-1b2a-4c72-a87f-f67ecd31fe9e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {3cd4e65f-663f-4b46-93e2-e24ef311c06b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {3ab87f21-bc03-4a0c-8f20-11b32782f6c1}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9165f4b9-ecd1-4d35-8c4f-bd67395fb952}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {8954851a-70b7-4801-8731-00064f1ef03f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0312a950-932e-42a4-9c1a-93048f893d3f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e97d3de1-6dbb-4fff-aa2b-f5df4c11b401}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c9e55b2a-0f37-4c1f-8705-fafc90e68682}, !- Handle
  St Lucie Co Intl,                       !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722103,                                 !- WMO Number
  27.5,                                   !- Latitude {deg}
  -80.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /weather/G1200850.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {600d63ba-27ba-4d89-a7b1-da0d322276f1}, !- Handle
  {b5988c2b-4d9a-40ac-b83a-ae931e82017d}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5241,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Electric,                               !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Electricity,                            !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with fan coil district chilled water with baseboard electric, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  135,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  primary_school,                         !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  5,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  3001_8000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G1200850001406,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1985,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G120,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G1200850,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  South Atlantic,                         !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  2A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1985,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  4,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  3.75,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  10.75,                                  !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  10.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  3,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  10.0,                                   !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  7.25,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  default_nochange,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  10,                                     !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  72,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  8,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2013,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2008,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  yes,                                    !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  old,                                    !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  No fault,                               !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  education_school_plugload_bpr_no_strict_schedule, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.1,                                    !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.3,                                    !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2006,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2012,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock DOE Ref 1980-2004,             !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2007,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock DOE Ref 1980-2004,             !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2007,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  education_school_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0.6,                                    !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0.45,                                   !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2015,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2012,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2007,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2007,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen2_t8_halogen,                        !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2007,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1985,                                   !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1985,                                   !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1992,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref 1980-2004,             !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref 1980-2004,             !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref 1980-2004,             !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G1200850001406,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G1200850,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G12008500,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Florida,                                !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  FL,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  South Atlantic,                         !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  South,                                  !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  South Atlantic,                         !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA South Atlantic,                !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_FL_St.Lucie.Co.Intl.722103_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  St_Lucie_Co_Intl,                       !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Hot-Humid,                              !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NotApplicable,                          !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  102,                                    !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  FL&#44 Martin County,                   !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  FL&#44 08500,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR09,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  FRCCc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  55,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Florida,                                !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  FRCCc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.1000000000000001,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  20.899999999999999,                     !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2007,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock DOE Ref 1980-2004,             !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004,             !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2007,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref 1980-2004,             !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock 90.1-2007;                     !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {9807e740-fea6-4a29-8f46-81b7cb2c48ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  23.1341666666667,                       !- Annual Average Outdoor Air Temperature {C}
  10.92;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e781f8db-630e-4e3b-98bf-83456df71dac}, !- Handle
  St Lucie Co Intl Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {872299b9-1cbe-4713-8bc5-985aebcc59f8}, !- Handle
  St Lucie Co Intl Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ce78e04-4d8a-4c23-be7e-815cd06ee677}, !- Handle
  St Lucie Co Intl Ann Htg 99.6% Condns DB 1, !- Name
  2.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f575813c-015f-44b3-809b-882da5d0b335}, !- Handle
  St Lucie Co Intl August .4% Condns DB=>MCWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {054b43c5-ee4c-44c7-938c-0659c6f1ce32}, !- Handle
  St Lucie Co Intl October .4% Condns DB=>MCWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b1da80b9-2cbb-45d3-a077-0f0903372927}, !- Handle
  St Lucie Co Intl September .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {e51b9937-2dfb-4028-b530-56bda88bdf1e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {8c5cd458-2afd-48bb-b283-ec5b4a35dc6d}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b90ffc83-2935-477b-a7c6-f1124212caaa}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {688e8b25-3f51-4cd1-b6d5-ec9535bb30b3}, !- Handle
  PrimarySchool Library - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {b83f730a-20b4-4ad7-80ba-8583e3184011}, !- Default Schedule Set Name
  {1add500c-fe58-4875-99cf-e4045f362465}, !- Group Rendering Name
  {4072cad0-b8a3-4f3c-9837-90b15aab8db5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {1add500c-fe58-4875-99cf-e4045f362465}, !- Handle
  PrimarySchool Library,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9360a771-8cc3-4455-adb1-d1ed03cc9399}, !- Handle
  PrimarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {2a95f665-aed1-4ce9-abb4-f7d7a6f00573}, !- Default Schedule Set Name
  {dbfd0270-455a-4660-bef5-243a791dc21d}, !- Group Rendering Name
  {7179e29a-ac20-49b8-ae61-ed95b2ca2fd7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {dbfd0270-455a-4660-bef5-243a791dc21d}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {ff941b49-2f30-43db-b227-b400a99a7629}, !- Handle
  PrimarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {fc9aaff7-de58-492b-89c6-639f13c5030a}, !- Default Schedule Set Name
  {87dcb13d-3902-4ce7-b53a-bab3e3f2e8f8}, !- Group Rendering Name
  {6c462a18-756f-49d4-b308-16d1c559e662}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {87dcb13d-3902-4ce7-b53a-bab3e3f2e8f8}, !- Handle
  PrimarySchool Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f8f03142-61f1-43fc-880d-d22f73ade50c}, !- Handle
  PrimarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3d76706e-3e80-4a2c-af14-86dae6a984e9}, !- Default Schedule Set Name
  {5807bb6c-031a-46a0-a958-9935c327c7b7}, !- Group Rendering Name
  {66c2ed98-1190-42b2-88bc-0f4ff43529ab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {5807bb6c-031a-46a0-a958-9935c327c7b7}, !- Handle
  PrimarySchool Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {435694c1-e546-4567-b5e2-4b401092fc7f}, !- Handle
  PrimarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {0fc84b19-d7c3-4e9c-853e-8638af866aa7}, !- Default Schedule Set Name
  {bb31a902-6b85-4f72-893d-a84582ddb62c}, !- Group Rendering Name
  {54f7688d-316a-4cbb-9abc-ed5825f9fcce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {bb31a902-6b85-4f72-893d-a84582ddb62c}, !- Handle
  PrimarySchool Mechanical,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2d246a95-d057-47eb-a083-5b7673620acc}, !- Handle
  PrimarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6e7306e8-fecc-4878-a5aa-1ed13606ceff}, !- Default Schedule Set Name
  {823777a3-f5d8-454a-b8f7-7687712efda3}, !- Group Rendering Name
  {9701449c-d021-446c-9957-429a674371eb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {823777a3-f5d8-454a-b8f7-7687712efda3}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {1e718a88-f221-4d83-b6ee-8558a1118cad}, !- Handle
  PrimarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c7080fb2-a288-46bb-a0a7-ad3b7422911e}, !- Default Schedule Set Name
  {8e3be5e8-eb2c-4893-be8d-09b2f1345004}, !- Group Rendering Name
  {8852ff21-f515-44b1-b8c8-124bd91b72c3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {8e3be5e8-eb2c-4893-be8d-09b2f1345004}, !- Handle
  PrimarySchool Gym,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {c877db6a-20c9-42f0-a95f-30fad243e584}, !- Handle
  PrimarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9abbc264-38da-48cd-9c52-e14d23c216d6}, !- Default Schedule Set Name
  {51095ba8-ae1a-4fa9-b3a9-838cb3d0f6b1}, !- Group Rendering Name
  {7f92fa65-6ac0-48fd-adbc-acbbf8fc90a8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {51095ba8-ae1a-4fa9-b3a9-838cb3d0f6b1}, !- Handle
  PrimarySchool Office,                   !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {c192db7f-e0a7-4b02-8a40-d711e118c324}, !- Handle
  PrimarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a6d96228-4fd2-4cd3-99ed-f8929bd0570e}, !- Default Schedule Set Name
  {3698e494-12cf-4444-ba62-410dc8acf751}, !- Group Rendering Name
  {b9b28158-83ca-415b-a6de-60b32981dbd5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {3698e494-12cf-4444-ba62-410dc8acf751}, !- Handle
  PrimarySchool Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {bbd7c72f-e00d-4de4-a978-e62907dc4fce}, !- Handle
  PrimarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {298c2e76-ed7a-49ec-8c3e-0f20f102809c}, !- Default Schedule Set Name
  {8ee1cf33-9344-47c4-9011-72d0f86beee2}, !- Group Rendering Name
  {1d2e726b-1954-439f-b448-ed99d346a8ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {8ee1cf33-9344-47c4-9011-72d0f86beee2}, !- Handle
  PrimarySchool Classroom,                !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Handle
  PrimarySchool Classroom A  - Story ground, !- Name
  {bbd7c72f-e00d-4de4-a978-e62907dc4fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.5769917525469,                      !- X Origin {m}
  -2.8917295845342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {708c5025-4b6c-4401-a012-39380382db84}; !- Thermal Zone Name

OS:Surface,
  {76e976c6-d08f-4998-915a-481f4a4231be}, !- Handle
  PrimarySchool Classroom A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0d97d358-c32b-43db-80b9-1d8fa15b039a}, !- Construction Name
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.2397629392844, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 2.2397629392844, 0,   !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e66d3ce7-1fff-415d-bb34-5d7f33979e71}, !- Handle
  PrimarySchool Classroom A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {029b4436-ddb2-4d20-a365-47616c027143}, !- Construction Name
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.2397629392844, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.2397629392844, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e02345-6262-44db-9a4a-f217f4b41ea7}, !- Handle
  PrimarySchool Classroom A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64991185-9c0b-452b-9040-492aeac2cd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 2.23976293928439, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 2.23976293928439, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.23976293928439, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.23976293928439, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67d0123-524c-4dbd-af48-106c6c83449e}, !- Handle
  PrimarySchool Classroom A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6920a36e-0bb2-4be3-b30c-eb723781d2c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 2.2397629392844, 0,   !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 2.2397629392844, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fefb060-6467-4d4f-9dfa-00ddfdbc96a3}, !- Handle
  PrimarySchool Classroom A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {45d4d8bf-4b90-4c16-8028-92e118d7b7f2}, !- Construction Name
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2ac10e-66f8-4bf7-9083-30dbc0b6bcf7}, !- Handle
  PrimarySchool Classroom A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {182084c4-adf6-4286-8046-cf49dc4f1fe3}, !- Construction Name
  {278b02d4-82cf-4cdd-8e94-3f4deccc33b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 2.2397629392844, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.2397629392844, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {708c5025-4b6c-4401-a012-39380382db84}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c43f321-456f-4366-9eb0-24d0bc00574b}, !- Zone Air Inlet Port List
  {983d6953-b2ed-43e0-b942-2b21fb113214}, !- Zone Air Exhaust Port List
  {15526330-08d0-4966-a3dc-52e34c98187f}, !- Zone Air Node Name
  {c09238ca-be07-40fc-ad0b-84b7f279823d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b3e886f-1ae3-41d0-95f1-83d6d5ed25f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85381fa6-c9a2-4b41-ab99-502a367f6b2b}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Zone Air Node, !- Name
  {15526330-08d0-4966-a3dc-52e34c98187f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15526330-08d0-4966-a3dc-52e34c98187f}, !- Handle
  {708c5025-4b6c-4401-a012-39380382db84}, !- Source Object
  11,                                     !- Outlet Port
  {85381fa6-c9a2-4b41-ab99-502a367f6b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c43f321-456f-4366-9eb0-24d0bc00574b}, !- Handle
  {708c5025-4b6c-4401-a012-39380382db84}, !- HVAC Component
  {467ec626-1815-4832-8f81-1e7c6fa6d7d9}, !- Port 1
  {91a30c35-d010-43a4-88ef-fcd865d17252}; !- Port 2

OS:PortList,
  {983d6953-b2ed-43e0-b942-2b21fb113214}, !- Handle
  {708c5025-4b6c-4401-a012-39380382db84}, !- HVAC Component
  {c4315117-173e-4085-a179-e7941dbf0881}; !- Port 1

OS:PortList,
  {c09238ca-be07-40fc-ad0b-84b7f279823d}, !- Handle
  {708c5025-4b6c-4401-a012-39380382db84}, !- HVAC Component
  {dc2cf953-8e44-4a0f-a0d4-6f0e55737857}; !- Port 1

OS:Sizing:Zone,
  {ab3df971-bb26-4be0-9267-7ac12094ddd8}, !- Handle
  {708c5025-4b6c-4401-a012-39380382db84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e6f57349-51d1-4ab3-89fa-548960cfafcf}, !- Handle
  Zone PrimarySchool Classroom A  - Story ground Zone HVAC Equipment List, !- Name
  {708c5025-4b6c-4401-a012-39380382db84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de08d668-1bfa-44f0-b47f-c1ad3db9878a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9b5b5589-4b10-4daf-b657-e278200a09e8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ad58d31d-c194-4bf5-a9fd-600412497a78}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {234e8481-e6da-4c10-9e38-0bcb05417fda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5f6b7bb4-21df-465a-a17d-b419ce5fb63f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Handle
  PrimarySchool Corridor B  - Story ground, !- Name
  {c192db7f-e0a7-4b02-8a40-d711e118c324}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.5769917525469,                      !- X Origin {m}
  -0.651966645249808,                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}; !- Thermal Zone Name

OS:Surface,
  {5e8a6487-6841-4556-a7bb-00e34464fd6a}, !- Handle
  PrimarySchool Corridor B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f632811d-1340-4208-8c32-c19527789a62}, !- Construction Name
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.30393329049962, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 1.30393329049962, 0,  !- X,Y,Z Vertex 3 {m}
  63.9916673528818, -3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b0c830-4a8f-4769-be9c-965601a7b917}, !- Handle
  PrimarySchool Corridor B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {eb699ea4-c293-467a-9546-22da92f0398a}, !- Construction Name
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.30393329049962, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.30393329049962, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c489b3c9-d1bc-4db6-93f6-8c1d0125a187}, !- Handle
  PrimarySchool Corridor B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900ef062-7a45-48ca-abab-bff4fcadcd53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 1.30393329049962, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 1.30393329049962, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.30393329049962, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.30393329049962, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce8decd-3c32-435a-b8f9-cff1b0f19125}, !- Handle
  PrimarySchool Corridor B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1836e6be-604b-479d-b87d-bf8b969f6233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 7.88258347483861e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 7.88258347483861e-15, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 1.30393329049962, 0,  !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 1.30393329049962, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64991185-9c0b-452b-9040-492aeac2cd62}, !- Handle
  PrimarySchool Corridor B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e02345-6262-44db-9a4a-f217f4b41ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, -3.33066907387547e-16, 0, !- X,Y,Z Vertex 3 {m}
  63.9916673528818, -3.33066907387547e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9bbceb-afaf-4a73-b746-e9d1f54dafbf}, !- Handle
  PrimarySchool Corridor B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b290f8e2-a6d2-4754-a820-f634bcbcd9af}, !- Construction Name
  {0c427464-bf15-4098-b241-cbe1be4a8137}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, -3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 1.30393329049962, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.30393329049962, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.33066907387547e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9472e810-6a64-45ea-b090-2f4d70657b4c}, !- Zone Air Inlet Port List
  {da0c42dd-733c-4064-bf66-370e95a4a35c}, !- Zone Air Exhaust Port List
  {50e0bde6-c8db-48e7-956c-d78e66c32d85}, !- Zone Air Node Name
  {16de730c-df09-4880-acf3-0c3e5e8fc374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d7c6ecd-69c5-45e1-950d-53cfbada6199}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73e71628-2f55-4a08-b2ba-08349a57b44e}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Zone Air Node, !- Name
  {50e0bde6-c8db-48e7-956c-d78e66c32d85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e0bde6-c8db-48e7-956c-d78e66c32d85}, !- Handle
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- Source Object
  11,                                     !- Outlet Port
  {73e71628-2f55-4a08-b2ba-08349a57b44e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9472e810-6a64-45ea-b090-2f4d70657b4c}, !- Handle
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- HVAC Component
  {fe1dc66e-7eb2-4785-816a-fc0e97828196}, !- Port 1
  {5420104e-580b-4a4d-b921-a6e2773be022}; !- Port 2

OS:PortList,
  {da0c42dd-733c-4064-bf66-370e95a4a35c}, !- Handle
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- HVAC Component
  {ff67620b-afc7-4c57-a092-283fc8ba8d11}; !- Port 1

OS:PortList,
  {16de730c-df09-4880-acf3-0c3e5e8fc374}, !- Handle
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- HVAC Component
  {07420cec-8ab4-42c9-80d6-53e3f15ab68a}; !- Port 1

OS:Sizing:Zone,
  {23b5b9a8-cb10-4c92-b843-03adf2606d04}, !- Handle
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {188ae3d8-c9ce-4b94-9cbc-7db360661ded}, !- Handle
  Zone PrimarySchool Corridor B  - Story ground Zone HVAC Equipment List, !- Name
  {3ee81708-1be0-4899-beb0-2f25ca4934bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4080701-ce5c-4012-b15a-af857d113ff1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {43a59507-b0d8-488a-ab86-a5f2255f084e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9b07c7d6-a2b8-4d8d-a8cf-68a40cd5234d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {643ec6f1-0619-41aa-8859-7a7dcadaad9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {75123aa3-164a-40fe-82fb-c71380d65637}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Handle
  PrimarySchool Classroom C  - Story ground, !- Name
  {bbd7c72f-e00d-4de4-a978-e62907dc4fce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.5769917525469,                      !- X Origin {m}
  0.651966645249808,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}; !- Thermal Zone Name

OS:Surface,
  {e2676cd5-3f97-4d56-80d0-42b74974ace4}, !- Handle
  PrimarySchool Classroom C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0d97d358-c32b-43db-80b9-1d8fa15b039a}, !- Construction Name
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.33066907387547e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.23976293928439, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 2.23976293928439, 0,  !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b42f4b-8fb0-4540-9ee4-885cbd35ac30}, !- Handle
  PrimarySchool Classroom C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {0a7c24c9-3f0c-4e49-b458-c598c17bab63}, !- Construction Name
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.23976293928439, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.23976293928439, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.33066907387547e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f0732a-4e3f-4251-a06d-1b8007b0c52e}, !- Handle
  PrimarySchool Classroom C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {12482fbd-b5e2-4e88-8082-401920b7a45a}, !- Construction Name
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.23976293928439, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 2.23976293928439, 3.9624, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 2.23976293928439, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.23976293928439, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd9271e-81e6-41ff-a4da-0aad51c61dea}, !- Handle
  PrimarySchool Classroom C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5ae239-b572-4ed3-bfc9-30db1a90efb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 5.55111512312578e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 5.55111512312578e-16, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 2.23976293928439, 0,  !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 2.23976293928439, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900ef062-7a45-48ca-abab-bff4fcadcd53}, !- Handle
  PrimarySchool Classroom C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c489b3c9-d1bc-4db6-93f6-8c1d0125a187}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.99680288865056e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  63.9916673528818, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  63.9916673528818, 3.99680288865056e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ace015-1d7d-406c-b520-c9476d75c6bf}, !- Handle
  PrimarySchool Classroom C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {7e7b324c-bd4a-4cd4-a90e-9da442d0ce9d}, !- Construction Name
  {2ae26855-3285-4993-bae6-eb066d38114b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9916673528818, 3.33066907387547e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  63.9916673528818, 2.23976293928439, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.23976293928439, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.33066907387547e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {036b871c-f259-4599-911c-7b38228e29bd}, !- Zone Air Inlet Port List
  {72bcd549-d28c-459c-8cfe-845de2273fde}, !- Zone Air Exhaust Port List
  {58cf553c-2b8d-4174-9399-1974dee41796}, !- Zone Air Node Name
  {3dc23d8c-b9d1-4a14-8f5a-56ca14bf24fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b98f9ef-e9d6-4af5-904a-f4cd9bc496a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49ccc62b-5e52-4cb2-adad-f9ef91d00cac}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Zone Air Node, !- Name
  {58cf553c-2b8d-4174-9399-1974dee41796}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58cf553c-2b8d-4174-9399-1974dee41796}, !- Handle
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- Source Object
  11,                                     !- Outlet Port
  {49ccc62b-5e52-4cb2-adad-f9ef91d00cac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {036b871c-f259-4599-911c-7b38228e29bd}, !- Handle
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- HVAC Component
  {8de7a9ef-e721-492c-95bb-b8b750d7a741}, !- Port 1
  {420a911f-a6c4-4a42-9513-c69b1f0cbc7e}; !- Port 2

OS:PortList,
  {72bcd549-d28c-459c-8cfe-845de2273fde}, !- Handle
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- HVAC Component
  {30d33877-b44a-4041-a50a-61859696c7b1}; !- Port 1

OS:PortList,
  {3dc23d8c-b9d1-4a14-8f5a-56ca14bf24fd}, !- Handle
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- HVAC Component
  {e4c39ba2-fb18-4c78-b1e9-f3aafef02a3d}; !- Port 1

OS:Sizing:Zone,
  {6b887256-aaa1-426f-9f36-206f77f472cc}, !- Handle
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a6669069-150a-4cd1-8543-690803e28490}, !- Handle
  Zone PrimarySchool Classroom C  - Story ground Zone HVAC Equipment List, !- Name
  {d5b790c0-daa5-4b97-ab2b-5214903780cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa30dbe7-fff3-4e47-8392-168b0aa305a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ed0c5b16-f84c-437b-8115-c20965bbd439}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {051799aa-94f1-4f7a-b621-f5c4b9e94c70}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a7700de-acdf-4d2c-a727-87b6d26fb075}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {305d39e2-107a-4851-b703-0b30701c1b84}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Handle
  PrimarySchool Office  - Story ground,   !- Name
  {c877db6a-20c9-42f0-a95f-30fad243e584}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.4146756003349,                       !- X Origin {m}
  -2.8917295845342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}; !- Thermal Zone Name

OS:Surface,
  {ede4232a-8abc-4f69-9955-ecdb8484e59b}, !- Handle
  PrimarySchool Office  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {c434455b-56ee-4675-96c3-1b02b4c005df}, !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.7834591690684, 0, !- X,Y,Z Vertex 2 {m}
  5.16231615221202, 5.7834591690684, 0,   !- X,Y,Z Vertex 3 {m}
  5.16231615221202, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6920a36e-0bb2-4be3-b30c-eb723781d2c4}, !- Handle
  PrimarySchool Office  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67d0123-524c-4dbd-af48-106c6c83449e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.2397629392844, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.2397629392844, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7a64a0-9c72-47c8-985b-045e256e2703}, !- Handle
  PrimarySchool Office  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {59033cae-b4d7-4b6f-98d1-9f4760c44194}, !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.7834591690684, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.16231615221202, 5.7834591690684, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.16231615221202, 5.7834591690684, 0,   !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 5.7834591690684, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c46b35d-8cb8-4123-8f06-aeac13131acc}, !- Handle
  PrimarySchool Office  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {ad14265b-efa0-41ea-96a2-0783433811b7}, !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.16231615221202, 5.7834591690684, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.16231615221202, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.16231615221202, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.16231615221202, 5.7834591690684, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d066fc3c-d2aa-441c-b610-95e9a607bdff}, !- Handle
  PrimarySchool Office  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {79083582-c58d-4d20-bb64-8f8f79c81ca1}, !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.16231615221202, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.16231615221202, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523515c9-1b88-4f15-b587-fd02071f0510}, !- Handle
  PrimarySchool Office  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {73bbf73f-2800-43cf-9bd0-bf76805abf34}, !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.16231615221202, 4.44089209850063e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.16231615221202, 5.7834591690684, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 5.7834591690684, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.44089209850063e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- Handle
  Zone PrimarySchool Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4df50d31-29e3-4e1a-a40e-d366e2f2b7e1}, !- Zone Air Inlet Port List
  {529f8015-caa5-4a3a-9b66-7e2cd6d96c2c}, !- Zone Air Exhaust Port List
  {90739f40-5f82-42b9-bd7c-b7faf22ca44e}, !- Zone Air Node Name
  {a08aaef9-6431-4fd1-929e-004c7b0dd51c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e62000f4-7b93-425f-a839-5d2f5fdf97b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8eeda5df-0aad-412c-bf77-7fea401630da}, !- Handle
  Zone PrimarySchool Office  - Story ground Zone Air Node, !- Name
  {90739f40-5f82-42b9-bd7c-b7faf22ca44e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90739f40-5f82-42b9-bd7c-b7faf22ca44e}, !- Handle
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- Source Object
  11,                                     !- Outlet Port
  {8eeda5df-0aad-412c-bf77-7fea401630da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4df50d31-29e3-4e1a-a40e-d366e2f2b7e1}, !- Handle
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- HVAC Component
  {4c8122d2-8808-4896-ba8f-fc1051f3336e}, !- Port 1
  {2714bd81-d777-4009-9fa1-a665cac0297c}; !- Port 2

OS:PortList,
  {529f8015-caa5-4a3a-9b66-7e2cd6d96c2c}, !- Handle
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- HVAC Component
  {4ac2500b-e7b3-4704-b00a-3b86dcff809c}; !- Port 1

OS:PortList,
  {a08aaef9-6431-4fd1-929e-004c7b0dd51c}, !- Handle
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- HVAC Component
  {e17b11a6-c158-4fcb-80a8-d05f3e926783}; !- Port 1

OS:Sizing:Zone,
  {8f8cc25f-2b95-4076-8d4c-1a7ca1009a30}, !- Handle
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0becebe1-1a09-437c-b4c0-6e2578c35c75}, !- Handle
  Zone PrimarySchool Office  - Story ground Zone HVAC Equipment List, !- Name
  {bba103a3-3cb6-4a88-8d15-1e3259d11be5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90fccd06-6570-4139-af40-765b25a0c147}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {462893cc-0f0d-469a-9acb-31bacbe092c7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d3833b0e-d038-45f9-b314-c125adb947ef}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73df19bb-e1eb-4250-9c23-0fcec5753297}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {17d1aeba-5c55-4fa6-a074-b1bb9f991b63}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Surface,
  {1b5ae239-b572-4ed3-bfc9-30db1a90efb4}, !- Handle
  PrimarySchool Office  - Story ground Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd9271e-81e6-41ff-a4da-0aad51c61dea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 5.7834591690684, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 5.7834591690684, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.54369622978401, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.54369622978401, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1836e6be-604b-479d-b87d-bf8b969f6233}, !- Handle
  PrimarySchool Office  - Story ground Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b85121f8-34a5-4b13-b7a6-55d67c16aecb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce8decd-3c32-435a-b8f9-cff1b0f19125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.54369622978401, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.54369622978401, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.2397629392844, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.2397629392844, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c243f54-9853-49ae-966c-4396331b87cd}, !- Handle
  PrimarySchool Office  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {8f7a64a0-9c72-47c8-985b-045e256e2703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.13691615221202, 5.7834591690684, 1.48232034414703, !- X,Y,Z Vertex 1 {m}
  5.13691615221202, 5.7834591690684, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 5.7834591690684, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 5.7834591690684, 1.48232034414703; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {148b2dfc-b2b9-480b-8d64-e78785632be4}, !- Handle
  PrimarySchool Office  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {d066fc3c-d2aa-441c-b610-95e9a607bdff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 4.44089209850063e-15, 1.48232034414703, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.13691615221202, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.13691615221202, 4.44089209850063e-15, 1.48232034414703; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2017e7be-fa5f-4abc-990f-d9ad90413087}, !- Handle
  PrimarySchool Office  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {8c46b35d-8cb8-4123-8f06-aeac13131acc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.16231615221202, 0.0254000000000044, 1.48155231044083, !- X,Y,Z Vertex 1 {m}
  5.16231615221202, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  5.16231615221202, 5.7580591690684, 0.762, !- X,Y,Z Vertex 3 {m}
  5.16231615221202, 5.7580591690684, 1.48155231044083; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa108e62-53da-4aa8-abed-552899214a07}, !- Handle
  PrimarySchool Classroom C  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {25b42f4b-8fb0-4540-9ee4-885cbd35ac30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.21436293928439, 1.49178421518362, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.21436293928439, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0254000000000008, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0254000000000008, 1.49178421518362; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d3cf88b-200d-4679-b90f-a9eea169d6c6}, !- Handle
  PrimarySchool Classroom C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {a0f0732a-4e3f-4251-a06d-1b8007b0c52e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  63.9662673528818, 2.23976293928439, 1.47579865145626, !- X,Y,Z Vertex 1 {m}
  63.9662673528818, 2.23976293928439, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 2.23976293928439, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 2.23976293928439, 1.47579865145626; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2c4e8ba-53ac-4dc1-ae9c-39691f34d6af}, !- Handle
  PrimarySchool Corridor B  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {76b0c830-4a8f-4769-be9c-965601a7b917}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.27853329049962, 1.50414527353178, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.27853329049962, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999994, 1.50414527353178; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee3884e-4d5a-4b9e-a60d-9a4138ae271f}, !- Handle
  PrimarySchool Classroom A  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {e66d3ce7-1fff-415d-bb34-5d7f33979e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.2143629392844, 1.49178421518362, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.2143629392844, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0254000000000048, 1.49178421518362; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83a30977-e7db-494c-a550-8e6375b820a7}, !- Handle
  PrimarySchool Classroom A  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {7fefb060-6467-4d4f-9dfa-00ddfdbc96a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 4.44089209850063e-15, 1.47579865145626, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  63.9662673528818, 4.44089209850063e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  63.9662673528818, 4.44089209850063e-15, 1.47579865145626; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Handle
  PrimarySchool Gym  - Story ground,      !- Name
  {1e718a88-f221-4d83-b6ee-8558a1118cad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  42.5157295845342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}; !- Thermal Zone Name

OS:Surface,
  {a9bf678e-e6dc-4efd-901a-e9cd44216542}, !- Handle
  PrimarySchool Gym  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {78e71371-4ac4-4045-b0ca-50d0f69d52f3}, !- Construction Name
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 4.5941829384921, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.5941829384921, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5db1875b-7d1f-4600-bf99-d85c064238ec}, !- Handle
  PrimarySchool Gym  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {5fe44114-007b-4a48-b888-c71b026bb257}, !- Construction Name
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb22971c-1a39-4e09-9aec-48c8a0a95e5a}, !- Handle
  PrimarySchool Gym  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {9b598ea7-f4ce-4814-bc58-74c746985ca0}, !- Construction Name
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.5941829384921, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 4.5941829384921, 0,  !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f21602-bd86-4c79-a91e-161d2f5156ae}, !- Handle
  PrimarySchool Gym  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d664dc-4154-4281-9a44-9b6c3b32833e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.59418293849206, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.59418293849206, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 4.59418293849206, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 4.59418293849206, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f6ac65c-8615-4eef-ab73-885f85bf478d}, !- Handle
  PrimarySchool Gym  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {c9714605-3cdf-4608-bf46-303ba5693440}, !- Construction Name
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.5941829384921, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.5941829384921, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6278df-41dd-4042-b132-3a372d43b9fb}, !- Handle
  PrimarySchool Gym  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {f60832d0-3382-4c54-ab4f-3ec6845b1c1a}, !- Construction Name
  {3d883ab9-4c53-4c84-8db1-07c5aa5bb62c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.5941829384921, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.5941829384921, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, -7.105427357601e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -7.105427357601e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- Handle
  Zone PrimarySchool Gym  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4ce8159-616e-45b1-8836-06eb7e6f7a10}, !- Zone Air Inlet Port List
  {435bfd10-d513-479f-b38a-ec33016f328e}, !- Zone Air Exhaust Port List
  {fa462327-a3e7-43f7-bace-df534e885f10}, !- Zone Air Node Name
  {71fa2c81-3dca-4800-8247-fe1f5a63c16f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {562b2c83-7545-4b64-97c5-c6eff1fa0068}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd1fb4c3-36d6-4c11-a28e-7290114e8f98}, !- Handle
  Zone PrimarySchool Gym  - Story ground Zone Air Node, !- Name
  {fa462327-a3e7-43f7-bace-df534e885f10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa462327-a3e7-43f7-bace-df534e885f10}, !- Handle
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- Source Object
  11,                                     !- Outlet Port
  {dd1fb4c3-36d6-4c11-a28e-7290114e8f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4ce8159-616e-45b1-8836-06eb7e6f7a10}, !- Handle
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- HVAC Component
  {12e4187d-88d1-4b90-868b-4e0c8665f9fa}, !- Port 1
  {9243d96d-1958-48cb-a5e5-04d8a43a3a86}; !- Port 2

OS:PortList,
  {435bfd10-d513-479f-b38a-ec33016f328e}, !- Handle
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- HVAC Component
  {841a95c9-ae72-4d0c-93d8-dedb1f6c9808}; !- Port 1

OS:PortList,
  {71fa2c81-3dca-4800-8247-fe1f5a63c16f}, !- Handle
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- HVAC Component
  {d1db25b9-a4b9-4af7-aee0-085b2c9ea8ef}; !- Port 1

OS:Sizing:Zone,
  {46567d88-7016-4358-b63e-94ccd72cd5af}, !- Handle
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {187c5127-2d9a-4f02-837f-ba4e2c413f3b}, !- Handle
  Zone PrimarySchool Gym  - Story ground Zone HVAC Equipment List, !- Name
  {c5716955-b03b-4f81-8c46-1df34f2c50ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3418a10-d1a2-43ce-bb67-fbe092c484a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0aea58f6-0aef-475c-8b63-565d0090b1e7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6cc1dd78-cc9d-4769-8d0a-ef5c930bdde4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2d54d04c-67e7-45bf-b867-f91731fa2354}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bcee06ff-2514-41fc-a610-d8937f250426}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Handle
  PrimarySchool Office  - Story ground 1, !- Name
  {c877db6a-20c9-42f0-a95f-30fad243e584}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  47.1099125230263,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}; !- Thermal Zone Name

OS:Surface,
  {4434e91c-211e-4f6f-8759-2ca41cf8ebd0}, !- Handle
  PrimarySchool Office  - Story ground 1 Floor 1, !- Name
  Floor,                                  !- Surface Type
  {ff8c5ee3-0968-437b-aad0-a74c85cd98b9}, !- Construction Name
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.509732783387854, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.509732783387854, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d664dc-4154-4281-9a44-9b6c3b32833e}, !- Handle
  PrimarySchool Office  - Story ground 1 Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25f21602-bd86-4c79-a91e-161d2f5156ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed424d9f-ac9a-4d7e-9398-93b139b179b7}, !- Handle
  PrimarySchool Office  - Story ground 1 Wall 2, !- Name
  Wall,                                   !- Surface Type
  {6a289de4-8ea3-42f3-8c54-977183dc020a}, !- Construction Name
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 0.509732783387854, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.509732783387854, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c20e7fa-a8b4-4837-b459-028317577b89}, !- Handle
  PrimarySchool Office  - Story ground 1 Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0bd2ac-0f10-4291-9772-252d17a9b0a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.509732783387854, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.509732783387854, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.509732783387854, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.509732783387854, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd992cc9-a772-46e2-bb8b-2ea69a640e41}, !- Handle
  PrimarySchool Office  - Story ground 1 Wall 3, !- Name
  Wall,                                   !- Surface Type
  {12a1ed0d-8882-4dd5-9a8d-63f5779408a6}, !- Construction Name
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.509732783387854, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.509732783387854, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afda831-1308-4c54-8284-e7c4f63ebf40}, !- Handle
  PrimarySchool Office  - Story ground 1 RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {753107f0-c6fb-4ba1-ac99-3b9644dbc91c}, !- Construction Name
  {8e8f1300-9650-4666-9be2-a7b93215bc6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.509732783387854, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 0.509732783387854, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- Handle
  Zone PrimarySchool Office  - Story ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffc3a200-980f-45ae-93a3-0de5d0319806}, !- Zone Air Inlet Port List
  {3f5e738d-e2a1-477a-9564-99ee21e9cba2}, !- Zone Air Exhaust Port List
  {232444ed-ab63-47a8-af12-12e7e6f74932}, !- Zone Air Node Name
  {396c816e-1268-4159-9ee1-b3ec7be0e16c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0e42965-1e3a-4139-9eff-8d0479995d63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d42400f-3284-4af3-8223-0385afc06cb6}, !- Handle
  Zone PrimarySchool Office  - Story ground 1 Zone Air Node, !- Name
  {232444ed-ab63-47a8-af12-12e7e6f74932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {232444ed-ab63-47a8-af12-12e7e6f74932}, !- Handle
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- Source Object
  11,                                     !- Outlet Port
  {1d42400f-3284-4af3-8223-0385afc06cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffc3a200-980f-45ae-93a3-0de5d0319806}, !- Handle
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- HVAC Component
  {91bf48d0-d34f-4eb0-8eb3-bd1a0c312ecd}, !- Port 1
  {84209fec-e0f3-4679-b7e9-6b0de29dab4f}; !- Port 2

OS:PortList,
  {3f5e738d-e2a1-477a-9564-99ee21e9cba2}, !- Handle
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- HVAC Component
  {181d2910-5877-4d5e-91be-ff37dbdaf59d}; !- Port 1

OS:PortList,
  {396c816e-1268-4159-9ee1-b3ec7be0e16c}, !- Handle
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- HVAC Component
  {fead6cd4-5aa0-4efd-a955-bff13ae640c1}; !- Port 1

OS:Sizing:Zone,
  {5aeeec37-ab59-4b3e-a00b-7eba14e289ad}, !- Handle
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {94ab8a6a-cf90-4837-b403-fa559b58f475}, !- Handle
  Zone PrimarySchool Office  - Story ground 1 Zone HVAC Equipment List, !- Name
  {5d11f219-6b11-4811-ae47-dc0b1ec7cc28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8a37f82-1d79-43d4-8329-10c2c09d66da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {86715c81-8e7f-4aec-8abf-45098b3e9267}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f3d83461-4e2c-4259-bafb-cda699eeddb5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1786a6bf-28d2-469c-b00b-d0dffa43a374}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {40a5c953-1c62-4b12-b3df-103496a9f420}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Handle
  PrimarySchool Kitchen  - Story ground,  !- Name
  {9360a771-8cc3-4455-adb1-d1ed03cc9399}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  47.6196453064142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {bd629edc-4962-4205-987a-4bb57e9b12e1}; !- Thermal Zone Name

OS:Surface,
  {21f1e426-1575-42e2-bf31-8ce6d8ad8faf}, !- Handle
  PrimarySchool Kitchen  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {93bc9de9-0ab7-4079-b47e-120a8ba548ad}, !- Construction Name
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.1557319942155, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.1557319942155, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0bd2ac-0f10-4291-9772-252d17a9b0a8}, !- Handle
  PrimarySchool Kitchen  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c20e7fa-a8b4-4837-b459-028317577b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc80a99c-1059-4051-8437-fd9d533ada21}, !- Handle
  PrimarySchool Kitchen  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {6559981e-9011-4891-a4a2-d37f12220c6a}, !- Construction Name
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.1557319942155, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.1557319942155, 0,  !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca151648-a9f2-44b4-8fd7-1ef8b7ca856d}, !- Handle
  PrimarySchool Kitchen  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89f03952-96a7-4bcf-8156-a6fbe46e5fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.1557319942155, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.1557319942155, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.1557319942155, 0,  !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 2.1557319942155, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38136df9-61dd-438c-b15b-108beceacb4d}, !- Handle
  PrimarySchool Kitchen  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {d61e17d5-be4c-476f-b74a-5e7697ff7ea9}, !- Construction Name
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.1557319942155, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.1557319942155, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f815857d-d8a4-4473-a74c-98d5a8f62657}, !- Handle
  PrimarySchool Kitchen  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {6879040a-b8a6-42f9-a030-062fcd09d343}, !- Construction Name
  {f7deab49-1e88-4963-9d30-0c848d3a5cd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.1557319942155, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.1557319942155, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- Handle
  Zone PrimarySchool Kitchen  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb17aeaf-e7d5-43a4-a05f-245dc219676d}, !- Zone Air Inlet Port List
  {062ace60-7604-4729-8cf1-39fa60eeb982}, !- Zone Air Exhaust Port List
  {8e982ead-2651-4e41-a55f-bc5ad63553d1}, !- Zone Air Node Name
  {f01e1a43-6316-4b8c-9844-00b5557278c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2b16f22-2545-405a-bf14-d4f17c80258d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7cb33c5-abff-48e7-b860-89b0544713ee}, !- Handle
  Zone PrimarySchool Kitchen  - Story ground Zone Air Node, !- Name
  {8e982ead-2651-4e41-a55f-bc5ad63553d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e982ead-2651-4e41-a55f-bc5ad63553d1}, !- Handle
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- Source Object
  11,                                     !- Outlet Port
  {f7cb33c5-abff-48e7-b860-89b0544713ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb17aeaf-e7d5-43a4-a05f-245dc219676d}, !- Handle
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- HVAC Component
  {b36320ae-b035-49fe-a3f9-5ca828c332a1}, !- Port 1
  {c5b05b3c-d838-43f0-b16c-4146177898e9}; !- Port 2

OS:PortList,
  {062ace60-7604-4729-8cf1-39fa60eeb982}, !- Handle
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- HVAC Component
  {45b96441-5fce-42ba-b202-af991db12d07}, !- Port 1
  {f16ed9cf-395b-488f-9fcf-9b6d7d735be1}; !- Port 2

OS:PortList,
  {f01e1a43-6316-4b8c-9844-00b5557278c7}, !- Handle
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- HVAC Component
  {5fd05976-5fe6-4150-9be6-19dd488eacd3}; !- Port 1

OS:Sizing:Zone,
  {c64ceda5-00f1-48fa-9547-0a8bb6638552}, !- Handle
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7b5c508e-f1e7-4c5e-9f51-9680f120d567}, !- Handle
  Zone PrimarySchool Kitchen  - Story ground Zone HVAC Equipment List, !- Name
  {bd629edc-4962-4205-987a-4bb57e9b12e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bb9c0fa-5d25-4c85-bbe9-064119f37449}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48c40622-889c-46bb-ad89-f1900b5d0d04}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2baecf51-994a-40b5-a68d-89cf028773ad}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {3beed539-5cb3-4c52-a4db-aa9f6146706d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {34c789f6-84aa-4839-acef-b98910cb9284}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  {050d5e56-ecf5-47a2-a009-01b0b2753117}, !- Zone Equipment 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 4

OS:Space,
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Handle
  PrimarySchool Lobby  - Story ground,    !- Name
  {ff941b49-2f30-43db-b227-b400a99a7629}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  49.7753773006297,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}; !- Thermal Zone Name

OS:Surface,
  {52be2c32-a12f-4634-9831-cb9babdb2ad1}, !- Handle
  PrimarySchool Lobby  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {3af2703c-f878-4d89-8e57-5fb15d2eb315}, !- Construction Name
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.19990683016256, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.19990683016256, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f03952-96a7-4bcf-8156-a6fbe46e5fe1}, !- Handle
  PrimarySchool Lobby  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca151648-a9f2-44b4-8fd7-1ef8b7ca856d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42db54f-0809-4f3c-9acb-3582735bd9c4}, !- Handle
  PrimarySchool Lobby  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {1896c48a-8306-4f7e-98d5-83880d05b028}, !- Construction Name
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.19990683016256, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.19990683016256, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7546f2fc-ab8f-4d7a-8265-99907479f332}, !- Handle
  PrimarySchool Lobby  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a062f2-f4f0-41a9-aba6-ecdc4f1e98f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.19990683016256, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.19990683016256, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.19990683016256, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 2.19990683016256, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fb1e85-6e5f-4c94-b9c3-d52e1d4029b6}, !- Handle
  PrimarySchool Lobby  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {81e24f0f-6558-4415-a09b-292683ea72b3}, !- Construction Name
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.19990683016256, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.19990683016256, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4ffa3f-49d9-4a12-9542-dddffcf67bfe}, !- Handle
  PrimarySchool Lobby  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2068dadb-6c1e-4a13-8964-a3394cf7527e}, !- Construction Name
  {c85760f9-4ac3-4264-958d-32c0b97f4a62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.19990683016256, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.19990683016256, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- Handle
  Zone PrimarySchool Lobby  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6c2cc96-a1d0-4ef3-a344-6257bcd1161b}, !- Zone Air Inlet Port List
  {fb16a974-2719-45d6-8f6c-0e58f8c1623c}, !- Zone Air Exhaust Port List
  {e5e33ff2-c864-4c8a-be57-12c80fe145ae}, !- Zone Air Node Name
  {4e3acdb4-9d67-4f9b-b875-1a8e3c30319c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5bbaa29-05b8-4605-8fc6-6016c9756a82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8507f508-a264-4374-9c6e-911b7dbb836e}, !- Handle
  Zone PrimarySchool Lobby  - Story ground Zone Air Node, !- Name
  {e5e33ff2-c864-4c8a-be57-12c80fe145ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5e33ff2-c864-4c8a-be57-12c80fe145ae}, !- Handle
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- Source Object
  11,                                     !- Outlet Port
  {8507f508-a264-4374-9c6e-911b7dbb836e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6c2cc96-a1d0-4ef3-a344-6257bcd1161b}, !- Handle
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- HVAC Component
  {26c214d1-cace-4b9d-8418-b70170ef8eab}, !- Port 1
  {3edfd230-f85d-43c0-9db4-5aa5937eb318}; !- Port 2

OS:PortList,
  {fb16a974-2719-45d6-8f6c-0e58f8c1623c}, !- Handle
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- HVAC Component
  {3115ba54-cf7c-4b0b-a1ff-b226ead342c5}; !- Port 1

OS:PortList,
  {4e3acdb4-9d67-4f9b-b875-1a8e3c30319c}, !- Handle
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- HVAC Component
  {7d0bf68b-409f-41b7-a235-0f0b5c2d3aba}; !- Port 1

OS:Sizing:Zone,
  {03c3a420-d352-46c8-9bbe-71017d4128e1}, !- Handle
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1615dc8b-d2f1-4c89-a233-834a0ab42fa4}, !- Handle
  Zone PrimarySchool Lobby  - Story ground Zone HVAC Equipment List, !- Name
  {4eb66ddf-2ff8-4c1a-9145-7e6fc567619e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d87b323-39ce-45aa-8bc1-e720f54de55d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64db25db-8cdf-4c92-95da-c77f7fcef7f4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c1757e96-7e8d-4dc5-9006-0964b36030f0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {851f55b7-357c-48c9-b866-f4f2e0a1b58c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e99e4d0c-2c85-48ca-8ae0-84c61484350b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Handle
  PrimarySchool Restroom  - Story ground, !- Name
  {f8f03142-61f1-43fc-880d-d22f73ade50c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  51.9752841307923,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {ef892b48-d840-408d-a932-2b3d245dc484}; !- Thermal Zone Name

OS:Surface,
  {22137619-0b83-4d9a-b7fd-855500444231}, !- Handle
  PrimarySchool Restroom  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0ef8c0fa-5d2e-411b-a6c9-15c255976e2d}, !- Construction Name
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.44728591146598, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.44728591146598, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a062f2-f4f0-41a9-aba6-ecdc4f1e98f4}, !- Handle
  PrimarySchool Restroom  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7546f2fc-ab8f-4d7a-8265-99907479f332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2497499c-06db-46f9-b9e7-2d7686c9a2a4}, !- Handle
  PrimarySchool Restroom  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {59b3e9de-b346-4f4a-ba5c-25a78942adca}, !- Construction Name
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.44728591146598, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.44728591146598, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d92899-6d5e-4ecc-b678-de1e64d4882a}, !- Handle
  PrimarySchool Restroom  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6078c5-b0fe-45df-9b75-35a2c16bdae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.44728591146598, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.44728591146598, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 2.44728591146598, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 2.44728591146598, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d274cceb-9d0d-41b9-b145-d90d5cb37300}, !- Handle
  PrimarySchool Restroom  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {3cc644aa-dad5-4165-94f9-9d28cd81004b}, !- Construction Name
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.44728591146598, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.44728591146598, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e496e455-47ca-49be-b748-a753e3133600}, !- Handle
  PrimarySchool Restroom  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {038d8920-22fe-430e-ab72-8e393cccf690}, !- Construction Name
  {388655b0-2afe-49e5-b762-77f5c9c90857}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.44728591146598, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.44728591146598, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- Handle
  Zone PrimarySchool Restroom  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74a46816-57fb-4467-8b9b-3b753a5af165}, !- Zone Air Inlet Port List
  {2ee05e30-cdba-49b4-afe8-fd97bc8c1b5e}, !- Zone Air Exhaust Port List
  {091fdafc-ab82-4c28-a643-fa48a157ab52}, !- Zone Air Node Name
  {78526a1c-3178-4cd7-a791-50309d019ce2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84c12073-5af5-499e-af67-6d0f13f1abf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0206dc29-286d-430a-baaf-35b1eee7906d}, !- Handle
  Zone PrimarySchool Restroom  - Story ground Zone Air Node, !- Name
  {091fdafc-ab82-4c28-a643-fa48a157ab52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {091fdafc-ab82-4c28-a643-fa48a157ab52}, !- Handle
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- Source Object
  11,                                     !- Outlet Port
  {0206dc29-286d-430a-baaf-35b1eee7906d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74a46816-57fb-4467-8b9b-3b753a5af165}, !- Handle
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- HVAC Component
  {a315db81-21da-439a-9108-d095176b7876}, !- Port 1
  {825c0a5d-b148-4547-867a-a9ff71ff34b5}; !- Port 2

OS:PortList,
  {2ee05e30-cdba-49b4-afe8-fd97bc8c1b5e}, !- Handle
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- HVAC Component
  {fadb22bb-144c-472e-b426-bb4baaf4b30f}, !- Port 1
  {7cd326fc-6aa3-418b-811f-e46288599d2e}; !- Port 2

OS:PortList,
  {78526a1c-3178-4cd7-a791-50309d019ce2}, !- Handle
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- HVAC Component
  {b9e78c5d-f703-4a4d-ac29-a1774431f801}; !- Port 1

OS:Sizing:Zone,
  {27488e4d-8d66-42b8-aa42-b1e0c6608a67}, !- Handle
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {746c2a89-bd48-42e7-91ec-6937070fe0d3}, !- Handle
  Zone PrimarySchool Restroom  - Story ground Zone HVAC Equipment List, !- Name
  {ef892b48-d840-408d-a932-2b3d245dc484}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5d84082-ce09-4955-bd5c-be25fea7d5fc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1eac5559-14a8-4af0-9d0b-f1f87547d8bc}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {97db40e5-8962-4cd5-bd0f-2b3062ef0cb4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {0dc1693e-b968-4bdc-a3a8-08b5a6f02dc7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e7ac2782-6256-4578-b434-3ad7124cccfb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3
  {3823c207-8981-4a3f-972b-e699465b49f3}, !- Zone Equipment 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4,                                      !- Zone Equipment Heating or No-Load Sequence 4
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 4
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 4

OS:Space,
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Handle
  PrimarySchool Mechanical  - Story ground, !- Name
  {435694c1-e546-4567-b5e2-4b401092fc7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  54.4225700422583,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}; !- Thermal Zone Name

OS:Surface,
  {7da07da2-2d8c-4dfb-9bcc-bdbfca4f41e3}, !- Handle
  PrimarySchool Mechanical  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {9108f0bd-3523-4c57-9795-485bc8937b9d}, !- Construction Name
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 3.24243295851277, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.24243295851277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6078c5-b0fe-45df-9b75-35a2c16bdae7}, !- Handle
  PrimarySchool Mechanical  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d92899-6d5e-4ecc-b678-de1e64d4882a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89bd900-f570-4316-8ef3-e5f0c6269466}, !- Handle
  PrimarySchool Mechanical  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {fcede587-73bf-4732-a98f-00d89dec69f5}, !- Construction Name
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 3.24243295851277, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 3.24243295851277, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d774cb50-af26-40e3-826d-27569a2ed2fa}, !- Handle
  PrimarySchool Mechanical  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a26c1c1d-f0a8-4a4c-aacb-4015cdaa6848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.24243295851277, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.24243295851277, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 3.24243295851277, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 3.24243295851277, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c558e4dd-2acf-44cb-9640-8cb7cedc77c3}, !- Handle
  PrimarySchool Mechanical  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {21694243-aa1f-425e-9cd1-f76284c73b3e}, !- Construction Name
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.24243295851277, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.24243295851277, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acdea608-1b93-4e49-9667-ffe4eee88ec0}, !- Handle
  PrimarySchool Mechanical  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {a9ec2b83-661c-4199-9688-18d99e210036}, !- Construction Name
  {cae91d23-b677-4d43-9d3b-09654a1b11ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.24243295851277, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 3.24243295851277, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- Handle
  Zone PrimarySchool Mechanical  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24dd20ff-80ec-4537-b0cd-8d62db7fb0e5}, !- Zone Air Inlet Port List
  {36ad2910-323a-46c0-b686-51e1ddd3422c}, !- Zone Air Exhaust Port List
  {639b7bf1-15b2-47ec-bb29-75b190b38c80}, !- Zone Air Node Name
  {193250e8-e1a6-4d4e-b05d-2b00f7a2d75e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55d66477-7522-45a5-9582-b772a9f4ca18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {130b44bf-fdcb-4cb6-bcb1-b98cd593256f}, !- Handle
  Zone PrimarySchool Mechanical  - Story ground Zone Air Node, !- Name
  {639b7bf1-15b2-47ec-bb29-75b190b38c80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639b7bf1-15b2-47ec-bb29-75b190b38c80}, !- Handle
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- Source Object
  11,                                     !- Outlet Port
  {130b44bf-fdcb-4cb6-bcb1-b98cd593256f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24dd20ff-80ec-4537-b0cd-8d62db7fb0e5}, !- Handle
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- HVAC Component
  {deda4a42-12fc-46e9-873d-706921928f1c}, !- Port 1
  {d55fa126-745b-4d0d-9f22-e755be1c46ed}; !- Port 2

OS:PortList,
  {36ad2910-323a-46c0-b686-51e1ddd3422c}, !- Handle
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- HVAC Component
  {3765f7f0-bbbc-495f-8b8b-d93bfcae5ddc}; !- Port 1

OS:PortList,
  {193250e8-e1a6-4d4e-b05d-2b00f7a2d75e}, !- Handle
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- HVAC Component
  {10a2f8b2-36b5-4241-b87e-0560fc4d2dab}; !- Port 1

OS:Sizing:Zone,
  {6aa5492b-4982-4e75-87bc-b425282f5f94}, !- Handle
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2409a6cd-f647-4159-b325-2f7a6427d00c}, !- Handle
  Zone PrimarySchool Mechanical  - Story ground Zone HVAC Equipment List, !- Name
  {1f17e19f-50e2-488c-9ab0-e4137cee0f5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a75cd8fc-eb14-4195-a113-8efe9ffe1c99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b64d3dcf-d048-4001-83e8-1f00f3b45b48}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {291be62c-1b96-4567-9dd9-eb33083f2c03}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4b692dc-3855-4a57-8fec-1f3e9f90b7bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f7c93959-d3a8-44f5-9ccc-a5679ee15410}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Handle
  PrimarySchool Cafeteria  - Story ground, !- Name
  {2d246a95-d057-47eb-a083-5b7673620acc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9844509216153,                       !- X Origin {m}
  57.6650030007711,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d0af358b-7c25-4c17-87b7-c1f4ad103c07}, !- Building Story Name
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}; !- Thermal Zone Name

OS:Surface,
  {d2b3ddb0-eab3-46fb-955d-c5d5065f5a05}, !- Handle
  PrimarySchool Cafeteria  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d53c7a29-5cc7-4cc1-b3e9-13804239cfe8}, !- Construction Name
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 4.04641497274885, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.04641497274885, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26c1c1d-f0a8-4a4c-aacb-4015cdaa6848}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d774cb50-af26-40e3-826d-27569a2ed2fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f80d7c0-7d00-4c56-b717-11dccd0b33fb}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {ab785ce3-222f-411b-b47f-c292887e4f1c}, !- Construction Name
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.04641497274885, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 4.04641497274885, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ca4bdd-6ae8-4c17-8c6c-4e1a9c41ec66}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {592b238c-c428-4eee-b237-7a90ec42e518}, !- Construction Name
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.78345916906845, 4.04641497274885, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.04641497274885, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.04641497274885, 0, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 4.04641497274885, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb5ae83f-af10-46da-b7b9-d48747c5b491}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {d76f27d3-5f10-4f5e-887b-3268d00d06d1}, !- Construction Name
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.04641497274885, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.04641497274885, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31db2986-5d90-4ea5-8e2c-c6f36e65df57}, !- Handle
  PrimarySchool Cafeteria  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {3ddd31e6-4f0f-4cd7-843e-9f4843fb1549}, !- Construction Name
  {a0d112c8-0f94-4534-9835-32eebb8ff3e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.04641497274885, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.04641497274885, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 4.9737991503207e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- Handle
  Zone PrimarySchool Cafeteria  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2d3ce1c-e433-4160-a0ee-5f08fbb797f7}, !- Zone Air Inlet Port List
  {48fe4aff-eec6-4e83-9e09-dfa8a57eaea7}, !- Zone Air Exhaust Port List
  {dbecb7bb-38dc-47df-93d9-a5fec95af01d}, !- Zone Air Node Name
  {cb6be3b5-e9bd-4d7b-866c-a717e3a31278}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b4468b6-6fdf-46e9-840f-2d3d8ad1051d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d818eef-4dc6-4360-9dc1-502aeb9c4efb}, !- Handle
  Zone PrimarySchool Cafeteria  - Story ground Zone Air Node, !- Name
  {dbecb7bb-38dc-47df-93d9-a5fec95af01d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbecb7bb-38dc-47df-93d9-a5fec95af01d}, !- Handle
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- Source Object
  11,                                     !- Outlet Port
  {5d818eef-4dc6-4360-9dc1-502aeb9c4efb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2d3ce1c-e433-4160-a0ee-5f08fbb797f7}, !- Handle
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- HVAC Component
  {68b46b12-dcfd-4a35-acf2-a02fec432077}, !- Port 1
  {13efa0d7-6767-4414-b4a6-9b8e47bb8b68}; !- Port 2

OS:PortList,
  {48fe4aff-eec6-4e83-9e09-dfa8a57eaea7}, !- Handle
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- HVAC Component
  {06f6dfe8-4854-4dfe-9ad6-ae5c7e76414d}; !- Port 1

OS:PortList,
  {cb6be3b5-e9bd-4d7b-866c-a717e3a31278}, !- Handle
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- HVAC Component
  {6c2d9ec1-719b-462c-8dfb-c0b0dcc840b1}; !- Port 1

OS:Sizing:Zone,
  {980ac83f-a153-4d7f-b107-e450c12dd837}, !- Handle
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6ee5cc18-1fb5-41fe-b185-b8a5d7de3b06}, !- Handle
  Zone PrimarySchool Cafeteria  - Story ground Zone HVAC Equipment List, !- Name
  {186a3c05-f05d-4e4a-bbd9-ad6b02af5721}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6606a1b3-a99e-4036-be6d-c9b3975287cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ec8278b1-32fb-4609-a3cb-b4c1231b4186}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {440d24df-cc3b-433e-a09b-921fa459b546}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba0d8a0e-e762-44ef-8dd1-8906eb7cbc41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f1c61c33-2a2c-4667-ac1a-c8faa1cfc659}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:SubSurface,
  {cc91baae-b752-44ec-9b86-31e0558dd8d3}, !- Handle
  PrimarySchool Kitchen  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {fc80a99c-1059-4051-8437-fd9d533ada21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 2.1303319942155, 1.49244499581154, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.1303319942155, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.0254000000000003, 1.49244499581154; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fbed9a0-e1f5-4f2a-a0d8-2a831a506027}, !- Handle
  PrimarySchool Kitchen  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {38136df9-61dd-438c-b15b-108beceacb4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254, 1.49244499581154, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254, 0.762,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.1303319942155, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.1303319942155, 1.49244499581154; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d2c7d17-46d5-43c7-8e60-c37997a84324}, !- Handle
  PrimarySchool Lobby  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {f42db54f-0809-4f3c-9acb-3582735bd9c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 2.17450683016256, 1.49209118312272, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.17450683016256, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.0253999999999577, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.0253999999999577, 1.49209118312272; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f0baae4-fa1e-4061-ab22-c9c283d034dd}, !- Handle
  PrimarySchool Lobby  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {a7fb1e85-6e5f-4c94-b9c3-d52e1d4029b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999574, 1.49209118312272, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.17450683016256, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.17450683016256, 1.49209118312272; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffa24c77-9c38-4b13-950b-52388d7f0ab3}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {3f80d7c0-7d00-4c56-b717-11dccd0b33fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 4.02101497274885, 1.48429998724279, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.02101497274885, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.02540000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.02540000000005, 1.48429998724279; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fc2f264-5e24-4ad7-a871-de9faf02550f}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {eb5ae83f-af10-46da-b7b9-d48747c5b491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0254000000000497, 1.48429998724279, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.02101497274885, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.02101497274885, 1.48429998724279; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9fb3732-05b7-4bd9-86f1-10b2ecb21f9d}, !- Handle
  PrimarySchool Cafeteria  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {b2ca4bdd-6ae8-4c17-8c6c-4e1a9c41ec66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000426, 4.04641497274885, 1.48155231044083, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000426, 4.04641497274885, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.75805916906845, 4.04641497274885, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.75805916906845, 4.04641497274885, 1.48155231044083; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87089fc1-e3b7-42d8-b393-3e227705fbfc}, !- Handle
  PrimarySchool Mechanical  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {d89bd900-f570-4316-8ef3-e5f0c6269466}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 3.21703295851277, 1.48658424070906, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 3.21703295851277, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.0253999999999719, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.0253999999999719, 1.48658424070906; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f90662d-e9b9-4407-9e3e-e98ee013c4d6}, !- Handle
  PrimarySchool Mechanical  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {c558e4dd-2acf-44cb-9640-8cb7cedc77c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999716, 1.48658424070906, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.21703295851277, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.21703295851277, 1.48658424070906; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a9a3c16-6d1a-4774-8820-c50ac7e9f2f1}, !- Handle
  PrimarySchool Gym  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {bb22971c-1a39-4e09-9aec-48c8a0a95e5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 4.5687829384921, 1.48320671533668, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 4.5687829384921, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.0253999999999923, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.0253999999999923, 1.48320671533668; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {633b473c-bc0e-4497-b12c-ece24d0b4f3c}, !- Handle
  PrimarySchool Gym  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {4f6ac65c-8615-4eef-ab73-885f85bf478d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999929, 1.48320671533668, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.5687829384921, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.5687829384921, 1.48320671533668; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9328be4-4067-499c-a182-f533891e302c}, !- Handle
  PrimarySchool Gym  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {5db1875b-7d1f-4600-bf99-d85c064238ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.75805916906845, -7.105427357601e-15, 1.48155231044083, !- X,Y,Z Vertex 1 {m}
  -5.75805916906845, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000421, -7.105427357601e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000421, -7.105427357601e-15, 1.48155231044083; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b19225b-8b34-4dba-93b8-1e22521bcb6e}, !- Handle
  PrimarySchool Restroom  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {2497499c-06db-46f9-b9e7-2d7686c9a2a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 2.42188591146598, 1.4903508811195, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 2.42188591146598, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.025399999999979, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.025399999999979, 1.4903508811195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26e02175-6bcf-472e-ae47-31cacc832eac}, !- Handle
  PrimarySchool Restroom  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {d274cceb-9d0d-41b9-b145-d90d5cb37300}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999787, 1.4903508811195, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.42188591146598, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.42188591146598, 1.4903508811195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {985846ea-00b3-41e6-9509-654b55b8157a}, !- Handle
  PrimarySchool Office  - Story ground 1 Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {ed424d9f-ac9a-4d7e-9398-93b139b179b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.78345916906845, 0.484332783387854, 1.55418078490164, !- X,Y,Z Vertex 1 {m}
  -5.78345916906845, 0.484332783387854, 0.762, !- X,Y,Z Vertex 2 {m}
  -5.78345916906845, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 3 {m}
  -5.78345916906845, 0.0253999999999574, 1.55418078490164; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1de4432a-8499-4b37-93ad-428578213e90}, !- Handle
  PrimarySchool Office  - Story ground 1 Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {a5537172-bb0c-44d9-8b7c-70b17bbac029}, !- Construction Name
  {bd992cc9-a772-46e2-bb8b-2ea69a640e41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0.0253999999999574, 1.55418078490164, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.484332783387854, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.484332783387854, 1.55418078490164; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2205ad7f-301f-4818-ad12-6c84fb2aa99e}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a7a0730-07fa-475d-b761-00915702e179}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {2205ad7f-301f-4818-ad12-6c84fb2aa99e}, !- People Definition Name
  {2d246a95-d057-47eb-a083-5b7673620acc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4419ef6e-476f-42f5-bce4-55ec48f5bc54}, !- Work Efficiency Schedule Name
  {14b8678a-dbf6-4224-9834-20e35e2fabe4}, !- Clothing Insulation Schedule Name
  {2d95c7ba-42fd-427e-b621-c803403c76ee}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {14b8678a-dbf6-4224-9834-20e35e2fabe4}, !- Handle
  Clothing Schedule,                      !- Name
  {e7402bdb-a9dc-4ef4-a9b0-9533607473c9}, !- Schedule Type Limits Name
  {1a07ee3f-665a-4e37-9a6b-d66fe25c7bae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a07ee3f-665a-4e37-9a6b-d66fe25c7bae}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e7402bdb-a9dc-4ef4-a9b0-9533607473c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb478642-d0aa-4acf-b17e-e5d61f8f07e6}, !- Handle
  Schedule Rule 1,                        !- Name
  {14b8678a-dbf6-4224-9834-20e35e2fabe4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92251371-231d-4728-810f-f6ed69d986e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92251371-231d-4728-810f-f6ed69d986e9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e7402bdb-a9dc-4ef4-a9b0-9533607473c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e7402bdb-a9dc-4ef4-a9b0-9533607473c9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {2d95c7ba-42fd-427e-b621-c803403c76ee}, !- Handle
  Air Velocity Schedule,                  !- Name
  {68e1896b-1243-43fd-8fca-0ccd43fea224}, !- Schedule Type Limits Name
  {19c60884-454c-4f49-b5b4-2f947bbb35e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19c60884-454c-4f49-b5b4-2f947bbb35e3}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {68e1896b-1243-43fd-8fca-0ccd43fea224}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {68e1896b-1243-43fd-8fca-0ccd43fea224}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4419ef6e-476f-42f5-bce4-55ec48f5bc54}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  {5b1e4e00-255a-4daf-9cca-0def1ffa9d59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b1e4e00-255a-4daf-9cca-0def1ffa9d59}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {2afad04d-8d91-453c-a10a-c1e4d1e79fbf}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.8229483125633,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.660837,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bfeb4f71-9a26-4108-81c9-79c2601ef0d2}, !- Handle
  {2afad04d-8d91-453c-a10a-c1e4d1e79fbf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.61740499999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.066799999999999998,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.304095,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0048999999999999998,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0067999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {29eb4ca4-94f2-4ecd-8c50-5b9b6bcaee95}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.29942022349322,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {76991567-e91c-4ec9-bd60-752c362c6660}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {29eb4ca4-94f2-4ecd-8c50-5b9b6bcaee95}, !- Electric Equipment Definition Name
  {2d246a95-d057-47eb-a083-5b7673620acc}, !- Space or SpaceType Name
  {7de92097-2332-43d6-af09-1a6e11ea4313}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9701449c-d021-446c-9957-429a674371eb}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6e7306e8-fecc-4878-a5aa-1ed13606ceff}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6f853b7e-3a4d-4279-9efd-ec98472e5f6a}, !- Number of People Schedule Name
  {dd43997e-d382-431a-8b02-b2b797d0eb60}, !- People Activity Level Schedule Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Lighting Schedule Name
  {eb0e4fd4-71d4-465e-bba4-2bfe3b60da40}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6f853b7e-3a4d-4279-9efd-ec98472e5f6a}, !- Handle
  PrimarySchool Cafeteria Occ,            !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  {bcdcf0be-e9c7-416c-a811-173b4d2cf934}, !- Default Day Schedule Name
  {baa4280b-a005-4493-89c2-551a76929c43}, !- Summer Design Day Schedule Name
  {f9847343-917f-4fa3-87bf-3b068472af30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcdcf0be-e9c7-416c-a811-173b4d2cf934}, !- Handle
  PrimarySchool Cafeteria Occ Default,    !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01875,                                !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05625,                                !- Value Until Time 4
  2,                                      !- Hour 5
  45,                                     !- Minute 5
  0.075,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.09375,                                !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13125,                                !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1375,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0875,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.075,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0625,                                 !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.05,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.125,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.575,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.725,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.95,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.85,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.75,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.55,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.45,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1375,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1125,                                 !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0875,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.075,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0625,                                 !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0375,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  15,                                     !- Minute 47
  0.025,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0125,                                 !- Value Until Time 48
  13,                                     !- Hour 49
  45,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {baa4280b-a005-4493-89c2-551a76929c43}, !- Handle
  PrimarySchool Cafeteria Occ Summer Design Day, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {39377bf3-3811-4c55-8933-296bd5f8cc94}, !- Handle
  Schedule Rule 2,                        !- Name
  {6f853b7e-3a4d-4279-9efd-ec98472e5f6a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d169c586-2c42-4c63-8236-2ca2321feee7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d169c586-2c42-4c63-8236-2ca2321feee7}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day,   !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bf05f4b-9d17-4504-9575-09b66a9a93aa}, !- Handle
  Schedule Rule 3,                        !- Name
  {6f853b7e-3a4d-4279-9efd-ec98472e5f6a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f7942efa-f900-4558-a01a-adcd08365ac2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7942efa-f900-4558-a01a-adcd08365ac2}, !- Handle
  PrimarySchool Cafeteria Occ Wkdy Day 1, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01875,                                !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0375,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05625,                                !- Value Until Time 4
  2,                                      !- Hour 5
  45,                                     !- Minute 5
  0.075,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.09375,                                !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1125,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.13125,                                !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1375,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0875,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.075,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0625,                                 !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.05,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.125,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.575,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.725,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.95,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.85,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.75,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.55,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.45,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1375,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1125,                                 !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0875,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.075,                                  !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0625,                                 !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0375,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  15,                                     !- Minute 47
  0.025,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0125,                                 !- Value Until Time 48
  13,                                     !- Hour 49
  45,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {f9847343-917f-4fa3-87bf-3b068472af30}, !- Handle
  PrimarySchool Cafeteria Occ Winter Design Day, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd43997e-d382-431a-8b02-b2b797d0eb60}, !- Handle
  PrimarySchool Activity,                 !- Name
  {329f4ba9-3b2c-4257-837b-a891e7427bab}, !- Schedule Type Limits Name
  {6dcf581f-d9b5-4ea7-a5df-87b3b13e02b2}, !- Default Day Schedule Name
  {4bbad647-2a11-475f-b9c4-566e6017d33f}, !- Summer Design Day Schedule Name
  {85564847-26ab-4aed-847d-848a5f0e551e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dcf581f-d9b5-4ea7-a5df-87b3b13e02b2}, !- Handle
  PrimarySchool Activity Default,         !- Name
  {329f4ba9-3b2c-4257-837b-a891e7427bab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {85564847-26ab-4aed-847d-848a5f0e551e}, !- Handle
  PrimarySchool Activity Winter Design Day, !- Name
  {329f4ba9-3b2c-4257-837b-a891e7427bab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4bbad647-2a11-475f-b9c4-566e6017d33f}, !- Handle
  PrimarySchool Activity Summer Design Day, !- Name
  {329f4ba9-3b2c-4257-837b-a891e7427bab}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {329f4ba9-3b2c-4257-837b-a891e7427bab}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  {735af73f-aac2-46f4-811c-7f0deb6b0758}, !- Default Day Schedule Name
  {1333f0e8-ef13-45dc-b64e-8d5665c79925}, !- Summer Design Day Schedule Name
  {2a126aa6-70d0-4199-991c-feb2a50f2d8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {735af73f-aac2-46f4-811c-7f0deb6b0758}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.444766467470588,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.454223412941176,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.463680358411765,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.473137303882353,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.482594249352941,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.492051194823529,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.501508140294117,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.510965085764706,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.520422031235294,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.529878976705882,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.539335922176471,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.548792867647059,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.558249813117647,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.567706758588235,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.577163704058824,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.586620649529412,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.596077595,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.59943582575,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6027940565,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.60615228725,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.609510518,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.615414203375,                         !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.62131788875,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.627221574125,                         !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6331252595,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.639028944875,                         !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.64493263025,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.650836315625,                         !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.656740001,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.65244249425,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6481449875,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.64384748075,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.639549974,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.640088732,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.64062749,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.641166248,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.641705006,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.640612464,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.639519922,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.63842738,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.637334838,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.633071872,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.628808906,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.62454594,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.620282974,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.616020008,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.611757042,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.607494076,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.60323111,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.58860991375,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5739887175,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.55936752125,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.544746325,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.52156373025,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4983811355,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.47519854075,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.452015946,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.44095446375,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4298929815,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.41883149925,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.407770017,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.40072433025,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3936786435,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.38663295675,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.37958727,                             !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.35627457075,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3329618715,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.30964917225,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.286336473,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2758334075,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.265330342,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2548272765,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.244324211,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.22976995975,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2152157085,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.20066145725,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.186107206,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1705268945,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.154946583,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1393662715,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.12378596,                             !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.123415946666667,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.123045933333333,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.12267592,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.122112698,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.122022828,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.121932958,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.121843088,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.121753218,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.121902599,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.12205198,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.122201361,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.122350742,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.122427098666667,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.122503455333333,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.122579812;                            !- Value Until Time 96

OS:Schedule:Rule,
  {d2c92dc7-50fb-4991-a8da-c7b865c309d4}, !- Handle
  Schedule Rule 8,                        !- Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5ce11f91-17ab-4c49-92e5-6b27cef5be70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {5ce11f91-17ab-4c49-92e5-6b27cef5be70}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.238118038134914,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.230158102583023,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.222198167031133,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.214238231479242,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.206278295927352,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.202260148124997,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.198242000322643,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.194223852520289,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.190205704717934,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.186713193379657,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.18322068204138,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.179728170703103,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.176235659364826,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.169575610811346,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.162915562257867,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.156255513704387,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.149595465150908,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.149742290501516,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.149889115852124,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.150035941202732,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.150182766553341,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.150622131820275,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.151061497087209,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.151500862354144,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.151940227621078,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.151571008894646,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.151201790168214,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.150832571441782,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.15046335271535,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.150266524006301,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.150069695297253,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.149872866588205,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.149676037879156,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.146162835324135,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.142649632769114,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.139136430214093,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.135623227659072,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.135011946831804,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.134400666004536,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.133789385177268,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.13317810435,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.134606063449023,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.134664559735101,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.13472305602118,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.134781552307259,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.134840048593338,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.134898544879416,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.134957041165496,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.135015537451574,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.135074033737653,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.135132530023731,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.135191026309811,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.135249522595889,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.134887719307987,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.134525916020085,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.134164112732183,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.133802309444281,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.134062950609139,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.134323591773997,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.134584232938855,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.134844874103713,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.135364371345148,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.135883868586583,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.136403365828017,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.136922863069452,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.138285024039131,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.139647185008809,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.141009345978488,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.142371506948167,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.144176920931895,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.145982334915623,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.147787748899352,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.14959316288308,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.150734805282458,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.151876447681835,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.153018090081212,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.15415973248059,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.16553727829117,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.176914824101751,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.188292369912331,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.199669915722911,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.223740272542184,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.247810629361456,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.271880986180728,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.295951343,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.294087404181355,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.292223465362711,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.290359526544066,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.288495587725421,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.279930735336702,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.271365882947983,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.262801030559264,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.254236178170545,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.250206643161638,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.24617710815273,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.242147573143822;                      !- Value Until Time 96

OS:Schedule:Rule,
  {9b59daa6-b9a5-4113-aa51-4e19dcef7b69}, !- Handle
  Schedule Rule 9,                        !- Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f8c25020-9f71-46ad-9205-9e3b9a61120a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f8c25020-9f71-46ad-9205-9e3b9a61120a}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.217414734696867,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2180925126184,                        !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.218770290539934,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.219448068461468,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.220125846383002,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.222782393414212,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.225438940445421,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22809548747663,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.23075203450784,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.221464162117262,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.212176289726684,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.202888417336106,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.193600544945529,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.186737489096876,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.179874433248223,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.17301137739957,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.166148321550917,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.172197673722524,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.178247025894131,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.184296378065738,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.190345730237344,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.194387959184015,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.198430188130685,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.202472417077355,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.206514646024026,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.202942798282659,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.199370950541293,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.195799102799926,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.19222725505856,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.188257987981605,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.184288720904651,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.180319453827696,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.176350186750742,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.165804758180774,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.155259329610807,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.144713901040839,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.134168472470872,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.130205589434968,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.126242706399063,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.122279823363159,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.118316940327254,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.110087012920273,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.110087444595972,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.110087876271672,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.110088307947371,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.110088739623071,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.110089171298771,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.110089602974469,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.110090034650169,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.110090466325869,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.110090898001569,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.110091329677268,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.110091761352967,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.110182684626122,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.110273607899276,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.110364531172431,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.110455454445585,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.110362558933488,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.110269663421392,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.110176767909295,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.110083872397198,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.110014622510399,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.109945372623599,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1098761227368,                        !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.10980687285,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.113293000910413,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.116779128970825,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.120265257031238,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.12375138509165,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.128845736636704,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.133940088181758,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.139034439726811,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.144128791271865,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.142862582824913,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.141596374377961,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.140330165931009,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.139063957484057,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.150072214674291,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.161080471864525,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.17208872905476,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.183096986244994,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.19337152339611,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.203646060547226,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.213920597698342,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.224195134849458,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.228971406667115,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.233747678484772,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.23852395030243,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.243300222120087,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.243478984840065,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.243657747560043,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.243836510280022,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.244015273,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.237365138424217,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.230715003848433,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.22406486927265;                       !- Value Until Time 96

OS:Schedule:Rule,
  {40d085cb-02ae-453e-9670-12b43e7e1e71}, !- Handle
  Schedule Rule 10,                       !- Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {462b638c-f581-4129-a907-13be99e84bfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {462b638c-f581-4129-a907-13be99e84bfe}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.238118038134914,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.230158102583023,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.222198167031133,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.214238231479242,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.206278295927352,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.202260148124997,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.198242000322643,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.194223852520289,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.190205704717934,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.186713193379657,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.18322068204138,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.179728170703103,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.176235659364826,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.169575610811346,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.162915562257867,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.156255513704387,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.149595465150908,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.149742290501516,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.149889115852124,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.150035941202732,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.150182766553341,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.150622131820275,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.151061497087209,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.151500862354144,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.151940227621078,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.151571008894646,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.151201790168214,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.150832571441782,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.15046335271535,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.150266524006301,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.150069695297253,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.149872866588205,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.149676037879156,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.146162835324135,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.142649632769114,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.139136430214093,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.135623227659072,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.135011946831804,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.134400666004536,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.133789385177268,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.13317810435,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.134606063449023,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.134664559735101,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.13472305602118,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.134781552307259,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.134840048593338,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.134898544879416,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.134957041165496,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.135015537451574,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.135074033737653,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.135132530023731,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.135191026309811,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.135249522595889,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.134887719307987,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.134525916020085,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.134164112732183,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.133802309444281,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.134062950609139,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.134323591773997,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.134584232938855,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.134844874103713,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.135364371345148,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.135883868586583,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.136403365828017,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.136922863069452,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.138285024039131,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.139647185008809,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.141009345978488,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.142371506948167,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.144176920931895,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.145982334915623,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.147787748899352,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.14959316288308,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.150734805282458,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.151876447681835,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.153018090081212,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.15415973248059,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.16553727829117,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.176914824101751,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.188292369912331,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.199669915722911,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.223740272542184,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.247810629361456,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.271880986180728,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.295951343,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.294087404181355,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.292223465362711,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.290359526544066,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.288495587725421,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.279930735336702,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.271365882947983,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.262801030559264,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.254236178170545,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.250206643161638,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.24617710815273,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.242147573143822;                      !- Value Until Time 96

OS:Schedule:Day,
  {1333f0e8-ef13-45dc-b64e-8d5665c79925}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de44964c-348a-425e-810e-a919b7f7fcf0}, !- Handle
  Schedule Rule 11,                       !- Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b0af0461-65c9-4e44-ba25-3f009407fecd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {b0af0461-65c9-4e44-ba25-3f009407fecd}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.113594590340352,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.111075067898762,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.108555545457172,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.106036023015582,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.103516500573993,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.105431002023009,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.107345503472025,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109260004921042,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.111174506370058,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.11267942353254,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.114184340695021,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.115689257857503,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.117194175019985,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.118493080349533,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.119791985679081,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12109089100863,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122389796338178,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.12700516143555,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.131620526532921,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.136235891630293,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.140851256727665,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.146290682045748,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.151730107363832,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.157169532681916,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.162608958,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.155385802811613,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.148162647623226,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.140939492434839,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.133716337246451,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.129501308313144,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.125286279379836,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.121071250446529,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.116856221513221,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.107147706401699,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0974391912901763,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0877306761786539,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0780221610671316,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0769207810185748,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0758194009700181,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0747180209214613,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0736166408729046,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0735151978640659,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0735204896833083,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0735257815025507,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0735310733217932,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0735363651410356,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0735416569602781,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0735469487795183,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0735522405987607,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0735575324180032,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0735628242372456,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0735681160564881,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0735734078757305,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0739357955239208,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.074298183172111,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0746605708203013,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0750229584684916,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0745607266263686,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0740984947842458,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0736362629421229,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0731740311,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0731982287566856,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0732224264133711,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0732466240700567,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0732708217267422,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0831679838544376,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0930651459821328,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.102962308109828,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.112859470237523,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.111137386111169,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.109415301984814,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.107693217858459,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.105971133732104,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.10417090484818,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.102370675964256,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.100570447080333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0987702181964087,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0986507424066213,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0985312666168339,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0984117908270465,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0982923150372591,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.101745748224151,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.105199181411043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.108652614597934,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.112106047784826,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.113166100163507,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.114226152542187,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.115286204920868,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.116346257299549,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.116298771499767,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.116251285699986,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.116203799900204,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.116156314100423,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.115515883160405,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.114875452220387,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.11423502128037;                       !- Value Until Time 96

OS:Schedule:Rule,
  {e33c44ec-f835-45ce-a636-e020fe0b0754}, !- Handle
  Schedule Rule 12,                       !- Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2292d3a4-c2c3-461f-b2f5-6378d11fccee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2292d3a4-c2c3-461f-b2f5-6378d11fccee}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.132447280076706,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.13551584448532,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.138584408893933,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.141652973302547,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.14472153771116,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.150943399844401,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.157165261977642,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.163387124110883,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.169608986244124,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.168334945899215,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.167060905554306,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.165786865209397,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.164512824864487,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.168842223920593,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.173171622976698,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.177501022032804,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.181830421088909,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.18639632144956,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.19096222181021,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.19552812217086,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.20009402253151,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.203368425398633,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.206642828265755,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.209917231132878,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.213191634,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.210548103950724,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.207904573901448,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.205261043852173,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.202617513802897,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.19907225095379,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.195526988104682,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.191981725255575,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.188436462406468,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.174293288353467,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.160150114300466,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.146006940247465,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.131863766194464,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.133310013658402,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.134756261122341,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.136202508586279,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.137648756050217,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0970453324254034,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0970381500584826,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0970309676915618,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.097023785324641,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0970166029577202,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0970094205907993,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0970022382238785,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0969950558569577,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0969878734900379,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0969806911231171,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0969735087561963,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0969663263892755,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0971004618795223,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0972345973697691,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0973687328600159,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0975028683502627,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0972784353048485,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0970540022594342,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0968295692140199,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0966051361686057,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0967107755225108,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.096816414876416,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0969220542303211,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0970276935842263,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0968133467760614,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0965989999678966,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0963846531597317,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0961703063515669,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0963811464258213,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0965919865000757,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.09680282657433,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0970136666485844,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0970338300443284,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0970539934400723,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0970741568358163,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0970943202315603,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0968047989986702,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0965152777657802,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0962257565328901,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0959362353,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.096747679623419,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0975591239468379,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0983705682702569,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0991820125936759,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.103483936743664,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.107785860893653,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.112087785043641,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.116389709193629,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.119095562560438,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.121801415927248,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.124507269294057,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.127213122660866,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.128521662014826,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.129830201368786,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.131138740722746;                      !- Value Until Time 96

OS:Schedule:Rule,
  {2e4bd2bf-68c2-4732-be44-42e399498164}, !- Handle
  Schedule Rule 13,                       !- Name
  {11acb9d6-a0d4-41b1-bce4-e2d8efaa5f68}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {105fa7b0-992b-4531-812d-3edaaed66456}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {105fa7b0-992b-4531-812d-3edaaed66456}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {c061b734-5897-4a95-b257-a31cc4f85efe}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.113594590340352,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.111075067898762,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.108555545457172,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.106036023015582,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.103516500573993,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.105431002023009,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.107345503472025,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109260004921042,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.111174506370058,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.11267942353254,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.114184340695021,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.115689257857503,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.117194175019985,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.118493080349533,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.119791985679081,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12109089100863,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122389796338178,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.12700516143555,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.131620526532921,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.136235891630293,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.140851256727665,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.146290682045748,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.151730107363832,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.157169532681916,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.162608958,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.155385802811613,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.148162647623226,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.140939492434839,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.133716337246451,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.129501308313144,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.125286279379836,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.121071250446529,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.116856221513221,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.107147706401699,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0974391912901763,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0877306761786539,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0780221610671316,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0769207810185748,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0758194009700181,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0747180209214613,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0736166408729046,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0735151978640659,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0735204896833083,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0735257815025507,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0735310733217932,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0735363651410356,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0735416569602781,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0735469487795183,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0735522405987607,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0735575324180032,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0735628242372456,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0735681160564881,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0735734078757305,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0739357955239208,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.074298183172111,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0746605708203013,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0750229584684916,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0745607266263686,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0740984947842458,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0736362629421229,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0731740311,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0731982287566856,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0732224264133711,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0732466240700567,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0732708217267422,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0831679838544376,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0930651459821328,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.102962308109828,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.112859470237523,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.111137386111169,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.109415301984814,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.107693217858459,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.105971133732104,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.10417090484818,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.102370675964256,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.100570447080333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0987702181964087,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0986507424066213,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0985312666168339,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0984117908270465,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0982923150372591,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.101745748224151,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.105199181411043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.108652614597934,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.112106047784826,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.113166100163507,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
