
OS:Version,
  {61a2fba6-c424-40f4-a63e-b933fed36091}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {a980c72a-5e77-4e7d-a19d-14477676016b}, !- Handle
  ComStock 90.1-2010|LargeHotel,          !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d6afb9cb-6e6c-4aee-80cb-6cb1bfbb537a}, !- Default Construction Set Name
  {b98e02c6-40a5-4b6d-8768-9bb3e079263d}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  LargeHotel;                             !- Standards Building Type

OS:Facility,
  {9eb32ba2-2719-4b7d-91b9-5cb99fa606df}; !- Handle

OS:Site,
  {7941567e-e045-4918-98c7-c93113fb85da}, !- Handle
  Denver Internationa_CO_USA,             !- Name
  39.83,                                  !- Latitude {deg}
  -104.66,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1655,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {aab83bd4-5636-4673-940f-37de8ea92e91}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {665354a4-5486-4f82-a09e-cb2ec8ec2ad6}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {38e17014-66d2-4e36-a422-14c1f0fe92b2}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d4ea785f-f35a-46bc-bf64-14f8b6a15d87}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {9243110a-c8e0-4ecf-85b4-3787b8dba36e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0b98e3e2-fd84-4b12-ba48-492b0df0d720}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f370cad6-98d5-45f2-82cd-e1aef8862fbc}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {064a288d-96dd-49c3-94c4-f4b7340a66e9}, !- Handle
  Denver Internationa,                    !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.66,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1655,                                   !- Elevation {m}
  /weather/G0800310.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {561ed10b-55f4-437a-8433-69853b8ee922}, !- Handle
  {a980c72a-5e77-4e7d-a19d-14477676016b}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6100,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DistrictHeating,                        !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DOAS with fan coil district chilled water with district hot water, !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  270,                                    !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_hotel,                            !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  4,                                      !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  150001_200000,                          !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0800310001702,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2014,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  8,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G080,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0800310,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Mountain,                               !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  5B,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.7,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  2014,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock 90.1-2010,                     !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock 90.1-2010,                     !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  NaturalGas,                             !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  5.25,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  8.5,                                    !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  20.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  12.25,                                  !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  13.25,                                  !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  default_nochange,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  999,                                    !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  999,                                    !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  999,                                    !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  999,                                    !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2014,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2014,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  yes,                                    !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  old,                                    !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2010,                     !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2010,                     !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  NA,                                     !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  Hotel B,                                !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  2.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  1.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  1.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  1.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  1.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  1.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  no_modification,                        !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NA,                                     !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  NA,                                     !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2014,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2014,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2010,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2010,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2010,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2010,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  large,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  no_modification,                        !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  NA,                                     !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  NA,                                     !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2014,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2014,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2010,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2010,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen2_t8_halogen,                        !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2010,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  2014,                                   !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  2014,                                   !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  2014,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock 90.1-2010,                     !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock 90.1-2010,                     !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock 90.1-2010,                     !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock 90.1-2010,                     !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock 90.1-2010,                     !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock 90.1-2010,                     !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Double - LowE - Clear - Thermally Broken Aluminum, !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G0800310001702,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G0800310,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G08000813,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Colorado,                               !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  CO,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Mountain,                               !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  West,                                   !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Mountain North,                         !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA Mountain,                      !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_CO_Denver.Internationa.725650_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Aurora_Buckley_Field_Angb,              !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Cold,                                   !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  5B,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NotApplicable,                          !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  33,                                     !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  CO&#44 Denver County,                   !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  CO&#44 00813,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR05,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  RMPAc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  36,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  the Cheyenne-Denver-Colorado Springs Area, !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  RMPAc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.7,                                    !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  12.9,                                   !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2010,                     !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock 90.1-2010,                     !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2010,                     !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2010,                     !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2010,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2010,                     !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2010,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock 90.1-2010,                     !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2010,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock 90.1-2010,                     !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock 90.1-2010;                     !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {7c96aacd-9838-454c-a4b8-5574eb4be0f1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.9308333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24.88;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {7f2aec3b-0a91-42d4-8ffe-79db8745c149}, !- Handle
  Denver Internationa Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {527ca8ff-cd3e-4422-a1b8-62a8f56a3138}, !- Handle
  Denver Internationa Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d118c93a-39bf-4a0b-a2eb-8abf3360b13b}, !- Handle
  Denver Internationa Ann Htg 99.6% Condns DB 1, !- Name
  -17.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1e6ff2d0-4c11-4535-b61a-186ad203eea5}, !- Handle
  Denver Internationa August .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b9bb77b4-ca52-41c1-a7e4-a4c652dccb45}, !- Handle
  Denver Internationa October .4% Condns DB=>MCWB 1, !- Name
  28.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.273,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2424686f-69c8-4550-b827-0944c3086032}, !- Handle
  Denver Internationa September .4% Condns DB=>MCWB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.563;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {2bbfc98f-ea9a-40f7-bd26-8fdd87a7e953}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {2d2c4f00-1291-49a8-a228-4b0894fedc77}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {e5091b70-d89a-473c-8691-5c82e612e83a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {47d2a289-1d28-4bf7-8f74-4c94c105965d}, !- Default Schedule Set Name
  {ffa52997-6891-4a51-9c91-f8a6b842dafd}, !- Group Rendering Name
  {3904391c-ad99-4555-b78e-d7bdbdbb9a41}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {ffa52997-6891-4a51-9c91-f8a6b842dafd}, !- Handle
  LargeHotel Laundry,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {99febf89-d00f-42b0-b718-357854489edc}, !- Handle
  LargeHotel Storage - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {da1ac361-4dac-4d1b-b0a4-6712950530b4}, !- Default Schedule Set Name
  {f9813880-61bd-44a7-95e4-7b27e92ba561}, !- Group Rendering Name
  {2ebd8692-4aa3-42c3-943e-ae0f86d55860}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {f9813880-61bd-44a7-95e4-7b27e92ba561}, !- Handle
  LargeHotel Storage,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {39227490-98ef-4c0b-a7b9-b2eb4f245f6b}, !- Default Schedule Set Name
  {4c0bc9ae-5923-4a1a-afc6-04ec6d951962}, !- Group Rendering Name
  {96d69f92-fc73-4bf6-9a28-d6930ce25af7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {4c0bc9ae-5923-4a1a-afc6-04ec6d951962}, !- Handle
  LargeHotel Kitchen,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {721a8686-7480-49e1-8b66-b02cf23596cb}, !- Default Schedule Set Name
  {0bc3d475-8991-4667-865b-48563e3f9849}, !- Group Rendering Name
  {5b4b688b-0a33-4552-b8e1-52c2d8e3f37d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {0bc3d475-8991-4667-865b-48563e3f9849}, !- Handle
  LargeHotel Retail,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {5bb6f9c8-13c8-4eff-ae58-47df62408617}, !- Default Schedule Set Name
  {3e6ee027-26bc-458e-a555-eb3298c1829f}, !- Group Rendering Name
  {7432d5b5-76fb-41af-8481-088abe57dcfd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {3e6ee027-26bc-458e-a555-eb3298c1829f}, !- Handle
  LargeHotel Mechanical,                  !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {0a22349b-f100-4893-8116-263db951b8da}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010,   !- Name
  ,                                       !- Default Construction Set Name
  {f8249d3a-61a0-448f-ba85-0a98bb612be7}, !- Default Schedule Set Name
  {d94167c7-7b91-41fa-9d4e-575b170c750b}, !- Group Rendering Name
  {c9381873-0741-4c91-b00a-3d176a2037da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {d94167c7-7b91-41fa-9d4e-575b170c750b}, !- Handle
  LargeHotel Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {1a089c9d-e369-49fa-a318-d91353940a77}, !- Default Schedule Set Name
  {6dcde252-4d26-4bc8-baf4-ec92774b9ff9}, !- Group Rendering Name
  {87c545ad-9aba-447d-8b13-0062f713d349}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {6dcde252-4d26-4bc8-baf4-ec92774b9ff9}, !- Handle
  LargeHotel Banquet,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010,  !- Name
  ,                                       !- Default Construction Set Name
  {2606f212-feec-4ca7-8f38-2ef47111f57f}, !- Default Schedule Set Name
  {adb749c1-5e8a-48f3-bac5-9737d5cf89d2}, !- Group Rendering Name
  {a512758c-1158-4ef1-b760-967c421fad35}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {adb749c1-5e8a-48f3-bac5-9737d5cf89d2}, !- Handle
  LargeHotel Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {b1feb92e-a9fe-4528-a448-4498f9ffe1fc}, !- Default Schedule Set Name
  {5ecbb497-bfc7-4043-960f-52bcf6917d4a}, !- Group Rendering Name
  {be7296ce-134e-47d7-bdd5-38210e395b1b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {5ecbb497-bfc7-4043-960f-52bcf6917d4a}, !- Handle
  LargeHotel Corridor,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {28b7c321-623e-464b-8e91-7bbc6517c149}, !- Default Schedule Set Name
  {7a9a69ae-9e43-4cff-96d9-0ec255ae1ea4}, !- Group Rendering Name
  {7568587d-71c6-4ff0-8623-605b28d0d927}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {7a9a69ae-9e43-4cff-96d9-0ec255ae1ea4}, !- Handle
  LargeHotel GuestRoom,                   !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Handle
  LargeHotel Banquet A end_a - Story ground, !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {75032266-c5a4-4afb-ad3d-fb18dec34524}; !- Thermal Zone Name

OS:Surface,
  {f88d4c3b-f38c-4c52-a2ab-78ed3e13d725}, !- Handle
  LargeHotel Banquet A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4756aa96-53a6-42e1-b34c-19ff58d76c39}, !- Construction Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c69300-7740-4845-9f63-7cf2c83d2cde}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {dce3d319-cb47-4388-ac5c-a90c1ce2d5f6}, !- Construction Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53cf3d5f-1143-4ec6-becd-0cf66c654c95}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0c535a-760a-4cf5-8d4b-3b51a6331e8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d56b25a-4385-40bd-8ca1-e452259eac4a}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14c394ec-f83a-459e-82ee-850b20d83ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce17dd6-9a6f-40ec-874c-6b21f850790b}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {a4530d74-8ccb-46a5-837c-7e91e200f8f0}, !- Construction Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58ffba4-bd40-4961-beb9-e8f3d45c0f7b}, !- Handle
  LargeHotel Banquet A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5300f533-afc0-4954-8887-71f3fbdb60aa}, !- Zone Air Inlet Port List
  {e3220a14-8e8d-46b7-be5b-e4968a2c29b6}, !- Zone Air Exhaust Port List
  {1bc2c85a-12a0-4487-8eea-1d4d6c27ee34}, !- Zone Air Node Name
  {08d86bf0-80b4-4c8a-b1ec-94b8268a3a60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43b1deb3-75b2-4dd7-a013-19f70c62bb16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21f65cf5-3c45-4b0a-8c8d-1e1d3c752f58}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Zone Air Node, !- Name
  {1bc2c85a-12a0-4487-8eea-1d4d6c27ee34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bc2c85a-12a0-4487-8eea-1d4d6c27ee34}, !- Handle
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- Source Object
  11,                                     !- Outlet Port
  {21f65cf5-3c45-4b0a-8c8d-1e1d3c752f58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5300f533-afc0-4954-8887-71f3fbdb60aa}, !- Handle
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- HVAC Component
  {75290e33-3c3c-4531-ab3e-b32447557406}, !- Port 1
  {f0db308d-6b75-4282-ada9-95bc3b2d1339}; !- Port 2

OS:PortList,
  {e3220a14-8e8d-46b7-be5b-e4968a2c29b6}, !- Handle
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- HVAC Component
  {3e6f3ccb-ca87-4acf-b19a-156232059cdf}; !- Port 1

OS:PortList,
  {08d86bf0-80b4-4c8a-b1ec-94b8268a3a60}, !- Handle
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- HVAC Component
  {6fef0071-629a-4442-87af-205b3a423926}; !- Port 1

OS:Sizing:Zone,
  {9029cdcb-be37-445d-9eae-1f1923af942c}, !- Handle
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c2d95609-0040-41de-8e0b-99b2c0f7582d}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Zone HVAC Equipment List, !- Name
  {75032266-c5a4-4afb-ad3d-fb18dec34524}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a3b6ac6-ec8b-4fa7-87f0-b2ec93d6936b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1d90215f-dd74-42be-abf7-d44c0281f34f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6f2cf4cd-d9d4-4451-b1e1-de969e7dbf4d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bfcdac60-6943-48ee-b2da-fce51f7d1d31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Handle
  LargeHotel Banquet B end_a - Story ground, !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}; !- Thermal Zone Name

OS:Surface,
  {ccf6b775-b2ea-4d8a-bb75-0a4c09a56894}, !- Handle
  LargeHotel Banquet B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00356652-77a9-4f2c-90cb-49c9f5f69746}, !- Construction Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8b07dd-b410-4e26-9cf5-607f39600b21}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {e8fdf0ce-de95-4890-9772-cd20ac4cc2c7}, !- Construction Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dd73334-aedd-4f15-958e-f6a3850bfe02}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a27334-3fd7-491a-9a66-197fed75b35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b376cf-c2cd-4018-9e1f-228544bb21c6}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995513f7-1116-446a-8ffb-d0ca9434eb18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0c535a-760a-4cf5-8d4b-3b51a6331e8c}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53cf3d5f-1143-4ec6-becd-0cf66c654c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be160581-fb42-4d95-b3b0-ba967e769cc3}, !- Handle
  LargeHotel Banquet B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e43923db-60cc-44da-9b08-e9d541bad2ad}, !- Zone Air Inlet Port List
  {651c5efa-d646-447a-a0b1-243da261dec7}, !- Zone Air Exhaust Port List
  {01ba0f58-61c7-4107-9f8a-9716a5a32af5}, !- Zone Air Node Name
  {b7ffb23f-87bb-4314-89fc-223b8dde444f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8687384-e4aa-41d4-ad7d-3a884d6e85d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d7a1097-3b11-409a-918d-37f6e78107fc}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Zone Air Node, !- Name
  {01ba0f58-61c7-4107-9f8a-9716a5a32af5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01ba0f58-61c7-4107-9f8a-9716a5a32af5}, !- Handle
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- Source Object
  11,                                     !- Outlet Port
  {8d7a1097-3b11-409a-918d-37f6e78107fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e43923db-60cc-44da-9b08-e9d541bad2ad}, !- Handle
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- HVAC Component
  {3194a90c-24d6-40ff-916c-72937d3374ed}, !- Port 1
  {9bf2a582-444c-47b4-b6db-8bd1dcbbfbc5}; !- Port 2

OS:PortList,
  {651c5efa-d646-447a-a0b1-243da261dec7}, !- Handle
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- HVAC Component
  {f4a9c4b3-a74a-4d3b-bc69-63c2c094c6a8}; !- Port 1

OS:PortList,
  {b7ffb23f-87bb-4314-89fc-223b8dde444f}, !- Handle
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- HVAC Component
  {bf9d3368-fdfe-49ed-8210-0de97bf1b698}; !- Port 1

OS:Sizing:Zone,
  {b7454544-3cca-4a3a-8aca-942bf849262f}, !- Handle
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {097b3055-0a85-47b5-95bb-ba40f72dd473}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Zone HVAC Equipment List, !- Name
  {62208d5f-09bd-4deb-9520-fe8c0d8cb627}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d25742ec-bce2-41d5-99eb-2e788ca7535e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9405322d-b9b1-4f48-a6b1-9e66fc412de2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8ef2b29d-2c88-4476-9b22-57de4b71b6cf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88e81ed4-2b16-43f5-9b90-1a12716afbdc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Handle
  LargeHotel Banquet C end_a - Story ground, !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {7dee794b-59c8-44be-aa33-e542e268a447}; !- Thermal Zone Name

OS:Surface,
  {3e99eae8-3c84-43d5-84f8-d5b9071ce1f8}, !- Handle
  LargeHotel Banquet C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4756aa96-53a6-42e1-b34c-19ff58d76c39}, !- Construction Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59554dc1-015f-43f2-a1e7-ee0fbbbb9fe7}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {4243f9c3-1fb6-4338-8c4a-c5c092490460}, !- Construction Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e34ce141-70a6-4185-88fe-8e8259bcdb99}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {79c1040e-f915-4164-b47c-59e4ef3e0c1d}, !- Construction Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b5e459-6226-407b-96f5-27d56f91d445}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07a21621-05f7-4505-be7d-e343a88a628c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a27334-3fd7-491a-9a66-197fed75b35d}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dd73334-aedd-4f15-958e-f6a3850bfe02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6073677-5be0-4163-a85c-d33ff1032e69}, !- Handle
  LargeHotel Banquet C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7252716b-b186-423e-a16c-6897bb48abe7}, !- Zone Air Inlet Port List
  {9ebec2d5-7e4e-4319-9af5-f2fd6002c3a8}, !- Zone Air Exhaust Port List
  {3b8206b4-31d9-481a-ac54-e9f46a1ab7a1}, !- Zone Air Node Name
  {f6455eb5-aaf1-426a-b68c-819c66faf520}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82dab622-64b9-4dc7-a719-7fd45a58379a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c2b2b8b-b4f9-41bb-b1e1-de2ea013f9ce}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Zone Air Node, !- Name
  {3b8206b4-31d9-481a-ac54-e9f46a1ab7a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b8206b4-31d9-481a-ac54-e9f46a1ab7a1}, !- Handle
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- Source Object
  11,                                     !- Outlet Port
  {1c2b2b8b-b4f9-41bb-b1e1-de2ea013f9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7252716b-b186-423e-a16c-6897bb48abe7}, !- Handle
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- HVAC Component
  {d975cb6e-ceab-4b47-a1cd-c6892c79dadf}, !- Port 1
  {0ff69b1a-1a47-4b10-81fc-5b088149caee}; !- Port 2

OS:PortList,
  {9ebec2d5-7e4e-4319-9af5-f2fd6002c3a8}, !- Handle
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- HVAC Component
  {edf1f72b-d2fc-4573-80d2-1a41c0648965}; !- Port 1

OS:PortList,
  {f6455eb5-aaf1-426a-b68c-819c66faf520}, !- Handle
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- HVAC Component
  {aec2ad06-12b1-467b-aa6b-55a2b07f11af}; !- Port 1

OS:Sizing:Zone,
  {e8c377e9-29d2-47e1-a5dc-a16f86f21d54}, !- Handle
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {caae8e42-4753-426c-8171-2d0b97fa6619}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Zone HVAC Equipment List, !- Name
  {7dee794b-59c8-44be-aa33-e542e268a447}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1941aa0-d737-469c-b91e-3ff0071db090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5a71eec0-5f78-4558-a296-d657d85f56bf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {456158f6-f0fe-464e-883e-395e856f30ed}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d02cf74-634b-4111-ac89-69422b37bf1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Handle
  LargeHotel Banquet A  - Story ground,   !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {0941384b-c542-4611-b79c-3fb94694e682}; !- Thermal Zone Name

OS:Surface,
  {8272a44d-7b86-4f8e-9cfc-dab726713b11}, !- Handle
  LargeHotel Banquet A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {79eb0dcf-2123-4fc3-85a5-6456f4abf477}, !- Construction Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 4.57200000000004, 0,    !- X,Y,Z Vertex 3 {m}
  10.67325605967, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c394ec-f83a-459e-82ee-850b20d83ba6}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d56b25a-4385-40bd-8ca1-e452259eac4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3b9d82-24f1-4f62-97a7-e2451037ee3f}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60cbc2b-c00a-4f41-88b5-7be1a76e2686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 4.57200000000004, 0,    !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d631441-7669-4376-b802-8034f0f6ae27}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cd40d37-00a0-4b4f-964e-4bcef543f841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 4.57200000000004, 0,    !- X,Y,Z Vertex 3 {m}
  10.67325605967, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc4b814-40db-406b-bea6-d3a07313ada5}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {78ad199e-b7de-49c0-adec-fe2d2f5f2615}, !- Construction Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.67325605967, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c473de83-f447-4391-a276-e1a1c1aa04fb}, !- Handle
  LargeHotel Banquet A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0941384b-c542-4611-b79c-3fb94694e682}, !- Handle
  Zone LargeHotel Banquet A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84b4e5de-0d7d-4e7b-a266-718bf562fb2d}, !- Zone Air Inlet Port List
  {4ce5c9e5-631b-46bd-b834-f8316f799435}, !- Zone Air Exhaust Port List
  {2ba83a17-f1b3-4f40-9a80-1af9476e5a5d}, !- Zone Air Node Name
  {446dd21c-25f2-41a3-aa6a-67bc39518479}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74e6e1dc-adae-4823-81f9-d31b614863dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebccf6f7-ef67-46f5-8b22-3e459aab33e8}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Zone Air Node, !- Name
  {2ba83a17-f1b3-4f40-9a80-1af9476e5a5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ba83a17-f1b3-4f40-9a80-1af9476e5a5d}, !- Handle
  {0941384b-c542-4611-b79c-3fb94694e682}, !- Source Object
  11,                                     !- Outlet Port
  {ebccf6f7-ef67-46f5-8b22-3e459aab33e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84b4e5de-0d7d-4e7b-a266-718bf562fb2d}, !- Handle
  {0941384b-c542-4611-b79c-3fb94694e682}, !- HVAC Component
  {7d01c975-ce55-44cc-bb08-de08e9b971e5}, !- Port 1
  {514ca4fa-defc-4023-9f12-6075d929b012}; !- Port 2

OS:PortList,
  {4ce5c9e5-631b-46bd-b834-f8316f799435}, !- Handle
  {0941384b-c542-4611-b79c-3fb94694e682}, !- HVAC Component
  {3f946156-75ea-4e5d-b528-64659602c676}; !- Port 1

OS:PortList,
  {446dd21c-25f2-41a3-aa6a-67bc39518479}, !- Handle
  {0941384b-c542-4611-b79c-3fb94694e682}, !- HVAC Component
  {a944b3d1-63e1-4945-9090-3bcb394d9e9c}; !- Port 1

OS:Sizing:Zone,
  {a70a284b-b1f3-4bfe-8500-f6f3a12ceded}, !- Handle
  {0941384b-c542-4611-b79c-3fb94694e682}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9dadf7d5-8767-4bb3-8e6a-c3786c4857e9}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Zone HVAC Equipment List, !- Name
  {0941384b-c542-4611-b79c-3fb94694e682}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59b69480-3d3f-4ba7-ab50-3eab11befa84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {923fc7d2-1360-4e00-815c-e0a88760847a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fa6cb9bf-7ae1-4007-ac8b-743d1d2221e4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2a26fa3-f170-47a2-9c90-7ed429812603}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Handle
  LargeHotel Banquet B  - Story ground,   !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {92ad071c-4831-4427-8da8-57fc796030ba}; !- Thermal Zone Name

OS:Surface,
  {56e297b3-495a-4011-adb3-ed043fea7f09}, !- Handle
  LargeHotel Banquet B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {eb14a58a-b13f-4896-ab3c-42cc7a8bfdd0}, !- Construction Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 35.936527947219, 0,     !- X,Y,Z Vertex 3 {m}
  10.67325605967, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995513f7-1116-446a-8ffb-d0ca9434eb18}, !- Handle
  LargeHotel Banquet B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56b376cf-c2cd-4018-9e1f-228544bb21c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33391c6f-c2ed-498a-8d05-719580f5e4ed}, !- Handle
  LargeHotel Banquet B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce219d76-3e91-4210-a50f-f4cc24a65531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 35.936527947219, 0,     !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9f96f2-77f1-4f83-949a-1b74d94a7be9}, !- Handle
  LargeHotel Banquet B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf3ebb3-c876-46b1-b40a-b6a726096051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 35.936527947219, 0,     !- X,Y,Z Vertex 3 {m}
  10.67325605967, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60cbc2b-c00a-4f41-88b5-7be1a76e2686}, !- Handle
  LargeHotel Banquet B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a3b9d82-24f1-4f62-97a7-e2451037ee3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.67325605967, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4801ce94-a268-4b88-aa44-bc43563faa13}, !- Handle
  LargeHotel Banquet B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- Handle
  Zone LargeHotel Banquet B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf2cbd48-eb06-41ec-b94d-6baa4ae68e5f}, !- Zone Air Inlet Port List
  {79a502ba-c57e-46ae-9661-b2dc8c2420c3}, !- Zone Air Exhaust Port List
  {d19f31d7-3291-48d9-859a-a511d83ba688}, !- Zone Air Node Name
  {9038d7c4-27e2-4445-8d76-e8a095d8cd92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a160bcd-3495-4c71-b38f-1fc2c2bd4e23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67b42436-f399-4518-9837-528e3c1bac65}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Zone Air Node, !- Name
  {d19f31d7-3291-48d9-859a-a511d83ba688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d19f31d7-3291-48d9-859a-a511d83ba688}, !- Handle
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- Source Object
  11,                                     !- Outlet Port
  {67b42436-f399-4518-9837-528e3c1bac65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf2cbd48-eb06-41ec-b94d-6baa4ae68e5f}, !- Handle
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- HVAC Component
  {94db34cd-51f0-4a98-b70d-e07e7d282246}, !- Port 1
  {c4d0c742-2942-4d37-bd7f-caa6e630f733}; !- Port 2

OS:PortList,
  {79a502ba-c57e-46ae-9661-b2dc8c2420c3}, !- Handle
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- HVAC Component
  {1540310b-4b46-4571-b80b-095dc664249c}; !- Port 1

OS:PortList,
  {9038d7c4-27e2-4445-8d76-e8a095d8cd92}, !- Handle
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- HVAC Component
  {28ce9ca5-0200-469a-b221-43430788b738}; !- Port 1

OS:Sizing:Zone,
  {1ea1fe4e-8ac3-4aa5-9b1e-4e5cf7f125f2}, !- Handle
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {59268543-e7e6-4193-b464-2b37591d1121}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Zone HVAC Equipment List, !- Name
  {92ad071c-4831-4427-8da8-57fc796030ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf38cf16-f6b7-474d-8a98-330b18166f42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {455c7c71-4823-4da9-8ed2-ed6992d2eadf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {06e7b18e-fc33-479b-84cf-7311d1c1d1a9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {515739d2-4d18-4c43-b216-386ba783379b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Handle
  LargeHotel Banquet C  - Story ground,   !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}; !- Thermal Zone Name

OS:Surface,
  {5bc7c130-5081-4a87-8572-0748c86d0078}, !- Handle
  LargeHotel Banquet C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {79eb0dcf-2123-4fc3-85a5-6456f4abf477}, !- Construction Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  10.67325605967, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07a21621-05f7-4505-be7d-e343a88a628c}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68b5e459-6226-407b-96f5-27d56f91d445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea0e507-89c9-4a86-bc01-de9413a1977a}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {8a5976ba-d587-4cfb-a0b5-4f742f20284f}, !- Construction Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ea3c23-afe5-425a-9250-8d60d5c4981a}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d694c3b5-cc44-4c58-86fd-9763d30e4d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  10.67325605967, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce219d76-3e91-4210-a50f-f4cc24a65531}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33391c6f-c2ed-498a-8d05-719580f5e4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.67325605967, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.67325605967, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a38a31e-f2bd-4e9e-ae68-25684a913e31}, !- Handle
  LargeHotel Banquet C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67325605967, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.67325605967, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- Handle
  Zone LargeHotel Banquet C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9fdc66c-a332-4cfa-907e-cd594c6a84c8}, !- Zone Air Inlet Port List
  {7953533b-8542-431a-b193-184c05ffe0f6}, !- Zone Air Exhaust Port List
  {baa0768b-abcf-4ee5-8297-b57f2d3c71d2}, !- Zone Air Node Name
  {5b85c552-ca5f-4d07-b1ff-c24f435ba35b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {998c06ca-1f02-4744-8436-de0a94104340}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd43d72b-bd22-4452-af0d-ff91294ee505}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Zone Air Node, !- Name
  {baa0768b-abcf-4ee5-8297-b57f2d3c71d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baa0768b-abcf-4ee5-8297-b57f2d3c71d2}, !- Handle
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- Source Object
  11,                                     !- Outlet Port
  {fd43d72b-bd22-4452-af0d-ff91294ee505}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9fdc66c-a332-4cfa-907e-cd594c6a84c8}, !- Handle
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- HVAC Component
  {30dec15c-94f6-4159-b417-dd3575d5ec33}, !- Port 1
  {ef7d3ad7-f79b-49d5-b1ef-a5eac098160b}; !- Port 2

OS:PortList,
  {7953533b-8542-431a-b193-184c05ffe0f6}, !- Handle
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- HVAC Component
  {e76fc7bd-fdc9-46b2-9c21-83644b884813}; !- Port 1

OS:PortList,
  {5b85c552-ca5f-4d07-b1ff-c24f435ba35b}, !- Handle
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- HVAC Component
  {12796b2e-3561-4a97-8f64-784a2bdaf8de}; !- Port 1

OS:Sizing:Zone,
  {e17384f5-18cf-4fea-b2f6-41346e6dd187}, !- Handle
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a007b4a3-2344-419c-b4e4-e0b1b0a09725}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Zone HVAC Equipment List, !- Name
  {9ee63cf0-fcfd-4a08-8234-31312ca212ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fbcb1fc-bb9d-4c57-91b4-49ad0816d801}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {311d2078-653e-4134-a971-af6c8af4d2b7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {58145dac-403d-4f81-b66a-2353df7de1f3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f9673f5-462c-41f1-a1d7-95881e4c914b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Handle
  LargeHotel Laundry A  - Story ground,   !- Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.29500791393953,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}; !- Thermal Zone Name

OS:Surface,
  {3a0b85bb-e120-4b6e-b54b-7bed9ed3eafc}, !- Handle
  LargeHotel Laundry A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {633d1fb9-14a7-49a4-a17a-3a5ddab7e48e}, !- Construction Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd40d37-00a0-4b4f-964e-4bcef543f841}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d631441-7669-4376-b802-8034f0f6ae27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd71b064-1482-4912-9cb7-23409483f682}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d3c248-2b74-4b7b-9d28-a806cfe5705a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad21e44-823a-448a-9dc0-25e01c284a41}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cf7c8b-5e00-4267-bf60-56046f0db634}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f821215b-90a6-4ddb-8ad7-f71a9ccc5263}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {1b7af5e3-e702-49ae-be8d-789bec727fda}, !- Construction Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f22b123-f4b8-47a6-a31c-4fdee9ad289e}, !- Handle
  LargeHotel Laundry A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- Handle
  Zone LargeHotel Laundry A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dc0f504-e677-48e2-90a6-246bf5749d97}, !- Zone Air Inlet Port List
  {9d01fcaa-fa3f-4731-863b-178126b57b10}, !- Zone Air Exhaust Port List
  {f7ae2b96-0cdc-4ec2-bc9e-87021733a563}, !- Zone Air Node Name
  {dc783a41-c91f-499e-ad64-90fa983602c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5dd6929-9ec2-42e6-8ae2-a45a1420f391}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4369810c-11f4-4247-bb04-a19be40104a4}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Zone Air Node, !- Name
  {f7ae2b96-0cdc-4ec2-bc9e-87021733a563}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7ae2b96-0cdc-4ec2-bc9e-87021733a563}, !- Handle
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- Source Object
  11,                                     !- Outlet Port
  {4369810c-11f4-4247-bb04-a19be40104a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dc0f504-e677-48e2-90a6-246bf5749d97}, !- Handle
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- HVAC Component
  {446d515b-b153-4c08-b82a-8c48878c47d4}, !- Port 1
  {d5cf1e78-b77e-41ef-8758-60bf12eb40e8}; !- Port 2

OS:PortList,
  {9d01fcaa-fa3f-4731-863b-178126b57b10}, !- Handle
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- HVAC Component
  {78a19813-a27b-451a-a116-f81a188f8a6e}, !- Port 1
  {520bca0b-8573-4ef3-915d-f5150f6f935a}; !- Port 2

OS:PortList,
  {dc783a41-c91f-499e-ad64-90fa983602c1}, !- Handle
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- HVAC Component
  {abfe3073-33cb-435c-85b4-8da138b65fbd}; !- Port 1

OS:Sizing:Zone,
  {77b1654e-7dd2-40cf-b09d-52fe1f8dbf7e}, !- Handle
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ed090039-2cb9-4d85-a6a7-3ca192a82cfe}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Zone HVAC Equipment List, !- Name
  {ba75a8cd-9635-4fac-b56a-92f2a492ed61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a6bdbed-d2d4-4d03-9e19-61ad1eb393c4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {339d972d-2a59-49ed-be09-5b4b172195e7}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e87bdac6-9021-4480-841e-23f1b8055011}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {c2419a16-20a3-483d-99cb-5f30a7d5bbe9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e77e8cc6-b938-418f-a2cc-add29801bbab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Handle
  LargeHotel Laundry B  - Story ground,   !- Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.29500791393953,                      !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}; !- Thermal Zone Name

OS:Surface,
  {33141ddd-a7e8-41c4-b37c-bc481c2ae719}, !- Handle
  LargeHotel Laundry B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e895fbe4-4ddd-47eb-a524-30ea3989cd74}, !- Construction Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf3ebb3-c876-46b1-b40a-b6a726096051}, !- Handle
  LargeHotel Laundry B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9f96f2-77f1-4f83-949a-1b74d94a7be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f139bf9-5cf8-43df-bf5c-18fa41a05850}, !- Handle
  LargeHotel Laundry B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b63ba76-a01a-45ed-9fb3-3acb25e73b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b04b640-bcc0-4fd3-ae84-3e79bae51511}, !- Handle
  LargeHotel Laundry B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18afb04f-014b-4db8-9acf-487d536d33d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d3c248-2b74-4b7b-9d28-a806cfe5705a}, !- Handle
  LargeHotel Laundry B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd71b064-1482-4912-9cb7-23409483f682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e343fe-05d2-4cf8-b5c2-1d782d7a7ce0}, !- Handle
  LargeHotel Laundry B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- Handle
  Zone LargeHotel Laundry B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be6237ac-1d03-410b-ab5c-783904b34893}, !- Zone Air Inlet Port List
  {e9325479-9c76-49a6-a293-bdd57972a3be}, !- Zone Air Exhaust Port List
  {9d1bc816-265a-407f-ab86-f94cecc42ab9}, !- Zone Air Node Name
  {b9ddebe6-18dc-4f62-9601-0ebb27dce02a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da84e1cb-3db6-4e73-aeb3-7104ca9b7d49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e411d564-fb02-46f2-b69e-14b568da43ef}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Zone Air Node, !- Name
  {9d1bc816-265a-407f-ab86-f94cecc42ab9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d1bc816-265a-407f-ab86-f94cecc42ab9}, !- Handle
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- Source Object
  11,                                     !- Outlet Port
  {e411d564-fb02-46f2-b69e-14b568da43ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be6237ac-1d03-410b-ab5c-783904b34893}, !- Handle
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- HVAC Component
  {ee303ac5-5a54-4597-9d18-a960b9034092}, !- Port 1
  {92cebee4-b5ae-426f-920a-c6684ef3423d}; !- Port 2

OS:PortList,
  {e9325479-9c76-49a6-a293-bdd57972a3be}, !- Handle
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- HVAC Component
  {9d1b4bf1-51e1-4013-a52e-9ffd042b0e9c}, !- Port 1
  {93309480-5eef-4d84-98c4-480f2e7ac301}; !- Port 2

OS:PortList,
  {b9ddebe6-18dc-4f62-9601-0ebb27dce02a}, !- Handle
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- HVAC Component
  {58cc8370-e680-4fb3-92ed-ff303f6f2549}; !- Port 1

OS:Sizing:Zone,
  {f653d590-21a5-4c0c-9782-e9f62af3a05e}, !- Handle
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0220d6b0-b621-4c65-a315-48c669d812b3}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Zone HVAC Equipment List, !- Name
  {e14d18ff-57db-4819-b608-7c8757b2cd9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76205bd0-43e6-477f-a32c-e2ef605b531b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ba272fc-c401-4a83-9143-45c061630c32}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {94f1bc6f-dfc3-4fe9-a642-0755d3138b18}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {191bcdce-8f0f-4c90-8e37-4f101a868d30}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7a087147-cab4-4f87-8830-9aa02d093da8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Handle
  LargeHotel Laundry C  - Story ground,   !- Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.29500791393953,                      !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {de34e30a-99ab-406f-9505-aa5fa14210a9}; !- Thermal Zone Name

OS:Surface,
  {b6f209d5-b233-496e-9733-eee824da3a04}, !- Handle
  LargeHotel Laundry C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {633d1fb9-14a7-49a4-a17a-3a5ddab7e48e}, !- Construction Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.01410506623849, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d694c3b5-cc44-4c58-86fd-9763d30e4d08}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ea3c23-afe5-425a-9250-8d60d5c4981a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a293b54-dbb0-413e-8957-d9e289b3451a}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {621f790a-749d-4deb-837a-2d9e8c51021b}, !- Construction Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5881963-ad97-4702-b600-83a904c49543}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24e9dc3b-2fa2-498f-aad5-eaeb11d28cf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.01410506623849, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b63ba76-a01a-45ed-9fb3-3acb25e73b2f}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f139bf9-5cf8-43df-bf5c-18fa41a05850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.01410506623849, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01410506623849, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e31072-06af-437d-91be-70c8a0a9b775}, !- Handle
  LargeHotel Laundry C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01410506623849, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.01410506623849, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- Handle
  Zone LargeHotel Laundry C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a72ffc68-50c5-424d-b9bd-3b06fbe048fe}, !- Zone Air Inlet Port List
  {ed07b20e-5eaf-4896-a433-5714bef01c77}, !- Zone Air Exhaust Port List
  {7a26226b-f793-439a-bd9b-c304e6ff9f48}, !- Zone Air Node Name
  {e77d569d-38b6-4bcf-9d02-0e2579336f19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c60c76ab-1034-461c-91f3-19ffae1bda76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15ef452d-1f56-48b0-a799-f115ada20253}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Zone Air Node, !- Name
  {7a26226b-f793-439a-bd9b-c304e6ff9f48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a26226b-f793-439a-bd9b-c304e6ff9f48}, !- Handle
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- Source Object
  11,                                     !- Outlet Port
  {15ef452d-1f56-48b0-a799-f115ada20253}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a72ffc68-50c5-424d-b9bd-3b06fbe048fe}, !- Handle
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- HVAC Component
  {186601e9-e859-47bd-920c-7cd20d6eeb85}, !- Port 1
  {ee569852-5933-456c-8775-06850f5d91e4}; !- Port 2

OS:PortList,
  {ed07b20e-5eaf-4896-a433-5714bef01c77}, !- Handle
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- HVAC Component
  {779aacda-f04f-462c-bab4-add5e932ba16}, !- Port 1
  {c60e0906-d64a-4920-b223-ba69ff363281}; !- Port 2

OS:PortList,
  {e77d569d-38b6-4bcf-9d02-0e2579336f19}, !- Handle
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- HVAC Component
  {e7e96cfe-6db1-4a64-ab1c-480b643e1697}; !- Port 1

OS:Sizing:Zone,
  {8fc694f8-0e28-41ca-ba0d-7360794b7f93}, !- Handle
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3b858c71-a157-45de-b27b-6aaaf41bec63}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Zone HVAC Equipment List, !- Name
  {de34e30a-99ab-406f-9505-aa5fa14210a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57f0db5b-c05a-4a55-a51b-082008c285cc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7c2a77f-d50d-4fdb-9946-ac089b8abd8a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {24b07547-af83-4ceb-81fe-611768e58d40}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {5a7b41f4-277d-466c-b67f-e6a589fceac1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c73be61a-1cea-4e8f-a0d4-4ee4f355bff8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Handle
  LargeHotel Storage A  - Story ground,   !- Name
  {99febf89-d00f-42b0-b718-357854489edc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.28090284770104,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {b51411b8-50b2-4e98-b234-f4d3216c0916}; !- Thermal Zone Name

OS:Surface,
  {d9fd6278-eecb-4c2b-9e5c-f2fe110125da}, !- Handle
  LargeHotel Storage A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {12e1b4cc-3fc6-4795-b217-afc2082bc091}, !- Construction Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cf7c8b-5e00-4267-bf60-56046f0db634}, !- Handle
  LargeHotel Storage A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad21e44-823a-448a-9dc0-25e01c284a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fce287-558a-4754-a074-d1264a4544a8}, !- Handle
  LargeHotel Storage A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6b2a237-051b-48e9-b994-32ebe59a47d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d5705f-294a-4f21-b1e0-ef666d496354}, !- Handle
  LargeHotel Storage A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895b3da9-3414-4eb1-9d6d-404d37d332b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1463a5e3-107b-4ea4-a94c-6fb684d737fd}, !- Handle
  LargeHotel Storage A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {708d6c7e-3895-4a81-a72f-2b4924db1737}, !- Construction Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9862b540-5d14-4920-9310-b93fd21f0446}, !- Handle
  LargeHotel Storage A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- Handle
  Zone LargeHotel Storage A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ebea0af-c5bd-4984-ba10-676d4870f141}, !- Zone Air Inlet Port List
  {4f662d71-18c0-43b0-b947-af85ff1c4100}, !- Zone Air Exhaust Port List
  {233ab258-4bed-4ed7-a083-7f18bbffde48}, !- Zone Air Node Name
  {71268416-35ef-4693-a091-162c8479cd0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be069124-24cf-4def-b8dc-aaa04d0ec70c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74a78279-987c-4e4a-826b-eab4841e7f92}, !- Handle
  Zone LargeHotel Storage A  - Story ground Zone Air Node, !- Name
  {233ab258-4bed-4ed7-a083-7f18bbffde48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {233ab258-4bed-4ed7-a083-7f18bbffde48}, !- Handle
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- Source Object
  11,                                     !- Outlet Port
  {74a78279-987c-4e4a-826b-eab4841e7f92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ebea0af-c5bd-4984-ba10-676d4870f141}, !- Handle
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- HVAC Component
  {04c087df-c652-49a4-bd88-5d0021dce503}, !- Port 1
  {8f5d9422-c2b0-4310-bb66-17767adfaa29}; !- Port 2

OS:PortList,
  {4f662d71-18c0-43b0-b947-af85ff1c4100}, !- Handle
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- HVAC Component
  {87667fea-e5ba-4a25-a02e-59e68b9295ff}; !- Port 1

OS:PortList,
  {71268416-35ef-4693-a091-162c8479cd0b}, !- Handle
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- HVAC Component
  {cecd853f-79d6-4771-8378-8842a493f205}; !- Port 1

OS:Sizing:Zone,
  {8d651333-9b8e-4433-8e8f-89f19ceaa049}, !- Handle
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dbee7d59-7644-494e-9cb5-6cd26589f42c}, !- Handle
  Zone LargeHotel Storage A  - Story ground Zone HVAC Equipment List, !- Name
  {b51411b8-50b2-4e98-b234-f4d3216c0916}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9895859d-3658-40f9-9648-5fd971f91179}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {501065c4-a9a5-4994-8c50-d13020a2da17}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {51fae78f-7daf-459d-bfb8-d7cab242d81a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a48be63-81da-49f9-8836-0bb4c17a13ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Handle
  LargeHotel Storage B  - Story ground,   !- Name
  {99febf89-d00f-42b0-b718-357854489edc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.28090284770104,                      !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {c01ad71a-6094-4f1f-b805-52448b106337}; !- Thermal Zone Name

OS:Surface,
  {74a6b5b0-3f70-418c-84ea-034468a3a946}, !- Handle
  LargeHotel Storage B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {57957f49-3889-4b23-b226-631518eed036}, !- Construction Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18afb04f-014b-4db8-9acf-487d536d33d4}, !- Handle
  LargeHotel Storage B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b04b640-bcc0-4fd3-ae84-3e79bae51511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.936527947219, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 35.936527947219, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a18ddb1-6289-46bd-9d09-402ea20e3f10}, !- Handle
  LargeHotel Storage B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5424b27d-d1f5-4c77-8a11-1b5be982f476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12f88b9d-f9f8-4772-a83d-3321a4410a65}, !- Handle
  LargeHotel Storage B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b732026-9d82-4fc5-b864-7a85718ec798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b2a237-051b-48e9-b994-32ebe59a47d7}, !- Handle
  LargeHotel Storage B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64fce287-558a-4754-a074-d1264a4544a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed52984-2e6b-499e-8084-5de43209176e}, !- Handle
  LargeHotel Storage B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- Handle
  Zone LargeHotel Storage B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b6ad6cd-7147-41e1-9830-cbb5f8ab25db}, !- Zone Air Inlet Port List
  {671701e7-b7a9-49ff-b3ff-e4e5270962dc}, !- Zone Air Exhaust Port List
  {d462cb51-fc2f-448e-833b-1908854f8858}, !- Zone Air Node Name
  {a58f59ad-090f-4d66-b24c-1aa06ca1d2e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adbccafc-ea99-4389-afe1-af608124791b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9230b582-5472-4a6d-9b62-3bbff476caef}, !- Handle
  Zone LargeHotel Storage B  - Story ground Zone Air Node, !- Name
  {d462cb51-fc2f-448e-833b-1908854f8858}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d462cb51-fc2f-448e-833b-1908854f8858}, !- Handle
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- Source Object
  11,                                     !- Outlet Port
  {9230b582-5472-4a6d-9b62-3bbff476caef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b6ad6cd-7147-41e1-9830-cbb5f8ab25db}, !- Handle
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- HVAC Component
  {190a63ab-7767-4aff-99fe-f06821c589f5}, !- Port 1
  {95ccd5c9-e960-4be5-91bf-93153d560cad}; !- Port 2

OS:PortList,
  {671701e7-b7a9-49ff-b3ff-e4e5270962dc}, !- Handle
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- HVAC Component
  {3e943841-a90c-4fb4-9b81-3eac6619cd6f}; !- Port 1

OS:PortList,
  {a58f59ad-090f-4d66-b24c-1aa06ca1d2e5}, !- Handle
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- HVAC Component
  {c5566b0a-f3ea-4c28-aba9-24bddce4ac2d}; !- Port 1

OS:Sizing:Zone,
  {dc0a62f9-d2c8-4793-8da1-e65b377b292f}, !- Handle
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4c88349a-3f2b-4dbf-bd8a-01738174d28c}, !- Handle
  Zone LargeHotel Storage B  - Story ground Zone HVAC Equipment List, !- Name
  {c01ad71a-6094-4f1f-b805-52448b106337}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ba98709-5e28-4c5c-ab7b-a5e374e80dee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f042a50f-932b-4fca-a66f-9cce0ef52e92}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {af602494-da40-42e7-abe5-0612528e9392}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1285267-9ccf-4cf4-824c-5e210820a401}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Handle
  LargeHotel Storage C  - Story ground,   !- Name
  {99febf89-d00f-42b0-b718-357854489edc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.28090284770104,                      !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {da17b096-2693-4461-81d0-cbc87dd734a3}; !- Thermal Zone Name

OS:Surface,
  {614d32cd-1da4-486b-bbae-5e11079cffd3}, !- Handle
  LargeHotel Storage C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {12e1b4cc-3fc6-4795-b217-afc2082bc091}, !- Construction Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.66934529802946, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e9dc3b-2fa2-498f-aad5-eaeb11d28cf0}, !- Handle
  LargeHotel Storage C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5881963-ad97-4702-b600-83a904c49543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013ec827-0f92-43d8-8b3e-fd3356bcebb0}, !- Handle
  LargeHotel Storage C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {40941292-41f6-4d66-9df0-fd1ffaf43c2c}, !- Construction Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146740cb-8268-4ee2-87af-cec54679fe95}, !- Handle
  LargeHotel Storage C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afba46f0-3014-4a96-8640-537c95f356b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.66934529802946, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5424b27d-d1f5-4c77-8a11-1b5be982f476}, !- Handle
  LargeHotel Storage C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a18ddb1-6289-46bd-9d09-402ea20e3f10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.66934529802946, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.66934529802946, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c344108-8aeb-4d5e-ad1c-a9848fd4e60d}, !- Handle
  LargeHotel Storage C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66934529802946, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.66934529802946, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- Handle
  Zone LargeHotel Storage C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {410cf6f7-389d-4f82-a1b7-259a14f20ad9}, !- Zone Air Inlet Port List
  {213dc2fd-1c31-4540-8e53-2d1e39caf826}, !- Zone Air Exhaust Port List
  {84a86894-793d-45cc-87bb-7d9c441fa371}, !- Zone Air Node Name
  {026318af-4cb6-47fb-86d5-d8e6b49b8f90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {169e8d44-291d-4490-aedf-e3a1e65d1b24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {854ee6af-9d8d-4530-a6cf-2613b8f16d9a}, !- Handle
  Zone LargeHotel Storage C  - Story ground Zone Air Node, !- Name
  {84a86894-793d-45cc-87bb-7d9c441fa371}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84a86894-793d-45cc-87bb-7d9c441fa371}, !- Handle
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- Source Object
  11,                                     !- Outlet Port
  {854ee6af-9d8d-4530-a6cf-2613b8f16d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {410cf6f7-389d-4f82-a1b7-259a14f20ad9}, !- Handle
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- HVAC Component
  {83ae4e6b-80d4-426b-8b90-5b29c405b9f1}, !- Port 1
  {b34398c1-6bee-4979-a23b-2a4dd9e31796}; !- Port 2

OS:PortList,
  {213dc2fd-1c31-4540-8e53-2d1e39caf826}, !- Handle
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- HVAC Component
  {e1b06e98-2516-4f4a-bc4a-65fc9a9aa549}; !- Port 1

OS:PortList,
  {026318af-4cb6-47fb-86d5-d8e6b49b8f90}, !- Handle
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- HVAC Component
  {7e544944-6c89-43bc-a62f-96918aab422b}; !- Port 1

OS:Sizing:Zone,
  {a977bd1e-ab2c-4b21-bbcd-adf8ced9d35b}, !- Handle
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {359baea5-94be-4e5d-b317-ba7ff4f556f1}, !- Handle
  Zone LargeHotel Storage C  - Story ground Zone HVAC Equipment List, !- Name
  {da17b096-2693-4461-81d0-cbc87dd734a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8e27229-a587-4538-86e2-f73af10389e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {46eab2a8-d68c-4cec-b060-9613f279b3e9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c2497560-1a97-4a4b-a059-f71c828b1d3b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff85c05c-527a-4ec4-bd6d-81a27c7fe697}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Handle
  LargeHotel Kitchen A  - Story ground,   !- Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.611557549671584,                     !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {d27b07de-c909-4a36-b620-3896734ea1fb}; !- Thermal Zone Name

OS:Surface,
  {cbba1ed8-9b1d-4736-8bbf-fc5a6f6a1ad5}, !- Handle
  LargeHotel Kitchen A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {05ce38a8-731e-4fb4-b509-f45219265d77}, !- Construction Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895b3da9-3414-4eb1-9d6d-404d37d332b4}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d5705f-294a-4f21-b1e0-ef666d496354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88578058618805e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.88578058618805e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.88578058618805e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.88578058618805e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ceb9c07c-eeb1-4cd5-aeea-6b858a682629}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa8924e-6ab2-4faf-bba0-81bbdacb694d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -1.11022302462516e-16, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -1.11022302462516e-16, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7350c981-0b00-4e08-a047-8f202a68ba01}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cedf9b0-fd9d-47fd-b3ac-3fb3d295347c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ae831b-e6f0-491f-be5f-ed555be69fbc}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {8454458c-05cb-49aa-8a50-340669c3a6c8}, !- Construction Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0929d069-855c-466e-befd-50d3ec06a865}, !- Handle
  LargeHotel Kitchen A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a73790c-ce35-4133-aa9e-22f91e61e200}, !- Zone Air Inlet Port List
  {ee52d25c-ad24-4375-86ff-71cc585e49e4}, !- Zone Air Exhaust Port List
  {5f399932-3242-4004-83bf-d635c9ea40ee}, !- Zone Air Node Name
  {83ae20fe-ff43-4f16-ab3d-9767007512f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1265d49-dd7d-4b51-9b2d-4c07aa7cfabb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9f99ef4-12f7-4247-8f34-db12d00b1dc9}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Zone Air Node, !- Name
  {5f399932-3242-4004-83bf-d635c9ea40ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f399932-3242-4004-83bf-d635c9ea40ee}, !- Handle
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- Source Object
  11,                                     !- Outlet Port
  {d9f99ef4-12f7-4247-8f34-db12d00b1dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a73790c-ce35-4133-aa9e-22f91e61e200}, !- Handle
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- HVAC Component
  {de0659aa-5cb3-4752-bb84-4bbd34b0a57f}, !- Port 1
  {7ca11a49-01cb-49d7-848f-1199993c7a25}; !- Port 2

OS:PortList,
  {ee52d25c-ad24-4375-86ff-71cc585e49e4}, !- Handle
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- HVAC Component
  {08e5287b-d63f-491b-94f7-5f0146146fce}, !- Port 1
  {6f6dab6e-7c8a-4366-b1db-34477ec04cd9}; !- Port 2

OS:PortList,
  {83ae20fe-ff43-4f16-ab3d-9767007512f0}, !- Handle
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- HVAC Component
  {b795bc3f-f39d-4c96-9304-449a0a93aa92}; !- Port 1

OS:Sizing:Zone,
  {a80dac3d-53ac-4d8a-8942-b059d1e0fb2d}, !- Handle
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1047aa4e-8328-4d6d-b2a0-4fcc64019bb0}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Zone HVAC Equipment List, !- Name
  {d27b07de-c909-4a36-b620-3896734ea1fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98842289-c7a2-4de5-ad97-7cb2834746bd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92d21a54-48f8-463c-9183-cfdcd45f4733}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {eb8c9487-54db-4383-899e-8795891cb342}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {dcc68782-dfbe-4add-b044-318a54257f01}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7d8e143d-af8d-4dca-a3b3-cfb9031d97e4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Handle
  LargeHotel Kitchen B  - Story ground,   !- Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.611557549671584,                     !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}; !- Thermal Zone Name

OS:Surface,
  {3988ec36-aeca-4064-8fb2-a9fdcc6c7fa5}, !- Handle
  LargeHotel Kitchen B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {15a76a44-6ae8-454a-a47a-2af715d60ed6}, !- Construction Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b732026-9d82-4fc5-b864-7a85718ec798}, !- Handle
  LargeHotel Kitchen B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12f88b9d-f9f8-4772-a83d-3321a4410a65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88578058618805e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.88578058618805e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.88578058618805e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.88578058618805e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bc2efbf-72bc-45f6-8d96-ad7ea00a7ae4}, !- Handle
  LargeHotel Kitchen B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a53b4e7-ca1e-46f9-aa2b-6494f6981021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb92030-6ae7-47a1-b490-5361b94c94b8}, !- Handle
  LargeHotel Kitchen B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a2b940-9e11-424d-bcb2-e438189d5695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa8924e-6ab2-4faf-bba0-81bbdacb694d}, !- Handle
  LargeHotel Kitchen B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ceb9c07c-eeb1-4cd5-aeea-6b858a682629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11022302462516e-16, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.11022302462516e-16, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ba4725-11f5-444f-b615-097fc1da1259}, !- Handle
  LargeHotel Kitchen B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d0d89c9-f298-4c30-ace4-360da096fb53}, !- Zone Air Inlet Port List
  {6a9ee102-f1f7-4ce7-87af-a533f830be29}, !- Zone Air Exhaust Port List
  {8a72f1f6-2b06-4639-b51b-99017e5e91bd}, !- Zone Air Node Name
  {002ea56f-766b-42f1-8a52-192bfe58a7e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e30a003-95a6-4fdf-841a-5560713b4df5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f2a4920-92f5-4c22-9b63-0fd02a1275e7}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Zone Air Node, !- Name
  {8a72f1f6-2b06-4639-b51b-99017e5e91bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a72f1f6-2b06-4639-b51b-99017e5e91bd}, !- Handle
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- Source Object
  11,                                     !- Outlet Port
  {8f2a4920-92f5-4c22-9b63-0fd02a1275e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d0d89c9-f298-4c30-ace4-360da096fb53}, !- Handle
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- HVAC Component
  {6097b453-edda-4edf-b42b-6034e02e6227}, !- Port 1
  {d99e7078-c580-4391-bb7c-dc3ee62a528b}; !- Port 2

OS:PortList,
  {6a9ee102-f1f7-4ce7-87af-a533f830be29}, !- Handle
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- HVAC Component
  {f3aca005-3e7f-4030-966a-19a4fb7d9906}, !- Port 1
  {15b9077c-3cb5-469a-bda6-92a50e444dc2}; !- Port 2

OS:PortList,
  {002ea56f-766b-42f1-8a52-192bfe58a7e1}, !- Handle
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- HVAC Component
  {673182f2-89c7-4e4f-86a0-a863b5496e2b}; !- Port 1

OS:Sizing:Zone,
  {20a41e6e-ce76-40ce-a202-04596d2384ee}, !- Handle
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {38d55e9f-3249-4d78-93be-9cdb8e8dcaef}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Zone HVAC Equipment List, !- Name
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17e382a0-1ac5-472c-8ebd-d34e32866564}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fca2014-d46b-4962-b83b-cfbb55d58ecc}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f751c564-8a60-4526-89da-43ebe721a11b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {dad6b5d9-a893-4c03-a4fe-d96423855d99}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8dbb020d-3e87-4dd3-a110-b4a466cf0090}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Handle
  LargeHotel Kitchen C  - Story ground,   !- Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.611557549671584,                     !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {9787f624-e118-4fb8-85dd-21e56d58944f}; !- Thermal Zone Name

OS:Surface,
  {2537e2ee-5ed9-4f62-8528-6de9496398df}, !- Handle
  LargeHotel Kitchen C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {05ce38a8-731e-4fb4-b509-f45219265d77}, !- Construction Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.97512407286524, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afba46f0-3014-4a96-8640-537c95f356b3}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146740cb-8268-4ee2-87af-cec54679fe95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88578058618805e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.88578058618805e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.88578058618805e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.88578058618805e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4bd4589-6cc9-41c9-b011-62e54f511b5b}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {480c86c3-6f5e-4c60-8f4a-b6519ea9cf91}, !- Construction Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67abe3fb-6116-4607-9ef6-f8f94a7304a1}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25a12b5-b9a6-4474-9b90-adbbebb903f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.97512407286524, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a53b4e7-ca1e-46f9-aa2b-6494f6981021}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bc2efbf-72bc-45f6-8d96-ad7ea00a7ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97512407286524, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97512407286524, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87bc27d-62c4-4e57-b5f7-19c09fc5de4b}, !- Handle
  LargeHotel Kitchen C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97512407286524, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.97512407286524, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f039f9d4-f496-4f23-b3fe-eeb091e4d1dc}, !- Zone Air Inlet Port List
  {98316e3a-1abd-416a-9cab-b4f3a6cd7bc2}, !- Zone Air Exhaust Port List
  {337ef182-3969-4b19-ac3f-36f28f786aa6}, !- Zone Air Node Name
  {8b401002-51f8-46fd-baa7-a307b9cfd4a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24f02ea3-2985-4f9e-9e51-64bd0ad2caae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66a4e182-fa42-4ada-93b9-a923473e526a}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Zone Air Node, !- Name
  {337ef182-3969-4b19-ac3f-36f28f786aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {337ef182-3969-4b19-ac3f-36f28f786aa6}, !- Handle
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- Source Object
  11,                                     !- Outlet Port
  {66a4e182-fa42-4ada-93b9-a923473e526a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f039f9d4-f496-4f23-b3fe-eeb091e4d1dc}, !- Handle
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- HVAC Component
  {7857e3ce-68db-453b-9eee-60decd30f3eb}, !- Port 1
  {de137e19-ab85-4254-9d75-e8e64e3a1bc7}; !- Port 2

OS:PortList,
  {98316e3a-1abd-416a-9cab-b4f3a6cd7bc2}, !- Handle
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- HVAC Component
  {fb2a8657-2893-4478-9360-0edb879602f8}, !- Port 1
  {f2f42fcb-15f2-4217-a8c6-813016e9b122}; !- Port 2

OS:PortList,
  {8b401002-51f8-46fd-baa7-a307b9cfd4a5}, !- Handle
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- HVAC Component
  {d1d089d8-0bc9-4bca-bdef-8c082a80e697}; !- Port 1

OS:Sizing:Zone,
  {97693d89-ef88-4eb0-b7d1-ae6a9f043f15}, !- Handle
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {40b63c5d-1555-482b-9368-292a5e34506f}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Zone HVAC Equipment List, !- Name
  {9787f624-e118-4fb8-85dd-21e56d58944f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4854649-6b4e-4bde-8508-da0a73546933}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77a1c460-e5dc-4ead-971c-cc006ec621bc}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e71d9385-888c-470a-80af-5f9ec6aac97e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {34f2c8ab-b627-43d1-9995-5ab130fd8cd0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6d133f8a-2e54-41c3-a3fb-803495b4bf29}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Handle
  LargeHotel Retail A  - Story ground,    !- Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.36356652319366,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {66167c7b-8a86-49e4-95df-075cca83eb86}; !- Thermal Zone Name

OS:Surface,
  {574be721-7ecc-4d2e-b3ef-a20c4bcfa24f}, !- Handle
  LargeHotel Retail A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0723a418-71f6-4207-9d9c-5e2d0cb2dc39}, !- Construction Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cedf9b0-fd9d-47fd-b3ac-3fb3d295347c}, !- Handle
  LargeHotel Retail A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7350c981-0b00-4e08-a047-8f202a68ba01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de65ca2e-1f90-4702-8f1f-c1c133a9cd2d}, !- Handle
  LargeHotel Retail A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e7bad26-bff3-40ab-a121-913529031f3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8f3715-eeea-4598-abd4-07ec02783df7}, !- Handle
  LargeHotel Retail A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {009f7b5b-fa81-4b9f-a67a-53320a1002b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a39e6c2-3a68-4548-aa11-cd5b3c860b2a}, !- Handle
  LargeHotel Retail A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {f6ceb65c-b0a7-47ad-a67a-5d42df34ecbf}, !- Construction Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6226fef1-b49d-49ec-b425-0306277e76b5}, !- Handle
  LargeHotel Retail A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- Handle
  Zone LargeHotel Retail A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1792364d-c80c-420d-ac27-e4aea90395f6}, !- Zone Air Inlet Port List
  {7c145e4a-ac2d-4d7b-8874-b94bab800d63}, !- Zone Air Exhaust Port List
  {434fbd86-fcc8-412a-ba07-545f5e5ae42f}, !- Zone Air Node Name
  {473ed46f-29bf-403c-baef-d8c0bffad705}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {237b3f53-6498-4a70-a03c-ad7b2157005e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ae53738-4da2-4379-a6a3-0393e9fc9130}, !- Handle
  Zone LargeHotel Retail A  - Story ground Zone Air Node, !- Name
  {434fbd86-fcc8-412a-ba07-545f5e5ae42f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434fbd86-fcc8-412a-ba07-545f5e5ae42f}, !- Handle
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- Source Object
  11,                                     !- Outlet Port
  {7ae53738-4da2-4379-a6a3-0393e9fc9130}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1792364d-c80c-420d-ac27-e4aea90395f6}, !- Handle
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- HVAC Component
  {7510b7dd-ea73-442a-97d2-26fa30d3b854}, !- Port 1
  {f313ef6a-4435-4ec4-a2f6-597379a581f6}; !- Port 2

OS:PortList,
  {7c145e4a-ac2d-4d7b-8874-b94bab800d63}, !- Handle
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- HVAC Component
  {ebde1fae-0d94-46da-b3f4-a06d3067fead}; !- Port 1

OS:PortList,
  {473ed46f-29bf-403c-baef-d8c0bffad705}, !- Handle
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- HVAC Component
  {e0c44b22-3a91-4edc-9db2-8977745015be}; !- Port 1

OS:Sizing:Zone,
  {861c192a-15d0-41b2-a733-7efa158e2474}, !- Handle
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {62a6454f-9230-4f2d-ab06-78c3e10d7ff0}, !- Handle
  Zone LargeHotel Retail A  - Story ground Zone HVAC Equipment List, !- Name
  {66167c7b-8a86-49e4-95df-075cca83eb86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1344c56-3166-4f70-bef2-a0e97e4584f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7dd7628b-b6a2-4673-aa26-0a591a1a51b0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1019bc02-7cc5-46ec-a7fa-765fe5ce0b50}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08eb647f-6688-4efa-9e1d-ae51d692f053}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Handle
  LargeHotel Retail B  - Story ground,    !- Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.36356652319366,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {0f9e14fa-40bd-412f-ae20-736463903b39}; !- Thermal Zone Name

OS:Surface,
  {b09f323e-e85f-4b82-8f03-2708597c1b42}, !- Handle
  LargeHotel Retail B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {84fd4786-7670-4ae7-bb92-7e4cdbe1d489}, !- Construction Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a2b940-9e11-424d-bcb2-e438189d5695}, !- Handle
  LargeHotel Retail B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb92030-6ae7-47a1-b490-5361b94c94b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f9b937-f4cb-4c08-ac34-24ce331e4f40}, !- Handle
  LargeHotel Retail B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {821ce3d4-0db7-4e88-9ca0-88b56525d7b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ab95e7-6250-41ef-aab6-85c415bc2f45}, !- Handle
  LargeHotel Retail B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a0e034-1248-4460-919d-2a8e3dbdbfdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7bad26-bff3-40ab-a121-913529031f3a}, !- Handle
  LargeHotel Retail B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de65ca2e-1f90-4702-8f1f-c1c133a9cd2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c47111-2da5-4fb7-998c-8810a812d61c}, !- Handle
  LargeHotel Retail B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- Handle
  Zone LargeHotel Retail B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {935e1663-8ab5-4c57-a501-05f1b6830307}, !- Zone Air Inlet Port List
  {2e161a9e-3779-47c5-b6b2-462af8a2e168}, !- Zone Air Exhaust Port List
  {7fee51ab-9ed2-4c1b-9b2c-45c1e1787506}, !- Zone Air Node Name
  {eac46dd8-f6db-4533-b590-335b888b1f69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61cd5e25-bbba-4db4-ac18-e49a70b173af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32ee05d2-cb31-489d-a1d4-21a458dc6c4f}, !- Handle
  Zone LargeHotel Retail B  - Story ground Zone Air Node, !- Name
  {7fee51ab-9ed2-4c1b-9b2c-45c1e1787506}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fee51ab-9ed2-4c1b-9b2c-45c1e1787506}, !- Handle
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- Source Object
  11,                                     !- Outlet Port
  {32ee05d2-cb31-489d-a1d4-21a458dc6c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {935e1663-8ab5-4c57-a501-05f1b6830307}, !- Handle
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- HVAC Component
  {2641857a-c2bc-43e2-916f-1943f8e5bed8}, !- Port 1
  {595c9025-d2ba-4bc3-9758-624e11c127e0}; !- Port 2

OS:PortList,
  {2e161a9e-3779-47c5-b6b2-462af8a2e168}, !- Handle
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- HVAC Component
  {850ebc0f-13a7-425a-a9bb-4e40d889c25d}; !- Port 1

OS:PortList,
  {eac46dd8-f6db-4533-b590-335b888b1f69}, !- Handle
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- HVAC Component
  {46475b83-c96d-4673-a4b5-6ea56ee56494}; !- Port 1

OS:Sizing:Zone,
  {50d488bd-e85e-41d9-aefc-31439208bcc3}, !- Handle
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dd5264a6-5c84-4eb5-80c3-20dcc3f54b39}, !- Handle
  Zone LargeHotel Retail B  - Story ground Zone HVAC Equipment List, !- Name
  {0f9e14fa-40bd-412f-ae20-736463903b39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2327de7-2522-4aee-bafe-e4b9142b38df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {11a9cb1e-2e12-4870-8ec5-ca3ad08210e3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {993a74d2-c74c-49b9-8c9d-df93ff45d7f9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d37d0d1a-10e0-442f-9826-ee5f1c2238b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Handle
  LargeHotel Retail C  - Story ground,    !- Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.36356652319366,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {c2b0736d-295d-4e1d-9c51-256923ccf610}; !- Thermal Zone Name

OS:Surface,
  {08d1516e-8797-472f-b13b-113f0ce674c1}, !- Handle
  LargeHotel Retail C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {0723a418-71f6-4207-9d9c-5e2d0cb2dc39}, !- Construction Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.59138331128299, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25a12b5-b9a6-4474-9b90-adbbebb903f9}, !- Handle
  LargeHotel Retail C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67abe3fb-6116-4607-9ef6-f8f94a7304a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a154741-cf12-4845-9608-99b4d05fab60}, !- Handle
  LargeHotel Retail C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {379c5302-5355-4926-b820-1d7398a115de}, !- Construction Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77fa7af-2240-4e78-9c4e-9a64db19414e}, !- Handle
  LargeHotel Retail C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898b467e-456c-42fb-91b3-fc5527dc3427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  5.59138331128299, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821ce3d4-0db7-4e88-9ca0-88b56525d7b5}, !- Handle
  LargeHotel Retail C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4f9b937-f4cb-4c08-ac34-24ce331e4f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.59138331128299, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.59138331128299, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1020d47c-dc00-4dc8-b040-35093481d390}, !- Handle
  LargeHotel Retail C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59138331128299, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.59138331128299, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- Handle
  Zone LargeHotel Retail C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e80cb93-d7d7-4c67-8941-ab81a7d0c34f}, !- Zone Air Inlet Port List
  {0e3fce5d-260f-47b5-a58a-27727062b711}, !- Zone Air Exhaust Port List
  {dd8a3e64-6273-4eab-b16b-c621b8e1e0bf}, !- Zone Air Node Name
  {958049ba-3996-4fa5-90c3-adbf676e6778}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f4b9e9c-7176-407d-90e5-9c8e0464bbee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {992c76e9-3b64-4e76-af3f-898ca370e5da}, !- Handle
  Zone LargeHotel Retail C  - Story ground Zone Air Node, !- Name
  {dd8a3e64-6273-4eab-b16b-c621b8e1e0bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd8a3e64-6273-4eab-b16b-c621b8e1e0bf}, !- Handle
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- Source Object
  11,                                     !- Outlet Port
  {992c76e9-3b64-4e76-af3f-898ca370e5da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e80cb93-d7d7-4c67-8941-ab81a7d0c34f}, !- Handle
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- HVAC Component
  {24f2ad90-da23-4518-9112-0b065b6e95ce}, !- Port 1
  {e092d261-a15c-48bb-b0ae-755887249110}; !- Port 2

OS:PortList,
  {0e3fce5d-260f-47b5-a58a-27727062b711}, !- Handle
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- HVAC Component
  {f9eb171f-7dd2-49f2-8cab-af4cd7f894e4}; !- Port 1

OS:PortList,
  {958049ba-3996-4fa5-90c3-adbf676e6778}, !- Handle
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- HVAC Component
  {f0c52457-2102-4b8f-89f1-f2ffd5462599}; !- Port 1

OS:Sizing:Zone,
  {fa79f929-ab96-4bbc-a0cf-a33dca58b5b2}, !- Handle
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {83ca0540-eb4b-40f3-b030-b28e0ee2f286}, !- Handle
  Zone LargeHotel Retail C  - Story ground Zone HVAC Equipment List, !- Name
  {c2b0736d-295d-4e1d-9c51-256923ccf610}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3018f619-dc27-494c-a2bc-80970bcdb14c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {75cd2eaa-2dc4-4206-aa29-8e81487bc933}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fbcd607c-a031-4c62-944a-fd264f16de85}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f7c54d1-45ac-49f5-92ea-38bd6e2e3973}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Handle
  LargeHotel Mechanical A  - Story ground, !- Name
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.95494983447665,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}; !- Thermal Zone Name

OS:Surface,
  {93a728c6-7240-404b-9642-59fe926ebd2f}, !- Handle
  LargeHotel Mechanical A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {089a176d-928a-4954-ac92-0fe17dcd6170}, !- Construction Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  6.33398890731275, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  6.33398890731275, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009f7b5b-fa81-4b9f-a67a-53320a1002b0}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c8f3715-eeea-4598-abd4-07ec02783df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b1d33d-0e56-48c5-a56e-797acb2f1834}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ceca67-8cca-480a-a8c0-8ccd25a3fddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731275, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731275, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000004, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659f70aa-9f46-4a4d-a02f-c2a0223717cb}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d5e072d-6bed-412a-8e8d-38b5ccd1a42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731274, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731274, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.33398890731274, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  6.33398890731274, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e6348a-5622-48de-9945-9b5607fc1d6e}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {102e5c9f-4c0e-429b-9ee0-626ff26da4f5}, !- Construction Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731275, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 3.90798504668055e-14, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  6.33398890731275, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69071ecf-f78b-4369-92aa-2468c2c23b53}, !- Handle
  LargeHotel Mechanical A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731275, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731275, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000004, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90a6c1e4-0d71-4b76-8a9d-b379e0a683c7}, !- Zone Air Inlet Port List
  {a7f59620-e9f7-47ee-90bf-e8633538872c}, !- Zone Air Exhaust Port List
  {17385cf1-32a8-4297-b935-d8e5c88125c1}, !- Zone Air Node Name
  {587e22a2-2b78-4f40-8626-c6fe1f03c7c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3f35028-d917-4e2e-8e79-fea4fc07e32e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {159ace7b-54f3-472b-9c41-5b8a274a1a08}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Zone Air Node, !- Name
  {17385cf1-32a8-4297-b935-d8e5c88125c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17385cf1-32a8-4297-b935-d8e5c88125c1}, !- Handle
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- Source Object
  11,                                     !- Outlet Port
  {159ace7b-54f3-472b-9c41-5b8a274a1a08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90a6c1e4-0d71-4b76-8a9d-b379e0a683c7}, !- Handle
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- HVAC Component
  {ac68b9b6-a660-4fbe-8e46-641e8aa66a9b}, !- Port 1
  {18ede5ba-88f5-47b3-801a-2aadcb428a02}; !- Port 2

OS:PortList,
  {a7f59620-e9f7-47ee-90bf-e8633538872c}, !- Handle
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- HVAC Component
  {d9d5c705-e8b3-466f-a808-789b16c86ee6}; !- Port 1

OS:PortList,
  {587e22a2-2b78-4f40-8626-c6fe1f03c7c6}, !- Handle
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- HVAC Component
  {de73d4f1-037c-4321-a1ba-c5cf1f200c19}; !- Port 1

OS:Sizing:Zone,
  {61bff689-6cdd-4043-b1ac-a136471b86e1}, !- Handle
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {16ab7687-8d4d-462d-8fc1-743ffc677e0d}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Zone HVAC Equipment List, !- Name
  {1d630f4e-fe93-418c-8cb3-d144196e7b24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcca1b8c-1d48-4d14-a337-48a4854ae61e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5b3cf893-dcd9-4572-b58d-94f5bc6331dd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {205a977f-bed7-4dcc-b781-1087cf97a757}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e4174f3-143a-42d9-82ad-3469db7e6b6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Handle
  LargeHotel Mechanical B  - Story ground, !- Name
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.95494983447665,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {8ac24fba-162e-491c-88ad-589168f6d5e6}; !- Thermal Zone Name

OS:Surface,
  {691df036-3b28-439e-8324-ea505fc37b46}, !- Handle
  LargeHotel Mechanical B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f173d65e-00ed-4b1f-8e28-ce821d2eeb0a}, !- Construction Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 35.936527947219, 0,                  !- X,Y,Z Vertex 2 {m}
  6.33398890731275, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  6.33398890731275, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a0e034-1248-4460-919d-2a8e3dbdbfdf}, !- Handle
  LargeHotel Mechanical B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ab95e7-6250-41ef-aab6-85c415bc2f45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.936527947219, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 35.936527947219, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1172a316-20f7-4cbf-8608-1bc89978b37b}, !- Handle
  LargeHotel Mechanical B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2450b7d3-9a8b-4da8-bdf7-496cb02a4d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731275, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731275, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  0, 35.936527947219, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 35.936527947219, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26245af6-842f-4ce5-b32c-e45983cc629e}, !- Handle
  LargeHotel Mechanical B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23eaf6c0-58ab-4c40-934f-4e0b490c89bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731274, 3.5527136788005e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731274, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.33398890731274, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  6.33398890731274, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ceca67-8cca-480a-a8c0-8ccd25a3fddc}, !- Handle
  LargeHotel Mechanical B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b1d33d-0e56-48c5-a56e-797acb2f1834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.90798504668055e-14, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 3.90798504668055e-14, 0,             !- X,Y,Z Vertex 2 {m}
  6.33398890731275, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.33398890731275, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc018d3-4d21-4818-a508-0a158557e77b}, !- Handle
  LargeHotel Mechanical B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731275, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731275, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 35.936527947219, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, 3.90798504668055e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ee43780-2c3f-4b1e-be79-d0e56a4cc239}, !- Zone Air Inlet Port List
  {f78f9fe7-0ba5-495e-a106-160a9cd7109f}, !- Zone Air Exhaust Port List
  {585eaa50-4000-4a90-b932-64143026cb23}, !- Zone Air Node Name
  {d503be41-b97a-4ebf-aee6-b0e2a4527aae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {358e03f6-9e0c-4c3e-81ac-efa47387b7bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5088b86-9647-405a-9737-97f62c90ee5c}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Zone Air Node, !- Name
  {585eaa50-4000-4a90-b932-64143026cb23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {585eaa50-4000-4a90-b932-64143026cb23}, !- Handle
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- Source Object
  11,                                     !- Outlet Port
  {b5088b86-9647-405a-9737-97f62c90ee5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ee43780-2c3f-4b1e-be79-d0e56a4cc239}, !- Handle
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- HVAC Component
  {853c541c-b983-416d-af91-289c055aed50}, !- Port 1
  {0097fed7-d0b8-45c1-9109-702f22d6c106}; !- Port 2

OS:PortList,
  {f78f9fe7-0ba5-495e-a106-160a9cd7109f}, !- Handle
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- HVAC Component
  {31f1b0c2-8c84-4523-9f89-afffd6682f11}; !- Port 1

OS:PortList,
  {d503be41-b97a-4ebf-aee6-b0e2a4527aae}, !- Handle
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- HVAC Component
  {bc0908f2-33d0-4ad0-91a1-5c7ba3737628}; !- Port 1

OS:Sizing:Zone,
  {20ded026-13c1-4806-82d0-2e6cd1933f2e}, !- Handle
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {35db8803-d36d-4578-9089-345884077cec}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Zone HVAC Equipment List, !- Name
  {8ac24fba-162e-491c-88ad-589168f6d5e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58ca60fd-2aff-4baf-b962-e291d4f2f8da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f841451a-f8a2-4736-bb2c-a3f2b8bff8ca}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f6e70e7c-b198-4af0-8c4a-46f587904bcb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e991dc0-ff60-40bd-92c7-c9110a423d75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Handle
  LargeHotel Mechanical C  - Story ground, !- Name
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.95494983447665,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}; !- Thermal Zone Name

OS:Surface,
  {d286b2fb-2815-4cf6-9fb9-fc5d8e7e6267}, !- Handle
  LargeHotel Mechanical C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {089a176d-928a-4954-ac92-0fe17dcd6170}, !- Construction Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  6.33398890731275, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  6.33398890731275, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898b467e-456c-42fb-91b3-fc5527dc3427}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d77fa7af-2240-4e78-9c4e-9a64db19414e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83975b24-9050-4d08-a0b3-e771c2464998}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {bdeb94f4-d87b-47db-bbf3-975cfc6b6a8b}, !- Construction Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.33398890731275, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  6.33398890731275, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37b323c-3fe5-47e9-afb9-05cff36c8e94}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646a54a9-b878-48c8-a2cb-1fb3908fa429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731274, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731274, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.33398890731274, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  6.33398890731274, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2450b7d3-9a8b-4da8-bdf7-496cb02a4d4c}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1172a316-20f7-4cbf-8608-1bc89978b37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.90798504668055e-14, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -3.90798504668055e-14, 0,            !- X,Y,Z Vertex 2 {m}
  6.33398890731275, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.33398890731275, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3a8810-7ca6-43a2-ad4c-fe1d1e1574f8}, !- Handle
  LargeHotel Mechanical C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33398890731275, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  6.33398890731275, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -3.90798504668055e-14, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b0ceba8-a1f8-4445-a2b4-05b068bb5e50}, !- Zone Air Inlet Port List
  {cb095af6-a149-4e0a-90cd-a789954acf96}, !- Zone Air Exhaust Port List
  {f133d2ec-76ec-4b27-a308-a55f9d8923f3}, !- Zone Air Node Name
  {5de335fd-66cc-47ba-b2a3-4096d38d44fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30541630-c660-41fc-9a99-76b31483da4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d44854a-c04b-4ac8-ae6a-d4827182e42a}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Zone Air Node, !- Name
  {f133d2ec-76ec-4b27-a308-a55f9d8923f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f133d2ec-76ec-4b27-a308-a55f9d8923f3}, !- Handle
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- Source Object
  11,                                     !- Outlet Port
  {3d44854a-c04b-4ac8-ae6a-d4827182e42a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b0ceba8-a1f8-4445-a2b4-05b068bb5e50}, !- Handle
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- HVAC Component
  {ba7d0021-8a4c-4449-aa48-2b2e333852ae}, !- Port 1
  {8edc996b-5916-4dba-908e-32fccf14ee67}; !- Port 2

OS:PortList,
  {cb095af6-a149-4e0a-90cd-a789954acf96}, !- Handle
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- HVAC Component
  {b57ea6ee-6c9f-414e-aa57-b49057dc270d}; !- Port 1

OS:PortList,
  {5de335fd-66cc-47ba-b2a3-4096d38d44fa}, !- Handle
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- HVAC Component
  {008c7885-792b-4787-8f6a-8200a4e58345}; !- Port 1

OS:Sizing:Zone,
  {56aff28b-1275-4afa-a5d4-cabeabcf5b19}, !- Handle
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {091b857b-4790-4ced-9011-34ff43e0b0a8}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Zone HVAC Equipment List, !- Name
  {da2e94f5-6eed-4842-92b4-5bd356ff680d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {accd9c43-ee9e-4095-a4f9-3c0f25d6c36c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f3edb4a4-4844-49c1-aead-8f825a4b0d9f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5b6abf46-104d-4713-b63f-c126d6c7329c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b5b6f57-ad47-43d5-a189-896ec4d61eaa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Handle
  LargeHotel Cafe A  - Story ground,      !- Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.2889387417894,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}; !- Thermal Zone Name

OS:Surface,
  {73033b0e-1189-4af3-9485-20d4b4a7b95a}, !- Handle
  LargeHotel Cafe A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {80c48ecd-b937-43bf-af09-9c29d4d8c11f}, !- Construction Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5e072d-6bed-412a-8e8d-38b5ccd1a42e}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659f70aa-9f46-4a4d-a02f-c2a0223717cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a7dca26-b08b-4d63-8040-6398753b4758}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {593a4a38-781f-406c-8429-de810b024c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f1b3e2-f395-44ca-a3ac-16a54e410bc5}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f0ceb65-99b5-40b0-9669-917580bd2a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e32878-4ca2-4a1d-b3c1-4805846650e6}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {13826f8f-9bb4-463b-95e8-ee4d6a961333}, !- Construction Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d97b6d-ee19-497d-8174-0709f8e11731}, !- Handle
  LargeHotel Cafe A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- Handle
  Zone LargeHotel Cafe A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecb73d62-31f2-420d-ad4e-8bdb45c439ef}, !- Zone Air Inlet Port List
  {828590ff-6642-45b3-9a0b-54092905cfa1}, !- Zone Air Exhaust Port List
  {704dc9f1-9aca-4623-8b3e-47ab90bb67c5}, !- Zone Air Node Name
  {6c4fce51-116f-46ac-97c2-af27e11dfe59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab493262-a36a-4193-9706-baca297c8950}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b365c225-62cf-4ad9-9047-4e0b4ed82bc7}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Zone Air Node, !- Name
  {704dc9f1-9aca-4623-8b3e-47ab90bb67c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {704dc9f1-9aca-4623-8b3e-47ab90bb67c5}, !- Handle
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- Source Object
  11,                                     !- Outlet Port
  {b365c225-62cf-4ad9-9047-4e0b4ed82bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecb73d62-31f2-420d-ad4e-8bdb45c439ef}, !- Handle
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- HVAC Component
  {a12cd62b-e18d-4ffd-928d-11463ca7c6fa}, !- Port 1
  {2f1e1a41-daf7-4d38-965d-b501fd56379a}; !- Port 2

OS:PortList,
  {828590ff-6642-45b3-9a0b-54092905cfa1}, !- Handle
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- HVAC Component
  {3c70554f-234a-412a-a579-c82ad60ee624}; !- Port 1

OS:PortList,
  {6c4fce51-116f-46ac-97c2-af27e11dfe59}, !- Handle
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- HVAC Component
  {37750460-b1e9-4753-995b-86afcac3d5f4}; !- Port 1

OS:Sizing:Zone,
  {e3f04e18-6605-491f-8f2e-2814c8aeb3a4}, !- Handle
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {96035a3d-55b4-41bf-8750-7a4020120029}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Zone HVAC Equipment List, !- Name
  {a59205a8-d449-47d2-ada7-d3fc60ab2d95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b283311e-96b4-4660-b537-c636d984f527}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d9982ac3-ba8f-42b2-9354-6ef20ed007f3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7d645b5f-3616-43b5-afe1-0c35518e1996}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb79ba3b-e115-4351-92c8-0b448b32a8a8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Handle
  LargeHotel Cafe B  - Story ground,      !- Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.2889387417894,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}; !- Thermal Zone Name

OS:Surface,
  {34569b43-1492-4098-a9a3-e7f0eed4cd65}, !- Handle
  LargeHotel Cafe B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {f7119393-5ae2-4eb3-b82c-b615bf2c9038}, !- Construction Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23eaf6c0-58ab-4c40-934f-4e0b490c89bf}, !- Handle
  LargeHotel Cafe B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26245af6-842f-4ce5-b32c-e45983cc629e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 3.5527136788005e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb383599-5434-4d8a-a836-2289045c77d8}, !- Handle
  LargeHotel Cafe B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {798ff26e-6556-483a-8b99-d1c43bd8062e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b84da07-7ad7-4450-82f3-f9e785e08593}, !- Handle
  LargeHotel Cafe B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c26eb63c-833e-4181-8d23-7c79aa871ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593a4a38-781f-406c-8429-de810b024c0c}, !- Handle
  LargeHotel Cafe B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a7dca26-b08b-4d63-8040-6398753b4758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40de82c-cb24-4ae1-8e9c-28fc8f04887e}, !- Handle
  LargeHotel Cafe B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- Handle
  Zone LargeHotel Cafe B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0283a97e-04e1-4b46-89c7-43ea57ad95f6}, !- Zone Air Inlet Port List
  {23269c27-2770-4a9d-8e2a-12783da433f1}, !- Zone Air Exhaust Port List
  {2d8e12c3-6b3f-41c2-b2df-f282db04415e}, !- Zone Air Node Name
  {004ce8a9-2f64-4045-af5b-d020ab5abf64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96650a71-1807-4ee1-9d31-2e8a1ca641aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7be5554d-ad66-42cd-8163-7cb636ce670a}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Zone Air Node, !- Name
  {2d8e12c3-6b3f-41c2-b2df-f282db04415e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8e12c3-6b3f-41c2-b2df-f282db04415e}, !- Handle
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- Source Object
  11,                                     !- Outlet Port
  {7be5554d-ad66-42cd-8163-7cb636ce670a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0283a97e-04e1-4b46-89c7-43ea57ad95f6}, !- Handle
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- HVAC Component
  {b3abd0a8-5f15-45d3-afc2-8394a3cdb7de}, !- Port 1
  {dfa4805d-b659-4767-b7c3-66979bfc99e9}; !- Port 2

OS:PortList,
  {23269c27-2770-4a9d-8e2a-12783da433f1}, !- Handle
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- HVAC Component
  {4a7a4c8f-1d6f-4150-a897-704b87f4cf6b}; !- Port 1

OS:PortList,
  {004ce8a9-2f64-4045-af5b-d020ab5abf64}, !- Handle
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- HVAC Component
  {a189be1d-080c-447f-a736-4aa479af0f5a}; !- Port 1

OS:Sizing:Zone,
  {4330b4d5-fac4-4276-be32-6103d63d20e7}, !- Handle
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ebd609ae-5abd-423c-a9b0-69b8d587a36d}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Zone HVAC Equipment List, !- Name
  {6d1e3cac-54f8-44bd-aa60-65e52f81f670}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05e09a6b-3846-4635-8bc1-5b1e88c703b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {df15f89d-ebd2-4160-99d7-d1283b556b6b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {54e69250-d308-4fe2-83cf-76a99f5a6277}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b9b5deb-fd56-4b2a-85ba-82755fc6233f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Handle
  LargeHotel Cafe C  - Story ground,      !- Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.2889387417894,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {519ced61-c15b-45d1-b032-b322e37449ce}; !- Thermal Zone Name

OS:Surface,
  {79504c84-a68c-4cf2-ab39-ed7153ec41ef}, !- Handle
  LargeHotel Cafe C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {80c48ecd-b937-43bf-af09-9c29d4d8c11f}, !- Construction Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.67932523182009, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646a54a9-b878-48c8-a2cb-1fb3908fa429}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c37b323c-3fe5-47e9-afb9-05cff36c8e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c44fdf-bd19-4c75-adc0-627556c59257}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {f9cd48bd-946c-4d9a-8ee8-32ba18790748}, !- Construction Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766f5276-d7c5-4012-9dbf-229be7084774}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08d05150-43c9-4b71-a99b-3caa4b0cc274}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  2.67932523182009, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798ff26e-6556-483a-8b99-d1c43bd8062e}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb383599-5434-4d8a-a836-2289045c77d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-15, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-15, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.67932523182009, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.67932523182009, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd07464-262e-4d00-aa63-ddaec7d7965f}, !- Handle
  LargeHotel Cafe C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67932523182009, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67932523182009, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-15, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-15, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- Handle
  Zone LargeHotel Cafe C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1be5142-c9cb-4714-bbfb-1a69af74fcfa}, !- Zone Air Inlet Port List
  {22ac6730-5c11-4c73-b362-8ecb277bf867}, !- Zone Air Exhaust Port List
  {cd493521-242c-4241-b361-63a11503d1d4}, !- Zone Air Node Name
  {5ebc6ef6-4487-4a0f-b463-b58460db930a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76dadd68-51da-4b20-8051-e53125666915}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be243aef-2cc0-4a67-9547-3189a3d82677}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Zone Air Node, !- Name
  {cd493521-242c-4241-b361-63a11503d1d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd493521-242c-4241-b361-63a11503d1d4}, !- Handle
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- Source Object
  11,                                     !- Outlet Port
  {be243aef-2cc0-4a67-9547-3189a3d82677}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1be5142-c9cb-4714-bbfb-1a69af74fcfa}, !- Handle
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- HVAC Component
  {b4a7883d-7b19-4ddd-af2b-7e303cfd5de6}, !- Port 1
  {15880dce-2b74-4537-abd7-8de07e3915b8}; !- Port 2

OS:PortList,
  {22ac6730-5c11-4c73-b362-8ecb277bf867}, !- Handle
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- HVAC Component
  {15ce8270-82e6-4046-8a3e-1894310773a5}; !- Port 1

OS:PortList,
  {5ebc6ef6-4487-4a0f-b463-b58460db930a}, !- Handle
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- HVAC Component
  {d2e87868-dfae-4eff-8bf5-0dd91301e80b}; !- Port 1

OS:Sizing:Zone,
  {c770d0d4-7e7a-468c-b103-0c29a0213e68}, !- Handle
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {692fe4ea-6dc3-4532-aba4-7c33bec72e50}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Zone HVAC Equipment List, !- Name
  {519ced61-c15b-45d1-b032-b322e37449ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb7b99d6-5e68-4f87-bf62-b144783f06b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {48f05933-5a2a-45b8-8bfb-82baf568dd91}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ca7e430f-b1be-4458-9b32-31f4b366c32e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d8d2d406-c7e4-4bf6-b0cd-0e17dda22144}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Handle
  LargeHotel Cafe A end_b - Story ground, !- Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}; !- Thermal Zone Name

OS:Surface,
  {aa155d52-4ded-4ffa-bae3-fc893eaaa1e9}, !- Handle
  LargeHotel Cafe A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4756aa96-53a6-42e1-b34c-19ff58d76c39}, !- Construction Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f0ceb65-99b5-40b0-9669-917580bd2a59}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f1b3e2-f395-44ca-a3ac-16a54e410bc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1120f27-79c2-4ecd-b5bb-f21983d51bff}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space Name
  Surface,                                !- Outside Boundary Condition
