  {6f7aeb31-2518-4683-8050-066467dfd991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505ec128-552f-4ac3-9882-bb800a5a3e30}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {5b048f34-add5-4d66-b7df-d35df125804c}, !- Construction Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f53fee9-57bd-4d33-bc9d-c97e9c9e001a}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {0a9881f9-84e6-4b82-aef9-da98571f4d6b}, !- Construction Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62197ab-4730-4974-a48d-d1ab25605816}, !- Handle
  LargeHotel Cafe A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a16cc35d-f61f-4f41-80fc-e5f2b69b21b2}, !- Zone Air Inlet Port List
  {50a1dbc6-85a3-490d-9f7d-fcd54b1398e6}, !- Zone Air Exhaust Port List
  {88c2e31d-24c9-4656-8581-143dd5ce4c00}, !- Zone Air Node Name
  {8ce013fd-21b7-43b3-96d0-a7db9cfa5c28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b32ce481-e942-4823-8b46-2e9a58cb4748}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b31c4e74-0b4b-4982-89a2-7f2fb57e10f0}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Zone Air Node, !- Name
  {88c2e31d-24c9-4656-8581-143dd5ce4c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88c2e31d-24c9-4656-8581-143dd5ce4c00}, !- Handle
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- Source Object
  11,                                     !- Outlet Port
  {b31c4e74-0b4b-4982-89a2-7f2fb57e10f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a16cc35d-f61f-4f41-80fc-e5f2b69b21b2}, !- Handle
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- HVAC Component
  {704a995d-956d-4d29-a6b9-1e5993e6b52f}, !- Port 1
  {34b63395-2678-4198-a88f-33f714a8b18b}; !- Port 2

OS:PortList,
  {50a1dbc6-85a3-490d-9f7d-fcd54b1398e6}, !- Handle
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- HVAC Component
  {f953c697-9e1a-4b4a-be49-a3e619b03a4a}; !- Port 1

OS:PortList,
  {8ce013fd-21b7-43b3-96d0-a7db9cfa5c28}, !- Handle
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- HVAC Component
  {61a18f83-9bd0-4e19-b46c-2bbb61f9a290}; !- Port 1

OS:Sizing:Zone,
  {869ca419-f1b7-4c20-8fa0-b9efaf6210e6}, !- Handle
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3ebb88af-2f4d-471d-8960-556334ae3ac4}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Zone HVAC Equipment List, !- Name
  {b1e2a6ab-9866-4ffe-97f7-d4aa66d4664c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e47cce56-96b6-4695-b3c5-ffa1b5e42f7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c99187a3-180f-48a0-bb05-6973f370a284}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {92767364-6287-4f82-bfb1-70b8cd697efe}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64b25226-7050-42fa-86ef-4ceae770c50a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Handle
  LargeHotel Cafe B end_b - Story ground, !- Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {0827857f-e31f-4185-abbc-f40313b1239f}; !- Thermal Zone Name

OS:Surface,
  {15045f4f-a382-486e-b9eb-fc0c8fd16048}, !- Handle
  LargeHotel Cafe B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {00356652-77a9-4f2c-90cb-49c9f5f69746}, !- Construction Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26eb63c-833e-4181-8d23-7c79aa871ac6}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b84da07-7ad7-4450-82f3-f9e785e08593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ca3e8a-548d-4809-90c0-7b5989e75c19}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1722614-6614-460d-9b4b-ffb85442155b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c387c8d-4266-4f83-8e9b-00859bac3f41}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {391a58ff-1d61-4a94-9000-55a9da781f57}, !- Construction Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 35.936527947219, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7aeb31-2518-4683-8050-066467dfd991}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1120f27-79c2-4ecd-b5bb-f21983d51bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124d4ce1-6791-4bd4-9c37-9dedc1bad5b0}, !- Handle
  LargeHotel Cafe B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9d45298-b63f-4175-9d6b-ed87ed2ec645}, !- Zone Air Inlet Port List
  {8930905f-a4b3-4013-9b93-8f4c911d890c}, !- Zone Air Exhaust Port List
  {f8200249-6e52-4a11-bcec-276b4a53d663}, !- Zone Air Node Name
  {6ceb7afd-ea06-4955-b19e-26a256e9b50e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55baecdc-79bb-4c6e-9fcd-32494f166ca2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd056dab-cdde-442d-be40-dbd415463887}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Zone Air Node, !- Name
  {f8200249-6e52-4a11-bcec-276b4a53d663}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8200249-6e52-4a11-bcec-276b4a53d663}, !- Handle
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- Source Object
  11,                                     !- Outlet Port
  {cd056dab-cdde-442d-be40-dbd415463887}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9d45298-b63f-4175-9d6b-ed87ed2ec645}, !- Handle
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- HVAC Component
  {8af1403e-44aa-40de-9434-1059772963f7}, !- Port 1
  {c0b89575-fcbd-4632-bf19-efdfec4b88f5}; !- Port 2

OS:PortList,
  {8930905f-a4b3-4013-9b93-8f4c911d890c}, !- Handle
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- HVAC Component
  {5ec16481-a37f-4e6a-b6af-88b915777591}; !- Port 1

OS:PortList,
  {6ceb7afd-ea06-4955-b19e-26a256e9b50e}, !- Handle
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- HVAC Component
  {39224b42-c775-4f65-bafa-0ceb4c5ec53d}; !- Port 1

OS:Sizing:Zone,
  {0b3e3c3f-5445-4385-a9f2-9572c1557d07}, !- Handle
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6afc40dc-5161-4401-a7f1-ff09bc6c9777}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Zone HVAC Equipment List, !- Name
  {0827857f-e31f-4185-abbc-f40313b1239f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa4b5122-165f-461a-a29e-f1678a26e13a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b10ea3c-42df-4710-acfe-aa6defc89911}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6ef9093b-502b-4f96-8c8a-bb84cdc0b5dd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2e32c16-7d1d-4839-9a15-50792579c305}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Handle
  LargeHotel Cafe C end_b - Story ground, !- Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ccd657c3-e48b-49bb-8d16-2b0e067a36c6}, !- Building Story Name
  {679405bd-b247-402c-88d2-593b72d1dc4c}; !- Thermal Zone Name

OS:Surface,
  {c7c87c07-2d83-4958-bec7-8b2d8317b398}, !- Handle
  LargeHotel Cafe C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {4756aa96-53a6-42e1-b34c-19ff58d76c39}, !- Construction Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d05150-43c9-4b71-a99b-3caa4b0cc274}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {766f5276-d7c5-4012-9dbf-229be7084774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67406fb-7b51-4bd1-93f7-dde43e7d77cd}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {2b7a2303-08b2-4e14-bcbe-10f9efa9f7ba}, !- Construction Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143bce50-d9cb-4cdc-8693-bbd6f39cd2ce}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {0e739ce6-3f83-4598-addc-26d226121194}, !- Construction Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1722614-6614-460d-9b4b-ffb85442155b}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ca3e8a-548d-4809-90c0-7b5989e75c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd14557e-58c1-40d2-9e3c-efdabf8c04fc}, !- Handle
  LargeHotel Cafe C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df19427a-c690-45d1-bccc-1b58eeea9087}, !- Zone Air Inlet Port List
  {6f8071f7-d894-45ca-af4a-080fb6ad7c52}, !- Zone Air Exhaust Port List
  {0993d838-02f2-419f-950c-9f2f516e27cd}, !- Zone Air Node Name
  {56a2b890-959a-453a-9f96-610f4d2d7a1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9017552b-cfb3-4b38-add9-34a285771190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b13043e5-3785-48d6-8cfe-20230a8ae55f}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Zone Air Node, !- Name
  {0993d838-02f2-419f-950c-9f2f516e27cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0993d838-02f2-419f-950c-9f2f516e27cd}, !- Handle
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- Source Object
  11,                                     !- Outlet Port
  {b13043e5-3785-48d6-8cfe-20230a8ae55f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df19427a-c690-45d1-bccc-1b58eeea9087}, !- Handle
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- HVAC Component
  {7962677f-eac5-4597-b873-6bc5ed5cdfe8}, !- Port 1
  {35cfa78c-a016-4c64-85b5-c801b961887c}; !- Port 2

OS:PortList,
  {6f8071f7-d894-45ca-af4a-080fb6ad7c52}, !- Handle
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- HVAC Component
  {3cee2ab3-5614-473a-80b0-0d28b9de1db2}; !- Port 1

OS:PortList,
  {56a2b890-959a-453a-9f96-610f4d2d7a1a}, !- Handle
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- HVAC Component
  {02d65319-b1ad-452f-b88f-af60599a0c98}; !- Port 1

OS:Sizing:Zone,
  {c72ccaec-3ae0-40ae-befd-2d7697ae56b4}, !- Handle
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9626e915-fd3a-408c-bdb0-b6623ba4ae65}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Zone HVAC Equipment List, !- Name
  {679405bd-b247-402c-88d2-593b72d1dc4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95009543-cfe6-4ebb-8317-a2c4e543a10a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {74ca0840-ad9c-42b2-84d3-0a07fda2c5de}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5e3930d2-1316-444a-98f3-a9a776535e73}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3261616e-99ea-4499-8b70-6acc8b821652}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Handle
  Story mid,                              !- Name
  10.668,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid, !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {1e731de0-ad53-4066-818f-54211279081c}; !- Thermal Zone Name

OS:Surface,
  {c6e54522-7e12-4d65-91e2-8a64cca6ad7f}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc062db-1a6d-424a-bf02-95931ee324b7}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {6e126174-104a-4d55-8a0d-7302e9dca848}, !- Construction Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05d3f4b-4e0c-43f6-b899-9243ebd1dd8f}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07047134-cb9d-4e38-ae68-0b26d42e8be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da65f2f8-9730-4368-b7b4-75a12c578dd6}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1c1ed07-36c8-4292-b309-25bf78cf04ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1ba80d-9b25-4a6f-b4f1-ca0a91d22f43}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {40258f6a-346c-4dac-ba57-13da25b125df}, !- Construction Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da96e812-ca2a-4350-9166-c1a5c5926c24}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e731de0-ad53-4066-818f-54211279081c}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {506d72d4-a551-49d9-9636-a53c0adfb39a}, !- Zone Air Inlet Port List
  {9dc874c7-f007-44ee-b34b-b73a8d24ff98}, !- Zone Air Exhaust Port List
  {40fdf65a-2bf5-4e67-9a99-6f4e34ed288d}, !- Zone Air Node Name
  {d56f2c12-7206-4eea-89fb-8c793192ffa3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bad6ad7-ef5e-4515-bf25-3ffd5776dce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cce18f0d-9a45-4e02-acec-cc1ca20595aa}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Zone Air Node, !- Name
  {40fdf65a-2bf5-4e67-9a99-6f4e34ed288d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40fdf65a-2bf5-4e67-9a99-6f4e34ed288d}, !- Handle
  {1e731de0-ad53-4066-818f-54211279081c}, !- Source Object
  11,                                     !- Outlet Port
  {cce18f0d-9a45-4e02-acec-cc1ca20595aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {506d72d4-a551-49d9-9636-a53c0adfb39a}, !- Handle
  {1e731de0-ad53-4066-818f-54211279081c}, !- HVAC Component
  {7880e4f2-bd1e-40e1-bcaa-c0f27f556a75}, !- Port 1
  {669b1bdd-e309-4123-ab2f-f01ca172ee2e}; !- Port 2

OS:PortList,
  {9dc874c7-f007-44ee-b34b-b73a8d24ff98}, !- Handle
  {1e731de0-ad53-4066-818f-54211279081c}, !- HVAC Component
  {b624b42d-f788-40dd-8873-dfbb750d1c90}; !- Port 1

OS:PortList,
  {d56f2c12-7206-4eea-89fb-8c793192ffa3}, !- Handle
  {1e731de0-ad53-4066-818f-54211279081c}, !- HVAC Component
  {75b804b9-4cb1-4a3e-af67-ee552736ee95}; !- Port 1

OS:Sizing:Zone,
  {b825c4f4-f9da-4d9a-aef5-743043da57c1}, !- Handle
  {1e731de0-ad53-4066-818f-54211279081c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {18a1b5e5-1c5a-422a-b62f-d779e1552159}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Zone HVAC Equipment List, !- Name
  {1e731de0-ad53-4066-818f-54211279081c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce214a9e-3ee4-42e1-bc43-222c37dea94e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f5677127-e103-41eb-9add-d70255062d10}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6e6a14d3-b44a-4dcc-88db-906bb1490105}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {491ffaae-4859-4f3a-8637-072f835d9588}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Handle
  LargeHotel Corridor B end_a - Story mid, !- Name
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  -6.7060665395349,                       !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}; !- Thermal Zone Name

OS:Surface,
  {1a75892f-427c-4408-87cc-832e824b750f}, !- Handle
  LargeHotel Corridor B end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24279dc-6347-4da4-85a9-c861317af7ac}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {5196efbc-3cad-4a68-a653-dfff86dbd6bb}, !- Construction Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6aa3286-a75b-4d54-b034-9e4a3123780f}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80003316-97ed-4f36-ba6c-cc0e0d675965}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.4121330790698, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {232aba87-5640-4101-9d89-909d6aed86f4}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07482184-8189-4243-8492-f284609ea944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07047134-cb9d-4e38-ae68-0b26d42e8be7}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05d3f4b-4e0c-43f6-b899-9243ebd1dd8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4def0bbe-5d6e-411e-95e2-769093a917cd}, !- Handle
  LargeHotel Corridor B end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59902225-e4bd-47ad-a3a2-bec01767524a}, !- Zone Air Inlet Port List
  {8c255a84-3ecb-44f4-bf4b-78502a2be6f9}, !- Zone Air Exhaust Port List
  {bcac4b6f-7cd9-4a5d-856d-a731c4df3688}, !- Zone Air Node Name
  {278ebcd6-ea42-49c2-a309-7b70b271306a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d698417-4b0e-4029-9da5-3b549b6a11f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ed3c0b6-b44b-408b-adba-12143def4c5a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Zone Air Node, !- Name
  {bcac4b6f-7cd9-4a5d-856d-a731c4df3688}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcac4b6f-7cd9-4a5d-856d-a731c4df3688}, !- Handle
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- Source Object
  11,                                     !- Outlet Port
  {2ed3c0b6-b44b-408b-adba-12143def4c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59902225-e4bd-47ad-a3a2-bec01767524a}, !- Handle
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- HVAC Component
  {0d6d4216-2697-4131-879d-b18f318e4729}, !- Port 1
  {05f11001-ec14-48a7-bfa2-7af5931dd55f}; !- Port 2

OS:PortList,
  {8c255a84-3ecb-44f4-bf4b-78502a2be6f9}, !- Handle
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- HVAC Component
  {815295eb-1ece-43f1-973d-dcf4df3c6bdc}; !- Port 1

OS:PortList,
  {278ebcd6-ea42-49c2-a309-7b70b271306a}, !- Handle
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- HVAC Component
  {ccbdc8fa-991f-4e09-915d-9c1fccdc7dc7}; !- Port 1

OS:Sizing:Zone,
  {729f3195-51bb-4100-9ffa-b92606c4f4e1}, !- Handle
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {220cc2fe-4985-4388-a2f3-f63a5f13bf58}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Zone HVAC Equipment List, !- Name
  {bddfc2ee-93f2-4766-bbd2-7d569ab0f8b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7460bb90-a698-4dfc-8147-321c62b0c971}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {841b5c3f-f789-458e-a275-e55923577deb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b712057f-701e-4daa-b845-a8112574645f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45cc2422-6da0-4778-936d-2af673f1b07a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid, !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  6.7060665395349,                        !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}; !- Thermal Zone Name

OS:Surface,
  {80f651ea-c47e-407c-961e-c51f848c1122}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae13b14-2c42-497a-b6f7-62cb58f3104c}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {e1f9bdc2-0ed0-40f5-b4b2-85c7e3dea522}, !- Construction Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6e7b4d-c8c2-4d87-860f-f877ddc39d26}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {247bc6e1-2620-4512-ad13-750b4559e3db}, !- Construction Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462f014d-1f10-4468-9f82-883130a9685b}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9207d6b3-8551-40d7-944c-569cca5cf285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80003316-97ed-4f36-ba6c-cc0e0d675965}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6aa3286-a75b-4d54-b034-9e4a3123780f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f0a264-e187-42cc-afab-5390564a48c7}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef09d82c-3f26-4b41-8518-702edc78b786}, !- Zone Air Inlet Port List
  {54fb4406-0f4d-4f9a-b2f4-f148743ebed4}, !- Zone Air Exhaust Port List
  {8682be8a-ca07-400f-8ab6-8fe2a011b0b1}, !- Zone Air Node Name
  {b28c2162-c70e-48e4-b076-be13ed781bcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0c3757e-029b-4827-b5f6-3db36c06a92f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d21d0ea3-cd0e-4263-9da0-ffd3a80d44fe}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Zone Air Node, !- Name
  {8682be8a-ca07-400f-8ab6-8fe2a011b0b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8682be8a-ca07-400f-8ab6-8fe2a011b0b1}, !- Handle
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- Source Object
  11,                                     !- Outlet Port
  {d21d0ea3-cd0e-4263-9da0-ffd3a80d44fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef09d82c-3f26-4b41-8518-702edc78b786}, !- Handle
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- HVAC Component
  {9325bd74-dda7-45b3-86dc-1b556eb55c5f}, !- Port 1
  {f0aadee7-1b8a-4756-b1b8-4664a3fb376b}; !- Port 2

OS:PortList,
  {54fb4406-0f4d-4f9a-b2f4-f148743ebed4}, !- Handle
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- HVAC Component
  {c1697c6e-45db-4233-b3b3-028f1e05768e}; !- Port 1

OS:PortList,
  {b28c2162-c70e-48e4-b076-be13ed781bcf}, !- Handle
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- HVAC Component
  {7c071bff-fb26-48f3-ac24-4cdc8aaf8c58}; !- Port 1

OS:Sizing:Zone,
  {7d39af92-bf0f-45e2-b9bd-45a1ebd8e677}, !- Handle
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ef0206a4-9a7f-4bd6-b252-33bd8b7bad66}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Zone HVAC Equipment List, !- Name
  {2f294a01-f3ef-4419-bf02-e9dac236cc5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72d696ca-d5dd-4d67-8424-214151fd8d26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ef6a3b0e-d40b-4c69-9245-16a4055ae93e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {294365fe-9f9e-46e7-849c-d0f63020e83c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eaf6e45c-a134-4aae-a24c-154bb111634f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Handle
  LargeHotel GuestRoom A  - Story mid,    !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}; !- Thermal Zone Name

OS:Surface,
  {3e6897f1-7ef3-43c9-88df-b17e49057329}, !- Handle
  LargeHotel GuestRoom A  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1c1ed07-36c8-4292-b309-25bf78cf04ef}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da65f2f8-9730-4368-b7b4-75a12c578dd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {270694a2-50bb-4b80-8779-8be4b55bf7d8}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b74e342-3bcb-4eb4-a20b-19b3cb0cd11d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 15.8341974340746, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56981098-beed-4522-a975-8f127f3ece8b}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81faec2a-ebcf-4f0c-832a-e522d48fdc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be72b467-da49-4698-9406-cf4ff32c7a2c}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {05bf6af3-328c-4e3b-8e73-70d715d4404d}, !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03ce4d3-20ab-44cc-8948-2b06a0f2fb50}, !- Handle
  LargeHotel GuestRoom A  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33f4f709-04b0-4770-b228-531eb104fe86}, !- Zone Air Inlet Port List
  {570d48c4-b846-40e8-9623-7b58b9789358}, !- Zone Air Exhaust Port List
  {205015f7-436b-4cd5-ad9f-f63e85d11d7f}, !- Zone Air Node Name
  {09f10c2f-e8cf-47fc-8e86-60c1d3bff074}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61330521-4230-4211-a31f-e43b6e9b16f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14b218af-30f4-429e-a698-8cb394b7b057}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Zone Air Node, !- Name
  {205015f7-436b-4cd5-ad9f-f63e85d11d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {205015f7-436b-4cd5-ad9f-f63e85d11d7f}, !- Handle
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- Source Object
  11,                                     !- Outlet Port
  {14b218af-30f4-429e-a698-8cb394b7b057}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33f4f709-04b0-4770-b228-531eb104fe86}, !- Handle
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- HVAC Component
  {a078f388-bd6b-4fc8-8be1-52e1ec53bcd0}, !- Port 1
  {c7cdd17c-1d2b-4c01-98e3-da16c22ee749}; !- Port 2

OS:PortList,
  {570d48c4-b846-40e8-9623-7b58b9789358}, !- Handle
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- HVAC Component
  {2c400212-ded3-441a-94a9-1501381b6ce6}; !- Port 1

OS:PortList,
  {09f10c2f-e8cf-47fc-8e86-60c1d3bff074}, !- Handle
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- HVAC Component
  {b70c6979-4fa3-4d8d-894f-55b0d7880e8c}; !- Port 1

OS:Sizing:Zone,
  {b7379265-4477-4c47-b9fd-f5d3c9dae712}, !- Handle
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {284240c8-1389-47d6-81d1-51a545bafb34}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Zone HVAC Equipment List, !- Name
  {991ffaba-af8e-4c96-846f-3c171c2b3bdf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d06cf787-3fa9-4a4c-bdc9-0fbde29ecdf8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {121804ab-5312-43f7-8493-94a8edabbfa4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a390d1b4-fc46-4a2d-8449-83ed5ecb7ca6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6c97da1-d844-46b0-a887-63f880822085}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Handle
  LargeHotel Corridor B  - Story mid,     !- Name
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  -6.7060665395349,                       !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {45db931e-06fa-4524-89bf-872fa3d07598}; !- Thermal Zone Name

OS:Surface,
  {6b31db5b-13e7-4128-9fa2-fc5376e83bde}, !- Handle
  LargeHotel Corridor B  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07482184-8189-4243-8492-f284609ea944}, !- Handle
  LargeHotel Corridor B  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {232aba87-5640-4101-9d89-909d6aed86f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c306b360-ee87-403e-bd31-624058b7333a}, !- Handle
  LargeHotel Corridor B  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3673dd-6594-48ee-8b8c-549c340bef37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 13.4121330790698, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2f92ca5-c1bd-4655-a9eb-dd4ad831cdcc}, !- Handle
  LargeHotel Corridor B  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2404d68e-588e-4f66-bb04-97ba7fe2c494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b74e342-3bcb-4eb4-a20b-19b3cb0cd11d}, !- Handle
  LargeHotel Corridor B  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {270694a2-50bb-4b80-8779-8be4b55bf7d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da6c2b4-04eb-4e8d-b4c8-c9fe5c55c6b2}, !- Handle
  LargeHotel Corridor B  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- Handle
  Zone LargeHotel Corridor B  - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f21767af-f332-4659-aefe-c09cf2f14e80}, !- Zone Air Inlet Port List
  {ca8f4f3b-8849-42db-8453-00a56cb1fb92}, !- Zone Air Exhaust Port List
  {ea9477f6-88b7-4d90-a63b-81b15fa5cadb}, !- Zone Air Node Name
  {7414e8d5-1370-487b-a908-d0c9c950b8b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6d06bd1-d0d5-46f5-bbc4-7e7f577533d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f7b2a16-25d8-4b20-92f6-1b1c5eed7a57}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Zone Air Node, !- Name
  {ea9477f6-88b7-4d90-a63b-81b15fa5cadb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea9477f6-88b7-4d90-a63b-81b15fa5cadb}, !- Handle
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- Source Object
  11,                                     !- Outlet Port
  {5f7b2a16-25d8-4b20-92f6-1b1c5eed7a57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f21767af-f332-4659-aefe-c09cf2f14e80}, !- Handle
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- HVAC Component
  {590083fa-28d8-4ec0-9d08-af3180d138d9}, !- Port 1
  {81abbb39-81dc-4122-bbc6-2051df26d680}; !- Port 2

OS:PortList,
  {ca8f4f3b-8849-42db-8453-00a56cb1fb92}, !- Handle
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- HVAC Component
  {2c690eea-4912-48b6-983b-64eb2fe0b9fa}; !- Port 1

OS:PortList,
  {7414e8d5-1370-487b-a908-d0c9c950b8b6}, !- Handle
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- HVAC Component
  {56b6db14-52c7-4c36-9349-538ae97e3e16}; !- Port 1

OS:Sizing:Zone,
  {acc5759c-0487-4e8b-9c3c-123093829c6f}, !- Handle
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e6ba1332-9e2c-4dd1-87ee-2e05b144892b}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Zone HVAC Equipment List, !- Name
  {45db931e-06fa-4524-89bf-872fa3d07598}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22da295d-a015-4347-8090-e4fa6cb78e75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bb0ef8c0-0b4e-43ae-899e-d839237ab698}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0fb5b67f-04ed-4446-b355-865ee8359bdb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc274c78-e2b0-4511-8c3f-6eebdb446789}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Handle
  LargeHotel GuestRoom C  - Story mid,    !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  6.7060665395349,                        !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {673b50a6-66d0-4b3e-81b1-f12db1401232}; !- Thermal Zone Name

OS:Surface,
  {39cef708-3078-4b4b-8c5c-383f8b471040}, !- Handle
  LargeHotel GuestRoom C  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9207d6b3-8551-40d7-944c-569cca5cf285}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {462f014d-1f10-4468-9f82-883130a9685b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f277b20b-89fc-4d10-89ac-a113319246ab}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {d195fdac-4d93-4056-a2ec-fba33831a3b5}, !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e1b31e-049d-40bf-b561-057cd7d6484a}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce084726-6a75-4414-9ea5-80dd880f664b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 11.2621974340746, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 11.2621974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3673dd-6594-48ee-8b8c-549c340bef37}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c306b360-ee87-403e-bd31-624058b7333a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9654d093-2632-48a1-a745-9ba453adcf49}, !- Handle
  LargeHotel GuestRoom C  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c164e99-467d-4026-8830-3259e98b5b83}, !- Zone Air Inlet Port List
  {62c3d5f8-d5df-461e-b3ac-4243c7141f0d}, !- Zone Air Exhaust Port List
  {56459329-47fc-45e3-a5a1-b2d6ee60d06a}, !- Zone Air Node Name
  {98625c6a-2e3e-4b01-9522-e265012ed573}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78b2a891-7455-42c8-a83d-66037dca63e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92ddc10c-6b49-48ed-890e-42a851112436}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Zone Air Node, !- Name
  {56459329-47fc-45e3-a5a1-b2d6ee60d06a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56459329-47fc-45e3-a5a1-b2d6ee60d06a}, !- Handle
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- Source Object
  11,                                     !- Outlet Port
  {92ddc10c-6b49-48ed-890e-42a851112436}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c164e99-467d-4026-8830-3259e98b5b83}, !- Handle
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- HVAC Component
  {0118b2c9-373f-4e91-b5d3-8348343cc685}, !- Port 1
  {23213d00-f6bf-4f93-942a-7a5c9b949a8f}; !- Port 2

OS:PortList,
  {62c3d5f8-d5df-461e-b3ac-4243c7141f0d}, !- Handle
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- HVAC Component
  {ad8db573-83c4-4c8a-82de-afe5f4a0eeec}; !- Port 1

OS:PortList,
  {98625c6a-2e3e-4b01-9522-e265012ed573}, !- Handle
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- HVAC Component
  {c4635582-474c-43cb-992e-73546fb133ba}; !- Port 1

OS:Sizing:Zone,
  {3013490b-f198-4627-a4e7-11a6a1f0f260}, !- Handle
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4c6bd829-958c-4e39-996a-c35840bd06d6}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Zone HVAC Equipment List, !- Name
  {673b50a6-66d0-4b3e-81b1-f12db1401232}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87f11775-3a4f-41ac-81a9-317554c1232a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7fc40b48-dc8e-4d15-99d7-6b83029da9fa}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2709b2e4-4181-4d7a-a949-ae53c1de72e7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c6104ac-a17e-4eb5-95ef-f1144e1a4a93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Handle
  LargeHotel Banquet A  - Story mid,      !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4277230629688,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {cacdb515-0992-4329-85d4-ea03b7ce336a}; !- Thermal Zone Name

OS:Surface,
  {f81eb78a-2a9b-4ae1-97b3-b2caa5e3cb25}, !- Handle
  LargeHotel Banquet A  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81faec2a-ebcf-4f0c-832a-e522d48fdc53}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56981098-beed-4522-a975-8f127f3ece8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18bffd41-dc78-4822-a12d-a9e30f5d915c}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100587b3-6aa3-49b1-9a49-5fbdf7ab5a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0991f870-3d70-47ab-9b9f-c225d9dd2a48}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3025be5-a755-46e2-9cba-e5682dae30d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {090bc402-3d2d-4b3b-96ad-8542bc4a964f}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2924ddc1-7e10-4904-b674-7e443427e424}, !- Construction Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde352c0-66e3-4c95-84a7-47755fc0cd93}, !- Handle
  LargeHotel Banquet A  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- Handle
  Zone LargeHotel Banquet A  - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a7ba59b-dd95-4190-a203-c177377c997b}, !- Zone Air Inlet Port List
  {f44d16c4-8f73-4e42-a25e-c0ea789dce78}, !- Zone Air Exhaust Port List
  {576023c2-247d-42ec-b4b5-192e597e4522}, !- Zone Air Node Name
  {f9dc0ec6-502f-4056-b932-df3710efe1eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1dbc308-20c3-452a-a6ed-c36414497883}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d8a056d-ef01-4ab3-8121-049916043cea}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Zone Air Node, !- Name
  {576023c2-247d-42ec-b4b5-192e597e4522}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {576023c2-247d-42ec-b4b5-192e597e4522}, !- Handle
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- Source Object
  11,                                     !- Outlet Port
  {9d8a056d-ef01-4ab3-8121-049916043cea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a7ba59b-dd95-4190-a203-c177377c997b}, !- Handle
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- HVAC Component
  {5c465420-0c86-47aa-a592-cad8c47a1608}, !- Port 1
  {06b17a4e-fe2e-4536-8770-485d3508e06b}; !- Port 2

OS:PortList,
  {f44d16c4-8f73-4e42-a25e-c0ea789dce78}, !- Handle
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- HVAC Component
  {5081a102-9de8-45ae-92e2-0f3bcac8c08c}; !- Port 1

OS:PortList,
  {f9dc0ec6-502f-4056-b932-df3710efe1eb}, !- Handle
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- HVAC Component
  {d56c4411-295a-43fc-8ab9-76244a85437f}; !- Port 1

OS:Sizing:Zone,
  {919ad6a9-fb64-454e-8152-33e51f6d1684}, !- Handle
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0192bc8d-2d73-4900-b20f-a53f023f5846}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Zone HVAC Equipment List, !- Name
  {cacdb515-0992-4329-85d4-ea03b7ce336a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adcf6ef5-f7af-4902-a7f5-ab2a1d376671}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a817db10-b475-46e4-a1b2-b4e1c34a5759}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a3671d89-6542-485c-b59c-fa6820791155}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9c0ef93-b559-48e7-8034-5c8c918ebc6e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Handle
  LargeHotel Banquet B  - Story mid,      !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4277230629688,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {fe48e806-9718-4c83-a9a2-135e88466680}; !- Thermal Zone Name

OS:Surface,
  {0e84fe63-20e4-4d7a-821e-c33215807683}, !- Handle
  LargeHotel Banquet B  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2404d68e-588e-4f66-bb04-97ba7fe2c494}, !- Handle
  LargeHotel Banquet B  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2f92ca5-c1bd-4655-a9eb-dd4ad831cdcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 24.6743305131444, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 24.6743305131444, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 11.2621974340746, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 11.2621974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2a1c79-58d8-44d1-a090-1d94f80d956e}, !- Handle
  LargeHotel Banquet B  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082955f0-ba2c-4424-ac34-4c6993a95a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62261e4b-3f38-417f-b395-6afe5a9c6b13}, !- Handle
  LargeHotel Banquet B  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8566d23-be79-4982-99a6-fabdcc514066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100587b3-6aa3-49b1-9a49-5fbdf7ab5a4c}, !- Handle
  LargeHotel Banquet B  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18bffd41-dc78-4822-a12d-a9e30f5d915c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c263d3-27e4-4ffe-ae5c-d44d24463c02}, !- Handle
  LargeHotel Banquet B  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- Handle
  Zone LargeHotel Banquet B  - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa8e9be1-cace-4678-9a79-a8a4cf659cfa}, !- Zone Air Inlet Port List
  {1f17a0d8-e89a-46b8-bfe5-28f717b428ef}, !- Zone Air Exhaust Port List
  {990151a8-aed9-49fc-b3b0-c3c29957a573}, !- Zone Air Node Name
  {cf565217-1081-4dbb-ac5f-b0b545f6eef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1bc6d62-0533-426d-9589-816c95ea9ebe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {659f65a0-c1e2-4f80-b18d-e206442b33b1}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Zone Air Node, !- Name
  {990151a8-aed9-49fc-b3b0-c3c29957a573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {990151a8-aed9-49fc-b3b0-c3c29957a573}, !- Handle
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- Source Object
  11,                                     !- Outlet Port
  {659f65a0-c1e2-4f80-b18d-e206442b33b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa8e9be1-cace-4678-9a79-a8a4cf659cfa}, !- Handle
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- HVAC Component
  {4f0ab151-f486-4f98-a23c-b515c69cefd5}, !- Port 1
  {a4aa53a4-f4f1-4989-8b29-bcdbd589210e}; !- Port 2

OS:PortList,
  {1f17a0d8-e89a-46b8-bfe5-28f717b428ef}, !- Handle
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- HVAC Component
  {293487a1-b115-45e5-a980-daa43b5015ba}; !- Port 1

OS:PortList,
  {cf565217-1081-4dbb-ac5f-b0b545f6eef2}, !- Handle
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- HVAC Component
  {5fe5a596-fd5e-4505-bde2-0b0ad93e2cdc}; !- Port 1

OS:Sizing:Zone,
  {038b1a63-35c9-4473-9cc4-b076432c2889}, !- Handle
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7aca022a-109c-410b-ac04-dd96ea87dbfc}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Zone HVAC Equipment List, !- Name
  {fe48e806-9718-4c83-a9a2-135e88466680}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1b30957-fc77-4e82-8d45-bc6499f61e8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1211f273-1da6-4ee8-ab1a-b090d7e27dfc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fd661e2a-58e4-4e39-8fc3-60106a882ca9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3bc4a56e-a1b6-4734-8f23-59a31d2ae11a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Handle
  LargeHotel Banquet C  - Story mid,      !- Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4277230629688,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}; !- Thermal Zone Name

OS:Surface,
  {f92207c5-5c56-41dd-9b6a-63593eee1dd6}, !- Handle
  LargeHotel Banquet C  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.71818549669638, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef4e968-bc06-4d60-8d41-8c53d5282eea}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a251d461-81e5-4aa5-8116-ae4fe48dd04d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57519263-6636-4511-9d4e-9c3434e0f7e1}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {65c7897e-739e-4d23-a751-d4ab9bd7184c}, !- Construction Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bff5992-7a3f-493d-b5f7-8129e7e62b37}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc9430a-0f79-4153-9b6b-3dd7dda22ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.71818549669638, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082955f0-ba2c-4424-ac34-4c6993a95a25}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2a1c79-58d8-44d1-a090-1d94f80d956e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.71818549669638, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.71818549669638, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c60c54-75c3-486d-971d-78028badfc4b}, !- Handle
  LargeHotel Banquet C  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71818549669638, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.71818549669638, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- Handle
  Zone LargeHotel Banquet C  - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b00cc757-3939-42fa-999e-baf2f7b21c0e}, !- Zone Air Inlet Port List
  {7ffc68b3-581c-4e5d-8a2b-4e669b3e6093}, !- Zone Air Exhaust Port List
  {97a79bbd-7c2e-4a69-a487-695dc61d562d}, !- Zone Air Node Name
  {06b397cf-6682-4345-83f4-45a918367418}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bc8c409-77d0-4416-8b13-9e28f5a50e3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edec060f-ea8a-4b62-a98f-f11bf08f8891}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Zone Air Node, !- Name
  {97a79bbd-7c2e-4a69-a487-695dc61d562d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97a79bbd-7c2e-4a69-a487-695dc61d562d}, !- Handle
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- Source Object
  11,                                     !- Outlet Port
  {edec060f-ea8a-4b62-a98f-f11bf08f8891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b00cc757-3939-42fa-999e-baf2f7b21c0e}, !- Handle
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- HVAC Component
  {492c5808-9b29-421e-b310-6cf0fb6b1f1b}, !- Port 1
  {f721462a-b8f8-4f29-accf-79b1b7bf503f}; !- Port 2

OS:PortList,
  {7ffc68b3-581c-4e5d-8a2b-4e669b3e6093}, !- Handle
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- HVAC Component
  {a5ea4847-ab94-4865-9bf8-2ced869f063a}; !- Port 1

OS:PortList,
  {06b397cf-6682-4345-83f4-45a918367418}, !- Handle
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- HVAC Component
  {4e540873-5948-4b05-a717-8235b1d9c7eb}; !- Port 1

OS:Sizing:Zone,
  {9a495f36-e207-4f1d-b088-3c97b449ca35}, !- Handle
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9976bb4c-b120-4564-8c7b-6e8051020d40}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Zone HVAC Equipment List, !- Name
  {c3d95211-c5ef-4e17-988c-9cad99ef744e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bce6ee5-9dc9-44ce-912c-0a194e983af3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7ac1c02e-e51b-4f7a-b049-2d728d19358c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {aef1cecd-a5bb-47de-b172-b02f9183c7b8}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {379dfd59-2b54-4440-a950-ead64db4d7ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Handle
  LargeHotel Lobby A  - Story mid,        !- Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.1459085596652,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}; !- Thermal Zone Name

OS:Surface,
  {9be7fbec-1712-4cb5-809c-14a4fe145d0f}, !- Handle
  LargeHotel Lobby A  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3025be5-a755-46e2-9cba-e5682dae30d3}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0991f870-3d70-47ab-9b9f-c225d9dd2a48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e93b2f-2d27-4139-bc9e-130d3d15ee3a}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58491776-d78e-4cb2-81a1-d1411f6bd728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8bb519-966a-46aa-a94e-73391f34572d}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2de99a-7db6-485b-b0e5-9f58e5b52a72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2852d751-5d29-4693-85ee-96caad399de4}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2f5c5183-2263-443c-bcc6-4c7a747b3108}, !- Construction Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4895cfb7-7f12-459b-b475-41a67967d91b}, !- Handle
  LargeHotel Lobby A  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- Handle
  Zone LargeHotel Lobby A  - Story mid,   !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c9cc6db-582d-4516-b3a5-68fa4f0221bd}, !- Zone Air Inlet Port List
  {f67856aa-89ab-4acc-ba79-489444467052}, !- Zone Air Exhaust Port List
  {55384229-abda-4766-8f38-b407d98ee378}, !- Zone Air Node Name
  {90eb94ab-5a18-42e8-978a-c425c0ffccc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19643867-0555-49a9-b5eb-de78523ad41f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91fdf5d3-de1c-4ba5-ae4b-a8ceb7eaaea1}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Zone Air Node, !- Name
  {55384229-abda-4766-8f38-b407d98ee378}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55384229-abda-4766-8f38-b407d98ee378}, !- Handle
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- Source Object
  11,                                     !- Outlet Port
  {91fdf5d3-de1c-4ba5-ae4b-a8ceb7eaaea1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c9cc6db-582d-4516-b3a5-68fa4f0221bd}, !- Handle
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- HVAC Component
  {4ec1d648-23f5-45b9-a750-e32ab672a3ae}, !- Port 1
  {2dc04869-0134-4811-a464-c45600553785}; !- Port 2

OS:PortList,
  {f67856aa-89ab-4acc-ba79-489444467052}, !- Handle
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- HVAC Component
  {94d7841d-bc88-44d9-86df-534901137037}; !- Port 1

OS:PortList,
  {90eb94ab-5a18-42e8-978a-c425c0ffccc2}, !- Handle
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- HVAC Component
  {541142e1-7861-4f40-9fae-c887f796a898}; !- Port 1

OS:Sizing:Zone,
  {1461623d-02ce-4338-a074-c96a02ac4318}, !- Handle
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a2549cdd-5643-4660-adc7-4066861c6498}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Zone HVAC Equipment List, !- Name
  {1e9be99f-41ac-4f44-b132-b447d0cc6fe5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {379c5487-b131-4455-9f60-d913b9a607e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a4ee4dc2-4c50-459c-96f6-420487264693}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {afb51e04-484a-4305-b447-746285ade02d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {561bd0ea-309d-46ed-8221-b8c67ee2b098}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Handle
  LargeHotel Lobby B  - Story mid,        !- Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.1459085596652,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {67617241-aeba-4cea-9a65-cacae0361078}; !- Thermal Zone Name

OS:Surface,
  {7541f8bb-7afc-4923-a874-6773210e0631}, !- Handle
  LargeHotel Lobby B  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8566d23-be79-4982-99a6-fabdcc514066}, !- Handle
  LargeHotel Lobby B  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62261e4b-3f38-417f-b395-6afe5a9c6b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a05ed0-8b75-4a46-ad7d-8482a6b44e74}, !- Handle
  LargeHotel Lobby B  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59c8b2a-a639-4277-a44c-c14c9d5ca953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ba4140-b83f-4dbd-9bff-a1663c31fae1}, !- Handle
  LargeHotel Lobby B  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccd2d1e5-4bfe-4f24-93aa-930248f0c97b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58491776-d78e-4cb2-81a1-d1411f6bd728}, !- Handle
  LargeHotel Lobby B  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13e93b2f-2d27-4139-bc9e-130d3d15ee3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8fbf2bf-3611-478a-9a75-796a6ffa2b29}, !- Handle
  LargeHotel Lobby B  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67617241-aeba-4cea-9a65-cacae0361078}, !- Handle
  Zone LargeHotel Lobby B  - Story mid,   !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecab2c1e-6250-4085-9f33-2b59bb2a4ebe}, !- Zone Air Inlet Port List
  {136ad530-f840-42b6-9e21-fa52334170b3}, !- Zone Air Exhaust Port List
  {61fe64f5-f7e0-46ef-a93e-dc348028a4e6}, !- Zone Air Node Name
  {da9a7043-a38e-4bc8-aa41-b339ef78ea96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ba4c019-f592-4130-b887-7ee70c8c6e77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef50143d-9211-40ea-92e7-3640a75c18f4}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Zone Air Node, !- Name
  {61fe64f5-f7e0-46ef-a93e-dc348028a4e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61fe64f5-f7e0-46ef-a93e-dc348028a4e6}, !- Handle
  {67617241-aeba-4cea-9a65-cacae0361078}, !- Source Object
  11,                                     !- Outlet Port
  {ef50143d-9211-40ea-92e7-3640a75c18f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecab2c1e-6250-4085-9f33-2b59bb2a4ebe}, !- Handle
  {67617241-aeba-4cea-9a65-cacae0361078}, !- HVAC Component
  {01821c62-25bd-470e-94a0-31195d2688fb}, !- Port 1
  {9fe70a9b-b4de-4d87-b124-00b7695c36d3}; !- Port 2

OS:PortList,
  {136ad530-f840-42b6-9e21-fa52334170b3}, !- Handle
  {67617241-aeba-4cea-9a65-cacae0361078}, !- HVAC Component
  {c1453156-2c4d-490b-ab1d-6db9a27ab7a7}; !- Port 1

OS:PortList,
  {da9a7043-a38e-4bc8-aa41-b339ef78ea96}, !- Handle
  {67617241-aeba-4cea-9a65-cacae0361078}, !- HVAC Component
  {3a255f2f-dab8-413c-aa52-7b17965360eb}; !- Port 1

OS:Sizing:Zone,
  {f18b498c-36de-4f85-8982-560e37678034}, !- Handle
  {67617241-aeba-4cea-9a65-cacae0361078}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0050b0eb-5beb-4d7a-b59e-5eb1aea27835}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Zone HVAC Equipment List, !- Name
  {67617241-aeba-4cea-9a65-cacae0361078}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e55fa4c5-cd88-4bbf-ab28-d942cbaf4fc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a00d1853-f1de-40f3-a831-0728060bc745}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d500e50b-7907-4fc3-9ef1-c96b26786c7b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {339d78ae-a490-474f-aab4-7eeb40073ee1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Handle
  LargeHotel Lobby C  - Story mid,        !- Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.1459085596652,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}; !- Thermal Zone Name

OS:Surface,
  {ad6ff765-255f-452b-ae70-f18eb0ef8bd3}, !- Handle
  LargeHotel Lobby C  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.82235541394434, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc9430a-0f79-4153-9b6b-3dd7dda22ef6}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bff5992-7a3f-493d-b5f7-8129e7e62b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3942d98e-ece6-47eb-a1a1-b7662d85f8bb}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {b94ba034-f4aa-41a8-8a1e-c7de4780c6e6}, !- Construction Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d85638-5e4b-4d66-a5a3-5bf35275ee24}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaa2c33c-4c5c-4c44-825f-162eb44bbdb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  3.82235541394434, 4.57199999999996, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59c8b2a-a639-4277-a44c-c14c9d5ca953}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8a05ed0-8b75-4a46-ad7d-8482a6b44e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.82235541394434, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.82235541394434, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58cd5296-89e2-492a-94a7-e3f28caf44d5}, !- Handle
  LargeHotel Lobby C  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82235541394434, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82235541394434, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- Handle
  Zone LargeHotel Lobby C  - Story mid,   !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea2910de-a706-4a84-ab98-360b35b4b1df}, !- Zone Air Inlet Port List
  {db06f11b-8719-4812-83c5-d3209e522267}, !- Zone Air Exhaust Port List
  {f1f0bf80-ee4d-48f5-9e16-c25ad39a010c}, !- Zone Air Node Name
  {8c239c23-ea64-49e2-86c7-99413f001524}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fa42a50-5f01-44ba-a788-038cad86d2fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bdc4739-432b-44b3-a380-e53c95d4ac00}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Zone Air Node, !- Name
  {f1f0bf80-ee4d-48f5-9e16-c25ad39a010c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1f0bf80-ee4d-48f5-9e16-c25ad39a010c}, !- Handle
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- Source Object
  11,                                     !- Outlet Port
  {1bdc4739-432b-44b3-a380-e53c95d4ac00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea2910de-a706-4a84-ab98-360b35b4b1df}, !- Handle
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- HVAC Component
  {1862a93b-b5b4-4fc0-8ae1-c01c54d13822}, !- Port 1
  {4d7407ae-3c97-410b-b927-48718294bf40}; !- Port 2

OS:PortList,
  {db06f11b-8719-4812-83c5-d3209e522267}, !- Handle
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- HVAC Component
  {489debb7-0ea5-489f-bd61-c0d3e1065542}; !- Port 1

OS:PortList,
  {8c239c23-ea64-49e2-86c7-99413f001524}, !- Handle
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- HVAC Component
  {7f790e99-3db3-46b7-b1ae-a343f6e11771}; !- Port 1

OS:Sizing:Zone,
  {2735bb94-3ffc-4f5d-9158-ef7429280bfa}, !- Handle
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9edd565e-f5a4-4148-98a2-aca65d9af9d5}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Zone HVAC Equipment List, !- Name
  {f8f8b92b-60c7-40f8-8970-8191dc1134cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d00db635-2d5e-4e04-9c78-4a1ff0b6fe3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3c0bebc9-9e65-4fa8-a85f-ea8d5e522191}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {70aa95a5-54ce-4b40-b485-f230af56d5da}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f59f1a96-ca54-497e-abb3-2dfe4e52da30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Handle
  LargeHotel Lobby A end_b - Story mid,   !- Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {83820fb7-5dca-498c-8651-f7973936276c}; !- Thermal Zone Name

OS:Surface,
  {582e5ef3-b455-47cf-bedf-788dd377cf52}, !- Handle
  LargeHotel Lobby A end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2de99a-7db6-485b-b0e5-9f58e5b52a72}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb8bb519-966a-46aa-a94e-73391f34572d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce4ab205-723e-49f3-a473-e58436bc6a99}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d55570-b7c7-4693-8017-fde41a8f9d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57200000000004, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b904648a-b5b9-4fb5-b027-18d8ca3b3412}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {5672b625-f31b-4c9f-944b-c086b62d1f3d}, !- Construction Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000004, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4a07a3-d233-43fa-92bc-ee4ee5789166}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {f3f34290-bf6b-4ba8-8390-bf62f68994c6}, !- Construction Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484fdd92-a9f0-4211-a823-45eabc5c4557}, !- Handle
  LargeHotel Lobby A end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000004, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000004, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83820fb7-5dca-498c-8651-f7973936276c}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9128cc7-21de-4523-a227-0b39ec85fe39}, !- Zone Air Inlet Port List
  {eabd3c65-7164-4ac7-990a-ea7566d0375e}, !- Zone Air Exhaust Port List
  {3af00970-81dd-4bc7-9ce3-91a12cb8188f}, !- Zone Air Node Name
  {4ed3751e-2f65-4106-af86-f74e26cbf0d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3e0e56c-0e64-4e3b-8f30-58293cdca896}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1b64adc-e094-45cb-9a54-d8ef30c28e12}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Zone Air Node, !- Name
  {3af00970-81dd-4bc7-9ce3-91a12cb8188f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3af00970-81dd-4bc7-9ce3-91a12cb8188f}, !- Handle
  {83820fb7-5dca-498c-8651-f7973936276c}, !- Source Object
  11,                                     !- Outlet Port
  {a1b64adc-e094-45cb-9a54-d8ef30c28e12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9128cc7-21de-4523-a227-0b39ec85fe39}, !- Handle
  {83820fb7-5dca-498c-8651-f7973936276c}, !- HVAC Component
  {fe80096f-5208-4780-814b-3497059a3b18}, !- Port 1
  {890b9946-ae22-406b-a0af-4f0f57dc44a8}; !- Port 2

OS:PortList,
  {eabd3c65-7164-4ac7-990a-ea7566d0375e}, !- Handle
  {83820fb7-5dca-498c-8651-f7973936276c}, !- HVAC Component
  {c80aef9c-5afd-455d-8cb1-1e7780d50b79}; !- Port 1

OS:PortList,
  {4ed3751e-2f65-4106-af86-f74e26cbf0d6}, !- Handle
  {83820fb7-5dca-498c-8651-f7973936276c}, !- HVAC Component
  {da6076eb-7a43-438b-926d-6d56e8374332}; !- Port 1

OS:Sizing:Zone,
  {4d268653-981c-4766-ace1-cecd06f87d72}, !- Handle
  {83820fb7-5dca-498c-8651-f7973936276c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fa106d3a-63e6-4c28-ba4f-ad7b9593d0cf}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Zone HVAC Equipment List, !- Name
  {83820fb7-5dca-498c-8651-f7973936276c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d21d6ad2-fcb3-405a-9cc9-e5d1ae542358}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c41df88f-7934-405b-b692-f53f4fa32e06}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0868015f-5d2c-42e7-9647-f4ffb4b3f825}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56d97bf6-9356-4963-9b11-5bf25900051f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Handle
  LargeHotel Lobby B end_b - Story mid,   !- Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  -17.9682639736095,                      !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {54f2e96c-978e-4a62-998e-01010b70cda0}; !- Thermal Zone Name

OS:Surface,
  {d202ee42-e12b-4402-b6d1-ab238b363abe}, !- Handle
  LargeHotel Lobby B end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 35.936527947219, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccd2d1e5-4bfe-4f24-93aa-930248f0c97b}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ba4140-b83f-4dbd-9bff-a1663c31fae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d2749a-6459-445d-8f6e-269bc48b0eb9}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2accac-b586-47b7-8cae-8455bac87098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 35.936527947219, 0,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 35.936527947219, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 35.936527947219, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914fb0ea-ab97-4531-8851-9cbe09f803af}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {adc8a39a-aac6-40e5-b0fa-0c6604908a24}, !- Construction Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 35.936527947219, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d55570-b7c7-4693-8017-fde41a8f9d06}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce4ab205-723e-49f3-a473-e58436bc6a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b2b42b-890d-462e-b689-d52eba77e884}, !- Handle
  LargeHotel Lobby B end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 35.936527947219, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdba7b42-8a3a-4c2e-bd08-bff67cf9e555}, !- Zone Air Inlet Port List
  {7bfac3ce-1aa9-468b-9771-1a05cc464b09}, !- Zone Air Exhaust Port List
  {435c0157-462c-4a12-b577-e1085b3fd77e}, !- Zone Air Node Name
  {992325a5-4e8c-4d7e-b434-c8f28d8f193e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df9ed1a1-3413-4281-81d1-1ed3beaad83d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d7482db-dcef-4d80-ad14-4bd074bf6bea}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Zone Air Node, !- Name
  {435c0157-462c-4a12-b577-e1085b3fd77e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {435c0157-462c-4a12-b577-e1085b3fd77e}, !- Handle
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- Source Object
  11,                                     !- Outlet Port
  {5d7482db-dcef-4d80-ad14-4bd074bf6bea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdba7b42-8a3a-4c2e-bd08-bff67cf9e555}, !- Handle
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- HVAC Component
  {8ad3ba3d-3bcf-4f0c-8ccd-7a59d4230293}, !- Port 1
  {28f88012-c668-4d14-97e2-2dcd28da91b2}; !- Port 2

OS:PortList,
  {7bfac3ce-1aa9-468b-9771-1a05cc464b09}, !- Handle
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- HVAC Component
  {752c4cdf-bf5c-4a11-8b28-26e18b218214}; !- Port 1

OS:PortList,
  {992325a5-4e8c-4d7e-b434-c8f28d8f193e}, !- Handle
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- HVAC Component
  {3dcb551d-5219-49f1-97c1-d112145cedf0}; !- Port 1

OS:Sizing:Zone,
  {36e7b5d3-75b9-4e32-8f90-feeb241fd503}, !- Handle
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {538880bb-ac33-4528-a049-b50b6fe91f5d}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Zone HVAC Equipment List, !- Name
  {54f2e96c-978e-4a62-998e-01010b70cda0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9747b002-7e68-41b4-80ab-092a7c75c493}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4c77b7a6-a157-459f-86ab-c70eb33a086c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6fe8d575-4467-45e2-81a4-37a6aec75568}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f70fe63-d303-42b4-9377-f94fa8c84f4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Handle
  LargeHotel Lobby C end_b - Story mid,   !- Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  17.9682639736095,                       !- Y Origin {m}
  10.668,                                 !- Z Origin {m}
  {fbb654c0-cb68-4cec-aa0f-bf4c29c016a4}, !- Building Story Name
  {bcb744d4-240e-449a-be80-188d82f6dfdf}; !- Thermal Zone Name

OS:Surface,
  {a566be27-f0ea-420c-9a31-2fcef42acf24}, !- Handle
  LargeHotel Lobby C end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa2c33c-4c5c-4c44-825f-162eb44bbdb8}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4d85638-5e4b-4d66-a5a3-5bf35275ee24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b61b41-5cc0-4572-b421-dc2a0c9d37e1}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {a9c6e8e7-d9b8-44a9-9d5b-a44853ffa1bd}, !- Construction Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf80519d-e895-468a-9a35-67eae82dfca3}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {a3611db2-2123-4db4-9d42-7a0dc112c1d3}, !- Construction Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2accac-b586-47b7-8cae-8455bac87098}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d2749a-6459-445d-8f6e-269bc48b0eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989bc704-2640-4851-b34f-6b01650ea58e}, !- Handle
  LargeHotel Lobby C end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57199999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid, !- Name
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5fc5a22-3c7c-495e-97cf-753a858be2be}, !- Zone Air Inlet Port List
  {09c9770d-57da-480f-aa2e-17fc34ac8e48}, !- Zone Air Exhaust Port List
  {ca3de2f3-41d5-468b-84f9-608a96c314cc}, !- Zone Air Node Name
  {713f2869-0a26-4141-bb76-b3446810f2f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a0c18ef-e559-4ecd-ab27-54a771973f07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1538ce7-48db-479c-bbbe-11a591f1b3cd}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Zone Air Node, !- Name
  {ca3de2f3-41d5-468b-84f9-608a96c314cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca3de2f3-41d5-468b-84f9-608a96c314cc}, !- Handle
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- Source Object
  11,                                     !- Outlet Port
  {c1538ce7-48db-479c-bbbe-11a591f1b3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5fc5a22-3c7c-495e-97cf-753a858be2be}, !- Handle
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- HVAC Component
  {6a5f0a47-7653-4d20-bc00-dd85c1767367}, !- Port 1
  {8c588656-d39f-407a-bffd-09217629c92b}; !- Port 2

OS:PortList,
  {09c9770d-57da-480f-aa2e-17fc34ac8e48}, !- Handle
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- HVAC Component
  {5bb471fe-8594-4d68-a768-065dc609dcc7}; !- Port 1

OS:PortList,
  {713f2869-0a26-4141-bb76-b3446810f2f8}, !- Handle
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- HVAC Component
  {fa2a0124-c681-4ec5-8409-53db78d4b219}; !- Port 1

OS:Sizing:Zone,
  {e566ab97-0650-425b-ac11-1ca8aebb315f}, !- Handle
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {74b946ca-4871-4cd4-8423-d39c889b7f3d}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Zone HVAC Equipment List, !- Name
  {bcb744d4-240e-449a-be80-188d82f6dfdf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19941424-2479-46b9-b4e2-debd9f3d7834}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {00009889-2899-413e-8310-940fd839dad7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2842d727-a5e6-419e-a9f6-6963b167182d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7cf979ec-0e15-4e0d-a7b5-eaa76a8abac6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Handle
  Story top,                              !- Name
  21.336,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Handle
  LargeHotel GuestRoom A end_a - Story top, !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}; !- Thermal Zone Name

OS:Surface,
  {b5707515-76b6-424e-83e6-d31eb0adb2cb}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb2a874-9490-47ca-9a58-2880e8fe40af}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {a90c252a-288b-4152-86eb-861e19d64082}, !- Construction Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e91d5a0-b6f0-4f2a-bb20-f2cea6038e04}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4fc559-22b8-40ef-8fb0-d2b5d69e83d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b1138f-2313-4d41-8f69-8c23c85659a9}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6be21a4-f383-4d14-8807-d01aa83db58f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3100d69-8dec-49f4-8434-48558c55bcdf}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {306efa4d-7222-4cc7-b695-7a717d1994ab}, !- Construction Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4397a0-6325-4b7e-a76f-a19e5d06417a}, !- Handle
  LargeHotel GuestRoom A end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {ac917cac-3274-4e6b-bfe2-32adc2047a01}, !- Construction Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e19ce0d3-a837-4888-8c32-ebf1c2f4aa6f}, !- Zone Air Inlet Port List
  {ec78a1e4-e064-471c-9ce0-3697fb45069a}, !- Zone Air Exhaust Port List
  {99bbd80c-adca-4b05-9c33-9581d10826c0}, !- Zone Air Node Name
  {a71554ef-0d39-45cd-82c0-d4498b74abff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad5fc6e7-c8b6-4eeb-a3ca-400f5e85ff52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc6a7317-ca26-435f-b854-51d0773677f2}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Zone Air Node, !- Name
  {99bbd80c-adca-4b05-9c33-9581d10826c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99bbd80c-adca-4b05-9c33-9581d10826c0}, !- Handle
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- Source Object
  11,                                     !- Outlet Port
  {dc6a7317-ca26-435f-b854-51d0773677f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e19ce0d3-a837-4888-8c32-ebf1c2f4aa6f}, !- Handle
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- HVAC Component
  {11b57d15-f996-48a6-9714-2cdb2cd3dde0}, !- Port 1
  {7b3dc9fd-c2d9-43ca-8886-2f88c600996c}; !- Port 2

OS:PortList,
  {ec78a1e4-e064-471c-9ce0-3697fb45069a}, !- Handle
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- HVAC Component
  {75d498a5-ec5d-4b48-b48c-5abd7a58a0de}; !- Port 1

OS:PortList,
  {a71554ef-0d39-45cd-82c0-d4498b74abff}, !- Handle
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- HVAC Component
  {56be3eab-66db-4d71-8340-3a8cbd42f053}; !- Port 1

OS:Sizing:Zone,
  {ba94cbfb-79a1-4ff3-b0f0-d94a4ed77058}, !- Handle
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1499519f-59c1-40f1-aead-07238aaf229b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Zone HVAC Equipment List, !- Name
  {f6459eb5-bcc6-428a-a1fc-ae82444be5bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3244280e-b588-4c55-9234-55f553ea5c38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f027c1af-1cf4-45a0-b3c0-cc4eb917e776}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b42930cb-ecff-4766-be51-029f7b53506f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {720a6261-4c02-4082-b1c9-9dff231f0917}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Handle
  LargeHotel Corridor B end_a - Story top, !- Name
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  -6.7060665395349,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {c87186a8-acca-40aa-8e6d-0308f57c0718}; !- Thermal Zone Name

OS:Surface,
  {1a6ee807-0d4b-4166-a42c-9565ae7a68c6}, !- Handle
  LargeHotel Corridor B end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5510bbfc-1ec4-4697-8b78-fa60521818cd}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {58227eb6-8295-4fc6-b2a3-887b250ede4c}, !- Construction Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34617668-c7d8-466d-83d3-21cf4efefc3f}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6250ca5-3201-4ce2-915e-91b03b9968f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.4121330790698, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace6da74-6d3c-4aba-afde-7b9f1072d65c}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43855f9e-ce45-49d0-8e7d-31d6fad0666d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4fc559-22b8-40ef-8fb0-d2b5d69e83d0}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e91d5a0-b6f0-4f2a-bb20-f2cea6038e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ae9017-0ee5-4daf-99f4-5a8168f62dc4}, !- Handle
  LargeHotel Corridor B end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {0e854410-8ad9-469b-b2fa-e7ea341a09da}, !- Construction Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e0bd7ed-524a-4f6e-b784-90ec054cc9f5}, !- Zone Air Inlet Port List
  {056381a4-447c-4279-aaba-d6d5ac35f09c}, !- Zone Air Exhaust Port List
  {8485ca32-36fb-4b2a-a739-69aac4e1b5c7}, !- Zone Air Node Name
  {b3dfa894-a564-45bb-ab08-71e187dbae7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30abb7ff-5004-43aa-a317-f91477eee5e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54dabf2a-3bb8-4a0c-aa3f-f3a7ea9de23c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Zone Air Node, !- Name
  {8485ca32-36fb-4b2a-a739-69aac4e1b5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8485ca32-36fb-4b2a-a739-69aac4e1b5c7}, !- Handle
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- Source Object
  11,                                     !- Outlet Port
  {54dabf2a-3bb8-4a0c-aa3f-f3a7ea9de23c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e0bd7ed-524a-4f6e-b784-90ec054cc9f5}, !- Handle
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- HVAC Component
  {f58f3b49-1410-4b41-88e5-280e228238bd}, !- Port 1
  {2e3739a2-e3c1-495c-b40d-361a31c04172}; !- Port 2

OS:PortList,
  {056381a4-447c-4279-aaba-d6d5ac35f09c}, !- Handle
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- HVAC Component
  {5b6c3a52-ae9c-44e4-9e55-a6cacaa973fe}; !- Port 1

OS:PortList,
  {b3dfa894-a564-45bb-ab08-71e187dbae7c}, !- Handle
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- HVAC Component
  {8683d8b8-966c-4217-8b8e-a6e88eb87648}; !- Port 1

OS:Sizing:Zone,
  {929af347-a600-4f76-8358-53d1aacbb939}, !- Handle
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {29b744b2-6182-43cc-a2f0-ce371d32f22e}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Zone HVAC Equipment List, !- Name
  {c87186a8-acca-40aa-8e6d-0308f57c0718}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61d54e77-c8b9-4116-8b0a-9d7c8751cd53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {aa235f8f-91ce-420c-8781-a95faa11c65a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0dde8877-fb89-4aad-b39a-7ab792b0067c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee2a5b73-3ba2-43f7-aefa-e0ef278b8497}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Handle
  LargeHotel GuestRoom C end_a - Story top, !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.5402639736095,                      !- X Origin {m}
  6.7060665395349,                        !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {91d30100-0280-4514-a35f-16d400c4ea13}; !- Thermal Zone Name

OS:Surface,
  {30eb65d9-f3c6-4acf-82b7-8ec45919c418}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76604553-a941-4168-a6c7-bcbcbb63b168}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {0f72dda7-23c0-49fa-9842-8321cdba199e}, !- Construction Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d142b5cc-193d-47d5-af3a-d8ccd72d1c66}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {7506f45d-9aee-4fad-ac94-1af575596075}, !- Construction Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2313e443-75c2-4e12-8a86-3105a2e59285}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b80142-096f-42e8-8b76-95f71132b527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6250ca5-3201-4ce2-915e-91b03b9968f8}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34617668-c7d8-466d-83d3-21cf4efefc3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {279f34cd-34bd-44cf-a81a-b734a64706e2}, !- Handle
  LargeHotel GuestRoom C end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {8073c14e-79f7-4e8d-bb1b-cf438b816b91}, !- Construction Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd11c8e1-cbff-42c8-be91-13442f9d842d}, !- Zone Air Inlet Port List
  {e4027600-d210-4f37-8f15-3915c33b3a02}, !- Zone Air Exhaust Port List
  {a7f6c0b3-b669-495c-bfea-87a014bc811e}, !- Zone Air Node Name
  {505de75d-6fd1-4c0f-800a-fef53ff9954d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce3feb68-1758-41c2-833b-d250b5d8c16b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e841fa3-eb28-4038-a87f-4f72a9b63da4}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Zone Air Node, !- Name
  {a7f6c0b3-b669-495c-bfea-87a014bc811e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f6c0b3-b669-495c-bfea-87a014bc811e}, !- Handle
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- Source Object
  11,                                     !- Outlet Port
  {5e841fa3-eb28-4038-a87f-4f72a9b63da4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd11c8e1-cbff-42c8-be91-13442f9d842d}, !- Handle
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- HVAC Component
  {c112af27-9d5f-42d2-87e0-f7f5a91066ad}, !- Port 1
  {f4861adb-1e11-4ba9-bbb8-3fc4c0bec753}; !- Port 2

OS:PortList,
  {e4027600-d210-4f37-8f15-3915c33b3a02}, !- Handle
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- HVAC Component
  {f2b6eff8-6de6-47bf-9e42-3b1a19d26cef}; !- Port 1

OS:PortList,
  {505de75d-6fd1-4c0f-800a-fef53ff9954d}, !- Handle
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- HVAC Component
  {0e80d830-cd3d-4c8c-8949-86378c5c46a1}; !- Port 1

OS:Sizing:Zone,
  {98bbec1e-9b7e-4b70-8dfc-22f1726fa6b4}, !- Handle
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a9ea1af4-6790-4540-81ce-f9734478289d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Zone HVAC Equipment List, !- Name
  {91d30100-0280-4514-a35f-16d400c4ea13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c62011a-0a87-4970-9714-a62ca05c5d6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {17d6a4ec-a103-4251-b688-200b8f2ab1b1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {28962807-4bc2-401d-8da4-08156d896c5d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a4bc78e-0654-4d1f-9c5f-b3c159f46c8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Handle
  LargeHotel GuestRoom A  - Story top,    !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}; !- Thermal Zone Name

OS:Surface,
  {98ce83dd-4bec-4b9e-91cc-eb94b77cf3a6}, !- Handle
  LargeHotel GuestRoom A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 15.8341974340746, 0,   !- X,Y,Z Vertex 3 {m}
  35.936527947219, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6be21a4-f383-4d14-8807-d01aa83db58f}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b1138f-2313-4d41-8f69-8c23c85659a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf026a5-b844-49b3-8649-2281be07fa00}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a9acca4-7496-46d5-92b6-3aacb409d589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 15.8341974340746, 0,   !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba163a4-42c0-4572-a6ba-be8d7206cb6a}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068674fe-5082-417e-8326-c489b4c6fbd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 15.8341974340746, 0,   !- X,Y,Z Vertex 3 {m}
  35.936527947219, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580dd6fe-d7d5-4030-a371-e9b7b91741e1}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {d01ff924-d625-4d85-ad30-43117508ae71}, !- Construction Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.936527947219, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8218e842-5d4c-4600-9429-0b031ea2fe9a}, !- Handle
  LargeHotel GuestRoom A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {33b619f9-28ee-4d45-b558-a9f6d2b0cd71}, !- Construction Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a96f5573-e60d-4a89-8b54-6fa25ec48b00}, !- Zone Air Inlet Port List
  {2abf808f-be6b-46c1-86b0-5d926b6fe5b1}, !- Zone Air Exhaust Port List
  {278e4ae3-6371-4d82-82f7-0c69c0b1f151}, !- Zone Air Node Name
  {6d0f6a83-5bd0-4137-ae6a-342d7871c796}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60b4faec-9a52-475d-8f8b-a6e1090f516b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8f74d3e-382c-42f6-a3c9-efdfd3d4f3f3}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Zone Air Node, !- Name
  {278e4ae3-6371-4d82-82f7-0c69c0b1f151}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {278e4ae3-6371-4d82-82f7-0c69c0b1f151}, !- Handle
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- Source Object
  11,                                     !- Outlet Port
  {d8f74d3e-382c-42f6-a3c9-efdfd3d4f3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a96f5573-e60d-4a89-8b54-6fa25ec48b00}, !- Handle
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- HVAC Component
  {9ee07eaf-b68d-43e8-aeba-7a1ea61359cd}, !- Port 1
  {3c01c43b-3695-4886-8275-2435aae1358f}; !- Port 2

OS:PortList,
  {2abf808f-be6b-46c1-86b0-5d926b6fe5b1}, !- Handle
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- HVAC Component
  {1e193c28-3ad3-466e-bc55-94cc1f30076e}; !- Port 1

OS:PortList,
  {6d0f6a83-5bd0-4137-ae6a-342d7871c796}, !- Handle
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- HVAC Component
  {2cae6499-6fa7-43da-9ff1-d30943016eba}; !- Port 1

OS:Sizing:Zone,
  {e96b3612-99cd-4f36-a251-563b0f4679c2}, !- Handle
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0095dcc7-d249-49db-b690-305e0d9e58d7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Zone HVAC Equipment List, !- Name
  {6bb3c99a-4e44-453e-bdc9-9127deb92805}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37e566a3-c47f-4965-bb29-8fc900aed916}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dbe32c19-76fb-498d-9ad3-841f08869e08}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {80a21dcd-78da-4db4-9fc5-5a38733cb89f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18a6685a-2613-4799-bc21-840f45b32748}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Handle
  LargeHotel Corridor B  - Story top,     !- Name
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  -6.7060665395349,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}; !- Thermal Zone Name

OS:Surface,
  {9a761934-9878-4e49-bfe0-5b2826730f89}, !- Handle
  LargeHotel Corridor B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 13.4121330790698, 0,   !- X,Y,Z Vertex 3 {m}
  35.936527947219, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43855f9e-ce45-49d0-8e7d-31d6fad0666d}, !- Handle
  LargeHotel Corridor B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace6da74-6d3c-4aba-afde-7b9f1072d65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3f6147-2619-475b-9d91-bed611dba247}, !- Handle
  LargeHotel Corridor B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e51dec-172c-4ae4-9b96-ef45616627ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 13.4121330790698, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317ffabc-80c5-415e-bd2b-8ad9b1d2c3c5}, !- Handle
  LargeHotel Corridor B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b87022-9442-4d47-bf06-9b6638a0b050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 13.4121330790698, 0,   !- X,Y,Z Vertex 3 {m}
  35.936527947219, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a9acca4-7496-46d5-92b6-3aacb409d589}, !- Handle
  LargeHotel Corridor B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf026a5-b844-49b3-8649-2281be07fa00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  35.936527947219, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564854e2-9350-49e7-97d0-ca5b99097bf5}, !- Handle
  LargeHotel Corridor B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- Handle
  Zone LargeHotel Corridor B  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0b9f706-694e-40d0-8de5-d5c35bf9f3f5}, !- Zone Air Inlet Port List
  {13d87967-ffc5-4c35-b12b-b420c725dbbd}, !- Zone Air Exhaust Port List
  {3f38bdaf-74c8-424b-8b94-1b0524630238}, !- Zone Air Node Name
  {19f34705-4174-405b-a5b9-36e47c88c0a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b97da499-c5c1-4e75-96df-61699a466092}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b73673c2-3b51-4023-939c-aff6de2e4cc2}, !- Handle
  Zone LargeHotel Corridor B  - Story top Zone Air Node, !- Name
  {3f38bdaf-74c8-424b-8b94-1b0524630238}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f38bdaf-74c8-424b-8b94-1b0524630238}, !- Handle
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- Source Object
  11,                                     !- Outlet Port
  {b73673c2-3b51-4023-939c-aff6de2e4cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0b9f706-694e-40d0-8de5-d5c35bf9f3f5}, !- Handle
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- HVAC Component
  {cc2bcab4-125d-44af-b288-32fca03f1e7f}, !- Port 1
  {3c1e4653-ecbb-4316-8209-69de7c5b9836}; !- Port 2

OS:PortList,
  {13d87967-ffc5-4c35-b12b-b420c725dbbd}, !- Handle
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- HVAC Component
  {d53e001e-3e2c-4f0e-946d-788bece9f73e}; !- Port 1

OS:PortList,
  {19f34705-4174-405b-a5b9-36e47c88c0a3}, !- Handle
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- HVAC Component
  {f3f747e2-6298-41b2-a0eb-100b3808ac21}; !- Port 1

OS:Sizing:Zone,
  {fd723ab9-5591-4881-a025-9fffcd1e3871}, !- Handle
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4a4a8b6b-b05f-4e90-ad1b-4e4416511740}, !- Handle
  Zone LargeHotel Corridor B  - Story top Zone HVAC Equipment List, !- Name
  {b7678ef7-eadf-4c29-8e1d-baed7b9d071d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e050d6fb-eb74-46c6-9a79-4fe3486def51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {272bf69c-7ee9-408b-a111-e0b4467b5cf3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7d5e369b-19e5-47ea-8830-60ddfb0ea68b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f89abdf-8ac2-4a78-a7b3-b647284da581}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Handle
  LargeHotel GuestRoom C  - Story top,    !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.9682639736095,                      !- X Origin {m}
  6.7060665395349,                        !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {02d164b8-8c56-48b1-9602-d1c7364aece6}; !- Thermal Zone Name

OS:Surface,
  {af80cd5d-65ff-4158-bc88-c6591c4c8e9d}, !- Handle
  LargeHotel GuestRoom C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 15.8341974340746, 0,   !- X,Y,Z Vertex 3 {m}
  35.936527947219, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b80142-096f-42e8-8b76-95f71132b527}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2313e443-75c2-4e12-8a86-3105a2e59285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04af0315-9b77-4bab-a7e4-9fc6a3c736b1}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {0f9d5f38-fa93-4d72-bce5-bd6bd5716e69}, !- Construction Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 15.8341974340746, 0,   !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 15.8341974340746, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0dca58-6c58-4b37-9e4f-37f9bfcc4a99}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42e0343f-14c5-43f4-a8ec-310789ed16ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.936527947219, 15.8341974340746, 0,   !- X,Y,Z Vertex 3 {m}
  35.936527947219, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e51dec-172c-4ae4-9b96-ef45616627ed}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3f6147-2619-475b-9d91-bed611dba247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.936527947219, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.936527947219, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5708aa2f-d0d3-43ad-b611-c143f2187cdc}, !- Handle
  LargeHotel GuestRoom C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {aad66623-f8ef-4e3c-9488-985ab6853c49}, !- Construction Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.936527947219, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.936527947219, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c16f19d1-4bde-4356-ab00-cdc7e2ff2dbf}, !- Zone Air Inlet Port List
  {cc037d86-a368-42c8-96de-474218a4daa9}, !- Zone Air Exhaust Port List
  {f18f4d3b-ac85-4483-ad32-50dc2dfa1874}, !- Zone Air Node Name
  {42271ee1-6226-4e04-aab8-aaeefa1d14b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7708818-2d82-4ee6-b678-e77026306c99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4ae3e4d-6e51-4dc7-866e-93a62b2f85c3}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Zone Air Node, !- Name
  {f18f4d3b-ac85-4483-ad32-50dc2dfa1874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f18f4d3b-ac85-4483-ad32-50dc2dfa1874}, !- Handle
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- Source Object
  11,                                     !- Outlet Port
  {f4ae3e4d-6e51-4dc7-866e-93a62b2f85c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c16f19d1-4bde-4356-ab00-cdc7e2ff2dbf}, !- Handle
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- HVAC Component
  {bd1918bf-74a8-4698-8fc6-de4fcff78606}, !- Port 1
  {70ef7a3f-f7e6-4fb4-9933-e2c504001df9}; !- Port 2

OS:PortList,
  {cc037d86-a368-42c8-96de-474218a4daa9}, !- Handle
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- HVAC Component
  {f2a08cf2-9555-4d77-8617-1c810dd386bd}; !- Port 1

OS:PortList,
  {42271ee1-6226-4e04-aab8-aaeefa1d14b6}, !- Handle
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- HVAC Component
  {47369a84-d921-43e5-b5ea-d9595d200829}; !- Port 1

OS:Sizing:Zone,
  {985b143f-81f2-4673-ba8f-c4238c9dacff}, !- Handle
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5e3d2d58-cfef-40b1-81b6-66d15527ac3d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Zone HVAC Equipment List, !- Name
  {02d164b8-8c56-48b1-9602-d1c7364aece6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1676f905-639f-4390-b0f4-2790b58e6156}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {206d2175-d595-4948-9b99-84cda79f39b3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {94fb3eee-2afd-415d-9008-6c6c85647f52}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4dff3086-049f-4ff2-940b-02e78d8ab9ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Handle
  LargeHotel GuestRoom A end_b - Story top, !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  -22.5402639736095,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {277fa312-be5b-4118-b961-a0fee3714222}; !- Thermal Zone Name

OS:Surface,
  {1415f2b6-ef9c-4a9d-b0f5-71b034671e96}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068674fe-5082-417e-8326-c489b4c6fbd4}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba163a4-42c0-4572-a6ba-be8d7206cb6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9df9ed-9fe3-49d5-8d01-f01691500728}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be690c57-5976-479d-a4d6-87ed9b908794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 15.8341974340746, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c35d3cb-8149-494f-b47f-ee58a65c563b}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {0f625a37-44fb-4310-a593-97ac4611b9ca}, !- Construction Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 15.8341974340746, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fbf0f5-ce25-4714-8fe1-8e279c72a82f}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {3c50ef6f-4ced-4905-8cd5-e9e53932ed94}, !- Construction Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.90798504668055e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ceaef5-28db-439c-93c2-2eb4c639b950}, !- Handle
  LargeHotel GuestRoom A end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {5b1765ad-c912-4b45-ba17-42d3f96b8ee8}, !- Construction Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.90798504668055e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {277fa312-be5b-4118-b961-a0fee3714222}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3aa0163f-0c8e-4b8b-8ebd-a6789d41b5f9}, !- Zone Air Inlet Port List
  {ea14e455-f3eb-43a4-bdc8-5b71e8efca31}, !- Zone Air Exhaust Port List
  {f9dab33e-3ae2-4f10-8a34-71801d6ecb54}, !- Zone Air Node Name
  {55179257-9675-4f67-be47-96b2d7cfce8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87f2a9bd-70a6-4565-b4a2-a9333e140049}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {053e2cce-2fe1-4828-add6-f7996bd9a323}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Zone Air Node, !- Name
  {f9dab33e-3ae2-4f10-8a34-71801d6ecb54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9dab33e-3ae2-4f10-8a34-71801d6ecb54}, !- Handle
  {277fa312-be5b-4118-b961-a0fee3714222}, !- Source Object
  11,                                     !- Outlet Port
  {053e2cce-2fe1-4828-add6-f7996bd9a323}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3aa0163f-0c8e-4b8b-8ebd-a6789d41b5f9}, !- Handle
  {277fa312-be5b-4118-b961-a0fee3714222}, !- HVAC Component
  {395d30c7-7e05-4de8-8e5a-37b925c76c00}, !- Port 1
  {68d304f6-90de-4e14-86fe-355498af1352}; !- Port 2

OS:PortList,
  {ea14e455-f3eb-43a4-bdc8-5b71e8efca31}, !- Handle
  {277fa312-be5b-4118-b961-a0fee3714222}, !- HVAC Component
  {42383ba9-76fe-4ec9-9e3c-bff49c646cc1}; !- Port 1

OS:PortList,
  {55179257-9675-4f67-be47-96b2d7cfce8d}, !- Handle
  {277fa312-be5b-4118-b961-a0fee3714222}, !- HVAC Component
  {d068a44f-4703-48eb-8b0d-f1a7960751e0}; !- Port 1

OS:Sizing:Zone,
  {d1e46b79-f081-4783-bad6-679d8974e1c2}, !- Handle
  {277fa312-be5b-4118-b961-a0fee3714222}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {46d54c5e-15f8-4091-b328-88e2663dcfa9}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Zone HVAC Equipment List, !- Name
  {277fa312-be5b-4118-b961-a0fee3714222}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b89c1ab-4d54-440b-99a2-6bf501a3bff4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {90d7780b-4268-4e99-9226-834a3b41540a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c25af106-ab30-4bd1-8f55-b99bd344a42c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b9f2e18-8eea-4251-8560-68772107fe17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Handle
  LargeHotel Corridor B end_b - Story top, !- Name
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  -6.7060665395349,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {48b5b33b-feb3-4af7-8799-62b07a542d71}; !- Thermal Zone Name

OS:Surface,
  {f2412b47-e4f9-48b3-8d8a-c8b0c2035171}, !- Handle
  LargeHotel Corridor B end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.4121330790698, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b87022-9442-4d47-bf06-9b6638a0b050}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {317ffabc-80c5-415e-bd2b-8ad9b1d2c3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d179aa1-b96e-4de2-9169-07f0abff3be6}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2292d05e-e392-4e21-9185-ff5244ebb021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 13.4121330790698, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 13.4121330790698, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 13.4121330790698, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf88228-e39b-4b30-ad93-4f006e1d5305}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {3f65da16-eac2-4efb-81fb-4a72d55fa4cd}, !- Construction Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 13.4121330790698, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 13.4121330790698, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be690c57-5976-479d-a4d6-87ed9b908794}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd9df9ed-9fe3-49d5-8d01-f01691500728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99dde864-b8ac-480b-8f18-b9ba757a870f}, !- Handle
  LargeHotel Corridor B end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {36c9e0fb-7796-401a-b954-549cba8c59bf}, !- Construction Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 13.4121330790698, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 13.4121330790698, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd072583-614c-4120-b2ab-75af02e6143a}, !- Zone Air Inlet Port List
  {09ed7e04-4fce-43f1-b74f-9bfb3451456f}, !- Zone Air Exhaust Port List
  {127fc2e9-b00d-4677-ac37-6e5f9a30b95b}, !- Zone Air Node Name
  {53d52c76-c608-4f99-ae67-accf7a89ef81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90918f53-2afd-4d33-b11b-7ddb69fc4729}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b10da381-ba2e-4077-b466-52999f96b1e0}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Zone Air Node, !- Name
  {127fc2e9-b00d-4677-ac37-6e5f9a30b95b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {127fc2e9-b00d-4677-ac37-6e5f9a30b95b}, !- Handle
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- Source Object
  11,                                     !- Outlet Port
  {b10da381-ba2e-4077-b466-52999f96b1e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd072583-614c-4120-b2ab-75af02e6143a}, !- Handle
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- HVAC Component
  {8259365b-25dc-447f-9fe0-e958c5b0e471}, !- Port 1
  {b7a148f9-ae14-4102-8a22-ddafd2f7423d}; !- Port 2

OS:PortList,
  {09ed7e04-4fce-43f1-b74f-9bfb3451456f}, !- Handle
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- HVAC Component
  {0cd0fa40-9902-4585-968c-2bd6a4be3f3f}; !- Port 1

OS:PortList,
  {53d52c76-c608-4f99-ae67-accf7a89ef81}, !- Handle
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- HVAC Component
  {f7143130-81a6-41a7-b7ed-53160e7f6637}; !- Port 1

OS:Sizing:Zone,
  {898db4a3-7352-44e9-9df8-f07fedd03d18}, !- Handle
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {71fee290-7b69-4096-acf9-c26c7ee40f75}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Zone HVAC Equipment List, !- Name
  {48b5b33b-feb3-4af7-8799-62b07a542d71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21ec00aa-5863-4425-a8fc-dcdb6c0be647}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {95f7c279-d564-4527-bcd8-3271c27aa85c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3066ec9f-19c2-4640-af5e-7b88e99485a2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2813cbc5-671a-4477-89b7-982bb5b9f9d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Handle
  LargeHotel GuestRoom C end_b - Story top, !- Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.9682639736095,                       !- X Origin {m}
  6.7060665395349,                        !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {3417a39e-05f8-4155-a333-7f2253b41fd7}, !- Building Story Name
  {0aa04175-c896-4782-b4eb-54f4153e2124}; !- Thermal Zone Name

OS:Surface,
  {1b8a0dc1-0971-4d1a-8132-487f9dbe56f7}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e0343f-14c5-43f4-a8ec-310789ed16ae}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e0dca58-6c58-4b37-9e4f-37f9bfcc4a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 15.8341974340746, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4c05925-6e70-4468-9530-07905f22104a}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {33b00ec1-4874-46d5-bb49-520712f68754}, !- Construction Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 15.8341974340746, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4573774-1e58-4997-b01d-60142a7dfeef}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {dd18bbe5-d636-421d-9436-732720e38646}, !- Construction Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 15.8341974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 15.8341974340746, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2292d05e-e392-4e21-9185-ff5244ebb021}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d179aa1-b96e-4de2-9169-07f0abff3be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c156d1f6-d5c9-4624-b05c-f83f3975c2cd}, !- Handle
  LargeHotel GuestRoom C end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {b26dad2f-413b-420c-92a0-bd3706a5e3ba}, !- Construction Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 15.8341974340746, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 15.8341974340746, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f04ce963-93cc-4536-b577-992527930880}, !- Zone Air Inlet Port List
  {b5f59b53-c06b-40f1-a009-6a741b6fa6d8}, !- Zone Air Exhaust Port List
  {e57a95ca-54d5-4c19-87a6-8f471f1d521c}, !- Zone Air Node Name
  {7a0d32c9-bb5e-4bca-b031-6d533608d019}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc477bb9-2a4a-4ce5-b4f7-6af053f7c5db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daf885cf-9241-47d6-a2e6-82ce5879edc8}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Zone Air Node, !- Name
  {e57a95ca-54d5-4c19-87a6-8f471f1d521c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e57a95ca-54d5-4c19-87a6-8f471f1d521c}, !- Handle
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- Source Object
  11,                                     !- Outlet Port
  {daf885cf-9241-47d6-a2e6-82ce5879edc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f04ce963-93cc-4536-b577-992527930880}, !- Handle
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- HVAC Component
  {2736a9fa-c32d-4df1-82d7-a133f289b341}, !- Port 1
  {1b6e6bc2-50c4-411c-abea-cacfaa278651}; !- Port 2

OS:PortList,
  {b5f59b53-c06b-40f1-a009-6a741b6fa6d8}, !- Handle
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- HVAC Component
  {ffe2b452-2dc6-4bc2-8a2a-28fdffcf0a91}; !- Port 1

OS:PortList,
  {7a0d32c9-bb5e-4bca-b031-6d533608d019}, !- Handle
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- HVAC Component
  {11f9fc9e-3472-4c43-9f20-ea1b9493657d}; !- Port 1

OS:Sizing:Zone,
  {a87c939a-9065-4a52-a623-d22ccf5b5fcc}, !- Handle
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f4073a47-b11a-4613-9c2f-79eede3ed8b7}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Zone HVAC Equipment List, !- Name
  {0aa04175-c896-4782-b4eb-54f4153e2124}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e6d64c8-c8d8-453c-be5d-f8a8dc514c8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b4af4294-511d-48c3-b996-8d4f50ce2059}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7287ff5d-11ea-428a-8ec8-270391c9d489}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb40c3c2-6dd6-4472-aed6-555a09a56108}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {1df5771d-af4e-4c34-a1f0-426bbe173388}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95ce3ad-4265-46a8-aa08-794ee5c291ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 4.57200000000004, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce084726-6a75-4414-9ea5-80dd880f664b}, !- Handle
  LargeHotel Banquet B  - Story mid Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e1b31e-049d-40bf-b561-057cd7d6484a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 35.936527947219, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 35.936527947219, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 24.6743305131444, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 24.6743305131444, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95ce3ad-4265-46a8-aa08-794ee5c291ba}, !- Handle
  LargeHotel Banquet B  - Story mid Wall 6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1df5771d-af4e-4c34-a1f0-426bbe173388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 11.2621974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 11.2621974340746, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 3.90798504668055e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a251d461-81e5-4aa5-8116-ae4fe48dd04d}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ef4e968-bc06-4d60-8d41-8c53d5282eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.3959870365783, 11.2621974340746, 3.048, !- X,Y,Z Vertex 1 {m}
  30.3959870365783, 11.2621974340746, 0,  !- X,Y,Z Vertex 2 {m}
  30.3959870365783, 15.8341974340746, 0,  !- X,Y,Z Vertex 3 {m}
  30.3959870365783, 15.8341974340746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {377f593d-636c-4810-98b9-7b8ba11de5da}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {59554dc1-015f-43f2-a1e7-ee0fbbbb9fe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.54659999999996, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0253999999999603, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0253999999999603, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2db0feaa-5167-4963-b9b3-45961455069c}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {e34ce141-70a6-4185-88fe-8e8259bcdb99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57199999999996, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000385, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000385, 4.57199999999996, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db753c19-fe30-4731-932d-b1613d8bf87b}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {e3c69300-7740-4845-9f63-7cf2c83d2cde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.54660000000004, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0254000000000385, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0254000000000385, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baf534f9-ec50-4c3d-8d7d-405b8f6ec916}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {1ce17dd6-9a6f-40ec-874c-6b21f850790b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.90798504668055e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 3.90798504668055e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29056e95-1a5b-40d0-bdb4-d667c4b08b6f}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {1bc4b814-40db-406b-bea6-d3a07313ada5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.90798504668055e-14, 1.31326377286792, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  10.64785605967, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  10.64785605967, 3.90798504668055e-14, 1.31326377286792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c136550-83fd-4163-b6e5-fd4d9dbf34a6}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {3a8b07dd-b410-4e26-9cf5-607f39600b21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 35.911127947219, 1.31141665728395, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 35.911127947219, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0254000000000403, 1.31141665728395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39705e0e-b3a2-4eee-8101-4070000b8fce}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {d4bd4589-6cc9-41c9-b011-62e54f511b5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.94972407286524, 4.57199999999996, 1.31774209235591, !- X,Y,Z Vertex 1 {m}
  3.94972407286524, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57199999999996, 1.31774209235591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74b21541-f1e9-46cd-8ee2-eaa04f179a60}, !- Handle
  LargeHotel Storage C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {013ec827-0f92-43d8-8b3e-fd3356bcebb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.64394529802946, 4.57199999999996, 1.3183422421179, !- X,Y,Z Vertex 1 {m}
  3.64394529802946, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.57199999999996, 1.3183422421179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {021519fe-9924-4d22-a957-d67f22810b26}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {83975b24-9050-4d08-a0b3-e771c2464998}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.30858890731275, 4.57199999999996, 1.31507579087166, !- X,Y,Z Vertex 1 {m}
  6.30858890731275, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57199999999996, 1.31507579087166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8feb912-45cd-4fae-8de2-0e6c9acac481}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {b9e32878-4ca2-4a1d-b3c1-4805846650e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999911, 3.90798504668055e-14, 1.32124325069838, !- X,Y,Z Vertex 1 {m}
  0.0253999999999911, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.65392523182009, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.65392523182009, 3.90798504668055e-14, 1.32124325069838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f0a64b1-4300-4cc2-8183-790a3bc3710c}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {4ea0e507-89c9-4a86-bc01-de9413a1977a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.64785605967, 4.57199999999996, 1.31326377286792, !- X,Y,Z Vertex 1 {m}
  10.64785605967, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.57199999999996, 1.31326377286792; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80730e69-9ab9-43d7-8275-04346c169cf0}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {79ae831b-e6f0-491f-be5f-ed555be69fbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000001, 3.90798504668055e-14, 1.31774209235591, !- X,Y,Z Vertex 1 {m}
  0.0254000000000001, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.94972407286524, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.94972407286524, 3.90798504668055e-14, 1.31774209235591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4098ea09-6da1-422d-b129-0c529d1529d7}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {f821215b-90a6-4ddb-8ad7-f71a9ccc5263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.90798504668055e-14, 1.32004534686001, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.98870506623849, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.98870506623849, 3.90798504668055e-14, 1.32004534686001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d392a512-dbe1-4f2e-be15-f72590df6037}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {2a293b54-dbb0-413e-8957-d9e289b3451a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.98870506623849, 4.57199999999996, 1.32004534686001, !- X,Y,Z Vertex 1 {m}
  2.98870506623849, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 4.57199999999996, 1.32004534686001; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {648818b1-3f88-4654-8650-6adc6a50f684}, !- Handle
  LargeHotel Storage A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {1463a5e3-107b-4ea4-a94c-6fb684d737fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.90798504668055e-14, 1.3183422421179, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.64394529802946, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.64394529802946, 3.90798504668055e-14, 1.3183422421179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3df902f4-1df6-4a14-8400-9779d52431c1}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {0c387c8d-4266-4f83-8e9b-00859bac3f41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000391, 1.31141665728395, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 35.911127947219, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 35.911127947219, 1.31141665728395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {234315bf-e466-4843-a825-4786d8d0ecfa}, !- Handle
  LargeHotel Retail A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {3a39e6c2-3a68-4548-aa11-cd5b3c860b2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 3.90798504668055e-14, 1.31567032089478, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.56598331128299, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.56598331128299, 3.90798504668055e-14, 1.31567032089478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57bc8478-7383-4e6c-bbad-95f158f23865}, !- Handle
  LargeHotel Retail C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {5a154741-cf12-4845-9608-99b4d05fab60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56598331128299, 4.57199999999996, 1.31567032089478, !- X,Y,Z Vertex 1 {m}
  5.56598331128299, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.57199999999996, 1.31567032089478; !- X,Y,Z Vertex 4 {m}

