OS:SubSurface,
  {8086d1b7-bd70-4e57-87e4-92e3f70a6749}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {69e6348a-5622-48de-9945-9b5607fc1d6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.90798504668055e-14, 1.31507579087166, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.90798504668055e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  6.30858890731275, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.30858890731275, 3.90798504668055e-14, 1.31507579087166; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd36f3f7-cceb-43ec-a94c-3f3d17d3d433}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {d1c44fdf-bd19-4c75-adc0-627556c59257}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.65392523182009, 4.57199999999996, 1.32124325069838, !- X,Y,Z Vertex 1 {m}
  2.65392523182009, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999914, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999914, 4.57199999999996, 1.32124325069838; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5028f79e-9f3d-4cb5-8d27-2d7c2af6fc2b}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {d67406fb-7b51-4bd1-93f7-dde43e7d77cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999996, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 4.57199999999996, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47f761df-225e-4087-bad2-5587cfa80016}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {143bce50-d9cb-4cdc-8693-bbd6f39cd2ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999609, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999996, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fc1e192-bb06-4550-acc3-395788368914}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {5f53fee9-57bd-4d33-bc9d-c97e9c9e001a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 3.90798504668055e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 3.90798504668055e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b711a82-d53d-4ad5-86e3-90b2a379866b}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {505ec128-552f-4ac3-9882-bb800a5a3e30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000391, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000004, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {022b168c-ea35-418d-9d70-b1902dbe906b}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {5fc062db-1a6d-424a-bf02-95931ee324b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8087974340746, 1.31240583730571, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8087974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0254000000000403, 1.31240583730571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {303e39da-985b-4f61-9826-3bc06bb68204}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {ca1ba80d-9b25-4a6f-b4f1-ca0a91d22f43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.90798504668055e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 3.90798504668055e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aa2377d-36e3-48be-930f-a450fc4e7136}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {b24279dc-6347-4da4-85a9-c861317af7ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 13.3867330790698, 1.31272593797004, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.3867330790698, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.025400000000003, 1.31272593797004; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c26e235-e128-4435-9f44-02e04e210429}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {9ae13b14-2c42-497a-b6f7-62cb58f3104c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8087974340746, 1.31240583730571, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8087974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0253999999999994, 1.31240583730571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58cecce3-6d46-4802-8edc-d009afec5f65}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {eb6e7b4d-c8c2-4d87-860f-f877ddc39d26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 15.8341974340746, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 15.8341974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000385, 15.8341974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000385, 15.8341974340746, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eac5009c-1854-48df-bd87-96f38d1ae6d1}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {be72b467-da49-4698-9406-cf4ff32c7a2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.90798504668055e-14, 1.3115584623567, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  30.3705870365783, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  30.3705870365783, 3.90798504668055e-14, 1.3115584623567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bff376c-dc3e-49d8-aed6-1708655666f1}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {f277b20b-89fc-4d10-89ac-a113319246ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3705870365783, 15.8341974340746, 1.3115584623567, !- X,Y,Z Vertex 1 {m}
  30.3705870365783, 15.8341974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000367, 15.8341974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000367, 15.8341974340746, 1.3115584623567; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f85c56e6-6da8-4aa4-9d51-4cb451cc3db1}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {090bc402-3d2d-4b3b-96ad-8542bc4a964f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999805, 3.90798504668055e-14, 1.32735533790789, !- X,Y,Z Vertex 1 {m}
  0.0253999999999805, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.69278549669638, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.69278549669638, 3.90798504668055e-14, 1.32735533790789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d00d628a-6999-40b6-9a53-62653e38e03b}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {57519263-6636-4511-9d4e-9c3434e0f7e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69278549669638, 4.57199999999996, 1.32735533790789, !- X,Y,Z Vertex 1 {m}
  1.69278549669638, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999803, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999803, 4.57199999999996, 1.32735533790789; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04e7f866-02cc-4d5c-b0ed-7a58f32f2f8b}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {2852d751-5d29-4693-85ee-96caad399de4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 3.90798504668055e-14, 1.31802976600926, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  3.79695541394434, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.79695541394434, 3.90798504668055e-14, 1.31802976600926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d825e0af-a5fe-4ff2-b3fc-d47b42a7f290}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {3942d98e-ece6-47eb-a1a1-b7662d85f8bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.79695541394434, 4.57199999999996, 1.31802976600926, !- X,Y,Z Vertex 1 {m}
  3.79695541394434, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000429, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000429, 4.57199999999996, 1.31802976600926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7382a54-e4b1-479a-bf4a-7c60af5c3f2a}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {be4a07a3-d233-43fa-92bc-ee4ee5789166}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 3.90798504668055e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, 3.90798504668055e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81490cb3-f716-4764-a330-d5d1ebfa720e}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {b904648a-b5b9-4fb5-b027-18d8ca3b3412}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000391, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54660000000004, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4322ee3-dffd-4f2d-b440-8db6252e7486}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {914fb0ea-ab97-4531-8851-9cbe09f803af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000391, 1.31141665728395, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 35.911127947219, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 35.911127947219, 1.31141665728395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa173be8-57ba-44ee-8d9d-a148550df6ae}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {cf80519d-e895-468a-9a35-67eae82dfca3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999609, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999609, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54659999999996, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cd0aebc-f315-4b7c-8921-645c658a6716}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {23b61b41-5cc0-4572-b421-dc2a0c9d37e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57199999999996, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.57199999999996, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32a29107-8815-46e7-9bfa-2298eb3b5b02}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {f4c05925-6e70-4468-9530-07905f22104a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 15.8341974340746, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 15.8341974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999674, 15.8341974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999674, 15.8341974340746, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cfc910a-2e91-4bc7-aff0-9ddfe4800d0a}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {b4573774-1e58-4997-b01d-60142a7dfeef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 1.31240583730571, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.8087974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 15.8087974340746, 1.31240583730571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae70016b-71d7-4360-9334-4c462ed2448a}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {9eb2a874-9490-47ca-9a58-2880e8fe40af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8087974340746, 1.31240583730571, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8087974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0254000000000403, 1.31240583730571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41057420-407b-47f3-b334-cd646d541f85}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {b3100d69-8dec-49f4-8434-48558c55bcdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.90798504668055e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 3.90798504668055e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89684993-f311-45c7-9ce1-4a7ca44ae64f}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {5510bbfc-1ec4-4697-8b78-fa60521818cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 13.3867330790698, 1.31272593797004, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 13.3867330790698, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.025400000000003, 1.31272593797004; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30beb4e0-7861-47fb-9136-7736280ced36}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {76604553-a941-4168-a6c7-bcbcbb63b168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 15.8087974340746, 1.31240583730571, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 15.8087974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 0.0253999999999994, 1.31240583730571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91e5413d-33bc-4e8e-87b0-7816f3dd3376}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {d142b5cc-193d-47d5-af3a-d8ccd72d1c66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 15.8341974340746, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 15.8341974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000385, 15.8341974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000385, 15.8341974340746, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d1a7b14-4206-4cdf-bf36-ab25b55b9fe1}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {580dd6fe-d7d5-4030-a371-e9b7b91741e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000391, 3.90798504668055e-14, 1.31141665728395, !- X,Y,Z Vertex 1 {m}
  0.0254000000000391, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  35.911127947219, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  35.911127947219, 3.90798504668055e-14, 1.31141665728395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66509e8b-0b39-42b0-9772-f8da1f07d830}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {04af0315-9b77-4bab-a7e4-9fc6a3c736b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.911127947219, 15.8341974340746, 1.31141665728395, !- X,Y,Z Vertex 1 {m}
  35.911127947219, 15.8341974340746, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 15.8341974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 15.8341974340746, 1.31141665728395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf52d03c-ea75-49d3-b621-24d966f620d5}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {07fbf0f5-ce25-4714-8fe1-8e279c72a82f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 3.90798504668055e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 3.90798504668055e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 3.90798504668055e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64ea254e-0099-419f-940d-44f6ca01115d}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {5c35d3cb-8149-494f-b47f-ee58a65c563b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000391, 1.31240583730571, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000391, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.8087974340746, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 15.8087974340746, 1.31240583730571; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78a9ef27-01aa-4ead-abe6-3ffbbcffc0eb}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Construction Name
  {7cf88228-e39b-4b30-ad93-4f006e1d5305}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000018, 1.31272593797004, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.3867330790698, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 13.3867330790698, 1.31272593797004; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e2d231ac-e7f3-47c3-9311-35aa7129cd76}, !- Handle
  LargeHotel Banquet People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dace3358-a75d-4bbe-8527-aeaae91251cd}, !- Handle
  LargeHotel Banquet People,              !- Name
  {e2d231ac-e7f3-47c3-9311-35aa7129cd76}, !- People Definition Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Handle
  Clothing Schedule,                      !- Name
  {37dba866-ff62-440d-ba68-9f0d68667264}, !- Schedule Type Limits Name
  {d6e40df5-c621-4bff-a5cc-1ad7dc6a1f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6e40df5-c621-4bff-a5cc-1ad7dc6a1f2f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {37dba866-ff62-440d-ba68-9f0d68667264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {100305aa-612a-4abb-b2d3-6c830e3c4cdc}, !- Handle
  Schedule Rule 1,                        !- Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c93f9ba9-73f6-4f93-bfee-eef31d7a5062}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c93f9ba9-73f6-4f93-bfee-eef31d7a5062}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {37dba866-ff62-440d-ba68-9f0d68667264}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {37dba866-ff62-440d-ba68-9f0d68667264}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3b1cb725-bd49-427c-a9c4-3133110f5042}, !- Schedule Type Limits Name
  {716e034a-6bc4-4cad-9780-356cf4c97741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {716e034a-6bc4-4cad-9780-356cf4c97741}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3b1cb725-bd49-427c-a9c4-3133110f5042}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3b1cb725-bd49-427c-a9c4-3133110f5042}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {9f01425a-d18d-444f-8900-6d541cbdba36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f01425a-d18d-444f-8900-6d541cbdba36}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b8771ad0-d17a-48d6-a902-5ba4e80cb2c5}, !- Handle
  LargeHotel Banquet Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {32dca922-ad8b-436c-a54c-1051e0f89ba8}, !- Handle
  {b8771ad0-d17a-48d6-a902-5ba4e80cb2c5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {647baeca-1fb4-452f-a427-823db46b7353}, !- Handle
  LargeHotel Banquet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  67.823399535688,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {390cacfa-a36d-450c-b227-b8fdc90e4aa2}, !- Handle
  LargeHotel Banquet Elec Equip,          !- Name
  {647baeca-1fb4-452f-a427-823db46b7353}, !- Electric Equipment Definition Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {87c545ad-9aba-447d-8b13-0062f713d349}, !- Handle
  LargeHotel Banquet Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1a089c9d-e369-49fa-a318-d91353940a77}, !- Handle
  LargeHotel Banquet Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Lighting Schedule Name
  {56ced6c4-1442-45cf-b69c-efe2471205dd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Handle
  HotelLarge BLDG_OCC_SCH,                !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {4b808a67-d935-4682-aad1-f5acd364a72a}, !- Default Day Schedule Name
  {dd1430aa-0eba-4bb8-885b-2582955ce20e}, !- Summer Design Day Schedule Name
  {b7d3499e-e4b6-4b3f-aff9-819caf3c35ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b808a67-d935-4682-aad1-f5acd364a72a}, !- Handle
  HotelLarge BLDG_OCC_SCH Default,        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.225,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.275,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.533333333333333,                      !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.566666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.6,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.633333333333333,                      !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.666666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.728571428571428,                      !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.757142857142857,                      !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.785714285714286,                      !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.814285714285714,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.842857142857143,                      !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.871428571428571,                      !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.805,                                  !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.81,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.815,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.82,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.825,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.83,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.835,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.84,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.845,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.855,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.86,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.865,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.87,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.875,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.88,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.885,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.89,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.895,                                  !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.9,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.85,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.8,                                    !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.75,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.7,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.625,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.55,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  45,                                     !- Minute 49
  0.475,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.375,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.35,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.275,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.225,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.2,                                    !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2;                                    !- Value Until Time 60

OS:Schedule:Rule,
  {9bc085c0-b3a9-447b-9590-4a76d8bd8321}, !- Handle
  Schedule Rule 2,                        !- Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fcbf89e5-8ef2-41be-851b-3982a78797bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcbf89e5-8ef2-41be-851b-3982a78797bc}, !- Handle
  HotelLarge BLDG_OCC_SCH Sat Day,        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.525,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.575,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.616666666666667,                      !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.633333333333333,                      !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.65,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.666666666666667,                      !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.683333333333333,                      !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.716666666666667,                      !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.733333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.75,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.766666666666666,                      !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.783333333333333,                      !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.816666666666667,                      !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.833333333333333,                      !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.85,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.866666666666667,                      !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.883333333333333,                      !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.8,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.75,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.65,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.6,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.55,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.375,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.3;                                    !- Value Until Time 47

OS:Schedule:Day,
  {dd1430aa-0eba-4bb8-885b-2582955ce20e}, !- Handle
  HotelLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7d3499e-e4b6-4b3f-aff9-819caf3c35ae}, !- Handle
  HotelLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- Handle
  HotelLarge ACTIVITY_SCH,                !- Name
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Schedule Type Limits Name
  {be08537b-b17c-439a-baad-c172896bb482}, !- Default Day Schedule Name
  {29f0205b-effe-4976-9b6d-95e195ef27a0}, !- Summer Design Day Schedule Name
  {5988eebd-0f30-4378-bf6c-3911a46f953a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be08537b-b17c-439a-baad-c172896bb482}, !- Handle
  HotelLarge ACTIVITY_SCH Default,        !- Name
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {5988eebd-0f30-4378-bf6c-3911a46f953a}, !- Handle
  HotelLarge ACTIVITY_SCH Winter Design Day, !- Name
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {29f0205b-effe-4976-9b6d-95e195ef27a0}, !- Handle
  HotelLarge ACTIVITY_SCH Summer Design Day, !- Name
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010,         !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {26e00159-8e83-469b-873b-db57de5cc5e8}, !- Default Day Schedule Name
  {c8a3ba98-1c82-44bc-a095-8f42a772160a}, !- Summer Design Day Schedule Name
  {860a8f68-fb2b-4983-8a41-4ea8215b2b22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26e00159-8e83-469b-873b-db57de5cc5e8}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.425,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.5125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.666666666666667,                      !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.733333333333333,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.8,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.733333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.666666666666667,                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.6,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.375,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.225,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1625,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.1125,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.45,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.45,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.425,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.38125,                                !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3625,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.34375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.325,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.30625,                                !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.26875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.25;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {711f5407-fb13-4ad2-a36e-6e471635ebd6}, !- Handle
  Schedule Rule 4,                        !- Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21e173f4-0b6d-4b96-8039-3c04511940c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21e173f4-0b6d-4b96-8039-3c04511940c5}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.3375,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.425,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.5125,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.625,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.65,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.675,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.675,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.525,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.375,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.225,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.1875,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.175,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1625,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.15,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1375,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1125,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.166666666666667,                      !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.233333333333333,                      !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.3125,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3625,                                 !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.325,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2875,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2625;                                 !- Value Until Time 52

OS:Schedule:Day,
  {c8a3ba98-1c82-44bc-a095-8f42a772160a}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860a8f68-fb2b-4983-8a41-4ea8215b2b22}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56ced6c4-1442-45cf-b69c-efe2471205dd}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH,      !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {b8762c03-cb30-4c69-b6e6-c3f934858cee}, !- Default Day Schedule Name
  {2103ec03-303e-45b5-8067-8600e39c46df}, !- Summer Design Day Schedule Name
  {3b211ceb-0b60-4948-ab1d-3524c8f1f9b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8762c03-cb30-4c69-b6e6-c3f934858cee}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2875,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.275,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2375,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.2125,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1875,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.1625,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1375,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.1375,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2125,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2625,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.275,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2875,                                 !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3;                                    !- Value Until Time 27

OS:Schedule:Day,
  {2103ec03-303e-45b5-8067-8600e39c46df}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b211ceb-0b60-4948-ab1d-3524c8f1f9b1}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {001cc4fa-0787-423a-8505-a1d29335a81c}, !- Handle
  LargeHotel Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1e0ffcce-dae2-4718-b56f-6864ef608d66}, !- Handle
  LargeHotel Cafe People,                 !- Name
  {001cc4fa-0787-423a-8505-a1d29335a81c}, !- People Definition Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a453c67d-dbf8-443f-a18f-0464bf371691}, !- Handle
  LargeHotel Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {587b13cb-39bb-40b1-b34a-dc3a1236076f}, !- Handle
  {a453c67d-dbf8-443f-a18f-0464bf371691}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {67c47187-1e6d-42a4-9d1a-f357c898e054}, !- Handle
  LargeHotel Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {80d1c800-916a-4fcf-b029-414dd0d2ae7c}, !- Handle
  LargeHotel Cafe Elec Equip,             !- Name
  {67c47187-1e6d-42a4-9d1a-f357c898e054}, !- Electric Equipment Definition Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c9381873-0741-4c91-b00a-3d176a2037da}, !- Handle
  LargeHotel Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f8249d3a-61a0-448f-ba85-0a98bb612be7}, !- Handle
  LargeHotel Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {6710d23a-0b42-47b8-aca9-c729bbf19847}, !- Lighting Schedule Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6710d23a-0b42-47b8-aca9-c729bbf19847}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013,         !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {efb4f091-545c-4faf-af73-c77afd83e31b}, !- Default Day Schedule Name
  {83d15386-97c7-4eec-ac9d-9b169d33a65d}, !- Summer Design Day Schedule Name
  {a1843074-bc06-4c4e-bdc8-d628ebae9f5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efb4f091-545c-4faf-af73-c77afd83e31b}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.425,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.5125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.666666666666667,                      !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.733333333333333,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.8,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.733333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.666666666666667,                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.6,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.375,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.225,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1625,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.1125,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.45,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.45,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.425,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.38125,                                !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3625,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.34375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.325,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.30625,                                !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.26875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.25;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {620bc0fe-fe13-4a79-9c47-4bc60e1f4100}, !- Handle
  Schedule Rule 7,                        !- Name
  {6710d23a-0b42-47b8-aca9-c729bbf19847}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a638ac7-4f22-4b3e-9ea3-56ca20187e48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a638ac7-4f22-4b3e-9ea3-56ca20187e48}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.3375,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.425,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.5125,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.625,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.65,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.675,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.675,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.525,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.375,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.225,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.1875,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.175,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1625,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.15,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1375,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1125,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.166666666666667,                      !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.233333333333333,                      !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.3125,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3375,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3625,                                 !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.325,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2875,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.275,                                  !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2625;                                 !- Value Until Time 52

OS:Schedule:Day,
  {83d15386-97c7-4eec-ac9d-9b169d33a65d}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1843074-bc06-4c4e-bdc8-d628ebae9f5f}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Handle
  HotelLarge BLDG_EQUIP_SCH,              !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {a2b33c5f-e1fa-4e40-8d51-7ad263bbd116}, !- Default Day Schedule Name
  {681c9b35-c97c-451e-ab93-7db113fb6bf4}, !- Summer Design Day Schedule Name
  {f4d592e7-11a4-4a9c-aac1-b1b098f004d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2b33c5f-e1fa-4e40-8d51-7ad263bbd116}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default,      !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.35,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.525,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.6125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.7,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.766666666666667,                      !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.833333333333333,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.833333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.766666666666667,                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.625,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.475,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.375,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.325,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.2875,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2125,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.575,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.6,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.575,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.48125,                                !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.4625,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.44375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.40625,                                !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.36875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.35;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {aa4dcc5b-e7d0-4fef-9974-706c2706a3b3}, !- Handle
  Schedule Rule 9,                        !- Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {836ba24a-90cc-4a0a-b030-34f247c05710}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {836ba24a-90cc-4a0a-b030-34f247c05710}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Sat Day,      !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.35,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.4375,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.525,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6125,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.725,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.75,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.775,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.725,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.625,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.375,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.35,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2875,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.275,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.25,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.2,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.266666666666667,                      !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.333333333333333,                      !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.4125,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4625,                                 !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4875,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.475,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.425,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.3875,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.375,                                  !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3625;                                 !- Value Until Time 52

OS:Schedule:Day,
  {681c9b35-c97c-451e-ab93-7db113fb6bf4}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4d592e7-11a4-4a9c-aac1-b1b098f004d8}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {a41109ee-346b-4636-95c0-15a22d629b58}, !- Handle
  LargeHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {543a49b9-33d5-42c2-a5c2-68cdf2651645}, !- Handle
  {a41109ee-346b-4636-95c0-15a22d629b58}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {be7296ce-134e-47d7-bdd5-38210e395b1b}, !- Handle
  LargeHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b1feb92e-a9fe-4528-a448-4498f9ffe1fc}, !- Handle
  LargeHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {9cd70733-c0bb-4fa3-9d61-78d6713d2726}, !- Lighting Schedule Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9cd70733-c0bb-4fa3-9d61-78d6713d2726}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {c9e780f5-9fbd-4236-8639-d889a82b4339}, !- Default Day Schedule Name
  {75e5fc3c-bc5f-45b9-8ab1-8d62026f62af}, !- Summer Design Day Schedule Name
  {f3644863-de01-4fb9-beea-b177ae9e27fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9e780f5-9fbd-4236-8639-d889a82b4339}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.208575,                               !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.28157625,                             !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.3545775,                              !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.42757875,                             !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.50058,                                !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5562,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.61182,                                !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.66744,                                !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.61182,                                !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5562,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.50058,                                !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.4380075,                              !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.375435,                               !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3128625,                              !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.25029,                                !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.2294325,                              !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.208575,                               !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1877175,                              !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.16686,                                !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.15643125,                             !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1460025,                              !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13557375,                             !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.125145,                               !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.11471625,                             !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1042875,                              !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.09385875,                             !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.08343,                                !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.08343,                                !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3545775,                              !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.375435,                               !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3962925,                              !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.41715,                                !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3962925,                              !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.375435,                               !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.3545775,                              !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.33372,                                !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.33372,                                !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.318076875,                            !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.30243375,                             !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.286790625,                            !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2711475,                              !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.255504375,                            !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.23986125,                             !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.224218125,                            !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.208575,                               !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.208575;                               !- Value Until Time 46

OS:Schedule:Rule,
  {63ef11dc-5d72-4a2c-85ee-eef8cb9910b9}, !- Handle
  Schedule Rule 11,                       !- Name
  {9cd70733-c0bb-4fa3-9d61-78d6713d2726}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c206802-58fe-458a-8a81-666673a5dda3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c206802-58fe-458a-8a81-666673a5dda3}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Sat Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.208575,                               !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.208575,                               !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.28157625,                             !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.3545775,                              !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.42757875,                             !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.50058,                                !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.5214375,                              !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.542295,                               !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.5631525,                              !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.58401,                                !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.58401,                                !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.5631525,                              !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.542295,                               !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.5214375,                              !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.50058,                                !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.4380075,                              !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375435,                               !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.3128625,                              !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.25029,                                !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.2294325,                              !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.208575,                               !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.1877175,                              !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.16686,                                !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.16686,                                !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.15643125,                             !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.1460025,                              !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.13557375,                             !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.125145,                               !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.11471625,                             !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1042875,                              !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.09385875,                             !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.08343,                                !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.08343,                                !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.13905,                                !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.19467,                                !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.25029,                                !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.26071875,                             !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.2711475,                              !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.28157625,                             !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.292005,                               !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.30243375,                             !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.3128625,                              !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.32329125,                             !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.33372,                                !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.33372,                                !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3128625,                              !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.292005,                               !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2711475,                              !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25029,                                !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.23986125,                             !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2294325,                              !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.21900375;                             !- Value Until Time 52

OS:Schedule:Day,
  {75e5fc3c-bc5f-45b9-8ab1-8d62026f62af}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3644863-de01-4fb9-beea-b177ae9e27fa}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {998e654d-be01-4320-8241-3aee44d81066}, !- Handle
  LargeHotel GuestRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0384271601876537,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {afcb306f-81d5-46e5-b0fa-a72edba74b8d}, !- Handle
  LargeHotel GuestRoom People,            !- Name
  {998e654d-be01-4320-8241-3aee44d81066}, !- People Definition Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {341cfc44-fc45-4a1e-bf8d-7f3d59ad92d0}, !- Handle
  LargeHotel GuestRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.302131,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1bd5a6ba-9224-484f-9b76-85b244a7b457}, !- Handle
  {341cfc44-fc45-4a1e-bf8d-7f3d59ad92d0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6018af87-acab-4ad0-bc74-b69a58952d81}, !- Handle
  LargeHotel GuestRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.748971831277,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {892a1e06-33fe-41f5-933f-62292a881c86}, !- Handle
  LargeHotel GuestRoom Elec Equip,        !- Name
  {6018af87-acab-4ad0-bc74-b69a58952d81}, !- Electric Equipment Definition Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7568587d-71c6-4ff0-8623-605b28d0d927}, !- Handle
  LargeHotel GuestRoom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28b7c321-623e-464b-8e91-7bbc6517c149}, !- Handle
  LargeHotel GuestRoom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {00958b6c-25a5-405d-9e6a-2f5f2dc55b04}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {49fc2415-6f09-48d1-bdc8-f5e32db61587}, !- Lighting Schedule Name
  {269a2a72-56a8-4ecc-b908-08b1fc2bf7d2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {00958b6c-25a5-405d-9e6a-2f5f2dc55b04}, !- Handle
  HotelLarge GuestRoom_Occ_Sch,           !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {cf26e47f-e4a0-4168-ab8a-affb5ec4cbcc}, !- Default Day Schedule Name
  {99d12eff-a2df-4951-aaf4-879d6df0fdfe}, !- Summer Design Day Schedule Name
  {8d05b613-3559-47ca-b2f5-b2892da4e023}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf26e47f-e4a0-4168-ab8a-affb5ec4cbcc}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default,   !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1475,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.165,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1825,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2375,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3125,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.375,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.475,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.521428571428571,                      !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.542857142857143,                      !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.564285714285714,                      !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.585714285714286,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.607142857142857,                      !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.628571428571429,                      !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.5835,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.587,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.5905,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.594,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.5975,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.601,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.6045,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.608,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.6115,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.615,                                  !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.6185,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  0.622,                                  !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.6255,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  0.629,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  45,                                     !- Minute 37
  0.6325,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  0,                                      !- Minute 38
  0.636,                                  !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.6395,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.643,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.6465,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.65,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.6125,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.575,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  45,                                     !- Minute 45
  0.5375,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  15,                                     !- Hour 47
  15,                                     !- Minute 47
  0.445,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  30,                                     !- Minute 48
  0.39,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  45,                                     !- Minute 49
  0.335,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0.28,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.28,                                   !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.26125,                                !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2425,                                 !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.22375,                                !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.205,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.18625,                                !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.1675,                                 !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.14875,                                !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.13,                                   !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.13;                                   !- Value Until Time 60

OS:Schedule:Day,
  {99d12eff-a2df-4951-aaf4-879d6df0fdfe}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d05b613-3559-47ca-b2f5-b2892da4e023}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {49fc2415-6f09-48d1-bdc8-f5e32db61587}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {7152d33e-c912-4342-a133-85e56961f0f4}, !- Default Day Schedule Name
  {c00adae0-6cfa-4d03-bf8b-059ad34957c7}, !- Summer Design Day Schedule Name
  {794b5e45-d2a9-4740-a15d-518246c7f57a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7152d33e-c912-4342-a133-85e56961f0f4}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0535,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.057,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0605,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.064,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0655,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0685,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.305,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.4225,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.54,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.596666666666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.653333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.71,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.653333333333333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.596666666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.54,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.47,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.33,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.26,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2225,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.185,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.1475,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.11,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.105,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.095,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0825,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0675,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  15,                                     !- Minute 35
  0.06,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.06,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.45,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.375,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3125,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1625,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.125,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.05;                                   !- Value Until Time 54

OS:Schedule:Day,
  {c00adae0-6cfa-4d03-bf8b-059ad34957c7}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {794b5e45-d2a9-4740-a15d-518246c7f57a}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {269a2a72-56a8-4ecc-b908-08b1fc2bf7d2}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base,      !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {91211717-7bed-48d6-b57c-0556e04abc91}, !- Default Day Schedule Name
  {937249f9-5899-403a-a445-1d53347470c9}, !- Summer Design Day Schedule Name
  {21d7269b-7e72-4ce9-90e3-ee1c98114497}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91211717-7bed-48d6-b57c-0556e04abc91}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.26,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.31,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.36,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.46,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.51,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.56,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.66,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.585,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.51,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.503333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.496666666666667,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.49,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.466666666666667,                      !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3125,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2375,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.305,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.41,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.515,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.62,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.69,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.76,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.83,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.9,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.7825,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.665,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5475,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.43,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.43,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.40875,                                !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.3875,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.36625,                                !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.345,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.32375,                                !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3025,                                 !- Value Until Time 41
  19,                                     !- Hour 42
  15,                                     !- Minute 42
  0.28125,                                !- Value Until Time 42
  19,                                     !- Hour 43
  30,                                     !- Minute 43
  0.26,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.26;                                   !- Value Until Time 44

OS:Schedule:Day,
  {937249f9-5899-403a-a445-1d53347470c9}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21d7269b-7e72-4ce9-90e3-ee1c98114497}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {9d9d6f95-6c6f-4ce8-aed4-d13c28badd5f}, !- Handle
  LargeHotel Kitchen People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b92884ab-0ad7-45f7-81c0-d434456ed898}, !- Handle
  LargeHotel Kitchen People,              !- Name
  {9d9d6f95-6c6f-4ce8-aed4-d13c28badd5f}, !- People Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f234ee86-613b-4cfa-aef6-e23b5c45beb5}, !- Handle
  LargeHotel Kitchen Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {639be5f9-c2b9-4cc3-b0ab-cf54f18f64ab}, !- Handle
  {f234ee86-613b-4cfa-aef6-e23b5c45beb5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {199caccd-0a4b-4bd7-b8d0-51e6ecd291ba}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50.8056579589844,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.2,                                    !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:ElectricEquipment,
  {88ffc7f3-dfe7-4698-9c01-4e23292fb388}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {199caccd-0a4b-4bd7-b8d0-51e6ecd291ba}, !- Electric Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {96d69f92-fc73-4bf6-9a28-d6930ce25af7}, !- Handle
  LargeHotel Kitchen Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {39227490-98ef-4c0b-a7b9-b2eb4f245f6b}, !- Handle
  LargeHotel Kitchen Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Lighting Schedule Name
  {56ced6c4-1442-45cf-b69c-efe2471205dd}, !- Electric Equipment Schedule Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH,       !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {d8326ad7-1874-4d9c-b6f6-ea53ea049e35}, !- Default Day Schedule Name
  {5f38f2dd-6474-48b7-87f0-02cf0ac31f1f}, !- Summer Design Day Schedule Name
  {c14ac805-9288-4170-8662-c27caf78a228}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8326ad7-1874-4d9c-b6f6-ea53ea049e35}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2375,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2125,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1875,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.175,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1625,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1875,                                 !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.225,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.283333333333333,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.216666666666667,                      !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.185714285714286,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.171428571428571,                      !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.157142857142857,                      !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.142857142857143,                      !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.128571428571429,                      !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.114285714285714,                      !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.1,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.13,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.11,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.09,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.07,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0425,                                 !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.035,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0275,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.02,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.02,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1125,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1375,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.15,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.175,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1875,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.175,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1625,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.15,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.175,                                  !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.225,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.25;                                   !- Value Until Time 57

OS:Schedule:Day,
  {5f38f2dd-6474-48b7-87f0-02cf0ac31f1f}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c14ac805-9288-4170-8662-c27caf78a228}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {626b324a-0c31-4454-ac29-898fe8c233a9}, !- Handle
  LargeHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {757016f5-41e7-4a33-95f0-8efba85fbf7c}, !- Handle
  LargeHotel Laundry People,              !- Name
  {626b324a-0c31-4454-ac29-898fe8c233a9}, !- People Definition Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d32b2c5f-6d94-4cd5-9612-00c7c13f0f23}, !- Handle
  LargeHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f9ac98d4-b1fa-4505-9a87-209bcd51ad65}, !- Handle
  {d32b2c5f-6d94-4cd5-9612-00c7c13f0f23}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1f32208b-6218-47e1-9a00-5b7113bf8a17}, !- Handle
  LargeHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.6772066877467,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84d80c4b-095e-4dd8-8604-056dabd7b4fc}, !- Handle
  LargeHotel Laundry Elec Equip,          !- Name
  {1f32208b-6218-47e1-9a00-5b7113bf8a17}, !- Electric Equipment Definition Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {827c9797-24d9-45b9-b819-e51016cb4bf9}, !- Handle
  LargeHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  536.280426660718,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {39eb3316-34cd-4367-a49a-7aab0182599d}, !- Handle
  LargeHotel Laundry Gas Equip,           !- Name
  {827c9797-24d9-45b9-b819-e51016cb4bf9}, !- Gas Equipment Definition Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3904391c-ad99-4555-b78e-d7bdbdbb9a41}, !- Handle
  LargeHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {47d2a289-1d28-4bf7-8f74-4c94c105965d}, !- Handle
  LargeHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Lighting Schedule Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Electric Equipment Schedule Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {60f18569-a9ce-4462-93f1-be6f63faa422}, !- Handle
  LargeHotel Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e24b919c-cfc1-4a3b-bac2-f3150329b249}, !- Handle
  LargeHotel Lobby People,                !- Name
  {60f18569-a9ce-4462-93f1-be6f63faa422}, !- People Definition Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b0a93dc-3d14-4993-8289-833612f1273f}, !- Handle
  LargeHotel Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c69da482-e875-4faa-bf9a-aa1c16abc778}, !- Handle
  {7b0a93dc-3d14-4993-8289-833612f1273f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a3956644-f1f5-4aaf-bc86-d4dad966ec1c}, !- Handle
  LargeHotel Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1e82cf65-a18c-4a4c-936d-96768ac06dc0}, !- Handle
  LargeHotel Lobby Elec Equip,            !- Name
  {a3956644-f1f5-4aaf-bc86-d4dad966ec1c}, !- Electric Equipment Definition Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a512758c-1158-4ef1-b760-967c421fad35}, !- Handle
  LargeHotel Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2606f212-feec-4ca7-8f38-2ef47111f57f}, !- Handle
  LargeHotel Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Lighting Schedule Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {806bb2bf-cfd8-4475-97bf-dce2d84f68e0}, !- Handle
  LargeHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5d6b69f6-2d76-4886-a2e0-46270209be39}, !- Handle
  {806bb2bf-cfd8-4475-97bf-dce2d84f68e0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f55d1a57-3c1a-4ca0-8c5c-f27346b0a466}, !- Handle
  LargeHotel Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2e970261-9efc-453c-a253-28ec9df84461}, !- Handle
  LargeHotel Mechanical Elec Equip,       !- Name
  {f55d1a57-3c1a-4ca0-8c5c-f27346b0a466}, !- Electric Equipment Definition Name
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7432d5b5-76fb-41af-8481-088abe57dcfd}, !- Handle
  LargeHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5bb6f9c8-13c8-4eff-ae58-47df62408617}, !- Handle
  LargeHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Lighting Schedule Name
  {fe2112bd-f66e-4241-b480-92217eb98bae}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fe2112bd-f66e-4241-b480-92217eb98bae}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH,          !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {5c16e832-de0d-4227-9c82-dcae655d1520}, !- Default Day Schedule Name
  {95b7b3da-146e-4579-b3b3-b2ba89ecc505}, !- Summer Design Day Schedule Name
  {b2073c76-4e42-420c-b11e-744541c59487}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c16e832-de0d-4227-9c82-dcae655d1520}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.35,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.525,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.6125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.7,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.766666666666667,                      !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.833333333333333,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.9,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.833333333333333,                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.766666666666667,                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.625,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.475,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.375,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.325,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.2875,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2125,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.575,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.6,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.575,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.5,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.48125,                                !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.4625,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.44375,                                !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.40625,                                !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3875,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.36875,                                !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.35;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {ad77d02d-47c1-47a2-bcc0-45af84710e5b}, !- Handle
  Schedule Rule 17,                       !- Name
  {fe2112bd-f66e-4241-b480-92217eb98bae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1398a704-26c1-4170-8233-0695bcc1643a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1398a704-26c1-4170-8233-0695bcc1643a}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.35,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.4375,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.525,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6125,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.725,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.75,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.775,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.725,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.625,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.375,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.35,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2875,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.275,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2625,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.25,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.2,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.266666666666667,                      !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.333333333333333,                      !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.4125,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.425,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4625,                                 !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4875,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.475,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.45,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.425,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.3875,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.375,                                  !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3625;                                 !- Value Until Time 52

OS:Schedule:Day,
  {95b7b3da-146e-4579-b3b3-b2ba89ecc505}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2073c76-4e42-420c-b11e-744541c59487}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {79df2893-c722-42d1-9847-e22a2a658b87}, !- Handle
  LargeHotel Retail People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a53e08b8-4ed5-42b5-837b-c61530fad170}, !- Handle
  LargeHotel Retail People,               !- Name
  {79df2893-c722-42d1-9847-e22a2a658b87}, !- People Definition Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ca48e2bd-0260-438d-83fe-7ec5ede97a4d}, !- Work Efficiency Schedule Name
  {ddcb90a8-e9f5-4a3a-b4e5-767f0651ed9c}, !- Clothing Insulation Schedule Name
  {17383cc3-93cc-4770-870e-d43b0c212382}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {46f3f45c-30e5-4c1f-bc81-0ccac514544b}, !- Handle
  LargeHotel Retail Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d79bf129-afc5-46ae-bd8c-0cc886575cc7}, !- Handle
  {46f3f45c-30e5-4c1f-bc81-0ccac514544b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {57da009b-d250-41da-84ad-c9fb0439d7a7}, !- Handle
  LargeHotel Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b611f3e-9cbd-40a7-ae9b-f416f235c7d6}, !- Handle
  LargeHotel Retail Elec Equip,           !- Name
  {57da009b-d250-41da-84ad-c9fb0439d7a7}, !- Electric Equipment Definition Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5b4b688b-0a33-4552-b8e1-52c2d8e3f37d}, !- Handle
  LargeHotel Retail Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {721a8686-7480-49e1-8b66-b02cf23596cb}, !- Handle
  LargeHotel Retail Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Lighting Schedule Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {17d69562-d038-45df-86a8-f6444e3c394e}, !- Handle
  LargeHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.30441,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {98d28aaa-fa59-439e-ba28-07d1eb6d7ce4}, !- Handle
  {17d69562-d038-45df-86a8-f6444e3c394e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3e297ae1-b48a-4925-8620-2299f6367196}, !- Handle
  LargeHotel Storage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5a686feb-ddac-4c12-bdf0-e37eec4d390d}, !- Handle
  LargeHotel Storage Elec Equip,          !- Name
  {3e297ae1-b48a-4925-8620-2299f6367196}, !- Electric Equipment Definition Name
  {99febf89-d00f-42b0-b718-357854489edc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2ebd8692-4aa3-42c3-943e-ae0f86d55860}, !- Handle
  LargeHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {da1ac361-4dac-4d1b-b0a4-6712950530b4}, !- Handle
  LargeHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Number of People Schedule Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- People Activity Level Schedule Name
  {daa8bf09-986b-4fcf-ae47-595fb5631584}, !- Lighting Schedule Name
  {fe2112bd-f66e-4241-b480-92217eb98bae}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {daa8bf09-986b-4fcf-ae47-595fb5631584}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {5ddd47fa-6fa8-4b69-ac8d-dd68a7fac58a}, !- Default Day Schedule Name
  {d9239132-3cc4-4147-83ac-4739fba50fea}, !- Summer Design Day Schedule Name
  {90ea0c03-1f91-43f7-a9b3-bfe81561f660}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ddd47fa-6fa8-4b69-ac8d-dd68a7fac58a}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.146375,                               !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19760625,                             !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.2488375,                              !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.30006875,                             !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.3513,                                 !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390333333333333,                      !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.429366666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.4684,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.429366666666667,                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.390333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.3513,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.3073875,                              !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.263475,                               !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2195625,                              !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.17565,                                !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.1610125,                              !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.146375,                               !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1317375,                              !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.1171,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.10978125,                             !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.1024625,                              !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09514375,                             !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.087825,                               !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.08050625,                             !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0731875,                              !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06586875,                             !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.05855,                                !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.05855,                                !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2488375,                              !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.263475,                               !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2781125,                              !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.29275,                                !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2781125,                              !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.263475,                               !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2488375,                              !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2342,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2342,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.223221875,                            !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.21224375,                             !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.201265625,                            !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1902875,                              !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.179309375,                            !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.16833125,                             !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.157353125,                            !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.146375,                               !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.146375;                               !- Value Until Time 46

OS:Schedule:Rule,
  {5a165eb8-178c-4bfc-b414-430078af475a}, !- Handle
  Schedule Rule 19,                       !- Name
  {daa8bf09-986b-4fcf-ae47-595fb5631584}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3837975-b4c4-4095-af5a-03625da24816}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3837975-b4c4-4095-af5a-03625da24816}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Sat Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.146375,                               !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.146375,                               !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.19760625,                             !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2488375,                              !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.30006875,                             !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3513,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.3659375,                              !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.380575,                               !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.3952125,                              !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.40985,                                !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.40985,                                !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.3952125,                              !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.380575,                               !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.3659375,                              !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.3513,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.3073875,                              !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.263475,                               !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.2195625,                              !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.17565,                                !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.1610125,                              !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.146375,                               !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.1317375,                              !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.1171,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1171,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.10978125,                             !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.1024625,                              !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.09514375,                             !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.087825,                               !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.08050625,                             !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0731875,                              !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.06586875,                             !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.05855,                                !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05855,                                !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0975833333333333,                     !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.136616666666667,                      !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.17565,                                !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.18296875,                             !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.1902875,                              !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.19760625,                             !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.204925,                               !- Value Until Time 40
  21,                                     !- Hour 41
  0,                                      !- Minute 41
  0.21224375,                             !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2195625,                              !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.22688125,                             !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2342,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2342,                                 !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2195625,                              !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.204925,                               !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1902875,                              !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.17565,                                !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.16833125,                             !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1610125,                              !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.15369375;                             !- Value Until Time 52

OS:Schedule:Day,
  {d9239132-3cc4-4147-83ac-4739fba50fea}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90ea0c03-1f91-43f7-a9b3-bfe81561f660}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {633d1fb9-14a7-49a4-a17a-3a5ddab7e48e}, !- Handle
  Foundation F 1.26W/m*K Perim 3.01m Area 13.78m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.7804883628424,                       !- Area {m2}
  3.01410506623849;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e895fbe4-4ddd-47eb-a524-30ea3989cd74}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 108.32m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  108.316470948734,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {12e1b4cc-3fc6-4795-b217-afc2082bc091}, !- Handle
  Foundation F 1.26W/m*K Perim 3.67m Area 16.78m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.7762467025907,                       !- Area {m2}
  3.66934529802946;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {84fd4786-7670-4ae7-bb92-7e4cdbe1d489}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 200.93m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  200.934902629535,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {089a176d-928a-4954-ac92-0fe17dcd6170}, !- Handle
  Foundation F 1.26W/m*K Perim 6.33m Area 28.96m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  28.9589972842339,                       !- Area {m2}
  6.33398890731275;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {15a76a44-6ae8-454a-a47a-2af715d60ed6}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 142.85m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  142.852157338185,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f7119393-5ae2-4eb3-b82c-b615bf2c9038}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 96.29m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  96.2856460729919,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4756aa96-53a6-42e1-b34c-19ff58d76c39}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {79eb0dcf-2123-4fc3-85a5-6456f4abf477}, !- Handle
  Foundation F 1.26W/m*K Perim 10.67m Area 48.8m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  48.7981267048111,                       !- Area {m2}
  10.67325605967;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eb14a58a-b13f-4896-ab3c-42cc7a8bfdd0}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 383.56m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  383.559764676154,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {57957f49-3889-4b23-b226-631518eed036}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 131.86m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  131.863529850632,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {00356652-77a9-4f2c-90cb-49c9f5f69746}, !- Handle
  Foundation F 1.26W/m*K Perim 35.94m Area 164.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  164.301805774685,                       !- Area {m2}
  35.936527947219;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05ce38a8-731e-4fb4-b509-f45219265d77}, !- Handle
  Foundation F 1.26W/m*K Perim 3.98m Area 18.17m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.1742672611399,                       !- Area {m2}
  3.97512407286524;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {80c48ecd-b937-43bf-af09-9c29d4d8c11f}, !- Handle
  Foundation F 1.26W/m*K Perim 2.68m Area 12.25m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.2498749598815,                       !- Area {m2}
  2.6793252318201;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0723a418-71f6-4207-9d9c-5e2d0cb2dc39}, !- Handle
  Foundation F 1.26W/m*K Perim 5.59m Area 25.56m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.5638044991859,                       !- Area {m2}
  5.59138331128299;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f173d65e-00ed-4b1f-8e28-ce821d2eeb0a}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 227.62m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  227.62156938502,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d6afb9cb-6e6c-4aee-80cb-6cb1bfbb537a}, !- Handle
  Res ComStock 90.1-2010 - LrgHotel - ASHRAE 169-2013-5B, !- Name
  {008faf19-5df3-4f59-b858-2fce70f11383}, !- Default Exterior Surface Constructions Name
  {a153eea0-0ce0-4319-85bf-1fed3dd15698}, !- Default Interior Surface Constructions Name
  {ec1381cc-3954-4f84-a52e-9a035379b8c3}, !- Default Ground Contact Surface Constructions Name
  {fee9dadd-9b27-40a5-a741-2dfcb42e5b36}, !- Default Exterior SubSurface Constructions Name
  {8e97692e-ca93-4893-acad-ddd44f1cdffd}, !- Default Interior SubSurface Constructions Name
  {983deacd-4c7c-4ce2-970f-f12892c0b7b3}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {008faf19-5df3-4f59-b858-2fce70f11383}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d18d4797-8bc4-4e12-83a2-ffbd45a8004c}, !- Floor Construction Name
  {df8064a2-4f91-4740-9766-31bc7bdd2cb9}, !- Wall Construction Name
  {0e729a25-d232-45a0-9564-d769d6fe6bec}; !- Roof Ceiling Construction Name

OS:Construction,
  {d18d4797-8bc4-4e12-83a2-ffbd45a8004c}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {acd9a33d-316d-4e05-ab8a-b01f8ec2e3b0}, !- Layer 1
  {24cffd16-0075-433f-b46b-dac1ae882599}, !- Layer 2
  {85597c71-262e-45e9-8409-2c10b767f905}; !- Layer 3

OS:Material:NoMass,
  {acd9a33d-316d-4e05-ab8a-b01f8ec2e3b0}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {24cffd16-0075-433f-b46b-dac1ae882599}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {85597c71-262e-45e9-8409-2c10b767f905}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f1acbd2a-7125-4f22-9fdf-6dd86de609e2}, !- Handle
  {d18d4797-8bc4-4e12-83a2-ffbd45a8004c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df8064a2-4f91-4740-9766-31bc7bdd2cb9}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {d70a6389-e579-4d4d-9987-2f34037cac0d}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:Material,
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d70a6389-e579-4d4d-9987-2f34037cac0d}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f846565c-e5ff-4858-8791-d8b95d05e041}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {974595e4-ba90-47a4-a4e9-7fcf82a8e8eb}, !- Handle
  {df8064a2-4f91-4740-9766-31bc7bdd2cb9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0e729a25-d232-45a0-9564-d769d6fe6bec}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {fa77e7e0-4c6d-4f75-a0f9-5c90e68dc396}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:Material,
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fa77e7e0-4c6d-4f75-a0f9-5c90e68dc396}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4c5505c8-57ca-40c3-ae57-29662a708af5}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b6bcb79a-7432-422b-8d48-bb4e052a4afd}, !- Handle
  {0e729a25-d232-45a0-9564-d769d6fe6bec}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a153eea0-0ce0-4319-85bf-1fed3dd15698}, !- Handle
  Default Surface Constructions 2,        !- Name
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Floor Construction Name
  {11a1f11f-7806-4a6c-be05-b58c0e1d6a3d}, !- Wall Construction Name
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}; !- Roof Ceiling Construction Name

OS:Construction,
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Handle
  LargeHotel Interior Floor,              !- Name
  ,                                       !- Surface Rendering Name
  {dd895cfb-15a5-4c01-88b6-b98d27198198}, !- Layer 1
  {29be7955-f020-45d5-8e44-4624abe32451}, !- Layer 2
  {49d1d626-ac73-4ae9-8e0b-f3b1971cfc81}, !- Layer 3
  {dd5fc592-7e07-4e95-b204-e971143d5198}; !- Layer 4

OS:Material,
  {dd895cfb-15a5-4c01-88b6-b98d27198198}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {29be7955-f020-45d5-8e44-4624abe32451}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  Smooth,                                 !- Roughness
  2.88291958590105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {49d1d626-ac73-4ae9-8e0b-f3b1971cfc81}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dd5fc592-7e07-4e95-b204-e971143d5198}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5becbf58-07b5-4cd4-918b-a8b9f85c4bbe}, !- Handle
  {873de6de-0894-4119-8fe2-4a24ea8420f6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {11a1f11f-7806-4a6c-be05-b58c0e1d6a3d}, !- Handle
  LargeHotel Interior Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {dd895cfb-15a5-4c01-88b6-b98d27198198}, !- Layer 1
  {dd895cfb-15a5-4c01-88b6-b98d27198198}; !- Layer 2

OS:StandardsInformation:Construction,
  {0cd08178-b3b0-4d5b-a300-d12a64fdce86}, !- Handle
  {11a1f11f-7806-4a6c-be05-b58c0e1d6a3d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Handle
  LargeHotel Interior Ceiling,            !- Name
  ,                                       !- Surface Rendering Name
  {dd5fc592-7e07-4e95-b204-e971143d5198}, !- Layer 1
  {49d1d626-ac73-4ae9-8e0b-f3b1971cfc81}, !- Layer 2
  {29be7955-f020-45d5-8e44-4624abe32451}, !- Layer 3
  {dd895cfb-15a5-4c01-88b6-b98d27198198}; !- Layer 4

OS:StandardsInformation:Construction,
  {fab1a78b-a709-4138-a5a6-3c1f660a4200}, !- Handle
  {9ebaee05-78e0-4db9-9e57-43e62938c01b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ec1381cc-3954-4f84-a52e-9a035379b8c3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c8cba7b6-5c93-4e11-9447-13263ccef65e}, !- Floor Construction Name
  {e54b2795-221a-48fe-8668-4f4794526ac1}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c8cba7b6-5c93-4e11-9447-13263ccef65e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c1bef8c5-e0b3-49f9-b849-9f2b2d6c5daa}, !- Layer 1
  {85597c71-262e-45e9-8409-2c10b767f905}; !- Layer 2

OS:Material:NoMass,
  {b5e95009-bd88-4c89-8718-86eb7a4e2d98}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c1bef8c5-e0b3-49f9-b849-9f2b2d6c5daa}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5f4d161c-1671-4dd9-bd8c-ef1972bcba6e}, !- Handle
  {c8cba7b6-5c93-4e11-9447-13263ccef65e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e54b2795-221a-48fe-8668-4f4794526ac1}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {be79a9a7-4054-4e11-b5ac-55fd8d3e3c23}; !- Layer 1

OS:Material,
  {be79a9a7-4054-4e11-b5ac-55fd8d3e3c23}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5b798094-380d-4cc1-99af-db874ea42531}, !- Handle
  {e54b2795-221a-48fe-8668-4f4794526ac1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fee9dadd-9b27-40a5-a741-2dfcb42e5b36}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ad317623-d058-4cf5-93c7-aed5c5e03fe8}, !- Fixed Window Construction Name
  {ad317623-d058-4cf5-93c7-aed5c5e03fe8}, !- Operable Window Construction Name
  {953f1673-fcad-44fb-b6d5-e137599ce220}, !- Door Construction Name
  {8bf8505e-9dec-4c96-bd32-beb96a8270d3}, !- Glass Door Construction Name
  {4c168db9-d956-45d1-91a4-192a0cc80b4d}, !- Overhead Door Construction Name
  {e283179e-7a20-4f62-ae5e-68491020b5cb}, !- Skylight Construction Name
  {4482e56d-d2fb-43f0-a4e3-32a5d4d6ad3c}, !- Tubular Daylight Dome Construction Name
  {4482e56d-d2fb-43f0-a4e3-32a5d4d6ad3c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ad317623-d058-4cf5-93c7-aed5c5e03fe8}, !- Handle
  U 0.55 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {ce2c463b-12e3-4d59-9154-0bbef97ca5ca}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ce2c463b-12e3-4d59-9154-0bbef97ca5ca}, !- Handle
  U 0.55 SHGC 0.4 Simple Glazing,         !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {de0048f6-a6b3-451e-a469-a8b02d91dabc}, !- Handle
  {ad317623-d058-4cf5-93c7-aed5c5e03fe8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {953f1673-fcad-44fb-b6d5-e137599ce220}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {ba4c0698-c68a-44a3-9f9d-b6a9e83fa71d}, !- Layer 1
  {b5e95009-bd88-4c89-8718-86eb7a4e2d98}; !- Layer 2

OS:Material,
  {ba4c0698-c68a-44a3-9f9d-b6a9e83fa71d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d5679df3-274b-4875-a8ab-d97594c66dab}, !- Handle
  {953f1673-fcad-44fb-b6d5-e137599ce220}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8bf8505e-9dec-4c96-bd32-beb96a8270d3}, !- Handle
  U 0.8 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {39d025b4-68f9-420b-83ce-4e168a4b3fbe}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {39d025b4-68f9-420b-83ce-4e168a4b3fbe}, !- Handle
  U 0.8 SHGC 0.4 Simple Glazing,          !- Name
  4.54261067289079,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {26fcf922-eaaa-4057-9585-ad72d7bf1939}, !- Handle
  {8bf8505e-9dec-4c96-bd32-beb96a8270d3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4c168db9-d956-45d1-91a4-192a0cc80b4d}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {73e06a32-8ed6-4440-bf45-f3393c42f14f}; !- Layer 1

OS:Material:NoMass,
  {73e06a32-8ed6-4440-bf45-f3393c42f14f}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d9986ece-7d68-4b2c-93ce-faf1ca50e633}, !- Handle
  {4c168db9-d956-45d1-91a4-192a0cc80b4d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e283179e-7a20-4f62-ae5e-68491020b5cb}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {34cd4941-a00e-4a45-a5ea-5edd63372e93}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {34cd4941-a00e-4a45-a5ea-5edd63372e93}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {67e5c13f-0486-4fc1-9e82-52baabaa7c6e}, !- Handle
  {e283179e-7a20-4f62-ae5e-68491020b5cb}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4482e56d-d2fb-43f0-a4e3-32a5d4d6ad3c}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {692ba5fa-9dc2-4c9a-9a8a-627840b5ff4a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {692ba5fa-9dc2-4c9a-9a8a-627840b5ff4a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {cc9b1149-b8f7-47b9-bd25-d6acd1702033}, !- Handle
  {4482e56d-d2fb-43f0-a4e3-32a5d4d6ad3c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8e97692e-ca93-4893-acad-ddd44f1cdffd}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4482e56d-d2fb-43f0-a4e3-32a5d4d6ad3c}, !- Fixed Window Construction Name
  {4482e56d-d2fb-43f0-a4e3-32a5d4d6ad3c}, !- Operable Window Construction Name
  {212ae0d6-03a8-4ccb-985f-d51f8d51d65e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {212ae0d6-03a8-4ccb-985f-d51f8d51d65e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0396959c-5bfa-400e-a3ac-87f5a62c8635}; !- Layer 1

OS:Material,
  {0396959c-5bfa-400e-a3ac-87f5a62c8635}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {44755c80-8ef5-4d0e-b1b7-4acb61b5815c}, !- Handle
  {212ae0d6-03a8-4ccb-985f-d51f8d51d65e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {983deacd-4c7c-4ce2-970f-f12892c0b7b3}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0396959c-5bfa-400e-a3ac-87f5a62c8635}; !- Layer 1

OS:StandardsInformation:Construction,
  {d7f5d003-531d-4022-aea8-432677167f7b}, !- Handle
  {983deacd-4c7c-4ce2-970f-f12892c0b7b3}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {df19be6e-8e94-47a5-953d-7489c4558de7}, !- Handle
  9.17,                                   !- January Ground Temperature {C}
  3.12,                                   !- February Ground Temperature {C}
  -0.08,                                  !- March Ground Temperature {C}
  1.29,                                   !- April Ground Temperature {C}
  -1.22,                                  !- May Ground Temperature {C}
  5.99,                                   !- June Ground Temperature {C}
  9.02,                                   !- July Ground Temperature {C}
  16.13,                                  !- August Ground Temperature {C}
  22.56,                                  !- September Ground Temperature {C}
  23.66,                                  !- October Ground Temperature {C}
  22.06,                                  !- November Ground Temperature {C}
  19.47;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {4dc988db-5b4a-4ec0-a7af-27d4125fa48e}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {5d3cb502-db0d-4e8e-a9b8-0cba1f10d21e}, !- Default Day Schedule Name
  {652fb2a0-9348-4a2e-91b0-e312e1c0531f}, !- Summer Design Day Schedule Name
  {77e2bba7-8116-4eae-ae2a-8a1421f393ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d3cb502-db0d-4e8e-a9b8-0cba1f10d21e}, !- Handle
  51 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0368907460029628,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0552553023762964,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0368907458370369,                     !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0183645560414814,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.036890746002963,                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0368907461688889,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0185261897955555,                     !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0183645562074073,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {3c6a24d3-9be4-4a8f-8346-3c666b8ef56d}, !- Handle
  {4dc988db-5b4a-4ec0-a7af-27d4125fa48e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1136.0163958164114,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:05:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:05:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77e2bba7-8116-4eae-ae2a-8a1421f393ad}, !- Handle
  51 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {652fb2a0-9348-4a2e-91b0-e312e1c0531f}, !- Handle
  51 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59ddf8ac-7590-4c0c-842c-baed249830fa}, !- Handle
  Schedule Rule 21,                       !- Name
  {4dc988db-5b4a-4ec0-a7af-27d4125fa48e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b70c7b3c-19bf-4fd7-90f7-31fb007d93e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b70c7b3c-19bf-4fd7-90f7-31fb007d93e4}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0368907460029628,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0370523797570371,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0367291124148149,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0367291124148149,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0173947540148147,                     !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00484901063111116,                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0148086151111112,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {3fd79a97-2204-4007-b336-7d641fe843cb}, !- Handle
  Schedule Rule 22,                       !- Name
  {4dc988db-5b4a-4ec0-a7af-27d4125fa48e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ea8cdec-0198-455c-a940-31df5be8487f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ea8cdec-0198-455c-a940-31df5be8487f}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00242450531555541,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00258613890370373,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0344662408533334,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00226287156148151,                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0344662408533334,                     !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0172331202607407,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0172331202607407,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0194959919881481,                     !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.000161633588148147,                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0393152514844445,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0320417353718518,                     !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Ruleset,
  {c22989df-8717-41f1-b818-a959b1618545}, !- Handle
  Elevator Schedule 1,                    !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {79ba7d5c-200f-47d1-816f-84c4ba7b6343}, !- Default Day Schedule Name
  {6c88c239-c2c7-4a36-9f6f-0752ceeb4132}, !- Summer Design Day Schedule Name
  {858ceee6-56e6-4804-b048-eb1496e10d86}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d9e86724-b5b1-42a8-80cf-643dd0dcd245}, !- Handle
  {c22989df-8717-41f1-b818-a959b1618545}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1136.0163958164114,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:05:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:05:23 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.055255302376296403;                   !- Feature Value 7

OS:Schedule:Day,
  {79ba7d5c-200f-47d1-816f-84c4ba7b6343}, !- Handle
  51 space(s) Occ Sch Default 1,          !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00459113901037035,                    !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.0091822780207407,                     !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.013773417031111,                      !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0183645560414814,                     !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0229961035318518,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0276276510222222,                     !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0322591985125926,                     !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.036890746002963,                      !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0276680595022223,                     !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0184453730014815,                     !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.00922268650074075,                    !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00922268654222222,                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0184453730844444,                     !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0276680596266667,                     !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0368907461688889,                     !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0245938307792593,                     !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0122969153896296,                     !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.0122430374716049,                     !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.00612151873580243,                    !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0,                                      !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.0414414767822223,                     !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.0276276511881482,                     !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0138138255940741,                     !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0,                                      !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.00922268645925923,                    !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.0184453729185185,                     !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0276680593777777,                     !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0368907458370369,                     !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0276680593777777,                     !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0184453729185185,                     !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.00922268645925923,                    !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0,                                      !- Value Until Time 37
  24,                                     !- Hour 38
  0,                                      !- Minute 38
  0;                                      !- Value Until Time 38

OS:Schedule:Day,
  {6c88c239-c2c7-4a36-9f6f-0752ceeb4132}, !- Handle
  51 space(s) Occ Sch Summer Design Day 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {858ceee6-56e6-4804-b048-eb1496e10d86}, !- Handle
  51 space(s) Occ Sch Winter Design Day 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46663eac-45ac-473f-838c-760f0e5fafef}, !- Handle
  Schedule Rule 23,                       !- Name
  {c22989df-8717-41f1-b818-a959b1618545}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a898cfb2-d521-45b5-8240-dd3d62d18d7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a898cfb2-d521-45b5-8240-dd3d62d18d7f}, !- Handle
  Schedule Day 29,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.00430828006518518,                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00861656013037035,                    !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0129248401955555,                     !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0172331202607407,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0177988381925926,                     !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0183645561244444,                     !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.0189302740562962,                     !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0194959919881481,                     !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0146624023881481,                     !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.00982881278814812,                    !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.00499522318814814,                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.000161633588148147,                   !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.00995003806222224,                    !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0197384425362963,                     !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0295268470103704,                     !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0393152514844445,                     !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0294864386133334,                     !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0196576257422223,                     !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.00982881287111113,                    !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.00801043384296295,                    !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0160208676859259,                     !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0240313015288889,                     !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0320417353718518,                     !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.0240313015288889,                     !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0160208676859259,                     !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00801043384296295,                    !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.000606126328888852,                   !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0012122526577777,                     !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.00181837898666656,                    !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.00242450531555541,                    !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.00247838317827152,                    !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.00253226104098762,                    !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.00258613890370373,                    !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.00169715367111113,                    !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.00113143578074075,                    !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.000565717890370377,                   !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.00861656021333335,                    !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0172331204266667,                     !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.02584968064,                          !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0344662408533334,                     !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.02584968064,                          !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0172331204266667,                     !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.00861656021333335,                    !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.00430828006518518,                    !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.00861656013037035,                    !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0129248401955555,                     !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0172331202607407,                     !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0129248401955555,                     !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.00861656013037035,                    !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.00430828006518518;                    !- Value Until Time 57

OS:Schedule:Rule,
  {6c9ce78e-e7bc-48dc-a17e-2de238150b2c}, !- Handle
  Schedule Rule 24,                       !- Name
  {c22989df-8717-41f1-b818-a959b1618545}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b7eab03-4ca0-4e17-9101-2c870342f0d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8b7eab03-4ca0-4e17-9101-2c870342f0d8}, !- Handle
  Schedule Day 30,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00918227810370372,                    !- Value Until Time 2
  7,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0183645562074074,                     !- Value Until Time 3
  7,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275468343111112,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0367291124148149,                     !- Value Until Time 5
  8,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0318955228148149,                     !- Value Until Time 6
  8,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0270619332148148,                     !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0222283436148148,                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0173947540148147,                     !- Value Until Time 9
  9,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0142583181688888,                     !- Value Until Time 10
  9,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0111218823229629,                     !- Value Until Time 11
  9,                                      !- Hour 12
  45,                                     !- Minute 12
  0.00798544647703704,                    !- Value Until Time 12
  10,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00484901063111116,                    !- Value Until Time 13
  10,                                     !- Hour 14
  15,                                     !- Minute 14
  0.00363675797333337,                    !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.00242450531555558,                    !- Value Until Time 15
  10,                                     !- Hour 16
  45,                                     !- Minute 16
  0.00121225265777779,                    !- Value Until Time 16
  11,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.00493620503703707,                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.00987241007407413,                    !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.0148086151111112,                     !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0369311544414814,                     !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0369715628799999,                     !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0370119713185185,                     !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.0370523797570371,                     !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0277892848177778,                     !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.0185261898785186,                     !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.00926309493925928,                    !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.00918227810370372,                    !- Value Until Time 30
  20,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0183645562074074,                     !- Value Until Time 31
  21,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0275468343111112,                     !- Value Until Time 32
  21,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0367291124148149,                     !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0275468343111112,                     !- Value Until Time 34
  21,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0183645562074074,                     !- Value Until Time 35
  22,                                     !- Hour 36
  0,                                      !- Minute 36
  0.00918227810370372,                    !- Value Until Time 36
  22,                                     !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  24,                                     !- Hour 38
  0,                                      !- Minute 38
  0;                                      !- Value Until Time 38

OS:Schedule:Ruleset,
  {650a5871-1831-4698-9c11-c9a45b83eda7}, !- Handle
  Elevator Schedule 2,                    !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {696868cf-447b-4b37-9d0b-ee97aad53ea8}, !- Default Day Schedule Name
  {ae1109d2-f9e7-4866-ab45-8e313fcd8dce}, !- Summer Design Day Schedule Name
  {dc4e66cc-ddb5-45bc-8e42-e32887f33185}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a73325c0-302a-4b3b-950b-0dfbcac227cd}, !- Handle
  {650a5871-1831-4698-9c11-c9a45b83eda7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1136.0163958164114,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:05:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:05:23 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {696868cf-447b-4b37-9d0b-ee97aad53ea8}, !- Handle
  51 space(s) Occ Sch Default 2,          !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {ae1109d2-f9e7-4866-ab45-8e313fcd8dce}, !- Handle
  51 space(s) Occ Sch Summer Design Day 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc4e66cc-ddb5-45bc-8e42-e32887f33185}, !- Handle
  51 space(s) Occ Sch Winter Design Day 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d828c6d-dba5-43ae-923d-d7fec81b5478}, !- Handle
  Schedule Rule 25,                       !- Name
  {650a5871-1831-4698-9c11-c9a45b83eda7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc0776f0-62e9-4868-8822-b0782095199a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc0776f0-62e9-4868-8822-b0782095199a}, !- Handle
  Schedule Day 31,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  45,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  45,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  45,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  23,                                     !- Hour 14
  45,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {516762c9-a85c-411d-a5d7-e93d5f107b1f}, !- Handle
  Schedule Rule 26,                       !- Name
  {650a5871-1831-4698-9c11-c9a45b83eda7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {075c7c10-b8ad-45bd-9ebf-f437c7f8b095}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {075c7c10-b8ad-45bd-9ebf-f437c7f8b095}, !- Handle
  Schedule Day 32,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  45,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  45,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {1c48557f-99bc-45ff-a521-01236574f698}, !- Handle
  Elevator Schedule 3,                    !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {caaca2b2-22b6-43ad-a145-09d87e6baee2}, !- Default Day Schedule Name
  {c16fceba-b15d-4a49-a3fc-c85f290ca1c8}, !- Summer Design Day Schedule Name
  {e38ab907-d7ab-4325-9bcc-7e0f199b7470}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f78f1f41-656f-4269-983a-491cb47889ab}, !- Handle
  {1c48557f-99bc-45ff-a521-01236574f698}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1136.0163958164114,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:05:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:05:23 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {caaca2b2-22b6-43ad-a145-09d87e6baee2}, !- Handle
  51 space(s) Occ Sch Default 3,          !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  16,                                     !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  17,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {c16fceba-b15d-4a49-a3fc-c85f290ca1c8}, !- Handle
  51 space(s) Occ Sch Summer Design Day 3, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e38ab907-d7ab-4325-9bcc-7e0f199b7470}, !- Handle
  51 space(s) Occ Sch Winter Design Day 3, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dccc22a8-c03c-464b-85b9-76a429e41ff2}, !- Handle
  Schedule Rule 27,                       !- Name
  {1c48557f-99bc-45ff-a521-01236574f698}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c7dd8e2-d4c4-4b59-a0bc-a1f88b047d5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c7dd8e2-d4c4-4b59-a0bc-a1f88b047d5a}, !- Handle
  Schedule Day 33,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  45,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  45,                                     !- Minute 12
  1,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  45,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  23,                                     !- Hour 14
  45,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {b7a3ef58-9ce4-41c0-a7f4-cbabf80a9ed5}, !- Handle
  Schedule Rule 28,                       !- Name
  {1c48557f-99bc-45ff-a521-01236574f698}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a901525e-e7d6-472d-9d9a-068a2c347c2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a901525e-e7d6-472d-9d9a-068a2c347c2d}, !- Handle
  Schedule Day 34,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  45,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  45,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {283db947-d88e-4c19-bacd-f105922a5bf2}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0fbaee00-0ad9-4b7b-92f7-eb6aecd24910}, !- Handle
  9 Elevator Lift Motors,                 !- Name
  {283db947-d88e-4c19-bacd-f105922a5bf2}, !- Electric Equipment Definition Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space or SpaceType Name
  {c22989df-8717-41f1-b818-a959b1618545}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1812906a-a30a-4c08-9a34-e95aec7f0388}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {47a33748-123a-448f-b061-1a59fad2fdb9}, !- Handle
  9 Elevator Fans,                        !- Name
  {1812906a-a30a-4c08-9a34-e95aec7f0388}, !- Electric Equipment Definition Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space or SpaceType Name
  {1c48557f-99bc-45ff-a521-01236574f698}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c79738c9-1106-47d0-a4d3-5e01702b43ae}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {acb58c27-e28d-4717-943b-0bcffbf709d8}, !- Handle
  9 Elevator Lights,                      !- Name
  {c79738c9-1106-47d0-a4d3-5e01702b43ae}, !- Electric Equipment Definition Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space or SpaceType Name
  {650a5871-1831-4698-9c11-c9a45b83eda7}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:AdditionalProperties,
  {6ff72fbb-8c83-43d3-beab-8317e1e0f4d1}, !- Handle
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  dining_area_lounge_dining,              !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_areas_lounge_dining;             !- Feature Value 5

OS:AdditionalProperties,
  {543c1178-f490-494a-bfc8-4d5878f72021}, !- Handle
  {0a22349b-f100-4893-8116-263db951b8da}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  dining_area_lounge_dining,              !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  dining_areas_lounge_dining;             !- Feature Value 5

OS:AdditionalProperties,
  {482f35de-8c6b-430a-9b97-7bd598f31c12}, !- Handle
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  corridor_all_other,                     !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  corridor_all_other;                     !- Feature Value 5

OS:AdditionalProperties,
  {4decc515-faf0-48a5-bc62-d06836d2a24f}, !- Handle
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  310.3046269379825,                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  guest_room,                             !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  guest_room;                             !- Feature Value 5

OS:AdditionalProperties,
  {c09a2058-07df-433c-88af-119cc8dc53fc}, !- Handle
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  kitchen_with_dishwashing,               !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  food_preparation;                       !- Feature Value 5

OS:AdditionalProperties,
  {1b0a014f-714c-4eff-9058-67d9948cf8e8}, !- Handle
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  laundry,                                !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  laundry_washing_area;                   !- Feature Value 5

OS:AdditionalProperties,
  {fb652cda-3113-49b8-9bc5-900aebb79ca1}, !- Handle
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  lobby_hotel,                            !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_hotel;                            !- Feature Value 5

OS:AdditionalProperties,
  {951b6aec-e2d3-4b37-9920-b81908e3121c}, !- Handle
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  electrical_mechanical,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  electrical_mechanical;                  !- Feature Value 5

OS:AdditionalProperties,
  {d63a4e1e-2317-4491-b827-9fcf26064c34}, !- Handle
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {26f03254-2c80-45bb-83aa-2083a20b7328}, !- Handle
  {99febf89-d00f-42b0-b718-357854489edc}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  storage_active_50ft2_to_1000ft2,        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_active_50ft2_to_1000ft2;        !- Feature Value 5

OS:Schedule:Ruleset,
  {4158c666-dcd9-4b11-932a-e0dd08ff995c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {bdd10aef-a5a0-4d49-b4cc-a88fe47dec61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdd10aef-a5a0-4d49-b4cc-a88fe47dec61}, !- Handle
  Schedule Day 35,                        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Handle
  Always On Discrete,                     !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {c2401c6d-a93f-4e85-ad36-7dde0c2ca879}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {9d9fe4f2-af13-4a62-be97-de3960bf62f0}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {c2401c6d-a93f-4e85-ad36-7dde0c2ca879}, !- Exterior Lights Definition Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  125673.373909883,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6129d308-04ef-4e42-b508-4460e78785f8}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ed44003e-91d1-4fcd-afa6-f3653b254201}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {6129d308-04ef-4e42-b508-4460e78785f8}, !- Exterior Lights Definition Name
  {4158c666-dcd9-4b11-932a-e0dd08ff995c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5916.0797830996,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6c9cae47-5c09-40c5-b0af-e21a57b8030c}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6bcdc6da-7b75-4e80-b401-9bf4926fc422}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {6c9cae47-5c09-40c5-b0af-e21a57b8030c}, !- Exterior Lights Definition Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  34.9999999999998,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cb989def-ad85-48e1-8aba-fb0173c55d2f}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {70c297bc-5c39-4566-b86f-fc8905e49987}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {cb989def-ad85-48e1-8aba-fb0173c55d2f}, !- Exterior Lights Definition Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19.8624999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bbd5e62c-07cf-4ffd-8764-44074320a2f1}, !- Handle
  Entry Canopies 0.4 W/ft^2 Def (W/ft^2), !- Name
  0.4;                                    !- Design Level {W}

OS:Exterior:Lights,
  {766226b7-7966-42e6-88c1-0362b376df70}, !- Handle
  Entry Canopies 0.4 W/ft^2,              !- Name
  {bbd5e62c-07cf-4ffd-8764-44074320a2f1}, !- Exterior Lights Definition Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {98842289-c7a2-4de5-ad97-7cb2834746bd}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Exhaust Fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0646276943806134,                     !- Maximum Flow Rate {m3/s}
  {87a08cb8-2c92-4de1-bd02-44f5fdfff71b}, !- Air Inlet Node Name
  {d3d516fc-f248-4417-989f-e8c5d1bd2f2c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {757c2b96-b46e-43f0-847f-7fedce29aa92}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {08e5287b-d63f-491b-94f7-5f0146146fce}, !- Inlet Port
  {87a08cb8-2c92-4de1-bd02-44f5fdfff71b}; !- Outlet Port

OS:Connection,
  {08e5287b-d63f-491b-94f7-5f0146146fce}, !- Handle
  {ee52d25c-ad24-4375-86ff-71cc585e49e4}, !- Source Object
  2,                                      !- Outlet Port
  {757c2b96-b46e-43f0-847f-7fedce29aa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a08cb8-2c92-4de1-bd02-44f5fdfff71b}, !- Handle
  {757c2b96-b46e-43f0-847f-7fedce29aa92}, !- Source Object
  3,                                      !- Outlet Port
  {98842289-c7a2-4de5-ad97-7cb2834746bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e2a992f-b69c-4e14-ac1f-ca9a38ce19eb}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {d3d516fc-f248-4417-989f-e8c5d1bd2f2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3d516fc-f248-4417-989f-e8c5d1bd2f2c}, !- Handle
  {98842289-c7a2-4de5-ad97-7cb2834746bd}, !- Source Object
  7,                                      !- Outlet Port
  {3e2a992f-b69c-4e14-ac1f-ca9a38ce19eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {17e382a0-1ac5-472c-8ebd-d34e32866564}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Exhaust Fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.507982271494584,                      !- Maximum Flow Rate {m3/s}
  {97ecdd99-aab0-4084-b4cf-a97cfe000f09}, !- Air Inlet Node Name
  {536f2c95-c117-4e7e-b37d-183150668a4f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eb74c345-4aff-41a6-be85-9c48342b3256}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {f3aca005-3e7f-4030-966a-19a4fb7d9906}, !- Inlet Port
  {97ecdd99-aab0-4084-b4cf-a97cfe000f09}; !- Outlet Port

OS:Connection,
  {f3aca005-3e7f-4030-966a-19a4fb7d9906}, !- Handle
  {6a9ee102-f1f7-4ce7-87af-a533f830be29}, !- Source Object
  2,                                      !- Outlet Port
  {eb74c345-4aff-41a6-be85-9c48342b3256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ecdd99-aab0-4084-b4cf-a97cfe000f09}, !- Handle
  {eb74c345-4aff-41a6-be85-9c48342b3256}, !- Source Object
  3,                                      !- Outlet Port
  {17e382a0-1ac5-472c-8ebd-d34e32866564}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {787d1db0-770e-422e-a37c-615544bf9c47}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {536f2c95-c117-4e7e-b37d-183150668a4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {536f2c95-c117-4e7e-b37d-183150668a4f}, !- Handle
