  {17e382a0-1ac5-472c-8ebd-d34e32866564}, !- Source Object
  7,                                      !- Outlet Port
  {787d1db0-770e-422e-a37c-615544bf9c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c4854649-6b4e-4bde-8508-da0a73546933}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Exhaust Fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0646276943806134,                     !- Maximum Flow Rate {m3/s}
  {49fa12e0-2ad6-4045-8166-f52cb1835934}, !- Air Inlet Node Name
  {dc39c234-39ec-4d9f-8063-328f2dee8934}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f12feb1f-e8fc-4b3e-8849-7e38a18a9cb3}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {fb2a8657-2893-4478-9360-0edb879602f8}, !- Inlet Port
  {49fa12e0-2ad6-4045-8166-f52cb1835934}; !- Outlet Port

OS:Connection,
  {fb2a8657-2893-4478-9360-0edb879602f8}, !- Handle
  {98316e3a-1abd-416a-9cab-b4f3a6cd7bc2}, !- Source Object
  2,                                      !- Outlet Port
  {f12feb1f-e8fc-4b3e-8849-7e38a18a9cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fa12e0-2ad6-4045-8166-f52cb1835934}, !- Handle
  {f12feb1f-e8fc-4b3e-8849-7e38a18a9cb3}, !- Source Object
  3,                                      !- Outlet Port
  {c4854649-6b4e-4bde-8508-da0a73546933}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ae99d48-d849-4bf1-95c8-bdfedc3d25c3}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {dc39c234-39ec-4d9f-8063-328f2dee8934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc39c234-39ec-4d9f-8063-328f2dee8934}, !- Handle
  {c4854649-6b4e-4bde-8508-da0a73546933}, !- Source Object
  7,                                      !- Outlet Port
  {4ae99d48-d849-4bf1-95c8-bdfedc3d25c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1a6bdbed-d2d4-4d03-9e19-61ad1eb393c4}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Exhaust Fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0490034166182675,                     !- Maximum Flow Rate {m3/s}
  {21b9301a-800b-40e1-87c3-cd5a0081d20c}, !- Air Inlet Node Name
  {f634e3f4-71bc-49c5-90ef-2c0de512e041}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {42de42be-d7ff-48bd-a041-ce5ea05579ca}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {78a19813-a27b-451a-a116-f81a188f8a6e}, !- Inlet Port
  {21b9301a-800b-40e1-87c3-cd5a0081d20c}; !- Outlet Port

OS:Connection,
  {78a19813-a27b-451a-a116-f81a188f8a6e}, !- Handle
  {9d01fcaa-fa3f-4731-863b-178126b57b10}, !- Source Object
  2,                                      !- Outlet Port
  {42de42be-d7ff-48bd-a041-ce5ea05579ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b9301a-800b-40e1-87c3-cd5a0081d20c}, !- Handle
  {42de42be-d7ff-48bd-a041-ce5ea05579ca}, !- Source Object
  3,                                      !- Outlet Port
  {1a6bdbed-d2d4-4d03-9e19-61ad1eb393c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {760b4d17-d915-4c1a-9d1e-a85fd98eb3e5}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {f634e3f4-71bc-49c5-90ef-2c0de512e041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f634e3f4-71bc-49c5-90ef-2c0de512e041}, !- Handle
  {1a6bdbed-d2d4-4d03-9e19-61ad1eb393c4}, !- Source Object
  7,                                      !- Outlet Port
  {760b4d17-d915-4c1a-9d1e-a85fd98eb3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {76205bd0-43e6-477f-a32c-e2ef605b531b}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Exhaust Fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.385173370693698,                      !- Maximum Flow Rate {m3/s}
  {d3366299-8d7f-4d3c-b5e9-a7b7f775bedf}, !- Air Inlet Node Name
  {f41de01b-2063-466e-bc93-c4970da8232a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0572b4d2-2ffd-4eea-aabc-3fcee219ba87}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {9d1b4bf1-51e1-4013-a52e-9ffd042b0e9c}, !- Inlet Port
  {d3366299-8d7f-4d3c-b5e9-a7b7f775bedf}; !- Outlet Port

OS:Connection,
  {9d1b4bf1-51e1-4013-a52e-9ffd042b0e9c}, !- Handle
  {e9325479-9c76-49a6-a293-bdd57972a3be}, !- Source Object
  2,                                      !- Outlet Port
  {0572b4d2-2ffd-4eea-aabc-3fcee219ba87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3366299-8d7f-4d3c-b5e9-a7b7f775bedf}, !- Handle
  {0572b4d2-2ffd-4eea-aabc-3fcee219ba87}, !- Source Object
  3,                                      !- Outlet Port
  {76205bd0-43e6-477f-a32c-e2ef605b531b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6daef631-21c6-4d3e-b8dd-3207393e1acb}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {f41de01b-2063-466e-bc93-c4970da8232a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f41de01b-2063-466e-bc93-c4970da8232a}, !- Handle
  {76205bd0-43e6-477f-a32c-e2ef605b531b}, !- Source Object
  7,                                      !- Outlet Port
  {6daef631-21c6-4d3e-b8dd-3207393e1acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {57f0db5b-c05a-4a55-a51b-082008c285cc}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Exhaust Fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.389162131922901,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0490034166182675,                     !- Maximum Flow Rate {m3/s}
  {5da1ad91-48d1-47f0-bc64-1fe41869ccf0}, !- Air Inlet Node Name
  {953ef079-d428-4657-b772-039db3850d7d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {48f7fe96-03b3-41d6-b6da-64b0750b63ab}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {779aacda-f04f-462c-bab4-add5e932ba16}, !- Inlet Port
  {5da1ad91-48d1-47f0-bc64-1fe41869ccf0}; !- Outlet Port

OS:Connection,
  {779aacda-f04f-462c-bab4-add5e932ba16}, !- Handle
  {ed07b20e-5eaf-4896-a433-5714bef01c77}, !- Source Object
  2,                                      !- Outlet Port
  {48f7fe96-03b3-41d6-b6da-64b0750b63ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da1ad91-48d1-47f0-bc64-1fe41869ccf0}, !- Handle
  {48f7fe96-03b3-41d6-b6da-64b0750b63ab}, !- Source Object
  3,                                      !- Outlet Port
  {57f0db5b-c05a-4a55-a51b-082008c285cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd845420-b08b-410e-9037-eac200ebcf4f}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {953ef079-d428-4657-b772-039db3850d7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {953ef079-d428-4657-b772-039db3850d7d}, !- Handle
  {57f0db5b-c05a-4a55-a51b-082008c285cc}, !- Source Object
  7,                                      !- Outlet Port
  {dd845420-b08b-410e-9037-eac200ebcf4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}, !- Handle
  HotelLarge GuestRoom_SWH_Sch,           !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {d1a92f89-c34b-47b1-b8d6-14dab05559c2}, !- Default Day Schedule Name
  {7cfc4a19-4583-44fd-b710-66047a4bd55a}, !- Summer Design Day Schedule Name
  {7098643b-127f-4b36-a194-ca2488b87772}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a92f89-c34b-47b1-b8d6-14dab05559c2}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default,   !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.275,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.3125,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4125,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.475,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5375,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.675,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.6125,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.5125,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.475,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.375,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.425,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.4875,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.55,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.5125,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.4,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.45,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.5,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.55,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.6,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.5625,                                 !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.525,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.4875,                                 !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.35,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.3,                                    !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.2375,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.225;                                  !- Value Until Time 67

OS:Schedule:Day,
  {7098643b-127f-4b36-a194-ca2488b87772}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {7cfc4a19-4583-44fd-b710-66047a4bd55a}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:WaterUse:Equipment:Definition,
  {e648abd3-595a-411b-99bb-736f8baed58a}, !- Handle
  LargeHotel GuestRoom A  - Story mid Water Use 1.54gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.72758229387412e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {61510667-a9ab-4c09-9a0e-0717c3484727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61510667-a9ab-4c09-9a0e-0717c3484727}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3007676c-7c26-4f82-a085-783e8becb362}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {e030e729-8e6a-4510-8db2-93a9ae76859b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e030e729-8e6a-4510-8db2-93a9ae76859b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {c399dd6f-3709-42ce-9d76-934b2cb2337c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c399dd6f-3709-42ce-9d76-934b2cb2337c}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6b74f520-7a25-4b82-b524-f55b23b40069}, !- Handle
  LargeHotel GuestRoom A  - Story mid Service Water Use 1.54gpm 110F, !- Name
  {e648abd3-595a-411b-99bb-736f8baed58a}, !- Water Use Equipment Definition Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {15a68f3a-6e2a-42eb-babe-0dc013d923cb}, !- Handle
  LargeHotel GuestRoom A  - Story mid WUC 1.54gpm 110F, !- Name
  {cb82978f-0cc2-4dbd-bb37-287d40b4aa0e}, !- Inlet Node Name
  {5e1d83e1-7e43-41d6-ae1b-955a639257a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b74f520-7a25-4b82-b524-f55b23b40069}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {416ffdbf-7fa9-4a61-80e7-16934ff7cef5}, !- Handle
  LargeHotel GuestRoom A  - Story top Water Use 0.3gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.91678555320479e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e6734285-6c37-412f-b485-baf9c3ea29d0}, !- Handle
  LargeHotel GuestRoom A  - Story top Service Water Use 0.3gpm 110F, !- Name
  {416ffdbf-7fa9-4a61-80e7-16934ff7cef5}, !- Water Use Equipment Definition Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {53f656ff-bda5-40a0-a0c6-0d5cff8b5b3d}, !- Handle
  LargeHotel GuestRoom A  - Story top WUC 0.3gpm 110F, !- Name
  {91657798-510b-4f16-965b-efd002d846a2}, !- Inlet Node Name
  {0f004fc0-cca2-4074-a085-17dcfed3990f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6734285-6c37-412f-b485-baf9c3ea29d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f60a6adb-9d3f-4755-9b37-ea3192d19870}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Water Use 0.23gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.46317032554568e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ac2d75e3-d59d-4d54-9151-dd1e14461d04}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Service Water Use 0.23gpm 110F, !- Name
  {f60a6adb-9d3f-4755-9b37-ea3192d19870}, !- Water Use Equipment Definition Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4c4cc9a2-db67-462f-91d4-aca6468ba692}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid WUC 0.23gpm 110F, !- Name
  {227d957f-bdfe-45f4-9e19-61f8cb4c024d}, !- Inlet Node Name
  {add8a13a-00b9-4ad9-9558-c570b23ea255}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac2d75e3-d59d-4d54-9151-dd1e14461d04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d1cc855-e429-4764-84d7-b867ebf60eb4}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Water Use 0.04gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.4386172092428e-06,                    !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0aeddc3f-a722-4e56-9d46-4aba2d88d87a}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Service Water Use 0.04gpm 110F, !- Name
  {3d1cc855-e429-4764-84d7-b867ebf60eb4}, !- Water Use Equipment Definition Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7067781d-01de-482e-9f70-0e83c4a21bdd}, !- Handle
  LargeHotel GuestRoom A end_a - Story top WUC 0.04gpm 110F, !- Name
  {73c1a488-f759-45d6-b623-996ff0b08838}, !- Inlet Node Name
  {6e1375dc-00c1-4cb2-9bc5-38944a87289a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0aeddc3f-a722-4e56-9d46-4aba2d88d87a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa3b2209-3b68-4d1c-b77f-71d43bd9fa3d}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Water Use 0.04gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.4386172092428e-06,                    !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7c3bf17-ecef-4e2f-87e0-8612ee5a75cb}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Service Water Use 0.04gpm 110F, !- Name
  {fa3b2209-3b68-4d1c-b77f-71d43bd9fa3d}, !- Water Use Equipment Definition Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {bf93f285-13c0-4950-9f8b-a118d6af754d}, !- Handle
  LargeHotel GuestRoom A end_b - Story top WUC 0.04gpm 110F, !- Name
  {5af81d06-6e59-4f4b-a628-db4f600adff8}, !- Inlet Node Name
  {b493a5fd-9ce9-4092-a777-432801bcb31b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7c3bf17-ecef-4e2f-87e0-8612ee5a75cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa324ab7-16c8-47b8-bcf5-a871a62c5bb7}, !- Handle
  LargeHotel GuestRoom C  - Story mid Water Use 1.54gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.72758229387414e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b9976218-3aa9-49ec-906b-5cef3cf18e94}, !- Handle
  LargeHotel GuestRoom C  - Story mid Service Water Use 1.54gpm 110F, !- Name
  {fa324ab7-16c8-47b8-bcf5-a871a62c5bb7}, !- Water Use Equipment Definition Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f15c6de6-2277-4afe-80e7-90a1b6a00f0f}, !- Handle
  LargeHotel GuestRoom C  - Story mid WUC 1.54gpm 110F, !- Name
  {0c64c397-9b62-4265-8e53-a2ab4f9c1802}, !- Inlet Node Name
  {61f03abc-241e-49fb-800a-da35f4e631c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9976218-3aa9-49ec-906b-5cef3cf18e94}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7354def1-acc6-4540-9939-5dbbc7ba99fd}, !- Handle
  LargeHotel GuestRoom C  - Story top Water Use 0.3gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.91678555320479e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {05c517f8-fe52-45ba-b29f-5dc3619ec4a1}, !- Handle
  LargeHotel GuestRoom C  - Story top Service Water Use 0.3gpm 110F, !- Name
  {7354def1-acc6-4540-9939-5dbbc7ba99fd}, !- Water Use Equipment Definition Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cf8dcabc-1af1-44d9-a00e-d2395823968d}, !- Handle
  LargeHotel GuestRoom C  - Story top WUC 0.3gpm 110F, !- Name
  {ddf707be-7591-4556-9e51-e2934a43920c}, !- Inlet Node Name
  {20b9c6ce-788d-4fd4-8057-40d74ce0ae78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05c517f8-fe52-45ba-b29f-5dc3619ec4a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4ce5be7-4d98-4acb-bec7-c3b9141543dc}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Water Use 0.23gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.46317032554568e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b77aad7b-2cba-4e87-9144-d0e6fe16a610}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Service Water Use 0.23gpm 110F, !- Name
  {d4ce5be7-4d98-4acb-bec7-c3b9141543dc}, !- Water Use Equipment Definition Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9e558da6-5e99-4ea3-bbfd-e72f059fd19c}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid WUC 0.23gpm 110F, !- Name
  {ecce66b3-ff78-4f90-a8fa-6d1300d1c1c6}, !- Inlet Node Name
  {5fe83fec-a2b8-4ac5-bf37-992e78b982b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b77aad7b-2cba-4e87-9144-d0e6fe16a610}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04042362-6560-4ffe-ae02-eed3ab0eb71d}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Water Use 0.04gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.43861720924281e-06,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {976af6f0-7fb4-4c2b-83dc-b6cabbdcac26}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Service Water Use 0.04gpm 110F, !- Name
  {04042362-6560-4ffe-ae02-eed3ab0eb71d}, !- Water Use Equipment Definition Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4c7c8521-7d75-486f-8cd0-bc4a93b13295}, !- Handle
  LargeHotel GuestRoom C end_a - Story top WUC 0.04gpm 110F, !- Name
  {4fe35e8d-83ac-40fb-8c6e-c8dd6dbe58d8}, !- Inlet Node Name
  {34a24195-0ebb-4e52-b518-4a1a8f47ccf6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {976af6f0-7fb4-4c2b-83dc-b6cabbdcac26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93e29fc2-50a3-4a89-8b2f-8e21d7682d2c}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Water Use 0.04gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.43861720924281e-06,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ae599083-01c9-448a-a96e-ed5f550dea4c}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Service Water Use 0.04gpm 110F, !- Name
  {93e29fc2-50a3-4a89-8b2f-8e21d7682d2c}, !- Water Use Equipment Definition Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fadaaf59-b5cd-4b96-b44e-f577e554f8f2}, !- Handle
  LargeHotel GuestRoom C end_b - Story top WUC 0.04gpm 110F, !- Name
  {5038f607-354b-474d-8cd6-4a2d4265f7ab}, !- Inlet Node Name
  {e216bb19-e00c-486f-869f-a9206b312b4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae599083-01c9-448a-a96e-ed5f550dea4c}; !- Water Use Equipment Name 1

OS:Schedule:Ruleset,
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}, !- Handle
  HotelLarge BLDG_SWH_SCH,                !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {108364bb-008b-4c7d-80d0-6c3d82d7341f}, !- Default Day Schedule Name
  {5251d5b1-1d7e-4aa9-b95e-6441f9320ce6}, !- Summer Design Day Schedule Name
  {974667eb-6a20-4228-ae91-f2d63bd01b66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {108364bb-008b-4c7d-80d0-6c3d82d7341f}, !- Handle
  HotelLarge BLDG_SWH_SCH Default,        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2125,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.3125,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.375,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.4375,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.525,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.575,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.575,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.5625,                                 !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.525,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.5,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.4375,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.425,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4125,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4125,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.425,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.4375,                                 !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.425,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4125,                                 !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  12,                                     !- Hour 44
  45,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  0,                                      !- Minute 45
  0.375,                                  !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.325,                                  !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  16,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.4375,                                 !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.475,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  15,                                     !- Minute 59
  0.5125,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  0.5625,                                 !- Value Until Time 61
  19,                                     !- Hour 62
  0,                                      !- Minute 62
  0.575,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.5875,                                 !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.6,                                    !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.575,                                  !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.55,                                   !- Value Until Time 66
  20,                                     !- Hour 67
  15,                                     !- Minute 67
  0.525,                                  !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5,                                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.5125,                                 !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.525,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  0.5375,                                 !- Value Until Time 71
  21,                                     !- Hour 72
  30,                                     !- Minute 72
  0.55,                                   !- Value Until Time 72
  21,                                     !- Hour 73
  45,                                     !- Minute 73
  0.525,                                  !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.5,                                    !- Value Until Time 74
  22,                                     !- Hour 75
  15,                                     !- Minute 75
  0.475,                                  !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.45,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  45,                                     !- Minute 77
  0.4,                                    !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.35,                                   !- Value Until Time 78
  23,                                     !- Hour 79
  15,                                     !- Minute 79
  0.3,                                    !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.25,                                   !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2375,                                 !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.225;                                  !- Value Until Time 82

OS:Schedule:Day,
  {5251d5b1-1d7e-4aa9-b95e-6441f9320ce6}, !- Handle
  HotelLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25;                                   !- Value Until Time 20

OS:Schedule:Day,
  {974667eb-6a20-4228-ae91-f2d63bd01b66}, !- Handle
  HotelLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3;                                    !- Value Until Time 17

OS:Schedule:Rule,
  {6bde8bf1-e153-44f9-b251-4e3f2ee5efb9}, !- Handle
  Schedule Rule 31,                       !- Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfea001e-2279-4f0a-bd02-232bab2835f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfea001e-2279-4f0a-bd02-232bab2835f7}, !- Handle
  HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.225,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.4875,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.475,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4625,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4625,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.475,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.475,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.425,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.4125,                                 !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.375,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3625,                                 !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3625,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3875,                                 !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5125,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.55,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5375,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.525,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.5125,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.525,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.55,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.5125,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.475,                                  !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.375,                                  !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.35,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.325,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.3,                                    !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.25;                                   !- Value Until Time 73

OS:WaterUse:Equipment:Definition,
  {ebe4fde5-12f1-4add-a720-a7d8fcbd61d4}, !- Handle
  LargeHotel Kitchen A  - Story ground Dishwasher Booster 0.23gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  1.48105132954393e-05,                   !- Peak Flow Rate {m3/s}
  {39641758-0608-4bae-a8a3-f6e6dbac0cbc}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {39641758-0608-4bae-a8a3-f6e6dbac0cbc}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {c4feeac7-c98b-4cbb-a2df-ecb856939e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4feeac7-c98b-4cbb-a2df-ecb856939e15}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee4c5112-20dd-4376-a411-1acd91ad2ee8}, !- Handle
  LargeHotel Kitchen A  - Story ground Service Water Use 0.23gpm 180F, !- Name
  {ebe4fde5-12f1-4add-a720-a7d8fcbd61d4}, !- Water Use Equipment Definition Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e4b44788-e220-42f0-b3ff-1440f6122692}, !- Handle
  LargeHotel Kitchen A  - Story ground WUC 0.23gpm 180F, !- Name
  {c9f527b1-8eff-4cfd-97be-d504cfc01901}, !- Inlet Node Name
  {ba8bff9a-fc94-4e57-9ad7-67936e7cfb58}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee4c5112-20dd-4376-a411-1acd91ad2ee8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36868748-2fa7-41de-bf2c-f05b0f9ad80c}, !- Handle
  LargeHotel Kitchen A  - Story ground Water Use 0.16gpm 120F, !- Name
  ,                                       !- End-Use Subcategory
  9.87367553029286e-06,                   !- Peak Flow Rate {m3/s}
  {c6556c2d-9af3-4f1d-945a-133fbd96905d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6556c2d-9af3-4f1d-945a-133fbd96905d}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {c884a5e8-ec60-49f0-a5df-6a33673490ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c884a5e8-ec60-49f0-a5df-6a33673490ad}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {65f9c7fe-7e0b-410d-8a45-17d4b4773979}, !- Handle
  LargeHotel Kitchen A  - Story ground Service Water Use 0.16gpm 120F, !- Name
  {36868748-2fa7-41de-bf2c-f05b0f9ad80c}, !- Water Use Equipment Definition Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6d38c3c3-6d18-48d6-9500-7749b72f258a}, !- Handle
  LargeHotel Kitchen A  - Story ground WUC 0.16gpm 120F, !- Name
  {2489c0c4-1e05-4738-b2c5-e8e3a229ac2f}, !- Inlet Node Name
  {290f0bbd-1329-4df1-8941-8ad7f86256f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65f9c7fe-7e0b-410d-8a45-17d4b4773979}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f2df454-807b-4526-91a9-affa9de36a42}, !- Handle
  LargeHotel Kitchen B  - Story ground Dishwasher Booster 1.85gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  0.000116412603883248,                   !- Peak Flow Rate {m3/s}
  {39641758-0608-4bae-a8a3-f6e6dbac0cbc}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d5d366da-910d-45a4-ae30-4aa223ff2d76}, !- Handle
  LargeHotel Kitchen B  - Story ground Service Water Use 1.85gpm 180F, !- Name
  {9f2df454-807b-4526-91a9-affa9de36a42}, !- Water Use Equipment Definition Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b2d1eef1-eaee-41ea-a624-c64a7a6d74cd}, !- Handle
  LargeHotel Kitchen B  - Story ground WUC 1.85gpm 180F, !- Name
  {cc01351d-e444-4129-9cbc-2318954da01d}, !- Inlet Node Name
  {ed0cbda6-44ca-4978-ae23-084eaaaaa9e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5d366da-910d-45a4-ae30-4aa223ff2d76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {864a9279-1e71-406f-b8a0-914d1f30e754}, !- Handle
  LargeHotel Kitchen B  - Story ground Water Use 1.23gpm 120F, !- Name
  ,                                       !- End-Use Subcategory
  7.76084025888323e-05,                   !- Peak Flow Rate {m3/s}
  {c6556c2d-9af3-4f1d-945a-133fbd96905d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {817d1ab4-5e11-439c-bc9f-c763126bf394}, !- Handle
  LargeHotel Kitchen B  - Story ground Service Water Use 1.23gpm 120F, !- Name
  {864a9279-1e71-406f-b8a0-914d1f30e754}, !- Water Use Equipment Definition Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7aee3c6d-b623-4a04-be14-d55ca17ac205}, !- Handle
  LargeHotel Kitchen B  - Story ground WUC 1.23gpm 120F, !- Name
  {a3c85531-2a35-4a39-972a-0b7287c49fee}, !- Inlet Node Name
  {88ce89d9-e222-4bbe-a748-d8e03fd88cd7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {817d1ab4-5e11-439c-bc9f-c763126bf394}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b611a46-a336-4ca5-9138-dd3bc89ed24e}, !- Handle
  LargeHotel Kitchen C  - Story ground Dishwasher Booster 0.23gpm 180F, !- Name
  ,                                       !- End-Use Subcategory
  1.48105132954393e-05,                   !- Peak Flow Rate {m3/s}
  {39641758-0608-4bae-a8a3-f6e6dbac0cbc}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {69f4d7d0-c155-43d1-a8cb-b9a05c403ea5}, !- Handle
  LargeHotel Kitchen C  - Story ground Service Water Use 0.23gpm 180F, !- Name
  {9b611a46-a336-4ca5-9138-dd3bc89ed24e}, !- Water Use Equipment Definition Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d68ada5e-8dac-4d07-83a6-0e7cbf16be8c}, !- Handle
  LargeHotel Kitchen C  - Story ground WUC 0.23gpm 180F, !- Name
  {cf988554-ebae-4252-b08d-2c0492356e2b}, !- Inlet Node Name
  {22463369-81bc-4590-82ae-0bbd8fa653f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {69f4d7d0-c155-43d1-a8cb-b9a05c403ea5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45300bbd-639d-4984-9549-61dad2638014}, !- Handle
  LargeHotel Kitchen C  - Story ground Water Use 0.16gpm 120F, !- Name
  ,                                       !- End-Use Subcategory
  9.87367553029285e-06,                   !- Peak Flow Rate {m3/s}
  {c6556c2d-9af3-4f1d-945a-133fbd96905d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3783cdf0-9a78-4a0b-8d53-eeae8c85bd76}, !- Handle
  LargeHotel Kitchen C  - Story ground Service Water Use 0.16gpm 120F, !- Name
  {45300bbd-639d-4984-9549-61dad2638014}, !- Water Use Equipment Definition Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {021add6a-7fb3-46dd-9892-deb71e222e0a}, !- Handle
  LargeHotel Kitchen C  - Story ground WUC 0.16gpm 120F, !- Name
  {a94fc993-8cdd-479e-9af9-aed72ecb2d71}, !- Inlet Node Name
  {5a1523d0-ebda-4daf-9233-fc3026bb231b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3783cdf0-9a78-4a0b-8d53-eeae8c85bd76}; !- Water Use Equipment Name 1

OS:Schedule:Ruleset,
  {f5d2f297-a271-4553-8040-40391b09c0b7}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {b8417899-ccef-4985-a6ae-7709a5005446}, !- Default Day Schedule Name
  {841cd4d7-8190-418a-8d1d-0c9d947347a3}, !- Summer Design Day Schedule Name
  {6366a4bf-7831-4ca0-88b1-2f1060c70ad1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8417899-ccef-4985-a6ae-7709a5005446}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6366a4bf-7831-4ca0-88b1-2f1060c70ad1}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {841cd4d7-8190-418a-8d1d-0c9d947347a3}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WaterUse:Equipment:Definition,
  {2e4b90d3-4628-4c40-8938-d7d11f5228d1}, !- Handle
  LargeHotel Laundry A  - Story ground Water Use 0.46gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.90775481122898e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {edfaf9a5-dd2d-487d-b025-deac08a487b3}, !- Handle
  LargeHotel Laundry A  - Story ground Service Water Use 0.46gpm 110F, !- Name
  {2e4b90d3-4628-4c40-8938-d7d11f5228d1}, !- Water Use Equipment Definition Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space Name
  {f5d2f297-a271-4553-8040-40391b09c0b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {df3fce0e-cf6d-46d6-9ec7-c38096f432dc}, !- Handle
  LargeHotel Laundry A  - Story ground WUC 0.46gpm 110F, !- Name
  {fc27c375-e5e7-43a4-8adb-3e4ac81d905e}, !- Inlet Node Name
  {1685c5f4-f31a-4168-8f80-6c596477f86f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edfaf9a5-dd2d-487d-b025-deac08a487b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9bc84e5-732f-46bf-bafe-26f42e34762b}, !- Handle
  LargeHotel Laundry B  - Story ground Water Use 3.62gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  0.00022855339465746,                    !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bcc41bc4-69b9-4474-b391-0b36b06cf29d}, !- Handle
  LargeHotel Laundry B  - Story ground Service Water Use 3.62gpm 110F, !- Name
  {b9bc84e5-732f-46bf-bafe-26f42e34762b}, !- Water Use Equipment Definition Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space Name
  {f5d2f297-a271-4553-8040-40391b09c0b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f92274e6-bf97-4077-91d7-ebc4d0b9b4a7}, !- Handle
  LargeHotel Laundry B  - Story ground WUC 3.62gpm 110F, !- Name
  {9396368c-0bac-4ed0-a9e0-fbd5445a3f78}, !- Inlet Node Name
  {628732d5-e173-45f0-a99f-b65733fb7891}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bcc41bc4-69b9-4474-b391-0b36b06cf29d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a1c7309-a3aa-4c30-926f-22aa1b3b42ed}, !- Handle
  LargeHotel Laundry C  - Story ground Water Use 0.46gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.90775481122898e-05,                   !- Peak Flow Rate {m3/s}
  {2ec919ff-912c-4c84-a73f-068e4577d35d}, !- Target Temperature Schedule Name
  {e4693f4f-fa8b-446c-88e7-2778e9e7c73f}, !- Sensible Fraction Schedule Name
  {3007676c-7c26-4f82-a085-783e8becb362}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {80922c1b-a43b-4695-9a10-51b968707208}, !- Handle
  LargeHotel Laundry C  - Story ground Service Water Use 0.46gpm 110F, !- Name
  {8a1c7309-a3aa-4c30-926f-22aa1b3b42ed}, !- Water Use Equipment Definition Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space Name
  {f5d2f297-a271-4553-8040-40391b09c0b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7f234e5d-2755-499c-9142-eac524d8b3f7}, !- Handle
  LargeHotel Laundry C  - Story ground WUC 0.46gpm 110F, !- Name
  {d47c758f-4b5c-47fb-87b2-f950f532c8bc}, !- Inlet Node Name
  {bec14c20-15d7-4f23-a9d8-e93d90431a00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80922c1b-a43b-4695-9a10-51b968707208}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {70d557ad-f1c6-4949-8dfa-5f3e2c232168}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8daf1530-df33-4c01-9e3f-bf5ccd4b4e6a}, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  0.011380436584948,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.36565239019377,                       !- Plant Loop Volume {m3}
  {183f4bd9-0fb7-471f-8122-07996f212ba9}, !- Plant Side Inlet Node Name
  {02741f2e-40ec-46f4-9760-d4e52db7f707}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {02ffe430-d6c1-4a8c-ae65-7eb3eae955e1}, !- Demand Side Inlet Node Name
  {08cb3b50-83e9-4f5b-90b9-52ca276fc8cb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {31ed353d-071f-4c11-b9f0-e942d8e375c0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Demand Mixer Name
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Demand Splitter Name
  {d185df51-6ff5-4f21-8556-bcdce2f94242}, !- Supply Mixer Name
  {fcfa3675-e94b-47ce-af86-26897336dfca}; !- Supply Splitter Name

OS:Node,
  {9e41569b-85bf-44e7-9cb2-89c64198a99a}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {183f4bd9-0fb7-471f-8122-07996f212ba9}, !- Inlet Port
  {9544e9e0-4f0c-4824-9479-5d9889beaed5}; !- Outlet Port

OS:Node,
  {8daf1530-df33-4c01-9e3f-bf5ccd4b4e6a}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {1cfee32e-8bee-452e-ace3-f5f89de8db77}, !- Inlet Port
  {02741f2e-40ec-46f4-9760-d4e52db7f707}; !- Outlet Port

OS:Node,
  {5a4a8278-87dd-42dc-bed3-b264fa269e79}, !- Handle
  562gal NaturalGas Water Heater - 562kBtu/hr Supply Inlet Water Node, !- Name
  {cc43d7fe-29bf-4abb-a133-1dc535c5c873}, !- Inlet Port
  {7a195b00-d37d-4fda-8d44-59c6c92da34e}; !- Outlet Port

OS:Connector:Mixer,
  {d185df51-6ff5-4f21-8556-bcdce2f94242}, !- Handle
  Connector Mixer 1,                      !- Name
  {998af815-49fd-4894-bc4c-079379ac5714}, !- Outlet Branch Name
  {77c612aa-d3d3-4a3a-90dd-bc2e89910dc0}, !- Inlet Branch Name 1
  {6dd7e67d-a072-4f05-bb48-76e9c825160b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fcfa3675-e94b-47ce-af86-26897336dfca}, !- Handle
  Connector Splitter 1,                   !- Name
  {6424cbed-a1d4-49f6-95ac-89eac84cac5f}, !- Inlet Branch Name
  {cc43d7fe-29bf-4abb-a133-1dc535c5c873}, !- Outlet Branch Name 1
  {76b03d7f-d12c-4abf-89cf-2f17ddfe9731}; !- Outlet Branch Name 2

OS:Connection,
  {183f4bd9-0fb7-471f-8122-07996f212ba9}, !- Handle
  {70d557ad-f1c6-4949-8dfa-5f3e2c232168}, !- Source Object
  14,                                     !- Outlet Port
  {9e41569b-85bf-44e7-9cb2-89c64198a99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc43d7fe-29bf-4abb-a133-1dc535c5c873}, !- Handle
  {fcfa3675-e94b-47ce-af86-26897336dfca}, !- Source Object
  3,                                      !- Outlet Port
  {5a4a8278-87dd-42dc-bed3-b264fa269e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02741f2e-40ec-46f4-9760-d4e52db7f707}, !- Handle
  {8daf1530-df33-4c01-9e3f-bf5ccd4b4e6a}, !- Source Object
  3,                                      !- Outlet Port
  {70d557ad-f1c6-4949-8dfa-5f3e2c232168}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b577b2cf-0e1b-4f6b-a94a-ec5fc817a540}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {02ffe430-d6c1-4a8c-ae65-7eb3eae955e1}, !- Inlet Port
  {ca186be1-e381-48ad-bed0-629391a98488}; !- Outlet Port

OS:Node,
  {f1f1a2ac-2f23-4e7b-a404-9658e4662a86}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {42927198-cb12-4ff2-a6dd-8be9f145d768}, !- Inlet Port
  {08cb3b50-83e9-4f5b-90b9-52ca276fc8cb}; !- Outlet Port

OS:Node,
  {6daf2aaa-423b-4f67-94f9-54b4237ede23}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4fe9a987-4969-413b-9f0e-fc4a9acd041c}, !- Inlet Port
  {4b7459eb-68cf-412d-b0f6-66418ecfb2d0}; !- Outlet Port

OS:Connector:Mixer,
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Handle
  Connector Mixer 2,                      !- Name
  {78d93880-8d34-4a7b-a6cc-6e2d98c15197}, !- Outlet Branch Name
  {6e1eee03-4b93-4ae8-92a6-a6ace83e59d2}, !- Inlet Branch Name 1
  {284f6ee7-4a78-422a-ae8c-3f8b7c293a65}, !- Inlet Branch Name 2
  {9edcc807-22e2-47e5-8b00-1d775ba8cf98}, !- Inlet Branch Name 3
  {bb930467-87d4-4768-b1c8-25f04edafcd6}, !- Inlet Branch Name 4
  {0199d8d5-7567-4c96-a5e6-abd2cc49020e}, !- Inlet Branch Name 5
  {41538753-096c-4e07-9394-2f192c9f2a64}, !- Inlet Branch Name 6
  {e4e814b6-50d5-497e-befe-95a08a4ae44c}, !- Inlet Branch Name 7
  {22e0eca9-4bcc-4b8b-a594-9351b564d392}, !- Inlet Branch Name 8
  {7445e1a5-4a40-4e55-abba-8797e51aef3b}, !- Inlet Branch Name 9
  {e8b9e3bc-12d5-4b85-9a52-d05f84479402}, !- Inlet Branch Name 10
  {26ba11eb-3d4b-4717-863a-205048486501}, !- Inlet Branch Name 11
  {601f7ff2-06ff-40f0-8c50-f31611b15701}, !- Inlet Branch Name 12
  {e1d25c65-d001-4b2f-ac45-94854093a4b2}, !- Inlet Branch Name 13
  {6bedf908-cb82-48db-945d-1dfed8f0de11}, !- Inlet Branch Name 14
  {f6bf0827-558a-44df-9c2a-8920a6bcd866}, !- Inlet Branch Name 15
  {92f1d133-d8d7-4942-bae0-e42e9a124c8f}, !- Inlet Branch Name 16
  {f98cb589-e1ea-4ad7-b1c6-daf689643899}, !- Inlet Branch Name 17
  {3f625170-38af-47ee-98e8-01746ffae931}; !- Inlet Branch Name 18

OS:Connector:Splitter,
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Handle
  Connector Splitter 2,                   !- Name
  {b5c039ee-6f51-4968-8283-73f620044f91}, !- Inlet Branch Name
  {4fe9a987-4969-413b-9f0e-fc4a9acd041c}, !- Outlet Branch Name 1
  {38a90af9-5440-448d-b3ba-c0dac2ff80ae}, !- Outlet Branch Name 2
  {c9611f49-ccc2-4b34-9aa6-334314099e6f}, !- Outlet Branch Name 3
  {53aee72a-e6a6-438c-a1f9-f339cad9c81c}, !- Outlet Branch Name 4
  {da5a7692-8f21-4073-b76f-8540f764abf0}, !- Outlet Branch Name 5
  {f8f4c269-989b-443e-aeb9-234bd6388c61}, !- Outlet Branch Name 6
  {4fb72bf8-3a2a-4e8f-b6a0-5923f3e15a55}, !- Outlet Branch Name 7
  {85b6048e-43e8-4d23-8646-a46727852f43}, !- Outlet Branch Name 8
  {3ef103ff-a4cd-42c9-bf9c-8d1c33a14725}, !- Outlet Branch Name 9
  {ea1e7f71-41ce-4d14-919e-0ef317043a34}, !- Outlet Branch Name 10
  {ed34db0d-feb4-47cc-bd2c-ea34611cbcd3}, !- Outlet Branch Name 11
  {254ee35c-2e92-466d-a8c0-dee2099aaa27}, !- Outlet Branch Name 12
  {c9e90b98-4b97-49bc-bb77-91c7f013a5d3}, !- Outlet Branch Name 13
  {4b6ac7ee-26b1-4d51-a382-0091239f25cc}, !- Outlet Branch Name 14
  {f5c36eb5-eccd-429a-8bd8-5e3ddec9431b}, !- Outlet Branch Name 15
  {887fda65-0e94-453b-b843-cee990daec72}, !- Outlet Branch Name 16
  {e76fc78d-478c-4413-a116-b3b4815ae7f2}, !- Outlet Branch Name 17
  {750e8307-dc4d-4825-a086-a209b9678603}; !- Outlet Branch Name 18

OS:Connection,
  {02ffe430-d6c1-4a8c-ae65-7eb3eae955e1}, !- Handle
  {70d557ad-f1c6-4949-8dfa-5f3e2c232168}, !- Source Object
  17,                                     !- Outlet Port
  {b577b2cf-0e1b-4f6b-a94a-ec5fc817a540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe9a987-4969-413b-9f0e-fc4a9acd041c}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  3,                                      !- Outlet Port
  {6daf2aaa-423b-4f67-94f9-54b4237ede23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cb3b50-83e9-4f5b-90b9-52ca276fc8cb}, !- Handle
  {f1f1a2ac-2f23-4e7b-a404-9658e4662a86}, !- Source Object
  3,                                      !- Outlet Port
  {70d557ad-f1c6-4949-8dfa-5f3e2c232168}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7b513e87-a3b4-435e-a017-8bedc8d94c61}, !- Handle
  {70d557ad-f1c6-4949-8dfa-5f3e2c232168}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {31ed353d-071f-4c11-b9f0-e942d8e375c0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {efe4fc1a-e030-4fc3-a1ad-3f075d53a4a1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {d1e5be7a-e734-4724-a4a5-b9235c6ad8d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1e5be7a-e734-4724-a4a5-b9235c6ad8d0}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d2c2e8ce-6b9c-4108-a5db-6d71f697eda5}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {efe4fc1a-e030-4fc3-a1ad-3f075d53a4a1}, !- Schedule Name
  {8daf1530-df33-4c01-9e3f-bf5ccd4b4e6a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f883cc2b-edff-4e7d-8c7b-d04f2b8343f6}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {9544e9e0-4f0c-4824-9479-5d9889beaed5}, !- Inlet Node Name
  {031c90f5-1e8d-435c-a8aa-87a1e1b9cd0c}, !- Outlet Node Name
  0.011380436584948,                      !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  544.363637462817,                       !- Rated Power Consumption {W}
  0.801144492131617,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a8798391-c431-4fdd-b921-561e187d5369}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {031c90f5-1e8d-435c-a8aa-87a1e1b9cd0c}, !- Inlet Port
  {6424cbed-a1d4-49f6-95ac-89eac84cac5f}; !- Outlet Port

OS:Connection,
  {9544e9e0-4f0c-4824-9479-5d9889beaed5}, !- Handle
  {9e41569b-85bf-44e7-9cb2-89c64198a99a}, !- Source Object
  3,                                      !- Outlet Port
  {f883cc2b-edff-4e7d-8c7b-d04f2b8343f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031c90f5-1e8d-435c-a8aa-87a1e1b9cd0c}, !- Handle
  {f883cc2b-edff-4e7d-8c7b-d04f2b8343f6}, !- Source Object
  3,                                      !- Outlet Port
  {a8798391-c431-4fdd-b921-561e187d5369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6424cbed-a1d4-49f6-95ac-89eac84cac5f}, !- Handle
  {a8798391-c431-4fdd-b921-561e187d5369}, !- Source Object
  3,                                      !- Outlet Port
  {fcfa3675-e94b-47ce-af86-26897336dfca}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {f018cb65-a632-4110-aa50-579a430c3ef7}, !- Handle
  562gal NaturalGas Water Heater - 562kBtu/hr 0.803 Therm Eff, !- Name
  2.12680236725433,                       !- Tank Volume {m3}
  {efe4fc1a-e030-4fc3-a1ad-3f075d53a4a1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  164659.561862083,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802850935854744,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0b1f7e16-ea05-44fe-86e5-4362d2bff077}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.088945138043,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.088945138043,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a195b00-d37d-4fda-8d44-59c6c92da34e}, !- Use Side Inlet Node Name
  {3e8c51a0-2fe8-4515-af62-fbe947aaa4ac}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {9b600d7f-ebf7-4d8d-9fe7-038ae97845b2}, !- Handle
  {f018cb65-a632-4110-aa50-579a430c3ef7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0b1f7e16-ea05-44fe-86e5-4362d2bff077}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {b90fe370-9feb-4d9b-8af1-2dac446ef38f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b90fe370-9feb-4d9b-8af1-2dac446ef38f}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {36edfcf9-6db7-4431-a68a-94d6cca8ce2c}, !- Handle
  562gal NaturalGas Water Heater - 562kBtu/hr Supply Outlet Water Node, !- Name
  {3e8c51a0-2fe8-4515-af62-fbe947aaa4ac}, !- Inlet Port
  {77c612aa-d3d3-4a3a-90dd-bc2e89910dc0}; !- Outlet Port

OS:Connection,
  {7a195b00-d37d-4fda-8d44-59c6c92da34e}, !- Handle
  {5a4a8278-87dd-42dc-bed3-b264fa269e79}, !- Source Object
  3,                                      !- Outlet Port
  {f018cb65-a632-4110-aa50-579a430c3ef7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3e8c51a0-2fe8-4515-af62-fbe947aaa4ac}, !- Handle
  {f018cb65-a632-4110-aa50-579a430c3ef7}, !- Source Object
  32,                                     !- Outlet Port
  {36edfcf9-6db7-4431-a68a-94d6cca8ce2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c612aa-d3d3-4a3a-90dd-bc2e89910dc0}, !- Handle
  {36edfcf9-6db7-4431-a68a-94d6cca8ce2c}, !- Source Object
  3,                                      !- Outlet Port
  {d185df51-6ff5-4f21-8556-bcdce2f94242}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {97a1e9f5-8213-4163-b6d4-f72168faca38}, !- Handle
  {f018cb65-a632-4110-aa50-579a430c3ef7}; !- Object Name

OS:Schedule:Ruleset,
  {5ccfc021-04e6-44a6-a952-6d0dd72f986d}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {aab902d4-984b-4e03-b466-90aadbd2febb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aab902d4-984b-4e03-b466-90aadbd2febb}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {185ae370-467c-4643-ad0e-dbcbe53d1127}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3b1cb725-bd49-427c-a9c4-3133110f5042}, !- Schedule Type Limits Name
  {b41c9fac-056b-4218-8ee6-5d45c184e8fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b41c9fac-056b-4218-8ee6-5d45c184e8fb}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3b1cb725-bd49-427c-a9c4-3133110f5042}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {49eb3f7d-a4e3-42ba-b400-40ed7c304201}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d3932b8e-aabb-4065-9a23-a61c01ed7e9f}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {4ce9fc8d-d0d7-440d-82bd-c34f32b1ba73}, !- Layer 1
  {49eb3f7d-a4e3-42ba-b400-40ed7c304201}; !- Layer 2

OS:Material,
  {4ce9fc8d-d0d7-440d-82bd-c34f32b1ba73}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {3caa854a-1505-4911-9bf2-624a4b21e4d3}, !- Handle
  Shared Service Water Loop Pipe 523ft,   !- Name
  {d3932b8e-aabb-4065-9a23-a61c01ed7e9f}, !- Construction
  {ca186be1-e381-48ad-bed0-629391a98488}, !- Fluid Inlet Node
  {49d11747-3c3c-4a9c-a15a-52e54dd2d602}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5ccfc021-04e6-44a6-a952-6d0dd72f986d}, !- Ambient Temperature Schedule
  {185ae370-467c-4643-ad0e-dbcbe53d1127}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  159.424387741284;                       !- Pipe Length {m}

OS:Node,
  {9b29d035-be0c-445e-8da1-6a9b38d6d3ce}, !- Handle
  Shared Service Water Loop Pipe 523ft Outlet Water Node, !- Name
  {49d11747-3c3c-4a9c-a15a-52e54dd2d602}, !- Inlet Port
  {b5c039ee-6f51-4968-8283-73f620044f91}; !- Outlet Port

OS:Connection,
  {ca186be1-e381-48ad-bed0-629391a98488}, !- Handle
  {b577b2cf-0e1b-4f6b-a94a-ec5fc817a540}, !- Source Object
  3,                                      !- Outlet Port
  {3caa854a-1505-4911-9bf2-624a4b21e4d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49d11747-3c3c-4a9c-a15a-52e54dd2d602}, !- Handle
  {3caa854a-1505-4911-9bf2-624a4b21e4d3}, !- Source Object
  4,                                      !- Outlet Port
  {9b29d035-be0c-445e-8da1-6a9b38d6d3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c039ee-6f51-4968-8283-73f620044f91}, !- Handle
  {9b29d035-be0c-445e-8da1-6a9b38d6d3ce}, !- Source Object
  3,                                      !- Outlet Port
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49e73aa4-0d26-491b-92b3-49fa7423685b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ba8453c9-a125-495e-848f-bd39c631ebf9}, !- Inlet Node Name
  {05be0007-b192-44c4-837f-78bf2a9f7cfd}; !- Outlet Node Name

OS:Node,
  {a6be6970-fd49-4296-9f89-528759b3abc4}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {76b03d7f-d12c-4abf-89cf-2f17ddfe9731}, !- Inlet Port
  {ba8453c9-a125-495e-848f-bd39c631ebf9}; !- Outlet Port

OS:Connection,
  {76b03d7f-d12c-4abf-89cf-2f17ddfe9731}, !- Handle
  {fcfa3675-e94b-47ce-af86-26897336dfca}, !- Source Object
  4,                                      !- Outlet Port
  {a6be6970-fd49-4296-9f89-528759b3abc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd41211-4df4-433f-ae29-ea8ff49973a6}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {05be0007-b192-44c4-837f-78bf2a9f7cfd}, !- Inlet Port
  {6dd7e67d-a072-4f05-bb48-76e9c825160b}; !- Outlet Port

OS:Connection,
  {ba8453c9-a125-495e-848f-bd39c631ebf9}, !- Handle
  {a6be6970-fd49-4296-9f89-528759b3abc4}, !- Source Object
  3,                                      !- Outlet Port
  {49e73aa4-0d26-491b-92b3-49fa7423685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05be0007-b192-44c4-837f-78bf2a9f7cfd}, !- Handle
  {49e73aa4-0d26-491b-92b3-49fa7423685b}, !- Source Object
  3,                                      !- Outlet Port
  {4fd41211-4df4-433f-ae29-ea8ff49973a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd7e67d-a072-4f05-bb48-76e9c825160b}, !- Handle
  {4fd41211-4df4-433f-ae29-ea8ff49973a6}, !- Source Object
  3,                                      !- Outlet Port
  {d185df51-6ff5-4f21-8556-bcdce2f94242}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {982cab0a-d71f-4371-bd2d-7b985739329a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4b7459eb-68cf-412d-b0f6-66418ecfb2d0}, !- Inlet Node Name
  {7d697360-fc34-4a64-8df7-398ba6978a21}; !- Outlet Node Name

OS:Node,
  {6a5273f2-9cf4-4041-9858-9083ed1f670b}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7d697360-fc34-4a64-8df7-398ba6978a21}, !- Inlet Port
  {6e1eee03-4b93-4ae8-92a6-a6ace83e59d2}; !- Outlet Port

OS:Connection,
  {4b7459eb-68cf-412d-b0f6-66418ecfb2d0}, !- Handle
  {6daf2aaa-423b-4f67-94f9-54b4237ede23}, !- Source Object
  3,                                      !- Outlet Port
  {982cab0a-d71f-4371-bd2d-7b985739329a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d697360-fc34-4a64-8df7-398ba6978a21}, !- Handle
  {982cab0a-d71f-4371-bd2d-7b985739329a}, !- Source Object
  3,                                      !- Outlet Port
  {6a5273f2-9cf4-4041-9858-9083ed1f670b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1eee03-4b93-4ae8-92a6-a6ace83e59d2}, !- Handle
  {6a5273f2-9cf4-4041-9858-9083ed1f670b}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96cedcab-0260-4f89-b3b1-fb8285ab7744}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c438725d-9678-4c53-bb94-b67121984525}, !- Inlet Node Name
  {1cfee32e-8bee-452e-ace3-f5f89de8db77}; !- Outlet Node Name

OS:Node,
  {1d3f290d-6e7b-4ac6-9863-86a9993b18e3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {998af815-49fd-4894-bc4c-079379ac5714}, !- Inlet Port
  {c438725d-9678-4c53-bb94-b67121984525}; !- Outlet Port

OS:Connection,
  {998af815-49fd-4894-bc4c-079379ac5714}, !- Handle
  {d185df51-6ff5-4f21-8556-bcdce2f94242}, !- Source Object
  2,                                      !- Outlet Port
  {1d3f290d-6e7b-4ac6-9863-86a9993b18e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c438725d-9678-4c53-bb94-b67121984525}, !- Handle
  {1d3f290d-6e7b-4ac6-9863-86a9993b18e3}, !- Source Object
  3,                                      !- Outlet Port
  {96cedcab-0260-4f89-b3b1-fb8285ab7744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cfee32e-8bee-452e-ace3-f5f89de8db77}, !- Handle
  {96cedcab-0260-4f89-b3b1-fb8285ab7744}, !- Source Object
  3,                                      !- Outlet Port
  {8daf1530-df33-4c01-9e3f-bf5ccd4b4e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75c3447d-1778-429e-b258-c04c66c983f0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6e9d1568-f779-4b7b-8990-4d442bb9a0bc}, !- Inlet Node Name
  {42927198-cb12-4ff2-a6dd-8be9f145d768}; !- Outlet Node Name

OS:Node,
  {88e1f6a8-5318-4923-a460-ed80863050b7}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {78d93880-8d34-4a7b-a6cc-6e2d98c15197}, !- Inlet Port
  {6e9d1568-f779-4b7b-8990-4d442bb9a0bc}; !- Outlet Port

OS:Connection,
  {78d93880-8d34-4a7b-a6cc-6e2d98c15197}, !- Handle
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Source Object
  2,                                      !- Outlet Port
  {88e1f6a8-5318-4923-a460-ed80863050b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9d1568-f779-4b7b-8990-4d442bb9a0bc}, !- Handle
  {88e1f6a8-5318-4923-a460-ed80863050b7}, !- Source Object
  3,                                      !- Outlet Port
  {75c3447d-1778-429e-b258-c04c66c983f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42927198-cb12-4ff2-a6dd-8be9f145d768}, !- Handle
  {75c3447d-1778-429e-b258-c04c66c983f0}, !- Source Object
  3,                                      !- Outlet Port
  {f1f1a2ac-2f23-4e7b-a404-9658e4662a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1503a615-7e8c-4ad0-9c41-0ad49d03b049}, !- Handle
  LargeHotel GuestRoom A  - Story mid WUC 1.54gpm 110F Inlet Water Node, !- Name
  {38a90af9-5440-448d-b3ba-c0dac2ff80ae}, !- Inlet Port
  {cb82978f-0cc2-4dbd-bb37-287d40b4aa0e}; !- Outlet Port

OS:Connection,
  {38a90af9-5440-448d-b3ba-c0dac2ff80ae}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  4,                                      !- Outlet Port
  {1503a615-7e8c-4ad0-9c41-0ad49d03b049}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c86dfa-bcc3-4e2d-847c-280d27beb42c}, !- Handle
  LargeHotel GuestRoom A  - Story mid WUC 1.54gpm 110F Outlet Water Node, !- Name
  {5e1d83e1-7e43-41d6-ae1b-955a639257a0}, !- Inlet Port
  {284f6ee7-4a78-422a-ae8c-3f8b7c293a65}; !- Outlet Port

OS:Connection,
  {cb82978f-0cc2-4dbd-bb37-287d40b4aa0e}, !- Handle
  {1503a615-7e8c-4ad0-9c41-0ad49d03b049}, !- Source Object
  3,                                      !- Outlet Port
  {15a68f3a-6e2a-42eb-babe-0dc013d923cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1d83e1-7e43-41d6-ae1b-955a639257a0}, !- Handle
  {15a68f3a-6e2a-42eb-babe-0dc013d923cb}, !- Source Object
  3,                                      !- Outlet Port
  {e6c86dfa-bcc3-4e2d-847c-280d27beb42c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284f6ee7-4a78-422a-ae8c-3f8b7c293a65}, !- Handle
  {e6c86dfa-bcc3-4e2d-847c-280d27beb42c}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e6721831-0cf6-47a4-a0e9-3e63b0017681}, !- Handle
  LargeHotel GuestRoom A  - Story top WUC 0.3gpm 110F Inlet Water Node, !- Name
  {c9611f49-ccc2-4b34-9aa6-334314099e6f}, !- Inlet Port
  {91657798-510b-4f16-965b-efd002d846a2}; !- Outlet Port

OS:Connection,
  {c9611f49-ccc2-4b34-9aa6-334314099e6f}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  5,                                      !- Outlet Port
  {e6721831-0cf6-47a4-a0e9-3e63b0017681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1167053e-a48f-45af-a0e6-2db49ad82b7c}, !- Handle
  LargeHotel GuestRoom A  - Story top WUC 0.3gpm 110F Outlet Water Node, !- Name
  {0f004fc0-cca2-4074-a085-17dcfed3990f}, !- Inlet Port
  {9edcc807-22e2-47e5-8b00-1d775ba8cf98}; !- Outlet Port

OS:Connection,
  {91657798-510b-4f16-965b-efd002d846a2}, !- Handle
  {e6721831-0cf6-47a4-a0e9-3e63b0017681}, !- Source Object
  3,                                      !- Outlet Port
  {53f656ff-bda5-40a0-a0c6-0d5cff8b5b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f004fc0-cca2-4074-a085-17dcfed3990f}, !- Handle
  {53f656ff-bda5-40a0-a0c6-0d5cff8b5b3d}, !- Source Object
  3,                                      !- Outlet Port
  {1167053e-a48f-45af-a0e6-2db49ad82b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edcc807-22e2-47e5-8b00-1d775ba8cf98}, !- Handle
  {1167053e-a48f-45af-a0e6-2db49ad82b7c}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84fbc785-3389-4dd2-86b4-fd004db7fefe}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid WUC 0.23gpm 110F Inlet Water Node, !- Name
  {53aee72a-e6a6-438c-a1f9-f339cad9c81c}, !- Inlet Port
  {227d957f-bdfe-45f4-9e19-61f8cb4c024d}; !- Outlet Port

OS:Connection,
  {53aee72a-e6a6-438c-a1f9-f339cad9c81c}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  6,                                      !- Outlet Port
  {84fbc785-3389-4dd2-86b4-fd004db7fefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bde3b29f-ec15-40ea-981c-09aa07e5d817}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid WUC 0.23gpm 110F Outlet Water Node, !- Name
  {add8a13a-00b9-4ad9-9558-c570b23ea255}, !- Inlet Port
  {bb930467-87d4-4768-b1c8-25f04edafcd6}; !- Outlet Port

OS:Connection,
  {227d957f-bdfe-45f4-9e19-61f8cb4c024d}, !- Handle
  {84fbc785-3389-4dd2-86b4-fd004db7fefe}, !- Source Object
  3,                                      !- Outlet Port
  {4c4cc9a2-db67-462f-91d4-aca6468ba692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add8a13a-00b9-4ad9-9558-c570b23ea255}, !- Handle
  {4c4cc9a2-db67-462f-91d4-aca6468ba692}, !- Source Object
  3,                                      !- Outlet Port
  {bde3b29f-ec15-40ea-981c-09aa07e5d817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb930467-87d4-4768-b1c8-25f04edafcd6}, !- Handle
  {bde3b29f-ec15-40ea-981c-09aa07e5d817}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f930a43c-eec9-49de-9544-e74039d102cd}, !- Handle
  LargeHotel GuestRoom A end_a - Story top WUC 0.04gpm 110F Inlet Water Node, !- Name
  {da5a7692-8f21-4073-b76f-8540f764abf0}, !- Inlet Port
  {73c1a488-f759-45d6-b623-996ff0b08838}; !- Outlet Port

OS:Connection,
  {da5a7692-8f21-4073-b76f-8540f764abf0}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  7,                                      !- Outlet Port
  {f930a43c-eec9-49de-9544-e74039d102cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d75f58b-a200-4234-8b7f-7e7ce086cb1e}, !- Handle
  LargeHotel GuestRoom A end_a - Story top WUC 0.04gpm 110F Outlet Water Node, !- Name
  {6e1375dc-00c1-4cb2-9bc5-38944a87289a}, !- Inlet Port
  {0199d8d5-7567-4c96-a5e6-abd2cc49020e}; !- Outlet Port

OS:Connection,
  {73c1a488-f759-45d6-b623-996ff0b08838}, !- Handle
  {f930a43c-eec9-49de-9544-e74039d102cd}, !- Source Object
  3,                                      !- Outlet Port
  {7067781d-01de-482e-9f70-0e83c4a21bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1375dc-00c1-4cb2-9bc5-38944a87289a}, !- Handle
  {7067781d-01de-482e-9f70-0e83c4a21bdd}, !- Source Object
  3,                                      !- Outlet Port
  {4d75f58b-a200-4234-8b7f-7e7ce086cb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0199d8d5-7567-4c96-a5e6-abd2cc49020e}, !- Handle
  {4d75f58b-a200-4234-8b7f-7e7ce086cb1e}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a57f97bb-9c2a-4857-a261-f0c834b29dd1}, !- Handle
  LargeHotel GuestRoom A end_b - Story top WUC 0.04gpm 110F Inlet Water Node, !- Name
  {f8f4c269-989b-443e-aeb9-234bd6388c61}, !- Inlet Port
  {5af81d06-6e59-4f4b-a628-db4f600adff8}; !- Outlet Port

OS:Connection,
  {f8f4c269-989b-443e-aeb9-234bd6388c61}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  8,                                      !- Outlet Port
  {a57f97bb-9c2a-4857-a261-f0c834b29dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe1d1a00-d1e9-4117-bb40-1ac66cf472c7}, !- Handle
  LargeHotel GuestRoom A end_b - Story top WUC 0.04gpm 110F Outlet Water Node, !- Name
  {b493a5fd-9ce9-4092-a777-432801bcb31b}, !- Inlet Port
  {41538753-096c-4e07-9394-2f192c9f2a64}; !- Outlet Port

OS:Connection,
  {5af81d06-6e59-4f4b-a628-db4f600adff8}, !- Handle
  {a57f97bb-9c2a-4857-a261-f0c834b29dd1}, !- Source Object
  3,                                      !- Outlet Port
  {bf93f285-13c0-4950-9f8b-a118d6af754d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b493a5fd-9ce9-4092-a777-432801bcb31b}, !- Handle
  {bf93f285-13c0-4950-9f8b-a118d6af754d}, !- Source Object
  3,                                      !- Outlet Port
  {fe1d1a00-d1e9-4117-bb40-1ac66cf472c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41538753-096c-4e07-9394-2f192c9f2a64}, !- Handle
  {fe1d1a00-d1e9-4117-bb40-1ac66cf472c7}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0fb5951-a438-4f0b-bf27-87604ef02a0e}, !- Handle
  LargeHotel GuestRoom C  - Story mid WUC 1.54gpm 110F Inlet Water Node, !- Name
  {4fb72bf8-3a2a-4e8f-b6a0-5923f3e15a55}, !- Inlet Port
  {0c64c397-9b62-4265-8e53-a2ab4f9c1802}; !- Outlet Port

OS:Connection,
  {4fb72bf8-3a2a-4e8f-b6a0-5923f3e15a55}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  9,                                      !- Outlet Port
  {a0fb5951-a438-4f0b-bf27-87604ef02a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d50c5e11-07e6-4fb6-986b-181a33a44a62}, !- Handle
  LargeHotel GuestRoom C  - Story mid WUC 1.54gpm 110F Outlet Water Node, !- Name
  {61f03abc-241e-49fb-800a-da35f4e631c7}, !- Inlet Port
  {e4e814b6-50d5-497e-befe-95a08a4ae44c}; !- Outlet Port

OS:Connection,
  {0c64c397-9b62-4265-8e53-a2ab4f9c1802}, !- Handle
  {a0fb5951-a438-4f0b-bf27-87604ef02a0e}, !- Source Object
  3,                                      !- Outlet Port
  {f15c6de6-2277-4afe-80e7-90a1b6a00f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f03abc-241e-49fb-800a-da35f4e631c7}, !- Handle
  {f15c6de6-2277-4afe-80e7-90a1b6a00f0f}, !- Source Object
  3,                                      !- Outlet Port
  {d50c5e11-07e6-4fb6-986b-181a33a44a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e814b6-50d5-497e-befe-95a08a4ae44c}, !- Handle
  {d50c5e11-07e6-4fb6-986b-181a33a44a62}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {43b9c5b2-5265-48ef-99b2-bc11e1527430}, !- Handle
  LargeHotel GuestRoom C  - Story top WUC 0.3gpm 110F Inlet Water Node, !- Name
  {85b6048e-43e8-4d23-8646-a46727852f43}, !- Inlet Port
  {ddf707be-7591-4556-9e51-e2934a43920c}; !- Outlet Port

OS:Connection,
  {85b6048e-43e8-4d23-8646-a46727852f43}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  10,                                     !- Outlet Port
  {43b9c5b2-5265-48ef-99b2-bc11e1527430}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d386fe8-e40e-4e96-b715-89703c400746}, !- Handle
  LargeHotel GuestRoom C  - Story top WUC 0.3gpm 110F Outlet Water Node, !- Name
  {20b9c6ce-788d-4fd4-8057-40d74ce0ae78}, !- Inlet Port
  {22e0eca9-4bcc-4b8b-a594-9351b564d392}; !- Outlet Port

OS:Connection,
  {ddf707be-7591-4556-9e51-e2934a43920c}, !- Handle
  {43b9c5b2-5265-48ef-99b2-bc11e1527430}, !- Source Object
  3,                                      !- Outlet Port
  {cf8dcabc-1af1-44d9-a00e-d2395823968d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b9c6ce-788d-4fd4-8057-40d74ce0ae78}, !- Handle
  {cf8dcabc-1af1-44d9-a00e-d2395823968d}, !- Source Object
  3,                                      !- Outlet Port
  {3d386fe8-e40e-4e96-b715-89703c400746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e0eca9-4bcc-4b8b-a594-9351b564d392}, !- Handle
  {3d386fe8-e40e-4e96-b715-89703c400746}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c8958b47-8eca-4708-8ed7-018a8f193970}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid WUC 0.23gpm 110F Inlet Water Node, !- Name
  {3ef103ff-a4cd-42c9-bf9c-8d1c33a14725}, !- Inlet Port
  {ecce66b3-ff78-4f90-a8fa-6d1300d1c1c6}; !- Outlet Port

OS:Connection,
  {3ef103ff-a4cd-42c9-bf9c-8d1c33a14725}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  11,                                     !- Outlet Port
  {c8958b47-8eca-4708-8ed7-018a8f193970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f92afba6-d786-4336-b846-09d55cfad77c}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid WUC 0.23gpm 110F Outlet Water Node, !- Name
  {5fe83fec-a2b8-4ac5-bf37-992e78b982b6}, !- Inlet Port
  {7445e1a5-4a40-4e55-abba-8797e51aef3b}; !- Outlet Port

OS:Connection,
  {ecce66b3-ff78-4f90-a8fa-6d1300d1c1c6}, !- Handle
  {c8958b47-8eca-4708-8ed7-018a8f193970}, !- Source Object
  3,                                      !- Outlet Port
  {9e558da6-5e99-4ea3-bbfd-e72f059fd19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe83fec-a2b8-4ac5-bf37-992e78b982b6}, !- Handle
  {9e558da6-5e99-4ea3-bbfd-e72f059fd19c}, !- Source Object
  3,                                      !- Outlet Port
  {f92afba6-d786-4336-b846-09d55cfad77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7445e1a5-4a40-4e55-abba-8797e51aef3b}, !- Handle
  {f92afba6-d786-4336-b846-09d55cfad77c}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cdf84662-be72-4b2e-8934-00050595ad11}, !- Handle
  LargeHotel GuestRoom C end_a - Story top WUC 0.04gpm 110F Inlet Water Node, !- Name
  {ea1e7f71-41ce-4d14-919e-0ef317043a34}, !- Inlet Port
  {4fe35e8d-83ac-40fb-8c6e-c8dd6dbe58d8}; !- Outlet Port

OS:Connection,
  {ea1e7f71-41ce-4d14-919e-0ef317043a34}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  12,                                     !- Outlet Port
  {cdf84662-be72-4b2e-8934-00050595ad11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {943b24e0-7d6c-458c-bb20-d3f05facac17}, !- Handle
  LargeHotel GuestRoom C end_a - Story top WUC 0.04gpm 110F Outlet Water Node, !- Name
  {34a24195-0ebb-4e52-b518-4a1a8f47ccf6}, !- Inlet Port
  {e8b9e3bc-12d5-4b85-9a52-d05f84479402}; !- Outlet Port

OS:Connection,
  {4fe35e8d-83ac-40fb-8c6e-c8dd6dbe58d8}, !- Handle
  {cdf84662-be72-4b2e-8934-00050595ad11}, !- Source Object
  3,                                      !- Outlet Port
  {4c7c8521-7d75-486f-8cd0-bc4a93b13295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a24195-0ebb-4e52-b518-4a1a8f47ccf6}, !- Handle
  {4c7c8521-7d75-486f-8cd0-bc4a93b13295}, !- Source Object
  3,                                      !- Outlet Port
  {943b24e0-7d6c-458c-bb20-d3f05facac17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b9e3bc-12d5-4b85-9a52-d05f84479402}, !- Handle
  {943b24e0-7d6c-458c-bb20-d3f05facac17}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc85ca5e-4011-4c3d-9e33-65019ff153eb}, !- Handle
  LargeHotel GuestRoom C end_b - Story top WUC 0.04gpm 110F Inlet Water Node, !- Name
  {ed34db0d-feb4-47cc-bd2c-ea34611cbcd3}, !- Inlet Port
  {5038f607-354b-474d-8cd6-4a2d4265f7ab}; !- Outlet Port

OS:Connection,
  {ed34db0d-feb4-47cc-bd2c-ea34611cbcd3}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  13,                                     !- Outlet Port
  {bc85ca5e-4011-4c3d-9e33-65019ff153eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4935635c-48dd-407b-91a1-98b114b5513b}, !- Handle
  LargeHotel GuestRoom C end_b - Story top WUC 0.04gpm 110F Outlet Water Node, !- Name
  {e216bb19-e00c-486f-869f-a9206b312b4b}, !- Inlet Port
  {26ba11eb-3d4b-4717-863a-205048486501}; !- Outlet Port

OS:Connection,
  {5038f607-354b-474d-8cd6-4a2d4265f7ab}, !- Handle
  {bc85ca5e-4011-4c3d-9e33-65019ff153eb}, !- Source Object
  3,                                      !- Outlet Port
  {fadaaf59-b5cd-4b96-b44e-f577e554f8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e216bb19-e00c-486f-869f-a9206b312b4b}, !- Handle
  {fadaaf59-b5cd-4b96-b44e-f577e554f8f2}, !- Source Object
  3,                                      !- Outlet Port
  {4935635c-48dd-407b-91a1-98b114b5513b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ba11eb-3d4b-4717-863a-205048486501}, !- Handle
  {4935635c-48dd-407b-91a1-98b114b5513b}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {4464605c-ff85-4937-9ca1-64218da38fe0}, !- Handle
  LargeHotel Kitchen A  - Story ground WUC 0.16gpm 120F Inlet Water Node, !- Name
  {254ee35c-2e92-466d-a8c0-dee2099aaa27}, !- Inlet Port
  {2489c0c4-1e05-4738-b2c5-e8e3a229ac2f}; !- Outlet Port

OS:Connection,
  {254ee35c-2e92-466d-a8c0-dee2099aaa27}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  14,                                     !- Outlet Port
  {4464605c-ff85-4937-9ca1-64218da38fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5536db9c-81e8-4711-895f-98cd849a7279}, !- Handle
  LargeHotel Kitchen A  - Story ground WUC 0.16gpm 120F Outlet Water Node, !- Name
  {290f0bbd-1329-4df1-8941-8ad7f86256f5}, !- Inlet Port
  {601f7ff2-06ff-40f0-8c50-f31611b15701}; !- Outlet Port

OS:Connection,
  {2489c0c4-1e05-4738-b2c5-e8e3a229ac2f}, !- Handle
  {4464605c-ff85-4937-9ca1-64218da38fe0}, !- Source Object
  3,                                      !- Outlet Port
  {6d38c3c3-6d18-48d6-9500-7749b72f258a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290f0bbd-1329-4df1-8941-8ad7f86256f5}, !- Handle
  {6d38c3c3-6d18-48d6-9500-7749b72f258a}, !- Source Object
  3,                                      !- Outlet Port
  {5536db9c-81e8-4711-895f-98cd849a7279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601f7ff2-06ff-40f0-8c50-f31611b15701}, !- Handle
  {5536db9c-81e8-4711-895f-98cd849a7279}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c4b6de76-b874-4e99-be40-b041b4265fa7}, !- Handle
  LargeHotel Kitchen B  - Story ground WUC 1.23gpm 120F Inlet Water Node, !- Name
  {c9e90b98-4b97-49bc-bb77-91c7f013a5d3}, !- Inlet Port
  {a3c85531-2a35-4a39-972a-0b7287c49fee}; !- Outlet Port

OS:Connection,
  {c9e90b98-4b97-49bc-bb77-91c7f013a5d3}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  15,                                     !- Outlet Port
  {c4b6de76-b874-4e99-be40-b041b4265fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb15e9d8-a0ea-43b5-a478-b4e5e83fa128}, !- Handle
  LargeHotel Kitchen B  - Story ground WUC 1.23gpm 120F Outlet Water Node, !- Name
  {88ce89d9-e222-4bbe-a748-d8e03fd88cd7}, !- Inlet Port
  {e1d25c65-d001-4b2f-ac45-94854093a4b2}; !- Outlet Port

OS:Connection,
  {a3c85531-2a35-4a39-972a-0b7287c49fee}, !- Handle
  {c4b6de76-b874-4e99-be40-b041b4265fa7}, !- Source Object
  3,                                      !- Outlet Port
  {7aee3c6d-b623-4a04-be14-d55ca17ac205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ce89d9-e222-4bbe-a748-d8e03fd88cd7}, !- Handle
  {7aee3c6d-b623-4a04-be14-d55ca17ac205}, !- Source Object
  3,                                      !- Outlet Port
  {eb15e9d8-a0ea-43b5-a478-b4e5e83fa128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d25c65-d001-4b2f-ac45-94854093a4b2}, !- Handle
  {eb15e9d8-a0ea-43b5-a478-b4e5e83fa128}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {19e2806c-fe82-4c9b-afdc-3d2f9d5f9f8c}, !- Handle
  LargeHotel Kitchen C  - Story ground WUC 0.16gpm 120F Inlet Water Node, !- Name
  {4b6ac7ee-26b1-4d51-a382-0091239f25cc}, !- Inlet Port
  {a94fc993-8cdd-479e-9af9-aed72ecb2d71}; !- Outlet Port

OS:Connection,
  {4b6ac7ee-26b1-4d51-a382-0091239f25cc}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  16,                                     !- Outlet Port
  {19e2806c-fe82-4c9b-afdc-3d2f9d5f9f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8283debb-77b5-4e79-83ce-42a4371a9367}, !- Handle
  LargeHotel Kitchen C  - Story ground WUC 0.16gpm 120F Outlet Water Node, !- Name
  {5a1523d0-ebda-4daf-9233-fc3026bb231b}, !- Inlet Port
  {6bedf908-cb82-48db-945d-1dfed8f0de11}; !- Outlet Port

OS:Connection,
  {a94fc993-8cdd-479e-9af9-aed72ecb2d71}, !- Handle
  {19e2806c-fe82-4c9b-afdc-3d2f9d5f9f8c}, !- Source Object
  3,                                      !- Outlet Port
  {021add6a-7fb3-46dd-9892-deb71e222e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1523d0-ebda-4daf-9233-fc3026bb231b}, !- Handle
  {021add6a-7fb3-46dd-9892-deb71e222e0a}, !- Source Object
  3,                                      !- Outlet Port
  {8283debb-77b5-4e79-83ce-42a4371a9367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bedf908-cb82-48db-945d-1dfed8f0de11}, !- Handle
  {8283debb-77b5-4e79-83ce-42a4371a9367}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {860a9e33-3f24-4218-b0a8-6ee7ca0ddef2}, !- Handle
  LargeHotel Laundry A  - Story ground WUC 0.46gpm 110F Inlet Water Node, !- Name
  {f5c36eb5-eccd-429a-8bd8-5e3ddec9431b}, !- Inlet Port
  {fc27c375-e5e7-43a4-8adb-3e4ac81d905e}; !- Outlet Port

OS:Connection,
  {f5c36eb5-eccd-429a-8bd8-5e3ddec9431b}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  17,                                     !- Outlet Port
  {860a9e33-3f24-4218-b0a8-6ee7ca0ddef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf5698bd-2223-4369-9e8c-48c5cb3feeb6}, !- Handle
  LargeHotel Laundry A  - Story ground WUC 0.46gpm 110F Outlet Water Node, !- Name
  {1685c5f4-f31a-4168-8f80-6c596477f86f}, !- Inlet Port
  {f6bf0827-558a-44df-9c2a-8920a6bcd866}; !- Outlet Port

OS:Connection,
  {fc27c375-e5e7-43a4-8adb-3e4ac81d905e}, !- Handle
  {860a9e33-3f24-4218-b0a8-6ee7ca0ddef2}, !- Source Object
  3,                                      !- Outlet Port
  {df3fce0e-cf6d-46d6-9ec7-c38096f432dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1685c5f4-f31a-4168-8f80-6c596477f86f}, !- Handle
  {df3fce0e-cf6d-46d6-9ec7-c38096f432dc}, !- Source Object
  3,                                      !- Outlet Port
  {cf5698bd-2223-4369-9e8c-48c5cb3feeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bf0827-558a-44df-9c2a-8920a6bcd866}, !- Handle
  {cf5698bd-2223-4369-9e8c-48c5cb3feeb6}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {408cd92e-43f7-4b0c-9f7b-7e647674249e}, !- Handle
  LargeHotel Laundry B  - Story ground WUC 3.62gpm 110F Inlet Water Node, !- Name
  {887fda65-0e94-453b-b843-cee990daec72}, !- Inlet Port
  {9396368c-0bac-4ed0-a9e0-fbd5445a3f78}; !- Outlet Port

OS:Connection,
  {887fda65-0e94-453b-b843-cee990daec72}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  18,                                     !- Outlet Port
  {408cd92e-43f7-4b0c-9f7b-7e647674249e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3af07ec-8180-42e8-a151-19f134a77282}, !- Handle
  LargeHotel Laundry B  - Story ground WUC 3.62gpm 110F Outlet Water Node, !- Name
  {628732d5-e173-45f0-a99f-b65733fb7891}, !- Inlet Port
  {92f1d133-d8d7-4942-bae0-e42e9a124c8f}; !- Outlet Port

OS:Connection,
  {9396368c-0bac-4ed0-a9e0-fbd5445a3f78}, !- Handle
  {408cd92e-43f7-4b0c-9f7b-7e647674249e}, !- Source Object
  3,                                      !- Outlet Port
  {f92274e6-bf97-4077-91d7-ebc4d0b9b4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628732d5-e173-45f0-a99f-b65733fb7891}, !- Handle
  {f92274e6-bf97-4077-91d7-ebc4d0b9b4a7}, !- Source Object
  3,                                      !- Outlet Port
  {b3af07ec-8180-42e8-a151-19f134a77282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f1d133-d8d7-4942-bae0-e42e9a124c8f}, !- Handle
  {b3af07ec-8180-42e8-a151-19f134a77282}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {4c4211e9-1877-433d-bdd3-d675d552b9d6}, !- Handle
  LargeHotel Laundry C  - Story ground WUC 0.46gpm 110F Inlet Water Node, !- Name
  {e76fc78d-478c-4413-a116-b3b4815ae7f2}, !- Inlet Port
  {d47c758f-4b5c-47fb-87b2-f950f532c8bc}; !- Outlet Port

OS:Connection,
  {e76fc78d-478c-4413-a116-b3b4815ae7f2}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  19,                                     !- Outlet Port
  {4c4211e9-1877-433d-bdd3-d675d552b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e8a327-3f10-490f-98a2-1ade0b53b1fe}, !- Handle
  LargeHotel Laundry C  - Story ground WUC 0.46gpm 110F Outlet Water Node, !- Name
  {bec14c20-15d7-4f23-a9d8-e93d90431a00}, !- Inlet Port
  {f98cb589-e1ea-4ad7-b1c6-daf689643899}; !- Outlet Port

OS:Connection,
  {d47c758f-4b5c-47fb-87b2-f950f532c8bc}, !- Handle
  {4c4211e9-1877-433d-bdd3-d675d552b9d6}, !- Source Object
  3,                                      !- Outlet Port
  {7f234e5d-2755-499c-9142-eac524d8b3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec14c20-15d7-4f23-a9d8-e93d90431a00}, !- Handle
  {7f234e5d-2755-499c-9142-eac524d8b3f7}, !- Source Object
  3,                                      !- Outlet Port
  {d8e8a327-3f10-490f-98a2-1ade0b53b1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98cb589-e1ea-4ad7-b1c6-daf689643899}, !- Handle
  {d8e8a327-3f10-490f-98a2-1ade0b53b1fe}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  19;                                     !- Inlet Port

OS:PlantLoop,
  {480afef4-f0a3-450b-b475-167e39e7c0da}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {938df47c-ba41-4796-b743-73044e34928d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.000146033630474127,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0175240356568952,                     !- Plant Loop Volume {m3}
  {95ca6f90-1fbf-442f-a58e-56e4f06e4737}, !- Plant Side Inlet Node Name
  {b493fb3a-a519-4429-a5fb-f5db05fbd262}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8494aec1-0fcd-4ecb-813f-655aabbbd57c}, !- Demand Side Inlet Node Name
  {72712291-2474-4a61-9735-41d37995579c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6b21fd85-ac0c-4fa1-8338-d605f77d0e5e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Demand Mixer Name
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Demand Splitter Name
  {5d7a1ddc-881f-45f0-a6e7-e0c40f15e43e}, !- Supply Mixer Name
  {274edf97-3adb-4fba-b84a-1b6b16eaba02}; !- Supply Splitter Name

OS:Node,
  {5e17dd77-ba07-40ba-bd12-58249f5d1b12}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {95ca6f90-1fbf-442f-a58e-56e4f06e4737}, !- Inlet Port
  {73546ee1-ae19-4a50-ac94-48e9f375a2f4}; !- Outlet Port

OS:Node,
  {938df47c-ba41-4796-b743-73044e34928d}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {e34564f8-593c-4318-9a4d-ea150d463912}, !- Inlet Port
  {b493fb3a-a519-4429-a5fb-f5db05fbd262}; !- Outlet Port

OS:Node,
  {01aaf8c8-ca81-4d02-bfd9-6084468c43a6}, !- Handle
  6.0gal Electricity Booster Water Heater - 28kBtu/hr Supply Inlet Water Node, !- Name
  {69ef7a95-fe23-43ef-ace8-282790cedf6e}, !- Inlet Port
  {8574af1f-6998-448c-a51a-08729067e592}; !- Outlet Port

OS:Connector:Mixer,
  {5d7a1ddc-881f-45f0-a6e7-e0c40f15e43e}, !- Handle
  Connector Mixer 3,                      !- Name
  {f1d83961-8d17-4eea-a41b-25e6ca811ad9}, !- Outlet Branch Name
  {1e3fd3cf-c0ca-4679-8e66-cfd6b3ebddec}, !- Inlet Branch Name 1
  {055713ce-bff9-4dde-902c-5efd88b761c1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {274edf97-3adb-4fba-b84a-1b6b16eaba02}, !- Handle
  Connector Splitter 3,                   !- Name
  {31ba84f5-7b06-4186-ac58-dde8e8296efe}, !- Inlet Branch Name
  {69ef7a95-fe23-43ef-ace8-282790cedf6e}, !- Outlet Branch Name 1
  {1ad1704b-bc7c-4632-91ac-2e255e69cec1}; !- Outlet Branch Name 2

OS:Connection,
  {95ca6f90-1fbf-442f-a58e-56e4f06e4737}, !- Handle
  {480afef4-f0a3-450b-b475-167e39e7c0da}, !- Source Object
  14,                                     !- Outlet Port
  {5e17dd77-ba07-40ba-bd12-58249f5d1b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ef7a95-fe23-43ef-ace8-282790cedf6e}, !- Handle
  {274edf97-3adb-4fba-b84a-1b6b16eaba02}, !- Source Object
  3,                                      !- Outlet Port
  {01aaf8c8-ca81-4d02-bfd9-6084468c43a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b493fb3a-a519-4429-a5fb-f5db05fbd262}, !- Handle
  {938df47c-ba41-4796-b743-73044e34928d}, !- Source Object
  3,                                      !- Outlet Port
  {480afef4-f0a3-450b-b475-167e39e7c0da}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {be8ebbda-fb51-4dba-aa3e-0906ab257081}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {8494aec1-0fcd-4ecb-813f-655aabbbd57c}, !- Inlet Port
  {c45e7f2e-3433-48e2-861d-637148120156}; !- Outlet Port

OS:Node,
  {5cfae656-f639-41b8-86ce-634537e31a46}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {05e434ea-1c59-4b89-845a-4b950dedf93d}, !- Inlet Port
  {72712291-2474-4a61-9735-41d37995579c}; !- Outlet Port

OS:Node,
  {ade79891-0b2e-4370-96f8-b0971cd84be2}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {87a5c060-6c1f-4473-96f8-c96aca6f6330}, !- Inlet Port
  {cfc7c312-57d2-41d5-a590-c13f942797e5}; !- Outlet Port

OS:Connector:Mixer,
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Handle
  Connector Mixer 4,                      !- Name
  {0e2b7b89-5f08-4b3e-be11-c584b90f76c6}, !- Outlet Branch Name
  {67e01af3-51c7-4dd6-92d1-af351c02dc10}, !- Inlet Branch Name 1
  {be9d371d-631b-49ea-bf1c-00b34e0902da}, !- Inlet Branch Name 2
  {41f69023-9cb2-40a8-ad8d-a0aa6157366a}, !- Inlet Branch Name 3
  {ae60016c-51b7-4232-bddb-eb1c01e664b4}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Handle
  Connector Splitter 4,                   !- Name
  {7a8360ce-a04a-4bec-86b6-5b4c06630ed0}, !- Inlet Branch Name
  {87a5c060-6c1f-4473-96f8-c96aca6f6330}, !- Outlet Branch Name 1
  {390dbe4f-4002-4812-8045-6e9eb1a5c43c}, !- Outlet Branch Name 2
  {b56f25b8-db63-406b-b0f2-b5ca1b2872b1}, !- Outlet Branch Name 3
  {8039221c-c05a-43f6-b45e-f2b6866dffbf}; !- Outlet Branch Name 4

OS:Connection,
  {8494aec1-0fcd-4ecb-813f-655aabbbd57c}, !- Handle
  {480afef4-f0a3-450b-b475-167e39e7c0da}, !- Source Object
  17,                                     !- Outlet Port
  {be8ebbda-fb51-4dba-aa3e-0906ab257081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a5c060-6c1f-4473-96f8-c96aca6f6330}, !- Handle
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Source Object
  3,                                      !- Outlet Port
  {ade79891-0b2e-4370-96f8-b0971cd84be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72712291-2474-4a61-9735-41d37995579c}, !- Handle
  {5cfae656-f639-41b8-86ce-634537e31a46}, !- Source Object
  3,                                      !- Outlet Port
  {480afef4-f0a3-450b-b475-167e39e7c0da}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {942afc9e-3c82-4910-82f1-813ee4e71e0e}, !- Handle
  {480afef4-f0a3-450b-b475-167e39e7c0da}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6b21fd85-ac0c-4fa1-8338-d605f77d0e5e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:WaterHeater:Mixed,
  {11d610c5-7a04-474b-9bf3-3c200b5d7f4a}, !- Handle
  6.0gal Electricity Booster Water Heater - 28kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {5291cf50-77d2-4c55-ad59-a1d5b09485c8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8205.51287238235,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0b1f7e16-ea05-44fe-86e5-4362d2bff077}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8574af1f-6998-448c-a51a-08729067e592}, !- Use Side Inlet Node Name
  {147eaf3d-845b-4a5c-8d14-00a44dddb7a7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {6877ff8a-deef-4196-973a-75c003e849aa}, !- Handle
  {11d610c5-7a04-474b-9bf3-3c200b5d7f4a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5291cf50-77d2-4c55-ad59-a1d5b09485c8}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {a79bd943-aa0f-47ad-bfbe-6c975250e73f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a79bd943-aa0f-47ad-bfbe-6c975250e73f}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Node,
  {3e6ccdd3-489f-4c11-8555-24b1ddca4a17}, !- Handle
  6.0gal Electricity Booster Water Heater - 28kBtu/hr Supply Outlet Water Node, !- Name
  {147eaf3d-845b-4a5c-8d14-00a44dddb7a7}, !- Inlet Port
  {1e3fd3cf-c0ca-4679-8e66-cfd6b3ebddec}; !- Outlet Port

OS:Connection,
  {8574af1f-6998-448c-a51a-08729067e592}, !- Handle
  {01aaf8c8-ca81-4d02-bfd9-6084468c43a6}, !- Source Object
  3,                                      !- Outlet Port
  {11d610c5-7a04-474b-9bf3-3c200b5d7f4a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {147eaf3d-845b-4a5c-8d14-00a44dddb7a7}, !- Handle
  {11d610c5-7a04-474b-9bf3-3c200b5d7f4a}, !- Source Object
  32,                                     !- Outlet Port
  {3e6ccdd3-489f-4c11-8555-24b1ddca4a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3fd3cf-c0ca-4679-8e66-cfd6b3ebddec}, !- Handle
  {3e6ccdd3-489f-4c11-8555-24b1ddca4a17}, !- Source Object
  3,                                      !- Outlet Port
  {5d7a1ddc-881f-45f0-a6e7-e0c40f15e43e}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a02cffe5-a58c-4cca-b5a0-e4769b463501}, !- Handle
  Service Water Booster Temp - 180F,      !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {d03350cd-0e7f-4f85-a867-8a3fe6e30b56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d03350cd-0e7f-4f85-a867-8a3fe6e30b56}, !- Handle
  Service Water Booster Temp - 180F Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4de6d00a-24c4-481d-998f-41b6d45831d5}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a02cffe5-a58c-4cca-b5a0-e4769b463501}, !- Schedule Name
  {938df47c-ba41-4796-b743-73044e34928d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bc1c9e5f-de09-4583-b5ee-d7e8d6a7181e}, !- Handle
  Booster Water Loop Pump,                !- Name
  {f4ac7785-00b2-47ac-b1a4-59877cf28616}, !- Inlet Node Name
  {c32b875b-cff4-4922-b58c-f6e5f7ae3fbd}, !- Outlet Node Name
  0.000146033630474127,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0afd114a-18ee-4a22-94a5-9f7519785e60}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {c32b875b-cff4-4922-b58c-f6e5f7ae3fbd}, !- Inlet Port
  {31ba84f5-7b06-4186-ac58-dde8e8296efe}; !- Outlet Port

OS:Connection,
  {c32b875b-cff4-4922-b58c-f6e5f7ae3fbd}, !- Handle
  {bc1c9e5f-de09-4583-b5ee-d7e8d6a7181e}, !- Source Object
  3,                                      !- Outlet Port
  {0afd114a-18ee-4a22-94a5-9f7519785e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ba84f5-7b06-4186-ac58-dde8e8296efe}, !- Handle
  {0afd114a-18ee-4a22-94a5-9f7519785e60}, !- Source Object
  3,                                      !- Outlet Port
  {274edf97-3adb-4fba-b84a-1b6b16eaba02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89025180-9314-4954-9ae9-5aa8aaa7bbee}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {73684aac-0ed2-460d-9d34-13ea9a72577e}, !- Inlet Node Name
  {ca440b69-c3c5-4547-ad28-ba39ce88017c}; !- Outlet Node Name

OS:Node,
  {32b442f6-7fe7-47e2-9d08-0c8a455c8fcc}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {1ad1704b-bc7c-4632-91ac-2e255e69cec1}, !- Inlet Port
  {73684aac-0ed2-460d-9d34-13ea9a72577e}; !- Outlet Port

OS:Connection,
  {1ad1704b-bc7c-4632-91ac-2e255e69cec1}, !- Handle
  {274edf97-3adb-4fba-b84a-1b6b16eaba02}, !- Source Object
  4,                                      !- Outlet Port
  {32b442f6-7fe7-47e2-9d08-0c8a455c8fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d8d2755-9658-4099-8704-663c50077d1a}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {ca440b69-c3c5-4547-ad28-ba39ce88017c}, !- Inlet Port
  {055713ce-bff9-4dde-902c-5efd88b761c1}; !- Outlet Port

OS:Connection,
  {73684aac-0ed2-460d-9d34-13ea9a72577e}, !- Handle
  {32b442f6-7fe7-47e2-9d08-0c8a455c8fcc}, !- Source Object
  3,                                      !- Outlet Port
  {89025180-9314-4954-9ae9-5aa8aaa7bbee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca440b69-c3c5-4547-ad28-ba39ce88017c}, !- Handle
  {89025180-9314-4954-9ae9-5aa8aaa7bbee}, !- Source Object
  3,                                      !- Outlet Port
  {5d8d2755-9658-4099-8704-663c50077d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055713ce-bff9-4dde-902c-5efd88b761c1}, !- Handle
  {5d8d2755-9658-4099-8704-663c50077d1a}, !- Source Object
  3,                                      !- Outlet Port
  {5d7a1ddc-881f-45f0-a6e7-e0c40f15e43e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {91a73e9c-aa6c-4bb4-897b-8cce687922b9}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {cfc7c312-57d2-41d5-a590-c13f942797e5}, !- Inlet Node Name
  {866c70c4-9b9b-4d9a-84f3-b34ef6c4312f}; !- Outlet Node Name

OS:Node,
  {778693b1-e2c8-44a1-b9a3-08481226ebf1}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {866c70c4-9b9b-4d9a-84f3-b34ef6c4312f}, !- Inlet Port
  {67e01af3-51c7-4dd6-92d1-af351c02dc10}; !- Outlet Port

OS:Connection,
  {cfc7c312-57d2-41d5-a590-c13f942797e5}, !- Handle
  {ade79891-0b2e-4370-96f8-b0971cd84be2}, !- Source Object
  3,                                      !- Outlet Port
  {91a73e9c-aa6c-4bb4-897b-8cce687922b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866c70c4-9b9b-4d9a-84f3-b34ef6c4312f}, !- Handle
  {91a73e9c-aa6c-4bb4-897b-8cce687922b9}, !- Source Object
  3,                                      !- Outlet Port
  {778693b1-e2c8-44a1-b9a3-08481226ebf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e01af3-51c7-4dd6-92d1-af351c02dc10}, !- Handle
  {778693b1-e2c8-44a1-b9a3-08481226ebf1}, !- Source Object
  3,                                      !- Outlet Port
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80b4f813-f0a2-429f-8ca2-1fae85714763}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {dc0d7af6-3358-4850-bdfa-a277535ed47c}, !- Inlet Node Name
  {e34564f8-593c-4318-9a4d-ea150d463912}; !- Outlet Node Name

OS:Node,
  {58afef1b-ec85-4cca-8b58-a98c035f815a}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f1d83961-8d17-4eea-a41b-25e6ca811ad9}, !- Inlet Port
  {dc0d7af6-3358-4850-bdfa-a277535ed47c}; !- Outlet Port

OS:Connection,
  {f1d83961-8d17-4eea-a41b-25e6ca811ad9}, !- Handle
  {5d7a1ddc-881f-45f0-a6e7-e0c40f15e43e}, !- Source Object
  2,                                      !- Outlet Port
  {58afef1b-ec85-4cca-8b58-a98c035f815a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0d7af6-3358-4850-bdfa-a277535ed47c}, !- Handle
  {58afef1b-ec85-4cca-8b58-a98c035f815a}, !- Source Object
  3,                                      !- Outlet Port
  {80b4f813-f0a2-429f-8ca2-1fae85714763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34564f8-593c-4318-9a4d-ea150d463912}, !- Handle
  {80b4f813-f0a2-429f-8ca2-1fae85714763}, !- Source Object
  3,                                      !- Outlet Port
  {938df47c-ba41-4796-b743-73044e34928d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20d468de-4b21-46ad-86e1-67e05673dda4}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {c45e7f2e-3433-48e2-861d-637148120156}, !- Inlet Node Name
  {45ee31cf-3b7b-49cd-ae02-7a16d5560313}; !- Outlet Node Name

OS:Node,
  {0c96f398-628f-4b3b-8190-a45de4c6aa42}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {45ee31cf-3b7b-49cd-ae02-7a16d5560313}, !- Inlet Port
  {7a8360ce-a04a-4bec-86b6-5b4c06630ed0}; !- Outlet Port

OS:Connection,
  {c45e7f2e-3433-48e2-861d-637148120156}, !- Handle
  {be8ebbda-fb51-4dba-aa3e-0906ab257081}, !- Source Object
  3,                                      !- Outlet Port
  {20d468de-4b21-46ad-86e1-67e05673dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ee31cf-3b7b-49cd-ae02-7a16d5560313}, !- Handle
  {20d468de-4b21-46ad-86e1-67e05673dda4}, !- Source Object
  3,                                      !- Outlet Port
  {0c96f398-628f-4b3b-8190-a45de4c6aa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8360ce-a04a-4bec-86b6-5b4c06630ed0}, !- Handle
  {0c96f398-628f-4b3b-8190-a45de4c6aa42}, !- Source Object
  3,                                      !- Outlet Port
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e7bc2ba3-f962-4608-973d-2cc8ec52c6f7}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {80a0fee1-add5-46aa-bb05-e7157b6513db}, !- Inlet Node Name
  {05e434ea-1c59-4b89-845a-4b950dedf93d}; !- Outlet Node Name

OS:Node,
  {aad62a0c-a2da-4767-a8a4-1f2269c79c10}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {0e2b7b89-5f08-4b3e-be11-c584b90f76c6}, !- Inlet Port
  {80a0fee1-add5-46aa-bb05-e7157b6513db}; !- Outlet Port

OS:Connection,
  {0e2b7b89-5f08-4b3e-be11-c584b90f76c6}, !- Handle
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Source Object
  2,                                      !- Outlet Port
  {aad62a0c-a2da-4767-a8a4-1f2269c79c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a0fee1-add5-46aa-bb05-e7157b6513db}, !- Handle
  {aad62a0c-a2da-4767-a8a4-1f2269c79c10}, !- Source Object
  3,                                      !- Outlet Port
  {e7bc2ba3-f962-4608-973d-2cc8ec52c6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e434ea-1c59-4b89-845a-4b950dedf93d}, !- Handle
  {e7bc2ba3-f962-4608-973d-2cc8ec52c6f7}, !- Source Object
  3,                                      !- Outlet Port
  {5cfae656-f639-41b8-86ce-634537e31a46}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {6503a50a-aa36-433e-b9d8-89ad21831d84}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {c0dcb7a7-f0fc-409a-9f5f-81603f6a2d7b}, !- Loop Demand Side Inlet Node
  {f2ad1931-b379-46ff-9cd1-838ce2ff2f6f}, !- Loop Demand Side Outlet Node
  0.000146033630474127,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {73546ee1-ae19-4a50-ac94-48e9f375a2f4}, !- Loop Supply Side Inlet Node
  {a113dcf4-0610-4bb1-b328-67e8bb851909}, !- Loop Supply Side Outlet Node
  0.000146033630474127,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  177.960898568467,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {a066654e-7eff-48b3-b321-cabb53b94269}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {a113dcf4-0610-4bb1-b328-67e8bb851909}, !- Inlet Port
  {f4ac7785-00b2-47ac-b1a4-59877cf28616}; !- Outlet Port

OS:Connection,
  {73546ee1-ae19-4a50-ac94-48e9f375a2f4}, !- Handle
  {5e17dd77-ba07-40ba-bd12-58249f5d1b12}, !- Source Object
  3,                                      !- Outlet Port
  {6503a50a-aa36-433e-b9d8-89ad21831d84}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a113dcf4-0610-4bb1-b328-67e8bb851909}, !- Handle
  {6503a50a-aa36-433e-b9d8-89ad21831d84}, !- Source Object
  7,                                      !- Outlet Port
  {a066654e-7eff-48b3-b321-cabb53b94269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ac7785-00b2-47ac-b1a4-59877cf28616}, !- Handle
  {a066654e-7eff-48b3-b321-cabb53b94269}, !- Source Object
  3,                                      !- Outlet Port
  {bc1c9e5f-de09-4583-b5ee-d7e8d6a7181e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b72a897-11ec-4f6b-9f93-146d73a1b092}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {750e8307-dc4d-4825-a086-a209b9678603}, !- Inlet Port
  {c0dcb7a7-f0fc-409a-9f5f-81603f6a2d7b}; !- Outlet Port

OS:Connection,
  {750e8307-dc4d-4825-a086-a209b9678603}, !- Handle
  {ceee58d4-58b8-4743-aaaf-d3a033424817}, !- Source Object
  20,                                     !- Outlet Port
  {0b72a897-11ec-4f6b-9f93-146d73a1b092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09648f92-b1f2-40da-a040-242166ce1f8d}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {f2ad1931-b379-46ff-9cd1-838ce2ff2f6f}, !- Inlet Port
  {fb5226f4-d603-464d-98a4-146564884903}; !- Outlet Port

OS:Connection,
  {c0dcb7a7-f0fc-409a-9f5f-81603f6a2d7b}, !- Handle
  {0b72a897-11ec-4f6b-9f93-146d73a1b092}, !- Source Object
  3,                                      !- Outlet Port
  {6503a50a-aa36-433e-b9d8-89ad21831d84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ad1931-b379-46ff-9cd1-838ce2ff2f6f}, !- Handle
  {6503a50a-aa36-433e-b9d8-89ad21831d84}, !- Source Object
  4,                                      !- Outlet Port
  {09648f92-b1f2-40da-a040-242166ce1f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {93bb4a9b-7ae0-4f26-a90d-87d85c863601}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {fb5226f4-d603-464d-98a4-146564884903}, !- Inlet Node
  {b6a76f12-b75c-4666-b6a8-47a4a99d0ab8}, !- Outlet Node
  0.011380436584948,                      !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  10.9308333333333,                       !- Source Temperature {C}
  {20c9f8a3-a5ce-4fa7-ac29-bc1b0da2bb29}; !- Source Temperature Schedule Name {C}

OS:Node,
  {6c374234-f1e9-406d-b408-171caa5a02b6}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {b6a76f12-b75c-4666-b6a8-47a4a99d0ab8}, !- Inlet Port
  {3f625170-38af-47ee-98e8-01746ffae931}; !- Outlet Port

OS:Connection,
  {fb5226f4-d603-464d-98a4-146564884903}, !- Handle
  {09648f92-b1f2-40da-a040-242166ce1f8d}, !- Source Object
  3,                                      !- Outlet Port
  {93bb4a9b-7ae0-4f26-a90d-87d85c863601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a76f12-b75c-4666-b6a8-47a4a99d0ab8}, !- Handle
  {93bb4a9b-7ae0-4f26-a90d-87d85c863601}, !- Source Object
  3,                                      !- Outlet Port
  {6c374234-f1e9-406d-b408-171caa5a02b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f625170-38af-47ee-98e8-01746ffae931}, !- Handle
  {6c374234-f1e9-406d-b408-171caa5a02b6}, !- Source Object
  3,                                      !- Outlet Port
  {5511045b-7a53-42f9-8520-736e632b5c24}, !- Target Object
  20;                                     !- Inlet Port

OS:Schedule:Constant,
  {20c9f8a3-a5ce-4fa7-ac29-bc1b0da2bb29}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  10.9308333333333;                       !- Value

OS:Node,
  {3636acf9-1c49-405d-8ff9-5d6a7aa6f58c}, !- Handle
  LargeHotel Kitchen A  - Story ground WUC 0.23gpm 180F Inlet Water Node, !- Name
  {390dbe4f-4002-4812-8045-6e9eb1a5c43c}, !- Inlet Port
  {c9f527b1-8eff-4cfd-97be-d504cfc01901}; !- Outlet Port

OS:Connection,
  {390dbe4f-4002-4812-8045-6e9eb1a5c43c}, !- Handle
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Source Object
  4,                                      !- Outlet Port
  {3636acf9-1c49-405d-8ff9-5d6a7aa6f58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e20cc01-da3a-4097-9775-a12eb40badb5}, !- Handle
  LargeHotel Kitchen A  - Story ground WUC 0.23gpm 180F Outlet Water Node, !- Name
  {ba8bff9a-fc94-4e57-9ad7-67936e7cfb58}, !- Inlet Port
  {be9d371d-631b-49ea-bf1c-00b34e0902da}; !- Outlet Port

OS:Connection,
  {c9f527b1-8eff-4cfd-97be-d504cfc01901}, !- Handle
  {3636acf9-1c49-405d-8ff9-5d6a7aa6f58c}, !- Source Object
  3,                                      !- Outlet Port
  {e4b44788-e220-42f0-b3ff-1440f6122692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8bff9a-fc94-4e57-9ad7-67936e7cfb58}, !- Handle
  {e4b44788-e220-42f0-b3ff-1440f6122692}, !- Source Object
  3,                                      !- Outlet Port
  {3e20cc01-da3a-4097-9775-a12eb40badb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9d371d-631b-49ea-bf1c-00b34e0902da}, !- Handle
  {3e20cc01-da3a-4097-9775-a12eb40badb5}, !- Source Object
  3,                                      !- Outlet Port
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e72c65b3-b02e-49e1-bb32-92c308da3ce3}, !- Handle
  LargeHotel Kitchen B  - Story ground WUC 1.85gpm 180F Inlet Water Node, !- Name
  {b56f25b8-db63-406b-b0f2-b5ca1b2872b1}, !- Inlet Port
  {cc01351d-e444-4129-9cbc-2318954da01d}; !- Outlet Port

OS:Connection,
  {b56f25b8-db63-406b-b0f2-b5ca1b2872b1}, !- Handle
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Source Object
  5,                                      !- Outlet Port
  {e72c65b3-b02e-49e1-bb32-92c308da3ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d727c120-c391-43de-b853-316c1b0f26fd}, !- Handle
  LargeHotel Kitchen B  - Story ground WUC 1.85gpm 180F Outlet Water Node, !- Name
  {ed0cbda6-44ca-4978-ae23-084eaaaaa9e2}, !- Inlet Port
  {41f69023-9cb2-40a8-ad8d-a0aa6157366a}; !- Outlet Port

OS:Connection,
  {cc01351d-e444-4129-9cbc-2318954da01d}, !- Handle
  {e72c65b3-b02e-49e1-bb32-92c308da3ce3}, !- Source Object
  3,                                      !- Outlet Port
  {b2d1eef1-eaee-41ea-a624-c64a7a6d74cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0cbda6-44ca-4978-ae23-084eaaaaa9e2}, !- Handle
  {b2d1eef1-eaee-41ea-a624-c64a7a6d74cd}, !- Source Object
  3,                                      !- Outlet Port
  {d727c120-c391-43de-b853-316c1b0f26fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f69023-9cb2-40a8-ad8d-a0aa6157366a}, !- Handle
  {d727c120-c391-43de-b853-316c1b0f26fd}, !- Source Object
  3,                                      !- Outlet Port
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cafa8294-c331-4f4a-8131-cbaee2e4aa5b}, !- Handle
  LargeHotel Kitchen C  - Story ground WUC 0.23gpm 180F Inlet Water Node, !- Name
  {8039221c-c05a-43f6-b45e-f2b6866dffbf}, !- Inlet Port
  {cf988554-ebae-4252-b08d-2c0492356e2b}; !- Outlet Port

OS:Connection,
  {8039221c-c05a-43f6-b45e-f2b6866dffbf}, !- Handle
  {6ed8f0e4-7bfd-4c92-97aa-ce6332ec1643}, !- Source Object
  6,                                      !- Outlet Port
  {cafa8294-c331-4f4a-8131-cbaee2e4aa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bec864ed-ea6d-4b7f-b0b8-6a77436c4900}, !- Handle
  LargeHotel Kitchen C  - Story ground WUC 0.23gpm 180F Outlet Water Node, !- Name
  {22463369-81bc-4590-82ae-0bbd8fa653f1}, !- Inlet Port
  {ae60016c-51b7-4232-bddb-eb1c01e664b4}; !- Outlet Port

OS:Connection,
  {cf988554-ebae-4252-b08d-2c0492356e2b}, !- Handle
  {cafa8294-c331-4f4a-8131-cbaee2e4aa5b}, !- Source Object
  3,                                      !- Outlet Port
  {d68ada5e-8dac-4d07-83a6-0e7cbf16be8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22463369-81bc-4590-82ae-0bbd8fa653f1}, !- Handle
  {d68ada5e-8dac-4d07-83a6-0e7cbf16be8c}, !- Source Object
  3,                                      !- Outlet Port
  {bec864ed-ea6d-4b7f-b0b8-6a77436c4900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae60016c-51b7-4232-bddb-eb1c01e664b4}, !- Handle
  {bec864ed-ea6d-4b7f-b0b8-6a77436c4900}, !- Source Object
  3,                                      !- Outlet Port
  {1c83e59a-996d-4080-bc50-8b147c869393}, !- Target Object
  6;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {9e7e8d2d-52ce-4176-917f-98dc9e74081f}, !- Handle
  Walk-in Cooler,                         !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  5028.1,                                 !- Rated Coil Cooling Capacity {W}
  1.7,                                    !- Operating Temperature {C}
  -3.9,                                   !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  291.6,                                  !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Lighting Schedule Name
  Offcycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {6ff8a621-549a-4657-9740-2cf53ea1db97}, !- Defrost Schedule Name
  {9fe2177a-66ef-4872-b441-b6724a2f7db7}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {612bc84f-327d-4358-bb85-7389e66611ae}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {612bc84f-327d-4358-bb85-7389e66611ae}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  2.27,                                   !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  2.27,                                   !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {17eb9110-d34c-4111-af5a-1821550936e2}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {6ff8a621-549a-4657-9740-2cf53ea1db97}, !- Handle
  Walk-in Cooler Defrost,                 !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {d0ba28db-f79b-4ff0-9a5a-c6fed74a9e65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0ba28db-f79b-4ff0-9a5a-c6fed74a9e65}, !- Handle
  Walk-in Cooler Defrost Default,         !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {9fe2177a-66ef-4872-b441-b6724a2f7db7}, !- Handle
  Walk-in Cooler Dripdown,                !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {35b33cbc-083a-40eb-9df2-500220562f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35b33cbc-083a-40eb-9df2-500220562f2f}, !- Handle
  Walk-in Cooler Dripdown Default,        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  12,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Constant,
  {17eb9110-d34c-4111-af5a-1821550936e2}, !- Handle
  Always Off Discrete,                    !- Name
  {16bf6644-3b76-4222-9f98-c4538bfa85a2}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {16bf6644-3b76-4222-9f98-c4538bfa85a2}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Refrigeration:WalkIn,
  {3b45502b-2583-462b-9c3b-c2a0e30ef302}, !- Handle
  Walk-in Freezer,                        !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  4834.8,                                 !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  386.78,                                 !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240.8,                                  !- Rated Total Lighting Power {W}
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {da2c84d0-6558-4ad6-90cf-a2ed6e9eac6a}, !- Defrost Schedule Name
  {98c53f4c-3421-41cc-964f-6f88aecc60fb}, !- Defrost Drip-Down Schedule Name
  3819.5,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.3,                                   !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {be444771-749f-40cf-a6a9-0a40d505c2ef}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {be444771-749f-40cf-a6a9-0a40d505c2ef}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {e41bfec1-0a22-479f-84f4-b3885c36cde5}, !- Zone Name
  68.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone {m2}
  2.1,                                    !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.3,                                    !- Area of Stocking Doors Facing Zone {m2}
  2.1,                                    !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {17eb9110-d34c-4111-af5a-1821550936e2}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {da2c84d0-6558-4ad6-90cf-a2ed6e9eac6a}, !- Handle
  Walk-in Freezer Defrost,                !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {2f23c1fc-0c6f-4b4d-9b26-8c68b4e1d474}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f23c1fc-0c6f-4b4d-9b26-8c68b4e1d474}, !- Handle
  Walk-in Freezer Defrost Default,        !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {98c53f4c-3421-41cc-964f-6f88aecc60fb}, !- Handle
  Walk-in Freezer Dripdown,               !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  {d14e2fb3-0717-4614-b11d-12120493fda4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d14e2fb3-0717-4614-b11d-12120493fda4}, !- Handle
  Walk-in Freezer Dripdown Default,       !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  50,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:System,
  {ca3b6ac5-5e16-47f4-a76d-89c06792def6}, !- Handle
  MT Refrigeration System,                !- Name
  {d44d3877-ba0a-4a17-b161-37bb2c3ab6d2}, !- Refrigerated CaseAndWalkInList Name
  {594c51ee-21c9-4855-932a-ddfff48de46b}, !- Refrigeration TransferLoad List Name
  {8c736d2c-05c0-4d37-9d0e-a4aa409aab76}, !- Refrigeration Condenser Name
  {7fe554bb-24c0-41cb-a614-32e76a02d92b}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {10f1ed51-1fb8-4b9f-9c67-1ea61ac48bc5}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {d44d3877-ba0a-4a17-b161-37bb2c3ab6d2}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {9e7e8d2d-52ce-4176-917f-98dc9e74081f}; !- Model Object 1

OS:ModelObjectList,
  {594c51ee-21c9-4855-932a-ddfff48de46b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {7fe554bb-24c0-41cb-a614-32e76a02d92b}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {ea64868d-3c49-4021-b39c-0b705cd96cf8}; !- Model Object 1

OS:ModelObjectList,
  {10f1ed51-1fb8-4b9f-9c67-1ea61ac48bc5}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Curve:Bicubic,
  {7f0ae29d-aca0-423d-9fe6-c13fb254c327}, !- Handle
  Old_Med_Temp_Comp_Pwr_Curve,            !- Name
  7438.922294,                            !- Coefficient1 Constant
  -269.5975647,                           !- Coefficient2 x
  -9.856104461,                           !- Coefficient3 x**2
  553.5732602,                            !- Coefficient4 y
  -3.385889614,                           !- Coefficient5 y**2
  14.86578782,                            !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.009822793,                            !- Coefficient8 y**3
  0.097362356,                            !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {3c970d81-0a9b-46f6-97e9-5bd648d8442c}, !- Handle
  Old_Med_Temp_Comp_Cap_Curve,            !- Name
  151166.4362,                            !- Coefficient1 Constant
  5266.347888,                            !- Coefficient2 x
  60.67271508,                            !- Coefficient3 x**2
  -1851.559382,                           !- Coefficient4 y
  5.731327549,                            !- Coefficient5 y**2
  -46.92771731,                           !- Coefficient6 x*y
  0.136401203,                            !- Coefficient7 x**3
  -0.035697884,                           !- Coefficient8 y**3
  -0.403053994,                           !- Coefficient9 x**2*y
  -0.039290478,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {ea64868d-3c49-4021-b39c-0b705cd96cf8}, !- Handle
  MT Refrigeration System Compressor 1,   !- Name
  {7f0ae29d-aca0-423d-9fe6-c13fb254c327}, !- Refrigeration Compressor Power Curve Name
  {3c970d81-0a9b-46f6-97e9-5bd648d8442c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {322bcea2-2078-408d-8895-569a43556e56}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8c736d2c-05c0-4d37-9d0e-a4aa409aab76}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {322bcea2-2078-408d-8895-569a43556e56}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  201.124,                                !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {a1b64346-d7a1-4676-b28a-3e0c8f0d3298}, !- Handle
  LT Refrigeration System,                !- Name
  {1e81795f-038a-4774-82c1-8c0ffad3d241}, !- Refrigerated CaseAndWalkInList Name
  {a5d1a3c7-b455-4389-b8b4-7577e1865814}, !- Refrigeration TransferLoad List Name
  {95d06ade-fe27-496f-b7ef-32ef2831be64}, !- Refrigeration Condenser Name
  {925068c0-25ba-414a-980e-e086f8967cd0}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {bf50debd-b348-464c-a04f-0cb3b8ce1e5d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1e81795f-038a-4774-82c1-8c0ffad3d241}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {3b45502b-2583-462b-9c3b-c2a0e30ef302}; !- Model Object 1

OS:ModelObjectList,
  {a5d1a3c7-b455-4389-b8b4-7577e1865814}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {925068c0-25ba-414a-980e-e086f8967cd0}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {ed7131e3-2932-47a3-89b6-9364431b3ab9}; !- Model Object 1

OS:ModelObjectList,
  {bf50debd-b348-464c-a04f-0cb3b8ce1e5d}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Curve:Bicubic,
  {fb869a83-f60e-4928-91d6-71bfe523c287}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.27106,                            !- Coefficient1 Constant
  1027.632052,                            !- Coefficient2 x
  18.10662623,                            !- Coefficient3 x**2
  -442.1997136,                           !- Coefficient4 y
  11.13352877,                            !- Coefficient5 y**2
  -20.38045192,                           !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.058866918,                           !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {0621ed35-36b0-4751-88f8-a4bbb0e7b1d0}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.8339,                            !- Coefficient1 Constant
  6102.903702,                            !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.432648,                           !- Coefficient4 y
  19.78765887,                            !- Coefficient5 y**2
  -90.95810147,                           !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.041157653,                           !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {ed7131e3-2932-47a3-89b6-9364431b3ab9}, !- Handle
  LT Refrigeration System Compressor 1,   !- Name
  {fb869a83-f60e-4928-91d6-71bfe523c287}, !- Refrigeration Compressor Power Curve Name
  {0621ed35-36b0-4751-88f8-a4bbb0e7b1d0}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {58aff741-9a17-4201-9f74-e6f8cc6bd084}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {95d06ade-fe27-496f-b7ef-32ef2831be64}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {58aff741-9a17-4201-9f74-e6f8cc6bd084}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  193.392,                                !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {74e6e1dc-adae-4823-81f9-d31b614863dc}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Handle
  HotelLarge HTGSETP_SCH,                 !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {4ee7b9b2-1a9c-496c-83b0-90d461c46110}, !- Default Day Schedule Name
  {8632d770-7f32-410d-b9a5-1f439be1a596}, !- Summer Design Day Schedule Name
  {de9069b7-d667-48fa-b9ba-d292acdffbd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ee7b9b2-1a9c-496c-83b0-90d461c46110}, !- Handle
  HotelLarge HTGSETP_SCH Default,         !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  30,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {de9069b7-d667-48fa-b9ba-d292acdffbd3}, !- Handle
  HotelLarge HTGSETP_SCH Winter Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8632d770-7f32-410d-b9a5-1f439be1a596}, !- Handle
  HotelLarge HTGSETP_SCH Summer Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b55a8d92-2800-4219-8dd5-1b17b5014600}, !- Handle
  HotelLarge CLGSETP_SCH,                 !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {1f5cd68e-ca68-40f2-8562-5538b15baa6d}, !- Default Day Schedule Name
  {9bfad929-4ce6-470e-8695-5593b0a8fb4f}, !- Summer Design Day Schedule Name
  {e965c4ca-74fc-4db3-9623-b168933f4774}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f5cd68e-ca68-40f2-8562-5538b15baa6d}, !- Handle
  HotelLarge CLGSETP_SCH Default,         !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  30,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {e965c4ca-74fc-4db3-9623-b168933f4774}, !- Handle
  HotelLarge CLGSETP_SCH Winter Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9bfad929-4ce6-470e-8695-5593b0a8fb4f}, !- Handle
  HotelLarge CLGSETP_SCH Summer Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d1dbc308-20c3-452a-a6ed-c36414497883}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43b1deb3-75b2-4dd7-a013-19f70c62bb16}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a160bcd-3495-4c71-b38f-1fc2c2bd4e23}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 3, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1bc6d62-0533-426d-9589-816c95ea9ebe}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 4, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8687384-e4aa-41d4-ad7d-3a884d6e85d8}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 5, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {998c06ca-1f02-4744-8436-de0a94104340}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 6, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bc8c409-77d0-4416-8b13-9e28f5a50e3e}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 7, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82dab622-64b9-4dc7-a719-7fd45a58379a}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Thermostat 8, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab493262-a36a-4193-9706-baca297c8950}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b32ce481-e942-4823-8b46-2e9a58cb4748}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96650a71-1807-4ee1-9d31-2e8a1ca641aa}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55baecdc-79bb-4c6e-9fcd-32494f166ca2}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Thermostat 3, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76dadd68-51da-4b20-8051-e53125666915}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Thermostat 4, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9017552b-cfb3-4b38-add9-34a285771190}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Thermostat 5, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6d06bd1-d0d5-46f5-bbc4-7e7f577533d9}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b97da499-c5c1-4e75-96df-61699a466092}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d698417-4b0e-4029-9da5-3b549b6a11f2}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30abb7ff-5004-43aa-a317-f91477eee5e4}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 Thermostat 3, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90918f53-2afd-4d33-b11b-7ddb69fc4729}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 Thermostat 4, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61330521-4230-4211-a31f-e43b6e9b16f2}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {267cf185-ca69-4374-a327-ca8cca4fc7d8}, !- Default Day Schedule Name
  {feb71ea0-4252-4625-9d7e-5a01dcfe2948}, !- Summer Design Day Schedule Name
  {83a02547-ec16-4c03-b9a1-d33b93ce0a1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {267cf185-ca69-4374-a327-ca8cca4fc7d8}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  18.889,                                 !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.889;                                 !- Value Until Time 3

OS:Schedule:Day,
  {83a02547-ec16-4c03-b9a1-d33b93ce0a1e}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {feb71ea0-4252-4625-9d7e-5a01dcfe2948}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fcd3220-ad33-43b8-869b-2c72de520c11}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {bbeccfb9-f025-4325-a39b-6dba242a841e}, !- Default Day Schedule Name
  {d04c7003-b46f-4a44-8bd8-dbfea40d94f1}, !- Summer Design Day Schedule Name
  {1610f859-9741-46e7-b33f-9bf2ef9cfc7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbeccfb9-f025-4325-a39b-6dba242a841e}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  23.333,                                 !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.333;                                 !- Value Until Time 3

OS:Schedule:Day,
  {1610f859-9741-46e7-b33f-9bf2ef9cfc7b}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d04c7003-b46f-4a44-8bd8-dbfea40d94f1}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {60b4faec-9a52-475d-8f8b-a6e1090f516b}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 1, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bad6ad7-ef5e-4515-bf25-3ffd5776dce0}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 2, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad5fc6e7-c8b6-4eeb-a3ca-400f5e85ff52}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 3, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f2a9bd-70a6-4565-b4a2-a9333e140049}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 4, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78b2a891-7455-42c8-a83d-66037dca63e4}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 5, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7708818-2d82-4ee6-b678-e77026306c99}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 6, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0c3757e-029b-4827-b5f6-3db36c06a92f}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 7, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce3feb68-1758-41c2-833b-d250b5d8c16b}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 8, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc477bb9-2a4a-4ce5-b4f7-6af053f7c5db}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Thermostat 9, !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Heating Setpoint Temperature Schedule Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1265d49-dd7d-4b51-9b2d-4c07aa7cfabb}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e30a003-95a6-4fdf-841a-5560713b4df5}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24f02ea3-2985-4f9e-9e51-64bd0ad2caae}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5dd6929-9ec2-42e6-8ae2-a45a1420f391}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da84e1cb-3db6-4e73-aeb3-7104ca9b7d49}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c60c76ab-1034-461c-91f3-19ffae1bda76}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19643867-0555-49a9-b5eb-de78523ad41f}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e0e56c-0e64-4e3b-8f30-58293cdca896}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ba4c019-f592-4130-b887-7ee70c8c6e77}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9ed1a1-3413-4281-81d1-1ed3beaad83d}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Thermostat 3, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fa42a50-5f01-44ba-a788-038cad86d2fb}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Thermostat 4, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a0c18ef-e559-4ecd-ab27-54a771973f07}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Thermostat 5, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3f35028-d917-4e2e-8e79-fea4fc07e32e}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {358e03f6-9e0c-4c3e-81ac-efa47387b7bb}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30541630-c660-41fc-9a99-76b31483da4c}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {237b3f53-6498-4a70-a03c-ad7b2157005e}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61cd5e25-bbba-4db4-ac18-e49a70b173af}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f4b9e9c-7176-407d-90e5-9c8e0464bbee}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be069124-24cf-4def-b8dc-aaa04d0ec70c}, !- Handle
  LargeHotel Storage - ComStock 90.1-2010 Thermostat, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adbccafc-ea99-4389-afe1-af608124791b}, !- Handle
  LargeHotel Storage - ComStock 90.1-2010 Thermostat 1, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {169e8d44-291d-4490-aedf-e3a1e65d1b24}, !- Handle
  LargeHotel Storage - ComStock 90.1-2010 Thermostat 2, !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Heating Setpoint Temperature Schedule Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {7c56d6ca-c6da-4a63-8937-d3d3eb9b67b6}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ec5698df-c1ff-4a26-8dfa-9cb4d4e86a94}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {7c56d6ca-c6da-4a63-8937-d3d3eb9b67b6}; !- Layer 1

OS:InternalMass:Definition,
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ec5698df-c1ff-4a26-8dfa-9cb4d4e86a94}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e1351bbc-3cfd-4c56-969f-c28654eebbfc}, !- Handle
  LargeHotel GuestRoom C  - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4543c9b-1cbd-41a7-8d0c-20ced8efd6e9}, !- Handle
  LargeHotel Corridor B  - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04dadcf1-af73-416e-b8f3-9be0d5bb7bab}, !- Handle
  LargeHotel GuestRoom A  - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38765040-f24b-4827-97f2-03e3cc28e0da}, !- Handle
  LargeHotel Corridor B end_a - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e01aa27-c198-4cef-a22e-a0a90d8d2fae}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fcff6bab-f052-430d-9ff5-80eee2b44bea}, !- Handle
  LargeHotel Lobby A end_b - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {313cd92d-2d3d-4c21-b13b-cf70edbfc9a3}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c44c263a-34ea-4cd9-b6a2-d6c2c18de687}, !- Handle
  LargeHotel Lobby B end_b - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {248d5eed-224e-4d5c-9a2f-a719fd9563f1}, !- Handle
  LargeHotel Lobby A  - Story mid Mass,   !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfd6040a-70c4-4b74-a426-9dd9d4754cc8}, !- Handle
  LargeHotel Banquet C  - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef7a4353-7fa3-466d-b40c-d8246a3f50dd}, !- Handle
  LargeHotel Banquet B  - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {31017c17-bab5-453b-ae4a-92884193f76d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1063d834-fb8a-459e-ba1c-ff67b5a52bc5}, !- Handle
  LargeHotel GuestRoom C  - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {275470b6-6bed-4e90-bcd7-dfeb927c5a28}, !- Handle
  LargeHotel Corridor B  - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d009b1f-ac9e-42b3-b7df-adb8c4b716a8}, !- Handle
  LargeHotel GuestRoom A  - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfcc3505-3a56-4bf3-92b1-1915eff35062}, !- Handle
  LargeHotel Laundry C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb49d094-481d-487a-9e24-b31821a55d8d}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {730a1805-644c-4c08-9b7d-bdef614c9c19}, !- Handle
  LargeHotel Laundry B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {abd39091-f156-4743-854b-d4aabe71d263}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0763e239-16f4-4556-8d88-d0aa8d8bf434}, !- Handle
  LargeHotel Corridor B end_a - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {950a8f90-ff44-483f-b582-89bba945d0c6}, !- Handle
  LargeHotel Lobby C end_b - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {075e32b4-5999-4a01-8663-2e039cc70572}, !- Handle
  LargeHotel Storage C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {859b8cd2-e65f-422e-a0ba-3da6920c3d72}, !- Handle
  LargeHotel Corridor B end_b - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df9886b5-3a5b-4117-bcff-0652583d0d68}, !- Handle
  LargeHotel Lobby C  - Story mid Mass,   !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a41811e-9ccd-4788-99a2-b948cbcd0190}, !- Handle
  LargeHotel Retail B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12d05478-34da-495a-9575-be7bf5043777}, !- Handle
  LargeHotel Mechanical A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d5d4cedf-2112-4fcc-a699-535ac41095af}, !- Handle
  LargeHotel Storage A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46c03226-dca3-4863-bbb1-2eeb35536803}, !- Handle
  LargeHotel Kitchen B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {522e6a8f-9544-418d-9045-40145eed7049}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95823e2f-41d1-405b-872b-a27e09e53d95}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2b62090-d186-4f61-99a9-dbbbffa439f0}, !- Handle
  LargeHotel Cafe B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbe67a9c-a874-45fe-b4b7-19ddf5b56225}, !- Handle
  LargeHotel Laundry A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00d7997a-0482-4884-922f-2da94002dc2f}, !- Handle
  LargeHotel Banquet C end_a - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9508d899-f470-4590-8c77-bcb2515442d6}, !- Handle
  LargeHotel Mechanical C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53bcfb7d-fbee-44cb-a279-20116c5223a7}, !- Handle
  LargeHotel Banquet C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f040ab86-d55f-4c7b-9efc-3d6aee45ae68}, !- Handle
  LargeHotel Banquet B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c6e8d37-d304-40b8-afb1-a5fd9a1eec17}, !- Handle
  LargeHotel Banquet A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98abaff6-81f4-4804-b7ba-9b0f7ddd05ab}, !- Handle
  LargeHotel Banquet A end_a - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6dddc0ab-4ec0-47ea-8286-2bcc821eb771}, !- Handle
  LargeHotel Storage B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03f1fd23-edfe-4e91-8f1e-c8244b55dbe8}, !- Handle
  LargeHotel Banquet B end_a - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {51666a88-ad74-44d2-8ef4-38db28118aca}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {826c21f5-5a13-46d9-957d-5bc4a25cef79}, !- Handle
  LargeHotel Kitchen A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6aeac92-4933-4106-886c-4ffa86143312}, !- Handle
  LargeHotel Kitchen C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {baa698a7-c3bb-4427-b7a7-d310553216f0}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad5e96c1-7fab-482e-bf2c-0d41278705b7}, !- Handle
  LargeHotel Cafe C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99cd16b5-05b4-41c1-b7c9-cb9536bec6e1}, !- Handle
  LargeHotel Retail A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f01e6c25-ae46-4b3a-870a-17cf098079f8}, !- Handle
  LargeHotel Retail C  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8180a8b-4db2-4da9-b958-31c0347b8e29}, !- Handle
  LargeHotel Cafe A end_b - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {376d7408-6d4f-489c-b1c0-2c460fb6639a}, !- Handle
  LargeHotel Lobby B  - Story mid Mass,   !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {84ff8439-9ca0-4834-96a1-a9f81105014f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc49d19e-5d57-4704-9a23-6ade8fc8ac99}, !- Handle
  LargeHotel Mechanical B  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {850023ae-aa64-479e-ac9b-837fc1b7a81f}, !- Handle
  LargeHotel Cafe A  - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5cc5224-d934-4d98-8414-3d4f8757811a}, !- Handle
  LargeHotel Banquet A  - Story mid Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b29112bd-b75f-477d-8803-42d0d13998e6}, !- Handle
  LargeHotel Cafe B end_b - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7997a791-b62d-47dd-893c-60c18428e7bf}, !- Handle
  LargeHotel Cafe C end_b - Story ground Mass, !- Name
  {1d904e22-69ed-4042-a263-745db688b30f}, !- Internal Mass Definition Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {9d96ebe1-23c6-4d3d-a329-d3f27d0308ba}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c2228d24-280d-4ceb-a053-890a1d836cb6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0224398468988946,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.69278162786735,                       !- Plant Loop Volume {m3}
  {403d4861-aea1-4540-a8bf-6e035764f279}, !- Plant Side Inlet Node Name
  {52812cac-f24e-4c0f-ab0e-6f34b868f75e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {311340ae-27b8-4daa-bf05-13e40ddfdf27}, !- Demand Side Inlet Node Name
  {65d01fa0-89e5-49b2-a10a-f483881ea121}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fa6e6d96-224a-4123-ab0b-289213fcd871}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Demand Mixer Name
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Demand Splitter Name
  {0bdf323a-f93a-40a1-a3b4-3aa3d73003e6}, !- Supply Mixer Name
  {2ca18187-b341-45eb-8e09-34e66749cc13}; !- Supply Splitter Name

OS:Node,
  {c8aacbae-a371-4711-a14b-aa6d807492d8}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {403d4861-aea1-4540-a8bf-6e035764f279}, !- Inlet Port
  {8e335d7c-0e21-4e5a-a0b8-0edc0435ea6a}; !- Outlet Port

OS:Node,
  {c2228d24-280d-4ceb-a053-890a1d836cb6}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {fe81c28d-629a-4b79-aff4-bdc7ac459c51}, !- Inlet Port
  {52812cac-f24e-4c0f-ab0e-6f34b868f75e}; !- Outlet Port

OS:Node,
  {d8b4c952-689b-4719-b912-41676ed6739a}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {0217d8b8-c883-4231-8753-e0a8b28b5538}, !- Inlet Port
  {8919d02b-428b-4a5c-8c99-11290f9f7522}; !- Outlet Port

OS:Connector:Mixer,
  {0bdf323a-f93a-40a1-a3b4-3aa3d73003e6}, !- Handle
  Connector Mixer 5,                      !- Name
  {1926fbbf-79ba-4eda-bbb6-525521479f74}, !- Outlet Branch Name
  {91a06d9c-bb0a-4e3c-961e-be1ab2019393}, !- Inlet Branch Name 1
  {c87e3cb2-7b0a-4d97-a793-789f43815cc4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2ca18187-b341-45eb-8e09-34e66749cc13}, !- Handle
  Connector Splitter 5,                   !- Name
  {90b59500-bca7-4baf-b36d-f488d9f325bc}, !- Inlet Branch Name
  {0217d8b8-c883-4231-8753-e0a8b28b5538}, !- Outlet Branch Name 1
  {391f8acd-c6e7-40f8-9c60-c1379a1bc198}; !- Outlet Branch Name 2

OS:Connection,
  {403d4861-aea1-4540-a8bf-6e035764f279}, !- Handle
  {9d96ebe1-23c6-4d3d-a329-d3f27d0308ba}, !- Source Object
  14,                                     !- Outlet Port
  {c8aacbae-a371-4711-a14b-aa6d807492d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0217d8b8-c883-4231-8753-e0a8b28b5538}, !- Handle
  {2ca18187-b341-45eb-8e09-34e66749cc13}, !- Source Object
  3,                                      !- Outlet Port
  {d8b4c952-689b-4719-b912-41676ed6739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52812cac-f24e-4c0f-ab0e-6f34b868f75e}, !- Handle
  {c2228d24-280d-4ceb-a053-890a1d836cb6}, !- Source Object
  3,                                      !- Outlet Port
  {9d96ebe1-23c6-4d3d-a329-d3f27d0308ba}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8507698b-f5a0-481e-ba8f-59780783473d}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {311340ae-27b8-4daa-bf05-13e40ddfdf27}, !- Inlet Port
  {aeaa24c9-2a08-4090-bc93-a536ec972d16}; !- Outlet Port

OS:Node,
  {0b36f4ca-acb6-46d7-9988-179faf8ce79f}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {0516b1f6-f57d-460b-8eb8-a0697bcb278e}, !- Inlet Port
  {65d01fa0-89e5-49b2-a10a-f483881ea121}; !- Outlet Port

OS:Node,
  {b6b5fd5b-977e-4dec-afe8-dd0b4b8ab66b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {b52af8bc-006e-4b06-8d7c-1ecdd36dc481}, !- Inlet Port
  {0907059d-f5b3-47ca-9104-d95a7a5982f4}; !- Outlet Port

OS:Connector:Mixer,
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Handle
  Connector Mixer 6,                      !- Name
  {fe78b1c2-56e6-4b7c-b462-326f2034201b}, !- Outlet Branch Name
  {84687955-d73a-44a6-94f7-adff9df0054c}, !- Inlet Branch Name 1
  {493f38fc-a3c2-41cc-b59a-d3c5dc4ce477}, !- Inlet Branch Name 2
  {f615c06c-81b8-4fbe-b8da-15976209c526}, !- Inlet Branch Name 3
  {ec252ff5-c8e7-418a-b3b1-716257a0c4e2}, !- Inlet Branch Name 4
  {5d5047c0-ce9d-483f-ad38-6c0ff3e24401}, !- Inlet Branch Name 5
  {7eb5c5b1-41a2-4f09-95d0-addc71caddb0}, !- Inlet Branch Name 6
  {7e6a5126-b1cd-4138-a2d3-ee235cc848f8}, !- Inlet Branch Name 7
  {6b9e35ce-7511-425f-b860-e092c0c03fb3}, !- Inlet Branch Name 8
  {f19ceb0e-300d-428c-b054-2f1f6f5eee09}, !- Inlet Branch Name 9
  {07915582-6945-43d9-9f1c-d5f2e00a047b}, !- Inlet Branch Name 10
  {71444cbe-d482-42d7-920d-4581a2913bd3}, !- Inlet Branch Name 11
  {a471021d-e0e4-429e-8f7d-7123721ce791}, !- Inlet Branch Name 12
  {87b1e8ef-8bc1-480b-b986-cf5ff2679384}, !- Inlet Branch Name 13
  {0f7ec2a0-a279-4b43-ba6a-c726046088f8}, !- Inlet Branch Name 14
  {76f54a21-a8d3-479f-98f5-fe8b838f82af}, !- Inlet Branch Name 15
  {9d59d3ee-6301-4d2a-82f1-cc3f1263e5a2}, !- Inlet Branch Name 16
  {d57a8681-d9a8-443e-982f-fc444a5baaa7}, !- Inlet Branch Name 17
  {5afaa71e-d0c2-4f15-b99b-6e0572d48d60}, !- Inlet Branch Name 18
  {388a8efa-253a-47c6-b997-5d2452eb79c1}, !- Inlet Branch Name 19
  {d040e58a-85b3-4510-a52d-17e866c0cfeb}, !- Inlet Branch Name 20
  {7a6e6d1f-249d-4beb-ac9f-d9a3b7374619}, !- Inlet Branch Name 21
  {cea36d67-79ff-426c-92c1-543ea2a297f8}, !- Inlet Branch Name 22
  {0a43389f-186a-44a3-8c64-da262d5df288}, !- Inlet Branch Name 23
  {14b2a68d-d3a8-4451-a8b8-39fddfe56e27}, !- Inlet Branch Name 24
  {7191f041-0b90-48eb-a7a2-16492d1148a6}, !- Inlet Branch Name 25
  {dcee99ca-c71c-40ba-8bc5-a5b351d8dafe}, !- Inlet Branch Name 26
  {af31918f-2148-4e14-b63b-0a8dcf577461}, !- Inlet Branch Name 27
  {5146af43-1ac4-4bfb-b3c2-4747ebc1690a}, !- Inlet Branch Name 28
  {0cac9ffb-e919-4ba8-ba64-58aed7ef63ae}, !- Inlet Branch Name 29
  {6f2c9b1c-83d3-4645-94fa-c00914397e7a}, !- Inlet Branch Name 30
  {b10313a2-8dcf-47f1-85d0-e22cc6f9bb60}, !- Inlet Branch Name 31
  {1c9379f3-77bc-406a-af32-02abd0921489}, !- Inlet Branch Name 32
  {c1faac96-7d58-45ec-827c-9d06fa3737c4}, !- Inlet Branch Name 33
  {2816259a-7ba1-4cfe-8b87-8f28f72996c3}, !- Inlet Branch Name 34
  {5da6f12c-5131-4983-a5ae-51d88f93df12}, !- Inlet Branch Name 35
  {c5cb3a73-965b-454f-9d06-c27ab35106be}, !- Inlet Branch Name 36
  {bf6c4ca5-dfd3-4856-8efc-70013f1de636}, !- Inlet Branch Name 37
  {546021d3-ae3d-49c8-a965-15b507eb0c86}, !- Inlet Branch Name 38
  {331850b3-f6b4-4a59-9f53-d943bdfc782a}, !- Inlet Branch Name 39
  {ec38519c-6d16-457e-974e-e82e09a06c6a}, !- Inlet Branch Name 40
  {2719e948-51b0-43c1-842c-016bfb02e573}, !- Inlet Branch Name 41
  {ed8ee6ea-9876-43f0-81af-5d4dbd06d3d9}, !- Inlet Branch Name 42
  {ce24b808-0ca4-4507-8181-bac21bf33778}, !- Inlet Branch Name 43
  {3f939326-1081-4300-8a33-187390022459}, !- Inlet Branch Name 44
  {87eb58c3-846e-41ec-85a5-4f5b2f02d4ab}, !- Inlet Branch Name 45
  {6a6e11fa-2947-42a4-8661-e64720dd6adc}, !- Inlet Branch Name 46
  {b7e806c4-747d-4435-85cb-983b501b23d0}, !- Inlet Branch Name 47
  {4a5de137-1f83-4dad-bbc3-cfa3dc1517ae}, !- Inlet Branch Name 48
  {3fc2a90f-353b-4569-a344-e922860058e4}, !- Inlet Branch Name 49
  {9b311c22-9809-4ae1-9d4e-21f1fe2e7c35}, !- Inlet Branch Name 50
  {54c41de9-fe39-4eac-a66c-908ba4f6bc69}, !- Inlet Branch Name 51
  {3d42654c-0ff4-47bf-b111-c2e4adc05ede}, !- Inlet Branch Name 52
  {c8e18ff3-a8f5-4619-a7f7-0e99d1f58e46}, !- Inlet Branch Name 53
  {f1634766-f4e6-44bd-abf7-baf0b5e60d41}, !- Inlet Branch Name 54
  {89a46b35-564b-4e57-9562-e4b1aeeb2f71}, !- Inlet Branch Name 55
  {84cb748d-e287-4363-b06d-abf643eeaa34}, !- Inlet Branch Name 56
  {6a103e42-f981-4327-80ec-189ded0b8ccd}; !- Inlet Branch Name 57

OS:Connector:Splitter,
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Handle
  Connector Splitter 6,                   !- Name
  {1b8ac4ea-ed63-46e2-a5ee-8da404d4b864}, !- Inlet Branch Name
  {b52af8bc-006e-4b06-8d7c-1ecdd36dc481}, !- Outlet Branch Name 1
  {b85e2860-ead6-469a-a758-510f3a67880a}, !- Outlet Branch Name 2
  {d4b6b525-4604-4fb6-97ca-b0711a7957bf}, !- Outlet Branch Name 3
  {0d5e58f1-36ae-483e-804a-5c46b637186e}, !- Outlet Branch Name 4
  {ce0130c4-0a5a-49b3-ae75-d6f15f05069b}, !- Outlet Branch Name 5
  {e28680b9-3f72-4348-b304-560e92482718}, !- Outlet Branch Name 6
  {0b3bbd9c-11d9-42f3-82f4-c1e9f22336db}, !- Outlet Branch Name 7
  {fa160d98-a62d-4d7f-8dc6-d836e7d78782}, !- Outlet Branch Name 8
  {665c96ba-9db8-4c8d-a177-12491fad71a8}, !- Outlet Branch Name 9
  {7470970f-46a7-4760-889d-394d6d69a591}, !- Outlet Branch Name 10
  {d0770a68-2877-428e-b342-ad131dae9206}, !- Outlet Branch Name 11
  {1ef49eb3-bc4f-41a5-8d2e-168dcf8f1916}, !- Outlet Branch Name 12
  {3748a1ad-0511-4f8c-96e1-d730b786d12d}, !- Outlet Branch Name 13
  {5595e5d5-750d-439d-90b4-b662c64cab60}, !- Outlet Branch Name 14
  {618fa0a9-d7b3-4826-9535-7c7a5d07df58}, !- Outlet Branch Name 15
  {c0613beb-2576-4b7c-ba68-95ae9bc4dca2}, !- Outlet Branch Name 16
  {f79b632a-a7e6-4190-b241-b686907789f4}, !- Outlet Branch Name 17
  {afbb94b0-f17c-41d6-a505-e44598634c20}, !- Outlet Branch Name 18
  {f5bdfd13-be8a-4b8b-acf5-dc98a159bae0}, !- Outlet Branch Name 19
  {49e4b978-38d8-4020-a08b-3446852d5ebe}, !- Outlet Branch Name 20
  {c90dbe63-d82b-4d98-92e2-60e11c17648e}, !- Outlet Branch Name 21
  {4891bdfe-b44d-40e6-b255-9ec20df677d7}, !- Outlet Branch Name 22
  {9d692d3f-1f98-455c-8e68-06d4bb3bc353}, !- Outlet Branch Name 23
  {488cad09-050b-4811-b5f3-456e78f8226b}, !- Outlet Branch Name 24
  {0092cde0-f6f0-4085-a08b-54bfe6ce7599}, !- Outlet Branch Name 25
  {c647684b-1cde-4330-81f5-eb011cf05b1b}, !- Outlet Branch Name 26
  {a96e0a85-739b-4c09-ac15-569b617f8548}, !- Outlet Branch Name 27
  {685f0b46-b73b-4a30-97c2-3ead8b44f815}, !- Outlet Branch Name 28
  {6ea009a5-b411-4b3e-9d45-df8f20d1e589}, !- Outlet Branch Name 29
  {16cfcb90-851f-451c-b1af-be181c1655d0}, !- Outlet Branch Name 30
  {214d3076-15fa-4330-9fad-3282d63f0627}, !- Outlet Branch Name 31
  {65e739fa-bb89-445b-bca5-fc46ed3373ec}, !- Outlet Branch Name 32
  {42d56bf4-c0c7-449b-9bae-14b66117a6c7}, !- Outlet Branch Name 33
  {97d974e7-6190-4d75-9697-ec6c7b3531ca}, !- Outlet Branch Name 34
  {5e5b19ab-172d-4bc5-b72e-5a79877c3cd8}, !- Outlet Branch Name 35
  {e82c9533-dd19-45f6-9967-380120673b5c}, !- Outlet Branch Name 36
  {8f9529e8-adef-4376-8f3b-f69f781a6ce8}, !- Outlet Branch Name 37
  {3596cb76-91dc-42e7-9d22-5d7ed4bbc363}, !- Outlet Branch Name 38
  {7f6be264-16ad-46d2-8691-979968eb8b98}, !- Outlet Branch Name 39
  {2c58db4f-1603-4b14-81d2-20c0a9ab0d03}, !- Outlet Branch Name 40
  {43fa7cf6-e32e-48b7-8567-f9090af687c7}, !- Outlet Branch Name 41
  {f9936cca-baea-487b-8ad5-b3260d9e827e}, !- Outlet Branch Name 42
  {8eba92ff-6a4d-4714-890d-c2751e0bc7bb}, !- Outlet Branch Name 43
  {2197ff6c-82a1-4a36-b130-b604641784de}, !- Outlet Branch Name 44
  {78cfea67-3ebb-434d-9082-c2565cc66858}, !- Outlet Branch Name 45
  {98edc320-6e3a-47c7-b599-f4010211d60f}, !- Outlet Branch Name 46
  {0c80b5ca-1bf2-4a02-a012-6db1f4949259}, !- Outlet Branch Name 47
  {6bdd5db4-79db-436a-9268-b1a47cd40cf5}, !- Outlet Branch Name 48
  {8e095a1b-d55e-459f-81b5-6a6ca6c2d486}, !- Outlet Branch Name 49
  {0e62eed1-4fe3-4489-9487-34af011f12a2}, !- Outlet Branch Name 50
  {d02a6570-db57-44a4-81bd-ef26c3b180a6}, !- Outlet Branch Name 51
  {6d108297-9bea-442e-a2a3-237033b39bff}, !- Outlet Branch Name 52
  {d4d9f40f-cefa-4a93-90dd-7e575f6cd0a1}, !- Outlet Branch Name 53
  {63b54a6f-9618-46b4-83de-fa443e20a9b6}, !- Outlet Branch Name 54
  {d28ded88-dbd9-444d-9d07-1f875a040ad0}, !- Outlet Branch Name 55
  {e8b3c621-5a41-482c-ad93-0f57e8f51faa}, !- Outlet Branch Name 56
  {d6b52c36-0ba1-4f3a-99c9-ff3d151bc1fb}; !- Outlet Branch Name 57

OS:Connection,
  {311340ae-27b8-4daa-bf05-13e40ddfdf27}, !- Handle
  {9d96ebe1-23c6-4d3d-a329-d3f27d0308ba}, !- Source Object
  17,                                     !- Outlet Port
  {8507698b-f5a0-481e-ba8f-59780783473d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52af8bc-006e-4b06-8d7c-1ecdd36dc481}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  3,                                      !- Outlet Port
  {b6b5fd5b-977e-4dec-afe8-dd0b4b8ab66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d01fa0-89e5-49b2-a10a-f483881ea121}, !- Handle
  {0b36f4ca-acb6-46d7-9988-179faf8ce79f}, !- Source Object
  3,                                      !- Outlet Port
  {9d96ebe1-23c6-4d3d-a329-d3f27d0308ba}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {53e31631-b9ec-4b48-977d-d21176e43399}, !- Handle
  {9d96ebe1-23c6-4d3d-a329-d3f27d0308ba}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fa6e6d96-224a-4123-ab0b-289213fcd871}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {8ee35f89-72a7-4703-ae1c-7bd7f7fe2ac5}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {f1a89503-be4b-45e8-9580-5b5150814b1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1a89503-be4b-45e8-9580-5b5150814b1b}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5d5b30a1-a2d7-49b1-a782-e9b6b4b0ff4b}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {8ee35f89-72a7-4703-ae1c-7bd7f7fe2ac5}, !- Schedule Name
  {c2228d24-280d-4ceb-a053-890a1d836cb6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {404f90da-ea04-40a0-a14a-caf231cce675}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {8e335d7c-0e21-4e5a-a0b8-0edc0435ea6a}, !- Inlet Node Name
  {0bed8314-fc61-4876-af82-2a9a4b4db9fd}, !- Outlet Node Name
  0.0224398468988946,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  5626.55851461014,                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eb27063f-088a-4cb1-97dc-9026dc11ab15}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {0bed8314-fc61-4876-af82-2a9a4b4db9fd}, !- Inlet Port
  {90b59500-bca7-4baf-b36d-f488d9f325bc}; !- Outlet Port

OS:Connection,
  {8e335d7c-0e21-4e5a-a0b8-0edc0435ea6a}, !- Handle
  {c8aacbae-a371-4711-a14b-aa6d807492d8}, !- Source Object
  3,                                      !- Outlet Port
  {404f90da-ea04-40a0-a14a-caf231cce675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bed8314-fc61-4876-af82-2a9a4b4db9fd}, !- Handle
  {404f90da-ea04-40a0-a14a-caf231cce675}, !- Source Object
  3,                                      !- Outlet Port
  {eb27063f-088a-4cb1-97dc-9026dc11ab15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b59500-bca7-4baf-b36d-f488d9f325bc}, !- Handle
  {eb27063f-088a-4cb1-97dc-9026dc11ab15}, !- Source Object
  3,                                      !- Outlet Port
  {2ca18187-b341-45eb-8e09-34e66749cc13}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {953620dc-5668-4dd7-8e36-348b549c8564}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {8919d02b-428b-4a5c-8c99-11290f9f7522}, !- Hot Water Inlet Node Name
  {8d9d7769-53d9-44a8-89dc-128159838033}, !- Hot Water Outlet Node Name
  1046569.97777571,                       !- Nominal Capacity {W}
  {689730bd-a061-4d05-a9b4-0da0a66f4ca4}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {689730bd-a061-4d05-a9b4-0da0a66f4ca4}, !- Handle
  Always On Continuous,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {2b4c5429-7203-4e78-84ec-6106ff09b30c}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {8d9d7769-53d9-44a8-89dc-128159838033}, !- Inlet Port
  {91a06d9c-bb0a-4e3c-961e-be1ab2019393}; !- Outlet Port

OS:Connection,
  {8919d02b-428b-4a5c-8c99-11290f9f7522}, !- Handle
  {d8b4c952-689b-4719-b912-41676ed6739a}, !- Source Object
  3,                                      !- Outlet Port
  {953620dc-5668-4dd7-8e36-348b549c8564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9d7769-53d9-44a8-89dc-128159838033}, !- Handle
  {953620dc-5668-4dd7-8e36-348b549c8564}, !- Source Object
  3,                                      !- Outlet Port
  {2b4c5429-7203-4e78-84ec-6106ff09b30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a06d9c-bb0a-4e3c-961e-be1ab2019393}, !- Handle
  {2b4c5429-7203-4e78-84ec-6106ff09b30c}, !- Source Object
  3,                                      !- Outlet Port
  {0bdf323a-f93a-40a1-a3b4-3aa3d73003e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09d6c4de-9e8b-48df-8327-8bc5088161db}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {e28acc59-e76a-4586-8119-5f14693a9655}, !- Inlet Node Name
  {49ac3129-a031-463c-8e0c-4692f1db1139}; !- Outlet Node Name

OS:Node,
  {591cb39d-e218-4699-926a-e00aec90e07e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {391f8acd-c6e7-40f8-9c60-c1379a1bc198}, !- Inlet Port
  {e28acc59-e76a-4586-8119-5f14693a9655}; !- Outlet Port

OS:Connection,
  {391f8acd-c6e7-40f8-9c60-c1379a1bc198}, !- Handle
  {2ca18187-b341-45eb-8e09-34e66749cc13}, !- Source Object
  4,                                      !- Outlet Port
  {591cb39d-e218-4699-926a-e00aec90e07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73f31ea7-7b8b-462e-b90f-63f04f5d3992}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {49ac3129-a031-463c-8e0c-4692f1db1139}, !- Inlet Port
  {c87e3cb2-7b0a-4d97-a793-789f43815cc4}; !- Outlet Port

OS:Connection,
  {e28acc59-e76a-4586-8119-5f14693a9655}, !- Handle
  {591cb39d-e218-4699-926a-e00aec90e07e}, !- Source Object
  3,                                      !- Outlet Port
  {09d6c4de-9e8b-48df-8327-8bc5088161db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ac3129-a031-463c-8e0c-4692f1db1139}, !- Handle
  {09d6c4de-9e8b-48df-8327-8bc5088161db}, !- Source Object
  3,                                      !- Outlet Port
  {73f31ea7-7b8b-462e-b90f-63f04f5d3992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87e3cb2-7b0a-4d97-a793-789f43815cc4}, !- Handle
  {73f31ea7-7b8b-462e-b90f-63f04f5d3992}, !- Source Object
  3,                                      !- Outlet Port
  {0bdf323a-f93a-40a1-a3b4-3aa3d73003e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8fa5076a-8b49-40bc-bd26-b580c5689577}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {0907059d-f5b3-47ca-9104-d95a7a5982f4}, !- Inlet Node Name
  {3422971d-8530-490a-8d63-630319cf06cf}; !- Outlet Node Name

OS:Node,
  {71df0155-4758-490b-8201-c43ea9c59080}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {3422971d-8530-490a-8d63-630319cf06cf}, !- Inlet Port
  {84687955-d73a-44a6-94f7-adff9df0054c}; !- Outlet Port

OS:Connection,
  {0907059d-f5b3-47ca-9104-d95a7a5982f4}, !- Handle
  {b6b5fd5b-977e-4dec-afe8-dd0b4b8ab66b}, !- Source Object
  3,                                      !- Outlet Port
  {8fa5076a-8b49-40bc-bd26-b580c5689577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3422971d-8530-490a-8d63-630319cf06cf}, !- Handle
  {8fa5076a-8b49-40bc-bd26-b580c5689577}, !- Source Object
  3,                                      !- Outlet Port
  {71df0155-4758-490b-8201-c43ea9c59080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84687955-d73a-44a6-94f7-adff9df0054c}, !- Handle
  {71df0155-4758-490b-8201-c43ea9c59080}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76950df2-317a-49d4-a6b2-27bbde524700}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {4c45ec20-d833-4b9f-bdc6-40409b8af159}, !- Inlet Node Name
  {fe81c28d-629a-4b79-aff4-bdc7ac459c51}; !- Outlet Node Name

OS:Node,
  {151a5a42-fe02-41d5-babb-c63bc47bc452}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {1926fbbf-79ba-4eda-bbb6-525521479f74}, !- Inlet Port
  {4c45ec20-d833-4b9f-bdc6-40409b8af159}; !- Outlet Port

OS:Connection,
  {1926fbbf-79ba-4eda-bbb6-525521479f74}, !- Handle
  {0bdf323a-f93a-40a1-a3b4-3aa3d73003e6}, !- Source Object
  2,                                      !- Outlet Port
  {151a5a42-fe02-41d5-babb-c63bc47bc452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c45ec20-d833-4b9f-bdc6-40409b8af159}, !- Handle
  {151a5a42-fe02-41d5-babb-c63bc47bc452}, !- Source Object
  3,                                      !- Outlet Port
  {76950df2-317a-49d4-a6b2-27bbde524700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe81c28d-629a-4b79-aff4-bdc7ac459c51}, !- Handle
  {76950df2-317a-49d4-a6b2-27bbde524700}, !- Source Object
  3,                                      !- Outlet Port
  {c2228d24-280d-4ceb-a053-890a1d836cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4060b85d-382b-4e7b-8914-f243f1d09ba3}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {aeaa24c9-2a08-4090-bc93-a536ec972d16}, !- Inlet Node Name
  {941a5e15-dd3b-41df-90e4-4d5bf6ec6f62}; !- Outlet Node Name

OS:Node,
  {85eae305-67ae-4d16-a75c-82d7895acd45}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {941a5e15-dd3b-41df-90e4-4d5bf6ec6f62}, !- Inlet Port
  {1b8ac4ea-ed63-46e2-a5ee-8da404d4b864}; !- Outlet Port

OS:Connection,
  {aeaa24c9-2a08-4090-bc93-a536ec972d16}, !- Handle
  {8507698b-f5a0-481e-ba8f-59780783473d}, !- Source Object
  3,                                      !- Outlet Port
  {4060b85d-382b-4e7b-8914-f243f1d09ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941a5e15-dd3b-41df-90e4-4d5bf6ec6f62}, !- Handle
  {4060b85d-382b-4e7b-8914-f243f1d09ba3}, !- Source Object
  3,                                      !- Outlet Port
  {85eae305-67ae-4d16-a75c-82d7895acd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8ac4ea-ed63-46e2-a5ee-8da404d4b864}, !- Handle
  {85eae305-67ae-4d16-a75c-82d7895acd45}, !- Source Object
  3,                                      !- Outlet Port
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b24eb534-e7f3-4330-8636-d009e42241f4}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {18ce967c-b1f8-4310-999c-89cd2bec7ca8}, !- Inlet Node Name
  {0516b1f6-f57d-460b-8eb8-a0697bcb278e}; !- Outlet Node Name

OS:Node,
  {0e39107b-739f-429a-996a-b9e36b6053a3}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {fe78b1c2-56e6-4b7c-b462-326f2034201b}, !- Inlet Port
  {18ce967c-b1f8-4310-999c-89cd2bec7ca8}; !- Outlet Port

OS:Connection,
  {fe78b1c2-56e6-4b7c-b462-326f2034201b}, !- Handle
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Source Object
  2,                                      !- Outlet Port
  {0e39107b-739f-429a-996a-b9e36b6053a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ce967c-b1f8-4310-999c-89cd2bec7ca8}, !- Handle
  {0e39107b-739f-429a-996a-b9e36b6053a3}, !- Source Object
  3,                                      !- Outlet Port
  {b24eb534-e7f3-4330-8636-d009e42241f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0516b1f6-f57d-460b-8eb8-a0697bcb278e}, !- Handle
  {b24eb534-e7f3-4330-8636-d009e42241f4}, !- Source Object
  3,                                      !- Outlet Port
  {0b36f4ca-acb6-46d7-9988-179faf8ce79f}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {36d4640a-373c-4890-bf8d-fbf4645f3fe6}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b2ca7a72-5f7f-46da-8242-4a84ec189fe6}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0478548613409819,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  5.74258336091782,                       !- Plant Loop Volume {m3}
  {bfe3290e-9438-4e69-a487-813fffdfd782}, !- Plant Side Inlet Node Name
  {ce47f4e2-b72b-4640-b0e6-3a2f7daf3bcf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4047dbb1-71a7-49e3-b6cf-39864e603f7c}, !- Demand Side Inlet Node Name
  {9b3cc5a2-dbca-46c0-ab75-34c29753a107}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df21b570-f75f-47ae-b5d5-a80410814202}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Demand Mixer Name
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Demand Splitter Name
  {244d5408-af8c-43bf-b73e-38e9c765b71d}, !- Supply Mixer Name
  {5fc03f0a-bcba-43b5-93a0-ceb146112069}; !- Supply Splitter Name

OS:Node,
  {0bc886e1-9392-4be6-a2bc-eb6f9341c263}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {bfe3290e-9438-4e69-a487-813fffdfd782}, !- Inlet Port
  {bd4c38ec-5bd4-474a-800d-248f8bbd0765}; !- Outlet Port

OS:Node,
  {b2ca7a72-5f7f-46da-8242-4a84ec189fe6}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {bb18b08f-2dc0-4dae-9e5f-d77c1f7c0f9a}, !- Inlet Port
  {ce47f4e2-b72b-4640-b0e6-3a2f7daf3bcf}; !- Outlet Port

OS:Node,
  {f7951889-9bf3-4f08-8edf-cbfd68d44ad6}, !- Handle
  Purchased Cooling Inlet Water Node,     !- Name
  {baa9dfc1-be44-4c38-ae76-edc21aa74fcb}, !- Inlet Port
  {48f1e29a-c43c-4b9f-8b29-7652db6a7f32}; !- Outlet Port

OS:Connector:Mixer,
  {244d5408-af8c-43bf-b73e-38e9c765b71d}, !- Handle
  Connector Mixer 7,                      !- Name
  {00b4e65c-e51b-4ac3-b71c-5e63164d6886}, !- Outlet Branch Name
  {0c088b59-2c97-4e9f-846f-7d8b2a7e6370}, !- Inlet Branch Name 1
  {10e2f457-8c69-4bf6-88d6-a8bfc3206c24}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5fc03f0a-bcba-43b5-93a0-ceb146112069}, !- Handle
  Connector Splitter 7,                   !- Name
  {2b41c38a-4443-4eb3-a030-4cb5dc702f6d}, !- Inlet Branch Name
  {baa9dfc1-be44-4c38-ae76-edc21aa74fcb}, !- Outlet Branch Name 1
  {bfe8b855-1425-445f-958c-68403a5a8e69}; !- Outlet Branch Name 2

OS:Connection,
  {bfe3290e-9438-4e69-a487-813fffdfd782}, !- Handle
  {36d4640a-373c-4890-bf8d-fbf4645f3fe6}, !- Source Object
  14,                                     !- Outlet Port
  {0bc886e1-9392-4be6-a2bc-eb6f9341c263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa9dfc1-be44-4c38-ae76-edc21aa74fcb}, !- Handle
  {5fc03f0a-bcba-43b5-93a0-ceb146112069}, !- Source Object
  3,                                      !- Outlet Port
  {f7951889-9bf3-4f08-8edf-cbfd68d44ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce47f4e2-b72b-4640-b0e6-3a2f7daf3bcf}, !- Handle
  {b2ca7a72-5f7f-46da-8242-4a84ec189fe6}, !- Source Object
  3,                                      !- Outlet Port
  {36d4640a-373c-4890-bf8d-fbf4645f3fe6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {192af4de-7e57-4edb-9f69-c8aa69ab206c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {4047dbb1-71a7-49e3-b6cf-39864e603f7c}, !- Inlet Port
  {87c92a5c-d018-4f9d-a3c2-d47c2f189f45}; !- Outlet Port

OS:Node,
  {7b857f49-4425-4ac0-84ad-102d5e07b54d}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {9dd73ef6-e04b-4e53-8d89-2097cc921fb8}, !- Inlet Port
  {9b3cc5a2-dbca-46c0-ab75-34c29753a107}; !- Outlet Port

OS:Node,
  {8414a662-4ee0-489b-8f4a-83ca49850e6c}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {0d0eb2b7-cd68-48b4-9dee-0951ff998302}, !- Inlet Port
  {edc7dfcf-a1b3-4740-b0d4-a353bb9369e4}; !- Outlet Port

OS:Connector:Mixer,
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Handle
  Connector Mixer 8,                      !- Name
  {b6307591-6651-45e3-add3-1780e621cc4c}, !- Outlet Branch Name
  {994b4757-0e25-43f5-a0f9-f0b9859585bd}, !- Inlet Branch Name 1
  {5addbd8c-e8f7-4aa9-bfce-1096b0b7d83c}, !- Inlet Branch Name 2
  {bde46376-de55-4c2f-a152-ae1cbaa022ad}, !- Inlet Branch Name 3
  {18712732-7941-49df-97e7-29b2198a5f86}, !- Inlet Branch Name 4
  {8b1281cf-97ec-4d4f-8470-6db47fa07f22}, !- Inlet Branch Name 5
  {fa33c45c-e09d-406f-8ef1-b4358d730444}, !- Inlet Branch Name 6
  {9b3aa772-bb72-45ee-8560-bb26abdaa638}, !- Inlet Branch Name 7
  {401ab2b0-bbb6-4c5f-a2be-36d98b0a919d}, !- Inlet Branch Name 8
  {29bbb401-bc71-4df7-920b-8520972fac24}, !- Inlet Branch Name 9
  {be1e243f-c235-4fe0-9387-5b24abb6ba1d}, !- Inlet Branch Name 10
  {96f1139f-25c2-47bd-8b79-13267fa09514}, !- Inlet Branch Name 11
  {ed2937f0-5da3-473c-875c-60d250cbe45a}, !- Inlet Branch Name 12
  {0540cb6f-ba7a-4ea1-a06f-74c86bb84c2c}, !- Inlet Branch Name 13
  {04d15028-bd48-40bf-a8fc-3eed34d9ca94}, !- Inlet Branch Name 14
  {3e32d578-652c-4422-8632-5e2d2c044159}, !- Inlet Branch Name 15
  {0aafdc6c-a291-47fe-ab44-cb8f66d1b38e}, !- Inlet Branch Name 16
  {20c50504-786f-420b-b775-795eb846da54}, !- Inlet Branch Name 17
  {1e72b3b3-e2cb-4634-88eb-3dd0184e1ee7}, !- Inlet Branch Name 18
  {f38f1a3c-babd-450f-9f2a-a0acbcae1454}, !- Inlet Branch Name 19
  {6548ea15-2a69-46db-b278-bb998322377b}, !- Inlet Branch Name 20
  {9a2477c3-52f9-4d76-9234-6ba73ac080a6}, !- Inlet Branch Name 21
  {349ba8fb-049d-4dbe-ba6d-f87527402680}, !- Inlet Branch Name 22
  {d02d3955-d61e-49db-93f4-f9920bd805f8}, !- Inlet Branch Name 23
  {bec47f93-13c8-49b6-b266-39efffc0f628}, !- Inlet Branch Name 24
  {9b363096-c7e3-419c-9ae4-fdf5e1660096}, !- Inlet Branch Name 25
  {b104044e-3234-4c1a-b52b-42ef4ad50d00}, !- Inlet Branch Name 26
  {d982acbd-f679-498a-a3c5-cb992c6d0917}, !- Inlet Branch Name 27
  {094fc723-e368-4a55-8c81-e7297d33fcd3}, !- Inlet Branch Name 28
  {52bbe522-7812-454f-987f-4a0ec665e744}, !- Inlet Branch Name 29
  {92e2b8e7-a59a-48a7-8123-1707a593ab2f}, !- Inlet Branch Name 30
  {94894a46-ad42-4902-adca-134867c707e1}, !- Inlet Branch Name 31
  {e8b5d129-3d60-4a92-b5a2-602292a560b8}, !- Inlet Branch Name 32
  {6ff46b89-8448-46b0-82f1-f92dee86102b}, !- Inlet Branch Name 33
  {a632337c-8a4d-4636-85c6-adf41c0338c2}, !- Inlet Branch Name 34
  {58b28af0-b74c-46ab-8038-22888220042c}, !- Inlet Branch Name 35
  {7cccd722-153f-4dd3-a435-d09a3590f517}, !- Inlet Branch Name 36
  {a9adafcf-f32a-4ad8-af8c-314e11ec15e1}, !- Inlet Branch Name 37
  {846a18ae-14b0-4716-8a6c-84cb5076752d}, !- Inlet Branch Name 38
  {0cae6fe5-d0d6-4955-a88b-a3e4fca07999}, !- Inlet Branch Name 39
  {16908ebe-4c2d-491e-aae4-439c0559ab0a}, !- Inlet Branch Name 40
  {2631d888-48a3-4be5-ae44-a18652aceb49}, !- Inlet Branch Name 41
  {8dfe6b20-42e7-49ba-bf5e-6699b61a646b}, !- Inlet Branch Name 42
  {951a2871-1636-4a4f-86b5-3cfd669a4028}, !- Inlet Branch Name 43
  {f4339024-4de6-4105-a147-e1d5db16a496}, !- Inlet Branch Name 44
  {e0695e35-0b0c-443d-86b9-2335114bbd3b}, !- Inlet Branch Name 45
  {5143b928-526e-4700-931b-b3337ac16e34}, !- Inlet Branch Name 46
  {518f9a50-dd8a-44a2-8a9b-f20ecb71ea4c}, !- Inlet Branch Name 47
  {2aa93675-19be-4359-a464-29a8481029c8}, !- Inlet Branch Name 48
  {85167cfa-7592-4b7c-abb5-07f1c416e43e}, !- Inlet Branch Name 49
  {0c2b4437-f42e-4973-a3d5-79aefcad5969}, !- Inlet Branch Name 50
  {f64fbaac-9c96-4fed-95de-cd84211cb2c8}, !- Inlet Branch Name 51
  {069f7f13-16cb-4299-b67c-aad5e03f78d4}, !- Inlet Branch Name 52
  {3ccfec03-7696-4c51-a163-4be6f00854dc}, !- Inlet Branch Name 53
  {d0b797cd-ee49-472b-871b-858ae9298262}, !- Inlet Branch Name 54
  {a0ddfdd7-936f-4ed6-a494-f1a29f20acb7}, !- Inlet Branch Name 55
  {bc80ff71-1659-42e0-8f8d-432cb0d6f8ea}, !- Inlet Branch Name 56
  {1b2d274b-0dfd-40b0-b012-96a3fe4303be}; !- Inlet Branch Name 57

OS:Connector:Splitter,
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Handle
  Connector Splitter 8,                   !- Name
  {27ffd90f-751f-4c32-a4f4-cb5dc87e88b1}, !- Inlet Branch Name
  {0d0eb2b7-cd68-48b4-9dee-0951ff998302}, !- Outlet Branch Name 1
  {83b5f8b2-9d29-4e21-a026-6180da235670}, !- Outlet Branch Name 2
  {6451dadf-d839-43ee-b5b5-616420172871}, !- Outlet Branch Name 3
  {ea4fa0e9-ccb7-45b8-bad7-8bae16c92156}, !- Outlet Branch Name 4
  {9ae3a58c-3111-4972-b7f2-3189de2ec894}, !- Outlet Branch Name 5
  {74c43d5c-2663-4743-901a-04d1b5bb67bf}, !- Outlet Branch Name 6
  {96d0a298-141b-4628-91a4-6622705a9994}, !- Outlet Branch Name 7
  {ddf6da18-494e-4835-ad9c-635615183b05}, !- Outlet Branch Name 8
  {ae219aa9-e3a6-4ef0-b847-cd282a577fe5}, !- Outlet Branch Name 9
  {48154d50-e445-41d6-ab32-94e0660f6a9c}, !- Outlet Branch Name 10
  {958156e7-3221-47c7-92da-69a1ff60cfb4}, !- Outlet Branch Name 11
  {30879fea-8590-48cc-bd47-8af9f77b45ec}, !- Outlet Branch Name 12
  {203fcdf0-2f4c-4ef8-99da-8b29851e09ec}, !- Outlet Branch Name 13
  {1dadf6a1-4bd2-4099-8add-8975ba3b332f}, !- Outlet Branch Name 14
  {c9d81c83-d79d-4f8d-b797-9368dab529f1}, !- Outlet Branch Name 15
  {282b9acc-4438-40e3-8b7b-447a1ca4bd94}, !- Outlet Branch Name 16
  {8b440436-338f-4956-8cce-cea7af86ffdc}, !- Outlet Branch Name 17
  {432818ae-1656-4918-a0d8-60cc620d2952}, !- Outlet Branch Name 18
  {2b2df412-720a-4bb3-aebc-ea7daf3d3c94}, !- Outlet Branch Name 19
  {290a9062-1056-4dcc-ae1a-fa425151b0ce}, !- Outlet Branch Name 20
  {1cb6f94e-24ee-4190-9df7-4b637ea1d9a9}, !- Outlet Branch Name 21
  {52593fb4-15c9-40ec-a5c2-56ee24028a65}, !- Outlet Branch Name 22
  {17dc9d75-e27a-4133-b782-9bc1925eb1a5}, !- Outlet Branch Name 23
  {c05028e0-9078-48bf-8e64-322fb04bfbf9}, !- Outlet Branch Name 24
  {74dc8f94-e2d7-4c88-8af2-de40b943d36f}, !- Outlet Branch Name 25
  {9c931cd9-cc06-4708-8257-a8eb19d742d5}, !- Outlet Branch Name 26
  {ace9a41e-7a38-4c8e-9567-4f17e27920ab}, !- Outlet Branch Name 27
  {7e8bbcdf-40f5-4b1c-85cd-f633b6bea8e9}, !- Outlet Branch Name 28
  {cafa1bbc-f3b4-44f8-96ba-d059ec4eb50a}, !- Outlet Branch Name 29
  {8a5e08ec-badf-4d6e-919b-9d7a1ba3c266}, !- Outlet Branch Name 30
  {e018c908-ab40-427d-81a8-a5f87faa234e}, !- Outlet Branch Name 31
  {d0f4eb69-1a0f-4255-8bbd-4d5097cb267c}, !- Outlet Branch Name 32
  {7a569c0a-f869-4010-9973-bdb57ffb9907}, !- Outlet Branch Name 33
  {08397190-69e5-4e7a-b69c-09d66c21b623}, !- Outlet Branch Name 34
  {af09cb8f-b9f9-415f-885e-e0803ba0220a}, !- Outlet Branch Name 35
  {e49433ff-178b-4593-aba8-0ac676cc0ee4}, !- Outlet Branch Name 36
  {90eba815-aa48-419d-8adb-704a6922c642}, !- Outlet Branch Name 37
  {3ee2de8c-dc10-4224-b07f-6856864e0094}, !- Outlet Branch Name 38
  {399e303a-af31-4892-ac28-77f1d099035d}, !- Outlet Branch Name 39
  {5754ee66-61c8-4185-8a52-d02806030856}, !- Outlet Branch Name 40
  {3ca17e5e-0d16-4c6f-ba63-9376f8f059c8}, !- Outlet Branch Name 41
  {33410c62-513d-488d-80ff-cfe09b8606bc}, !- Outlet Branch Name 42
  {b324153f-b26d-45c1-be03-7926a68be43b}, !- Outlet Branch Name 43
  {e2c6c5df-75e1-4142-b36f-403b42758213}, !- Outlet Branch Name 44
  {8da1efa0-1cb9-4b76-8802-06fdd69158e2}, !- Outlet Branch Name 45
  {4025ec26-0578-4e9c-8bdd-8fa78d437da2}, !- Outlet Branch Name 46
  {fcf25aef-2efa-412c-8ac7-b69ada0319c3}, !- Outlet Branch Name 47
  {111005b8-8b2c-498f-9e2a-a3a2366f9411}, !- Outlet Branch Name 48
  {67255f9c-d4b1-4b02-8fd0-05f85bc3bb86}, !- Outlet Branch Name 49
  {bf3475ba-9c07-4157-a0a2-0bf86bcbde46}, !- Outlet Branch Name 50
  {09e251fe-1927-46ef-a60f-76ddfd063515}, !- Outlet Branch Name 51
  {6215205e-9e7f-4705-b036-f75d24d066ba}, !- Outlet Branch Name 52
  {555a08be-da27-4357-9884-3ec50d78fcca}, !- Outlet Branch Name 53
  {88e74946-a27d-4aee-a4db-8fee9edbaff7}, !- Outlet Branch Name 54
  {3e25f379-43c9-41d9-bfbd-c236b314462e}, !- Outlet Branch Name 55
  {e24022c8-da67-4b73-aa66-bd4c939795d8}, !- Outlet Branch Name 56
  {711782e0-b5e1-4921-bd59-055aee1cdbcd}; !- Outlet Branch Name 57

OS:Connection,
  {4047dbb1-71a7-49e3-b6cf-39864e603f7c}, !- Handle
  {36d4640a-373c-4890-bf8d-fbf4645f3fe6}, !- Source Object
  17,                                     !- Outlet Port
  {192af4de-7e57-4edb-9f69-c8aa69ab206c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0eb2b7-cd68-48b4-9dee-0951ff998302}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  3,                                      !- Outlet Port
  {8414a662-4ee0-489b-8f4a-83ca49850e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3cc5a2-dbca-46c0-ab75-34c29753a107}, !- Handle
  {7b857f49-4425-4ac0-84ad-102d5e07b54d}, !- Source Object
  3,                                      !- Outlet Port
  {36d4640a-373c-4890-bf8d-fbf4645f3fe6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {27814a57-fbc4-4343-8bfc-e106e319ab30}, !- Handle
  {36d4640a-373c-4890-bf8d-fbf4645f3fe6}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df21b570-f75f-47ae-b5d5-a80410814202}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {3d0ad1d7-1435-4cd5-94b8-68b3f0506ebf}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  {cfda1847-d4ba-48ae-9dc1-e218d209a04f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfda1847-d4ba-48ae-9dc1-e218d209a04f}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1b478f4d-99c7-44ae-9b1f-bbb655294bb9}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {3d0ad1d7-1435-4cd5-94b8-68b3f0506ebf}, !- Schedule Name
  {b2ca7a72-5f7f-46da-8242-4a84ec189fe6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b15d0811-c537-4c88-9c93-96219a35bf37}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {bd4c38ec-5bd4-474a-800d-248f8bbd0765}, !- Inlet Node Name
  {ad250407-7f3c-463f-ba06-a6df83dc6d0b}, !- Outlet Node Name
  0.0478548613409819,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  11831.3798999003,                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c008511f-3b92-4944-a6dc-488b53894fa1}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {ad250407-7f3c-463f-ba06-a6df83dc6d0b}, !- Inlet Port
  {2b41c38a-4443-4eb3-a030-4cb5dc702f6d}; !- Outlet Port

OS:Connection,
  {bd4c38ec-5bd4-474a-800d-248f8bbd0765}, !- Handle
  {0bc886e1-9392-4be6-a2bc-eb6f9341c263}, !- Source Object
  3,                                      !- Outlet Port
  {b15d0811-c537-4c88-9c93-96219a35bf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad250407-7f3c-463f-ba06-a6df83dc6d0b}, !- Handle
  {b15d0811-c537-4c88-9c93-96219a35bf37}, !- Source Object
  3,                                      !- Outlet Port
  {c008511f-3b92-4944-a6dc-488b53894fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b41c38a-4443-4eb3-a030-4cb5dc702f6d}, !- Handle
  {c008511f-3b92-4944-a6dc-488b53894fa1}, !- Source Object
  3,                                      !- Outlet Port
  {5fc03f0a-bcba-43b5-93a0-ceb146112069}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {de364335-42dd-457a-8e45-66c68a9567ad}, !- Handle
  Purchased Cooling,                      !- Name
  {48f1e29a-c43c-4b9f-8b29-7652db6a7f32}, !- Chilled Water Inlet Node Name
  {2529c299-3d4a-4a34-8ea7-45fadca6d54b}, !- Chilled Water Outlet Node Name
  1127108.7545674,                        !- Nominal Capacity {W}
  {689730bd-a061-4d05-a9b4-0da0a66f4ca4}; !- Capacity Fraction Schedule

OS:Node,
  {50d4969f-3d02-411d-bd5d-fc36676a87d6}, !- Handle
  Purchased Cooling Outlet Water Node,    !- Name
  {2529c299-3d4a-4a34-8ea7-45fadca6d54b}, !- Inlet Port
  {0c088b59-2c97-4e9f-846f-7d8b2a7e6370}; !- Outlet Port

OS:Connection,
  {48f1e29a-c43c-4b9f-8b29-7652db6a7f32}, !- Handle
  {f7951889-9bf3-4f08-8edf-cbfd68d44ad6}, !- Source Object
  3,                                      !- Outlet Port
  {de364335-42dd-457a-8e45-66c68a9567ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2529c299-3d4a-4a34-8ea7-45fadca6d54b}, !- Handle
  {de364335-42dd-457a-8e45-66c68a9567ad}, !- Source Object
  3,                                      !- Outlet Port
  {50d4969f-3d02-411d-bd5d-fc36676a87d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c088b59-2c97-4e9f-846f-7d8b2a7e6370}, !- Handle
  {50d4969f-3d02-411d-bd5d-fc36676a87d6}, !- Source Object
  3,                                      !- Outlet Port
  {244d5408-af8c-43bf-b73e-38e9c765b71d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82241680-6930-45d9-b977-9f6c2ed7a4c7}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {9acb1dc9-fac0-4c6e-b5d8-7a9d2d764a11}, !- Inlet Node Name
  {23a83e79-fbe4-497c-af52-1b2d8781e8ef}; !- Outlet Node Name

OS:Node,
  {67e67bad-77d1-441d-973c-75856e46e2c0}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {bfe8b855-1425-445f-958c-68403a5a8e69}, !- Inlet Port
  {9acb1dc9-fac0-4c6e-b5d8-7a9d2d764a11}; !- Outlet Port

OS:Connection,
  {bfe8b855-1425-445f-958c-68403a5a8e69}, !- Handle
  {5fc03f0a-bcba-43b5-93a0-ceb146112069}, !- Source Object
  4,                                      !- Outlet Port
  {67e67bad-77d1-441d-973c-75856e46e2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbca1c74-1842-4438-a2b2-24cd34f22853}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {23a83e79-fbe4-497c-af52-1b2d8781e8ef}, !- Inlet Port
  {10e2f457-8c69-4bf6-88d6-a8bfc3206c24}; !- Outlet Port

OS:Connection,
  {9acb1dc9-fac0-4c6e-b5d8-7a9d2d764a11}, !- Handle
  {67e67bad-77d1-441d-973c-75856e46e2c0}, !- Source Object
  3,                                      !- Outlet Port
  {82241680-6930-45d9-b977-9f6c2ed7a4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a83e79-fbe4-497c-af52-1b2d8781e8ef}, !- Handle
  {82241680-6930-45d9-b977-9f6c2ed7a4c7}, !- Source Object
  3,                                      !- Outlet Port
  {bbca1c74-1842-4438-a2b2-24cd34f22853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e2f457-8c69-4bf6-88d6-a8bfc3206c24}, !- Handle
  {bbca1c74-1842-4438-a2b2-24cd34f22853}, !- Source Object
  3,                                      !- Outlet Port
  {244d5408-af8c-43bf-b73e-38e9c765b71d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5bc198e5-1ea1-4641-b73c-9692d4bf1f77}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {edc7dfcf-a1b3-4740-b0d4-a353bb9369e4}, !- Inlet Node Name
  {b670c9ec-02c3-4ec1-9709-e31735a59b0f}; !- Outlet Node Name

OS:Node,
  {1c9ca0a1-00d4-42a6-b022-ecd5c4cd1a13}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {b670c9ec-02c3-4ec1-9709-e31735a59b0f}, !- Inlet Port
  {994b4757-0e25-43f5-a0f9-f0b9859585bd}; !- Outlet Port

OS:Connection,
  {edc7dfcf-a1b3-4740-b0d4-a353bb9369e4}, !- Handle
  {8414a662-4ee0-489b-8f4a-83ca49850e6c}, !- Source Object
  3,                                      !- Outlet Port
  {5bc198e5-1ea1-4641-b73c-9692d4bf1f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b670c9ec-02c3-4ec1-9709-e31735a59b0f}, !- Handle
  {5bc198e5-1ea1-4641-b73c-9692d4bf1f77}, !- Source Object
  3,                                      !- Outlet Port
  {1c9ca0a1-00d4-42a6-b022-ecd5c4cd1a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994b4757-0e25-43f5-a0f9-f0b9859585bd}, !- Handle
  {1c9ca0a1-00d4-42a6-b022-ecd5c4cd1a13}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4851fcec-a37b-42ed-98f1-a9aaed1f889d}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {3ab83e43-fcd0-46aa-a907-9c50d9bc148b}, !- Inlet Node Name
  {bb18b08f-2dc0-4dae-9e5f-d77c1f7c0f9a}; !- Outlet Node Name

OS:Node,
  {ca20ef9a-b6a0-45ac-80f0-71940fb0c14a}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {00b4e65c-e51b-4ac3-b71c-5e63164d6886}, !- Inlet Port
  {3ab83e43-fcd0-46aa-a907-9c50d9bc148b}; !- Outlet Port

OS:Connection,
  {00b4e65c-e51b-4ac3-b71c-5e63164d6886}, !- Handle
  {244d5408-af8c-43bf-b73e-38e9c765b71d}, !- Source Object
  2,                                      !- Outlet Port
  {ca20ef9a-b6a0-45ac-80f0-71940fb0c14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab83e43-fcd0-46aa-a907-9c50d9bc148b}, !- Handle
  {ca20ef9a-b6a0-45ac-80f0-71940fb0c14a}, !- Source Object
  3,                                      !- Outlet Port
  {4851fcec-a37b-42ed-98f1-a9aaed1f889d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb18b08f-2dc0-4dae-9e5f-d77c1f7c0f9a}, !- Handle
  {4851fcec-a37b-42ed-98f1-a9aaed1f889d}, !- Source Object
  3,                                      !- Outlet Port
  {b2ca7a72-5f7f-46da-8242-4a84ec189fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {58000965-921b-4ca8-b95d-27478b89142f}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {87c92a5c-d018-4f9d-a3c2-d47c2f189f45}, !- Inlet Node Name
  {4b9e099f-07c1-402e-837e-fb057803d82c}; !- Outlet Node Name

OS:Node,
  {cf5a016c-e3e7-4ad0-8fcc-3419fc43f91f}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {4b9e099f-07c1-402e-837e-fb057803d82c}, !- Inlet Port
  {27ffd90f-751f-4c32-a4f4-cb5dc87e88b1}; !- Outlet Port

OS:Connection,
  {87c92a5c-d018-4f9d-a3c2-d47c2f189f45}, !- Handle
  {192af4de-7e57-4edb-9f69-c8aa69ab206c}, !- Source Object
  3,                                      !- Outlet Port
  {58000965-921b-4ca8-b95d-27478b89142f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9e099f-07c1-402e-837e-fb057803d82c}, !- Handle
  {58000965-921b-4ca8-b95d-27478b89142f}, !- Source Object
  3,                                      !- Outlet Port
  {cf5a016c-e3e7-4ad0-8fcc-3419fc43f91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ffd90f-751f-4c32-a4f4-cb5dc87e88b1}, !- Handle
  {cf5a016c-e3e7-4ad0-8fcc-3419fc43f91f}, !- Source Object
  3,                                      !- Outlet Port
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac604a30-8ef3-4d99-b48b-a18a13267cbe}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {530a66e0-7668-48a0-9875-6643ab7b5edd}, !- Inlet Node Name
  {9dd73ef6-e04b-4e53-8d89-2097cc921fb8}; !- Outlet Node Name

OS:Node,
  {2cbe00c9-f60e-4273-9bf6-b110c4d2db96}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {b6307591-6651-45e3-add3-1780e621cc4c}, !- Inlet Port
  {530a66e0-7668-48a0-9875-6643ab7b5edd}; !- Outlet Port

OS:Connection,
  {b6307591-6651-45e3-add3-1780e621cc4c}, !- Handle
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Source Object
  2,                                      !- Outlet Port
  {2cbe00c9-f60e-4273-9bf6-b110c4d2db96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530a66e0-7668-48a0-9875-6643ab7b5edd}, !- Handle
  {2cbe00c9-f60e-4273-9bf6-b110c4d2db96}, !- Source Object
  3,                                      !- Outlet Port
  {ac604a30-8ef3-4d99-b48b-a18a13267cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd73ef6-e04b-4e53-8d89-2097cc921fb8}, !- Handle
  {ac604a30-8ef3-4d99-b48b-a18a13267cbe}, !- Source Object
  3,                                      !- Outlet Port
  {7b857f49-4425-4ac0-84ad-102d5e07b54d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {37c5b37d-ee3a-4467-99fb-dd56ed65e941}, !- Handle
  4 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {ca5227c6-720b-4ae0-bf38-fcfa72c511ed}, !- Availability Schedule
  {a9215f07-bc47-4f5d-af7a-0018c328c3ae}, !- Availability Manager List Name
  2.62766661618913,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4a23f2a-64e4-49e4-b8a2-7a65a4642992}, !- Supply Side Inlet Node Name
  {fb53e91f-7edf-481b-bd2e-0159c4ea9e84}, !- Demand Side Outlet Node Name
  {9c7f3c14-77c9-497e-b1ab-c54b584170fe}, !- Demand Side Inlet Node A
  {a0de63e2-1526-42a7-bcb3-7b6725495421}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Demand Mixer Name
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e155a65-51c7-4cf1-bc1d-f2a8f0a60c54}, !- Handle
  4 Zone DOAS Supply Inlet Node,          !- Name
  {b4a23f2a-64e4-49e4-b8a2-7a65a4642992}, !- Inlet Port
  {be4e0319-cc48-4cb1-bf08-c12835b3378a}; !- Outlet Port

OS:Node,
  {115735f6-ad51-4796-83ef-654a4d393423}, !- Handle
  4 Zone DOAS Supply Outlet Node,         !- Name
  {250427fe-77ae-450c-b3f9-b96d6ebc432d}, !- Inlet Port
  {a0de63e2-1526-42a7-bcb3-7b6725495421}; !- Outlet Port

OS:Connection,
  {b4a23f2a-64e4-49e4-b8a2-7a65a4642992}, !- Handle
  {37c5b37d-ee3a-4467-99fb-dd56ed65e941}, !- Source Object
  9,                                      !- Outlet Port
  {7e155a65-51c7-4cf1-bc1d-f2a8f0a60c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0de63e2-1526-42a7-bcb3-7b6725495421}, !- Handle
  {115735f6-ad51-4796-83ef-654a4d393423}, !- Source Object
  3,                                      !- Outlet Port
  {37c5b37d-ee3a-4467-99fb-dd56ed65e941}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0749ef0f-6bb9-41b6-90c3-104753177d7b}, !- Handle
  4 Zone DOAS Demand Inlet Node,          !- Name
  {9c7f3c14-77c9-497e-b1ab-c54b584170fe}, !- Inlet Port
  {66e5253b-63b0-4fac-876f-6eab02cf8977}; !- Outlet Port

OS:Node,
  {e8c6750c-0b0c-4258-9065-3b47fe60c805}, !- Handle
  4 Zone DOAS Demand Outlet Node,         !- Name
  {d02266e7-c79a-4736-86cb-28ccab6cc268}, !- Inlet Port
  {fb53e91f-7edf-481b-bd2e-0159c4ea9e84}; !- Outlet Port

OS:Node,
  {84e7fb0c-2d7e-4602-a8e4-bbe7631dd857}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Air Terminal Outlet Air Node, !- Name
  {2aa155f4-eff4-4bb9-8ed0-89f5827e4861}, !- Inlet Port
  {a078f388-bd6b-4fc8-8be1-52e1ec53bcd0}; !- Outlet Port

OS:Connection,
  {9c7f3c14-77c9-497e-b1ab-c54b584170fe}, !- Handle
  {37c5b37d-ee3a-4467-99fb-dd56ed65e941}, !- Source Object
  11,                                     !- Outlet Port
  {0749ef0f-6bb9-41b6-90c3-104753177d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb53e91f-7edf-481b-bd2e-0159c4ea9e84}, !- Handle
  {e8c6750c-0b0c-4258-9065-3b47fe60c805}, !- Source Object
  3,                                      !- Outlet Port
  {37c5b37d-ee3a-4467-99fb-dd56ed65e941}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {66e5253b-63b0-4fac-876f-6eab02cf8977}, !- Inlet Node Name
  {dd57f26d-4f2b-4535-8f5c-5ac8bda0a9fa}, !- Outlet Node Name 1
  {226eb96a-69cf-4364-9813-8530c52ae7bb}, !- Outlet Node Name 2
  {d2fc8b31-b3ed-48e2-894d-a0c7f608fb5c}, !- Outlet Node Name 3
  {8e378d39-fa2d-4d6d-9432-7b5c62685ccb}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d02266e7-c79a-4736-86cb-28ccab6cc268}, !- Outlet Node Name
  {2fb191b6-06fe-4d61-bd01-2784182d907e}, !- Inlet Node Name 1
  {0fd48860-4188-4379-a92c-ffaf655693dd}, !- Inlet Node Name 2
  {8aa1406a-4ad5-41af-a25c-aa83b74574dd}, !- Inlet Node Name 3
  {17397d78-9797-49be-a68a-6428fdb00c00}; !- Inlet Node Name 4

OS:Connection,
  {66e5253b-63b0-4fac-876f-6eab02cf8977}, !- Handle
  {0749ef0f-6bb9-41b6-90c3-104753177d7b}, !- Source Object
  3,                                      !- Outlet Port
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02266e7-c79a-4736-86cb-28ccab6cc268}, !- Handle
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Source Object
  2,                                      !- Outlet Port
  {e8c6750c-0b0c-4258-9065-3b47fe60c805}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8116481-e7b0-41d2-8e22-2a44d93dba0f}, !- Handle
  {37c5b37d-ee3a-4467-99fb-dd56ed65e941}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  2.62766661618913,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  51926.25,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  100525.75,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a9215f07-bc47-4f5d-af7a-0018c328c3ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {dd53b8dd-7fb6-433c-b49f-0f6988051836}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {93fa9ec4-9536-480e-b027-c1ba620ecb1a}, !- Handle
  DOAS Supply Fan,                        !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.62766661618913,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4c8d91f7-ff48-4c70-a95b-e983ca34df34}, !- Air Inlet Node Name
  {250427fe-77ae-450c-b3f9-b96d6ebc432d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {250427fe-77ae-450c-b3f9-b96d6ebc432d}, !- Handle
  {93fa9ec4-9536-480e-b027-c1ba620ecb1a}, !- Source Object
  9,                                      !- Outlet Port
  {115735f6-ad51-4796-83ef-654a4d393423}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68d99f31-d6b4-473e-be13-e7fdde783575}, !- Handle
  4 Zone DOAS Htg Coil,                   !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  1389.59094013153,                       !- U-Factor Times Area Value {W/K}
  0.00219878361706019,                    !- Maximum Water Flow Rate {m3/s}
  {a75597af-2310-4509-92a5-6ebdfaab837b}, !- Water Inlet Node Name
  {ca280e6c-b19f-497b-b2a4-989c5c8d782e}, !- Water Outlet Node Name
  {b849fc60-1b90-4b18-8209-b349c2a83edc}, !- Air Inlet Node Name
  {5812c004-926a-456f-9893-fd2b7a31ff01}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  100525.748431651,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e9208f06-f408-4975-b049-823974053149}, !- Handle
  4 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {b85e2860-ead6-469a-a758-510f3a67880a}, !- Inlet Port
  {a75597af-2310-4509-92a5-6ebdfaab837b}; !- Outlet Port

OS:Connection,
  {b85e2860-ead6-469a-a758-510f3a67880a}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  4,                                      !- Outlet Port
  {e9208f06-f408-4975-b049-823974053149}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f42c66ef-fb83-469d-a9c0-90f301964670}, !- Handle
  4 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {ca280e6c-b19f-497b-b2a4-989c5c8d782e}, !- Inlet Port
  {493f38fc-a3c2-41cc-b59a-d3c5dc4ce477}; !- Outlet Port

OS:Connection,
  {a75597af-2310-4509-92a5-6ebdfaab837b}, !- Handle
  {e9208f06-f408-4975-b049-823974053149}, !- Source Object
  3,                                      !- Outlet Port
  {68d99f31-d6b4-473e-be13-e7fdde783575}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca280e6c-b19f-497b-b2a4-989c5c8d782e}, !- Handle
  {68d99f31-d6b4-473e-be13-e7fdde783575}, !- Source Object
  6,                                      !- Outlet Port
  {f42c66ef-fb83-469d-a9c0-90f301964670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493f38fc-a3c2-41cc-b59a-d3c5dc4ce477}, !- Handle
  {f42c66ef-fb83-469d-a9c0-90f301964670}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c4c84ce6-9790-474d-958a-fb50a1c986bb}, !- Handle
  4 Zone DOAS Htg Coil Controller,        !- Name
  {68d99f31-d6b4-473e-be13-e7fdde783575}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00219878361706019,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f92b4c37-e607-4131-8a9b-86b8154f5ce0}, !- Handle
  4 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {5812c004-926a-456f-9893-fd2b7a31ff01}, !- Inlet Port
  {4c8d91f7-ff48-4c70-a95b-e983ca34df34}; !- Outlet Port

OS:Connection,
  {5812c004-926a-456f-9893-fd2b7a31ff01}, !- Handle
  {68d99f31-d6b4-473e-be13-e7fdde783575}, !- Source Object
  8,                                      !- Outlet Port
  {f92b4c37-e607-4131-8a9b-86b8154f5ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8d91f7-ff48-4c70-a95b-e983ca34df34}, !- Handle
  {f92b4c37-e607-4131-8a9b-86b8154f5ce0}, !- Source Object
  3,                                      !- Outlet Port
  {93fa9ec4-9536-480e-b027-c1ba620ecb1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {55d0590a-ed7a-4abe-9bbe-454cb1300ba6}, !- Handle
  4 Zone DOAS Clg Coil,                   !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00234742333925727,                    !- Design Water Flow Rate {m3/s}
  2.62766661618913,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  35.5,                                   !- Design Inlet Air Temperature {C}
  14.4865124154988,                       !- Design Outlet Air Temperature {C}
  0.00572567439385613,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00572567439385613,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7d423a2c-8522-4bde-a30e-e3d6cb63afc3}, !- Water Inlet Node Name
  {2553b45e-0763-4e7a-8200-115c0475360e}, !- Water Outlet Node Name
  {1bf4bb42-0cb6-49d7-9e45-80c6cb1e953a}, !- Air Inlet Node Name
  {30dfbf49-336d-4851-9735-f89343f7d21c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {028100e8-a461-4308-a40c-6d9974b008eb}, !- Handle
  4 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {83b5f8b2-9d29-4e21-a026-6180da235670}, !- Inlet Port
  {7d423a2c-8522-4bde-a30e-e3d6cb63afc3}; !- Outlet Port

OS:Connection,
  {83b5f8b2-9d29-4e21-a026-6180da235670}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  4,                                      !- Outlet Port
  {028100e8-a461-4308-a40c-6d9974b008eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb882b2f-4ba7-4e0b-9645-9fb570d1fb5d}, !- Handle
  4 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {2553b45e-0763-4e7a-8200-115c0475360e}, !- Inlet Port
  {5addbd8c-e8f7-4aa9-bfce-1096b0b7d83c}; !- Outlet Port

OS:Connection,
  {7d423a2c-8522-4bde-a30e-e3d6cb63afc3}, !- Handle
  {028100e8-a461-4308-a40c-6d9974b008eb}, !- Source Object
  3,                                      !- Outlet Port
  {55d0590a-ed7a-4abe-9bbe-454cb1300ba6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2553b45e-0763-4e7a-8200-115c0475360e}, !- Handle
  {55d0590a-ed7a-4abe-9bbe-454cb1300ba6}, !- Source Object
  11,                                     !- Outlet Port
  {bb882b2f-4ba7-4e0b-9645-9fb570d1fb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5addbd8c-e8f7-4aa9-bfce-1096b0b7d83c}, !- Handle
  {bb882b2f-4ba7-4e0b-9645-9fb570d1fb5d}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4a92b70b-2460-4746-bbc0-0af9945da1e6}, !- Handle
  4 Zone DOAS Clg Coil Controller,        !- Name
  {55d0590a-ed7a-4abe-9bbe-454cb1300ba6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000202856667660612,                   !- Controller Convergence Tolerance {deltaC}
  0.00234742333925727,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a7d4a5c6-7f07-4050-810e-0d62fce729b9}, !- Handle
  4 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {30dfbf49-336d-4851-9735-f89343f7d21c}, !- Inlet Port
  {b849fc60-1b90-4b18-8209-b349c2a83edc}; !- Outlet Port

OS:Connection,
  {30dfbf49-336d-4851-9735-f89343f7d21c}, !- Handle
  {55d0590a-ed7a-4abe-9bbe-454cb1300ba6}, !- Source Object
  13,                                     !- Outlet Port
  {a7d4a5c6-7f07-4050-810e-0d62fce729b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b849fc60-1b90-4b18-8209-b349c2a83edc}, !- Handle
  {a7d4a5c6-7f07-4050-810e-0d62fce729b9}, !- Source Object
  3,                                      !- Outlet Port
  {68d99f31-d6b4-473e-be13-e7fdde783575}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1f4efdc1-de80-489f-9b7c-e6748f9fb73b}, !- Handle
  4 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.62766661618913,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.62766661618913,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ca5227c6-720b-4ae0-bf38-fcfa72c511ed}, !- Minimum Outdoor Air Schedule Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d17edfd5-b63a-44ea-acbd-ce4f532f151e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d17edfd5-b63a-44ea-acbd-ce4f532f151e}, !- Handle
  4 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {219dac10-bef5-4bf2-b508-635fa84c623b}, !- Handle
  4 Zone DOAS OA System,                  !- Name
  {1f4efdc1-de80-489f-9b7c-e6748f9fb73b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25a0eeac-c753-4579-9478-4261e3230598}, !- Mixed Air Node Name
  {633dbc08-bd95-41db-b4c7-7fafa3480121}, !- Outdoor Air Stream Node Name
  {66b9f72a-0167-451b-9163-bd760bd50da8}, !- Relief Air Stream Node Name
  {0b97b561-cbb7-4311-b662-4a2acca23a89}; !- Return Air Stream Node Name

OS:Node,
  {9ab6e0ae-8f8a-4546-a303-84ec60f73160}, !- Handle
  4 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {fc4ff1e0-bd1d-4d72-9c52-43c96d7360b8}; !- Outlet Port

OS:Node,
  {16eafb6b-56d2-4a15-827c-46391f1a941f}, !- Handle
  4 Zone DOAS Relief Air Node,            !- Name
  {a6dff700-5d43-48dc-9c9d-b774c026ae45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3cf7f03d-55c0-466c-86ea-74af9aab2963}, !- Handle
  4 Zone DOAS Mixed Air Node,             !- Name
  {25a0eeac-c753-4579-9478-4261e3230598}, !- Inlet Port
  {1bf4bb42-0cb6-49d7-9e45-80c6cb1e953a}; !- Outlet Port

OS:Connection,
  {25a0eeac-c753-4579-9478-4261e3230598}, !- Handle
  {219dac10-bef5-4bf2-b508-635fa84c623b}, !- Source Object
  5,                                      !- Outlet Port
  {3cf7f03d-55c0-466c-86ea-74af9aab2963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf4bb42-0cb6-49d7-9e45-80c6cb1e953a}, !- Handle
  {3cf7f03d-55c0-466c-86ea-74af9aab2963}, !- Source Object
  3,                                      !- Outlet Port
  {55d0590a-ed7a-4abe-9bbe-454cb1300ba6}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {cfa87a29-a528-41d5-83a6-743db3cca0c5}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.62766661618913,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {be4e0319-cc48-4cb1-bf08-c12835b3378a}, !- Air Inlet Node Name
  {abeebeae-90e1-4cd9-9a31-39e861d4cd86}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {658ecf25-433f-456e-9228-6a4235f61f57}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {abeebeae-90e1-4cd9-9a31-39e861d4cd86}, !- Inlet Port
  {0b97b561-cbb7-4311-b662-4a2acca23a89}; !- Outlet Port

OS:Connection,
  {be4e0319-cc48-4cb1-bf08-c12835b3378a}, !- Handle
  {7e155a65-51c7-4cf1-bc1d-f2a8f0a60c54}, !- Source Object
  3,                                      !- Outlet Port
  {cfa87a29-a528-41d5-83a6-743db3cca0c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {abeebeae-90e1-4cd9-9a31-39e861d4cd86}, !- Handle
  {cfa87a29-a528-41d5-83a6-743db3cca0c5}, !- Source Object
  9,                                      !- Outlet Port
  {658ecf25-433f-456e-9228-6a4235f61f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b97b561-cbb7-4311-b662-4a2acca23a89}, !- Handle
  {658ecf25-433f-456e-9228-6a4235f61f57}, !- Source Object
  3,                                      !- Outlet Port
  {219dac10-bef5-4bf2-b508-635fa84c623b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {3962b023-74b3-47c6-ad86-d62c92f32009}, !- Handle
  4 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {115735f6-ad51-4796-83ef-654a4d393423}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {dd53b8dd-7fb6-433c-b49f-0f6988051836}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0f0815da-f41e-476f-aa76-a8881b48bccf}, !- Control Zone or Zone List Name
  {4f3fe8da-d1c3-4539-922f-c69b9a6c5278}, !- Cooling Control Zone or Zone List Name
  {7bdb1c55-9f3d-4849-a31e-682471abb3b6}, !- Heating Control Zone or Zone List Name
  {08cf3e71-dcee-42cc-8da0-8f66497f6afd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f0815da-f41e-476f-aa76-a8881b48bccf}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4f3fe8da-d1c3-4539-922f-c69b9a6c5278}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7bdb1c55-9f3d-4849-a31e-682471abb3b6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {08cf3e71-dcee-42cc-8da0-8f66497f6afd}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d06cf787-3fa9-4a4c-bdc9-0fbde29ecdf8}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {30f3f3f7-6241-4891-819e-a3eb1cce0ed9}, !- Air Inlet Node Name
  {2aa155f4-eff4-4bb9-8ed0-89f5827e4861}, !- Air Outlet Node Name
  1.14205201915949;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d828426-ca18-473a-995c-72e332a17a3c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Return Air Node, !- Name
  {b70c6979-4fa3-4d8d-894f-55b0d7880e8c}, !- Inlet Port
  {2fb191b6-06fe-4d61-bd01-2784182d907e}; !- Outlet Port

OS:Connection,
  {a078f388-bd6b-4fc8-8be1-52e1ec53bcd0}, !- Handle
  {84e7fb0c-2d7e-4602-a8e4-bbe7631dd857}, !- Source Object
  3,                                      !- Outlet Port
  {33f4f709-04b0-4770-b228-531eb104fe86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70c6979-4fa3-4d8d-894f-55b0d7880e8c}, !- Handle
  {09f10c2f-e8cf-47fc-8e86-60c1d3bff074}, !- Source Object
  2,                                      !- Outlet Port
  {4d828426-ca18-473a-995c-72e332a17a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb191b6-06fe-4d61-bd01-2784182d907e}, !- Handle
  {4d828426-ca18-473a-995c-72e332a17a3c}, !- Source Object
  3,                                      !- Outlet Port
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a78e563d-73f0-4508-a26a-97be3ff75d35}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Air Terminal Inlet Air Node, !- Name
  {dd57f26d-4f2b-4535-8f5c-5ac8bda0a9fa}, !- Inlet Port
  {30f3f3f7-6241-4891-819e-a3eb1cce0ed9}; !- Outlet Port

OS:Connection,
  {dd57f26d-4f2b-4535-8f5c-5ac8bda0a9fa}, !- Handle
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Source Object
  3,                                      !- Outlet Port
  {a78e563d-73f0-4508-a26a-97be3ff75d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f3f3f7-6241-4891-819e-a3eb1cce0ed9}, !- Handle
  {a78e563d-73f0-4508-a26a-97be3ff75d35}, !- Source Object
  3,                                      !- Outlet Port
  {d06cf787-3fa9-4a4c-bdc9-0fbde29ecdf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aa155f4-eff4-4bb9-8ed0-89f5827e4861}, !- Handle
  {d06cf787-3fa9-4a4c-bdc9-0fbde29ecdf8}, !- Source Object
  4,                                      !- Outlet Port
  {84e7fb0c-2d7e-4602-a8e4-bbe7631dd857}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {121804ab-5312-43f7-8493-94a8edabbfa4}, !- Handle
  Schedule Constant 1,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a390d1b4-fc46-4a2d-8449-83ed5ecb7ca6}, !- Handle
  Schedule Constant 2,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce214a9e-3ee4-42e1-bc43-222c37dea94e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {2b3db540-4b25-4306-90f5-156de0fb561b}, !- Air Inlet Node Name
  {1f3ee22a-9547-4fbe-9a6f-c32e8b632e95}, !- Air Outlet Node Name
  0.171781288935073;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27f17597-3457-4c95-92c7-b9146ff56548}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Air Terminal Outlet Air Node, !- Name
  {1f3ee22a-9547-4fbe-9a6f-c32e8b632e95}, !- Inlet Port
  {7880e4f2-bd1e-40e1-bcaa-c0f27f556a75}; !- Outlet Port

OS:Node,
  {7f32942b-75bb-4739-8978-bbabce476fb5}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Return Air Node, !- Name
  {75b804b9-4cb1-4a3e-af67-ee552736ee95}, !- Inlet Port
  {0fd48860-4188-4379-a92c-ffaf655693dd}; !- Outlet Port

OS:Connection,
  {7880e4f2-bd1e-40e1-bcaa-c0f27f556a75}, !- Handle
  {27f17597-3457-4c95-92c7-b9146ff56548}, !- Source Object
  3,                                      !- Outlet Port
  {506d72d4-a551-49d9-9636-a53c0adfb39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b804b9-4cb1-4a3e-af67-ee552736ee95}, !- Handle
  {d56f2c12-7206-4eea-89fb-8c793192ffa3}, !- Source Object
  2,                                      !- Outlet Port
  {7f32942b-75bb-4739-8978-bbabce476fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd48860-4188-4379-a92c-ffaf655693dd}, !- Handle
  {7f32942b-75bb-4739-8978-bbabce476fb5}, !- Source Object
  3,                                      !- Outlet Port
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0f986701-91e2-419e-bc7b-86e30082f2be}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Air Terminal Inlet Air Node, !- Name
  {226eb96a-69cf-4364-9813-8530c52ae7bb}, !- Inlet Port
  {2b3db540-4b25-4306-90f5-156de0fb561b}; !- Outlet Port

OS:Connection,
  {226eb96a-69cf-4364-9813-8530c52ae7bb}, !- Handle
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Source Object
  4,                                      !- Outlet Port
  {0f986701-91e2-419e-bc7b-86e30082f2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3db540-4b25-4306-90f5-156de0fb561b}, !- Handle
  {0f986701-91e2-419e-bc7b-86e30082f2be}, !- Source Object
  3,                                      !- Outlet Port
  {ce214a9e-3ee4-42e1-bc43-222c37dea94e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f3ee22a-9547-4fbe-9a6f-c32e8b632e95}, !- Handle
  {ce214a9e-3ee4-42e1-bc43-222c37dea94e}, !- Source Object
  4,                                      !- Outlet Port
  {27f17597-3457-4c95-92c7-b9146ff56548}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f5677127-e103-41eb-9add-d70255062d10}, !- Handle
  Schedule Constant 3,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6e6a14d3-b44a-4dcc-88db-906bb1490105}, !- Handle
  Schedule Constant 4,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87f11775-3a4f-41ac-81a9-317554c1232a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {7b552cc5-74f1-4fa3-90e9-a43c5d9c5a22}, !- Air Inlet Node Name
  {0d5be98d-169f-4fc9-849f-d83b629966eb}, !- Air Outlet Node Name
  1.14205201915949;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d19c244-9cba-42e0-a06d-109a46e2d751}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Air Terminal Outlet Air Node, !- Name
  {0d5be98d-169f-4fc9-849f-d83b629966eb}, !- Inlet Port
  {0118b2c9-373f-4e91-b5d3-8348343cc685}; !- Outlet Port

OS:Node,
  {fc18595d-5103-47b7-8175-fbaac6a9a670}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Return Air Node, !- Name
  {c4635582-474c-43cb-992e-73546fb133ba}, !- Inlet Port
  {8aa1406a-4ad5-41af-a25c-aa83b74574dd}; !- Outlet Port

OS:Connection,
  {0118b2c9-373f-4e91-b5d3-8348343cc685}, !- Handle
  {2d19c244-9cba-42e0-a06d-109a46e2d751}, !- Source Object
  3,                                      !- Outlet Port
  {5c164e99-467d-4026-8830-3259e98b5b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4635582-474c-43cb-992e-73546fb133ba}, !- Handle
  {98625c6a-2e3e-4b01-9522-e265012ed573}, !- Source Object
  2,                                      !- Outlet Port
  {fc18595d-5103-47b7-8175-fbaac6a9a670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa1406a-4ad5-41af-a25c-aa83b74574dd}, !- Handle
  {fc18595d-5103-47b7-8175-fbaac6a9a670}, !- Source Object
  3,                                      !- Outlet Port
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bbec63e3-5da9-45c2-a431-bf9d797f171d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Air Terminal Inlet Air Node, !- Name
  {d2fc8b31-b3ed-48e2-894d-a0c7f608fb5c}, !- Inlet Port
  {7b552cc5-74f1-4fa3-90e9-a43c5d9c5a22}; !- Outlet Port

OS:Connection,
  {d2fc8b31-b3ed-48e2-894d-a0c7f608fb5c}, !- Handle
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Source Object
  5,                                      !- Outlet Port
  {bbec63e3-5da9-45c2-a431-bf9d797f171d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b552cc5-74f1-4fa3-90e9-a43c5d9c5a22}, !- Handle
  {bbec63e3-5da9-45c2-a431-bf9d797f171d}, !- Source Object
  3,                                      !- Outlet Port
  {87f11775-3a4f-41ac-81a9-317554c1232a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d5be98d-169f-4fc9-849f-d83b629966eb}, !- Handle
  {87f11775-3a4f-41ac-81a9-317554c1232a}, !- Source Object
  4,                                      !- Outlet Port
  {2d19c244-9cba-42e0-a06d-109a46e2d751}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7fc40b48-dc8e-4d15-99d7-6b83029da9fa}, !- Handle
  Schedule Constant 5,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2709b2e4-4181-4d7a-a949-ae53c1de72e7}, !- Handle
  Schedule Constant 6,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {72d696ca-d5dd-4d67-8424-214151fd8d26}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {8fb3af29-300a-489f-8ae8-2fb27231170a}, !- Air Inlet Node Name
  {96e66b14-74a7-47e8-836a-8e19d4defb44}, !- Air Outlet Node Name
  0.171781288935074;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {659fdcfa-6f0a-4bf4-8f16-33e1242a40c1}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Air Terminal Outlet Air Node, !- Name
  {96e66b14-74a7-47e8-836a-8e19d4defb44}, !- Inlet Port
  {9325bd74-dda7-45b3-86dc-1b556eb55c5f}; !- Outlet Port

OS:Node,
  {f1fe5fa5-8261-4854-92bc-59e3bba531dc}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Return Air Node, !- Name
  {7c071bff-fb26-48f3-ac24-4cdc8aaf8c58}, !- Inlet Port
  {17397d78-9797-49be-a68a-6428fdb00c00}; !- Outlet Port

OS:Connection,
  {9325bd74-dda7-45b3-86dc-1b556eb55c5f}, !- Handle
  {659fdcfa-6f0a-4bf4-8f16-33e1242a40c1}, !- Source Object
  3,                                      !- Outlet Port
  {ef09d82c-3f26-4b41-8518-702edc78b786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c071bff-fb26-48f3-ac24-4cdc8aaf8c58}, !- Handle
  {b28c2162-c70e-48e4-b076-be13ed781bcf}, !- Source Object
  2,                                      !- Outlet Port
  {f1fe5fa5-8261-4854-92bc-59e3bba531dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17397d78-9797-49be-a68a-6428fdb00c00}, !- Handle
  {f1fe5fa5-8261-4854-92bc-59e3bba531dc}, !- Source Object
  3,                                      !- Outlet Port
  {6ad2156b-c5da-4136-9f24-fe7974eeeda0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58a59449-a1aa-458a-a949-e965d8746eb6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Air Terminal Inlet Air Node, !- Name
  {8e378d39-fa2d-4d6d-9432-7b5c62685ccb}, !- Inlet Port
  {8fb3af29-300a-489f-8ae8-2fb27231170a}; !- Outlet Port

OS:Connection,
  {8e378d39-fa2d-4d6d-9432-7b5c62685ccb}, !- Handle
  {1123b103-5ae6-4f77-95b8-97a4c085de06}, !- Source Object
  6,                                      !- Outlet Port
  {58a59449-a1aa-458a-a949-e965d8746eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb3af29-300a-489f-8ae8-2fb27231170a}, !- Handle
  {58a59449-a1aa-458a-a949-e965d8746eb6}, !- Source Object
  3,                                      !- Outlet Port
  {72d696ca-d5dd-4d67-8424-214151fd8d26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96e66b14-74a7-47e8-836a-8e19d4defb44}, !- Handle
  {72d696ca-d5dd-4d67-8424-214151fd8d26}, !- Source Object
  4,                                      !- Outlet Port
  {659fdcfa-6f0a-4bf4-8f16-33e1242a40c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ef6a3b0e-d40b-4c69-9245-16a4055ae93e}, !- Handle
  Schedule Constant 7,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {294365fe-9f9e-46e7-849c-d0f63020e83c}, !- Handle
  Schedule Constant 8,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {4b855ef8-b40f-428a-ae06-a5b1592c5655}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00483456965763691,                    !- Design Water Flow Rate {m3/s}
  12.5359631323547,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8063605253263,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00833006412912476,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00833006412912476,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6c327cbd-bea1-4e0d-92fe-dd8e24504222}, !- Water Inlet Node Name
  {44eaa0c3-4cc3-4a0e-af21-7c91219484fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {29241a92-ee96-447e-b2dd-2888b247cf2b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {6451dadf-d839-43ee-b5b5-616420172871}, !- Inlet Port
  {6c327cbd-bea1-4e0d-92fe-dd8e24504222}; !- Outlet Port

OS:Connection,
  {6451dadf-d839-43ee-b5b5-616420172871}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  5,                                      !- Outlet Port
  {29241a92-ee96-447e-b2dd-2888b247cf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b780c874-598e-4522-b2af-c5e793255e8b}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {44eaa0c3-4cc3-4a0e-af21-7c91219484fa}, !- Inlet Port
  {bde46376-de55-4c2f-a152-ae1cbaa022ad}; !- Outlet Port

OS:Connection,
  {6c327cbd-bea1-4e0d-92fe-dd8e24504222}, !- Handle
  {29241a92-ee96-447e-b2dd-2888b247cf2b}, !- Source Object
  3,                                      !- Outlet Port
  {4b855ef8-b40f-428a-ae06-a5b1592c5655}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {44eaa0c3-4cc3-4a0e-af21-7c91219484fa}, !- Handle
  {4b855ef8-b40f-428a-ae06-a5b1592c5655}, !- Source Object
  11,                                     !- Outlet Port
  {b780c874-598e-4522-b2af-c5e793255e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde46376-de55-4c2f-a152-ae1cbaa022ad}, !- Handle
  {b780c874-598e-4522-b2af-c5e793255e8b}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2c559b7e-eac1-4ff3-aff2-4fd4afe1db30}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Cooling Coil Controller, !- Name
  {4b855ef8-b40f-428a-ae06-a5b1592c5655}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e31fdfc1-7aa0-4192-b3ee-8ccf38da9e06}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  1188.48262026903,                       !- U-Factor Times Area Value {W/K}
  0.00114475047738366,                    !- Maximum Water Flow Rate {m3/s}
  {a3ce2bfa-cade-41c9-b875-2714bd6ccdee}, !- Water Inlet Node Name
  {0aa80f02-3631-476d-9a5a-8eb5fc337e7e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  52336.6181254078,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf92650b-ca63-417a-9a37-1cdbaa8db0d7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {d4b6b525-4604-4fb6-97ca-b0711a7957bf}, !- Inlet Port
  {a3ce2bfa-cade-41c9-b875-2714bd6ccdee}; !- Outlet Port

OS:Connection,
  {d4b6b525-4604-4fb6-97ca-b0711a7957bf}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  5,                                      !- Outlet Port
  {cf92650b-ca63-417a-9a37-1cdbaa8db0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {955aa9ab-7b79-4dee-a671-3b8b7d68f0bd}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {0aa80f02-3631-476d-9a5a-8eb5fc337e7e}, !- Inlet Port
  {f615c06c-81b8-4fbe-b8da-15976209c526}; !- Outlet Port

OS:Connection,
  {a3ce2bfa-cade-41c9-b875-2714bd6ccdee}, !- Handle
  {cf92650b-ca63-417a-9a37-1cdbaa8db0d7}, !- Source Object
  3,                                      !- Outlet Port
  {e31fdfc1-7aa0-4192-b3ee-8ccf38da9e06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0aa80f02-3631-476d-9a5a-8eb5fc337e7e}, !- Handle
  {e31fdfc1-7aa0-4192-b3ee-8ccf38da9e06}, !- Source Object
  6,                                      !- Outlet Port
  {955aa9ab-7b79-4dee-a671-3b8b7d68f0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f615c06c-81b8-4fbe-b8da-15976209c526}, !- Handle
  {955aa9ab-7b79-4dee-a671-3b8b7d68f0bd}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d83c74c4-e17a-428c-b32c-465a3e065ca7}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Heating Coil Controller, !- Name
  {e31fdfc1-7aa0-4192-b3ee-8ccf38da9e06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {50a46a3b-e63c-4dd3-a0e8-11a682f98049}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  12.5359631323547,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96d720e8-330a-4bdb-81aa-55ca044af976}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3591939d-914e-4763-9fc9-a86fee8b1221}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {96d720e8-330a-4bdb-81aa-55ca044af976}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3591939d-914e-4763-9fc9-a86fee8b1221}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a6c97da1-d844-46b0-a887-63f880822085}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  12.5359631323547,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {088c95b8-6d5a-4910-a7a2-fea836ffb5a8}, !- Air Inlet Node Name
  {8973229c-56df-4253-bb4e-a20d1a21c97d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {50a46a3b-e63c-4dd3-a0e8-11a682f98049}, !- Supply Air Fan Name
  {4b855ef8-b40f-428a-ae06-a5b1592c5655}, !- Cooling Coil Name
  0.00483456965763691,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e31fdfc1-7aa0-4192-b3ee-8ccf38da9e06}, !- Heating Coil Name
  0.00114475047738366,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cde79d77-b2e2-4aba-b108-1b0d5b29f4b4}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Inlet Air Node, !- Name
  {2c400212-ded3-441a-94a9-1501381b6ce6}, !- Inlet Port
  {088c95b8-6d5a-4910-a7a2-fea836ffb5a8}; !- Outlet Port

OS:Connection,
  {2c400212-ded3-441a-94a9-1501381b6ce6}, !- Handle
  {570d48c4-b846-40e8-9623-7b58b9789358}, !- Source Object
  2,                                      !- Outlet Port
  {cde79d77-b2e2-4aba-b108-1b0d5b29f4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088c95b8-6d5a-4910-a7a2-fea836ffb5a8}, !- Handle
  {cde79d77-b2e2-4aba-b108-1b0d5b29f4b4}, !- Source Object
  3,                                      !- Outlet Port
  {a6c97da1-d844-46b0-a887-63f880822085}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {00b99f44-62b9-4cb4-83f6-c66c4e34f71e}, !- Handle
  Zone LargeHotel GuestRoom A  - Story mid FCU Outlet Air Node, !- Name
  {8973229c-56df-4253-bb4e-a20d1a21c97d}, !- Inlet Port
  {c7cdd17c-1d2b-4c01-98e3-da16c22ee749}; !- Outlet Port

OS:Connection,
  {c7cdd17c-1d2b-4c01-98e3-da16c22ee749}, !- Handle
  {00b99f44-62b9-4cb4-83f6-c66c4e34f71e}, !- Source Object
  3,                                      !- Outlet Port
  {33f4f709-04b0-4770-b228-531eb104fe86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8973229c-56df-4253-bb4e-a20d1a21c97d}, !- Handle
  {a6c97da1-d844-46b0-a887-63f880822085}, !- Source Object
  10,                                     !- Outlet Port
  {00b99f44-62b9-4cb4-83f6-c66c4e34f71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {165646f4-889b-4ff9-b4fb-ffb80051bf54}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00131568393471747,                    !- Design Water Flow Rate {m3/s}
  3.4116898660111,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8072249696423,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00825465792714417,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00825465792714417,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a78de3c9-dbfc-427f-b0dd-c8eb09008b15}, !- Water Inlet Node Name
  {389d4ee1-8fc1-4645-851d-59c35018b94c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {141b8a0e-ff5e-4e87-861b-b8cafd4b57e5}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {ea4fa0e9-ccb7-45b8-bad7-8bae16c92156}, !- Inlet Port
  {a78de3c9-dbfc-427f-b0dd-c8eb09008b15}; !- Outlet Port

OS:Connection,
  {ea4fa0e9-ccb7-45b8-bad7-8bae16c92156}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  6,                                      !- Outlet Port
  {141b8a0e-ff5e-4e87-861b-b8cafd4b57e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f30938ba-dc9a-42df-a8b1-34c1c28fa1d5}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {389d4ee1-8fc1-4645-851d-59c35018b94c}, !- Inlet Port
  {18712732-7941-49df-97e7-29b2198a5f86}; !- Outlet Port

OS:Connection,
  {a78de3c9-dbfc-427f-b0dd-c8eb09008b15}, !- Handle
  {141b8a0e-ff5e-4e87-861b-b8cafd4b57e5}, !- Source Object
  3,                                      !- Outlet Port
  {165646f4-889b-4ff9-b4fb-ffb80051bf54}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {389d4ee1-8fc1-4645-851d-59c35018b94c}, !- Handle
  {165646f4-889b-4ff9-b4fb-ffb80051bf54}, !- Source Object
  11,                                     !- Outlet Port
  {f30938ba-dc9a-42df-a8b1-34c1c28fa1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18712732-7941-49df-97e7-29b2198a5f86}, !- Handle
  {f30938ba-dc9a-42df-a8b1-34c1c28fa1d5}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4fee58a7-7884-4f9b-8dab-360be7ac375b}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Cooling Coil Controller, !- Name
  {165646f4-889b-4ff9-b4fb-ffb80051bf54}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ec0d2bdd-6b8e-46b4-a8f5-8fca2286f517}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  665.998220781504,                       !- U-Factor Times Area Value {W/K}
  0.000641780126075451,                   !- Maximum Water Flow Rate {m3/s}
  {a322d37a-f792-46f9-9486-13b52ea6dbd6}, !- Water Inlet Node Name
  {107e1c7e-3be5-45bb-847a-427ba8b5c3e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  29341.4172280183,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b285828e-1741-4059-bdf7-efc6a4b6cd37}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {0d5e58f1-36ae-483e-804a-5c46b637186e}, !- Inlet Port
  {a322d37a-f792-46f9-9486-13b52ea6dbd6}; !- Outlet Port

OS:Connection,
  {0d5e58f1-36ae-483e-804a-5c46b637186e}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  6,                                      !- Outlet Port
  {b285828e-1741-4059-bdf7-efc6a4b6cd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed72cc35-4385-48e9-89b9-497158d40646}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {107e1c7e-3be5-45bb-847a-427ba8b5c3e9}, !- Inlet Port
  {ec252ff5-c8e7-418a-b3b1-716257a0c4e2}; !- Outlet Port

OS:Connection,
  {a322d37a-f792-46f9-9486-13b52ea6dbd6}, !- Handle
  {b285828e-1741-4059-bdf7-efc6a4b6cd37}, !- Source Object
  3,                                      !- Outlet Port
  {ec0d2bdd-6b8e-46b4-a8f5-8fca2286f517}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {107e1c7e-3be5-45bb-847a-427ba8b5c3e9}, !- Handle
  {ec0d2bdd-6b8e-46b4-a8f5-8fca2286f517}, !- Source Object
  6,                                      !- Outlet Port
  {ed72cc35-4385-48e9-89b9-497158d40646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec252ff5-c8e7-418a-b3b1-716257a0c4e2}, !- Handle
  {ed72cc35-4385-48e9-89b9-497158d40646}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6474f943-74cb-47b1-a3b2-2ee3eff53ea8}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Heating Coil Controller, !- Name
  {ec0d2bdd-6b8e-46b4-a8f5-8fca2286f517}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0a0747a3-a4d9-4cb2-95b1-c95abe8280a7}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.4116898660111,                        !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad0f7c59-884f-43b5-b076-340bdd3c854b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {715cfa8b-2864-4dd8-8932-4bf2fa428d17}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ad0f7c59-884f-43b5-b076-340bdd3c854b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {715cfa8b-2864-4dd8-8932-4bf2fa428d17}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {491ffaae-4859-4f3a-8637-072f835d9588}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.4116898660111,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {045dc71f-fe2b-437c-864c-66b0ccf617c3}, !- Air Inlet Node Name
  {ad1cdf12-2dea-44a1-b580-8c8afca08e4b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0a0747a3-a4d9-4cb2-95b1-c95abe8280a7}, !- Supply Air Fan Name
  {165646f4-889b-4ff9-b4fb-ffb80051bf54}, !- Cooling Coil Name
  0.00131568393471747,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ec0d2bdd-6b8e-46b4-a8f5-8fca2286f517}, !- Heating Coil Name
  0.000641780126075451,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {efc8df2b-1b67-4d4c-aa94-aa4730bc14d1}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Inlet Air Node, !- Name
  {b624b42d-f788-40dd-8873-dfbb750d1c90}, !- Inlet Port
  {045dc71f-fe2b-437c-864c-66b0ccf617c3}; !- Outlet Port

OS:Connection,
  {b624b42d-f788-40dd-8873-dfbb750d1c90}, !- Handle
  {9dc874c7-f007-44ee-b34b-b73a8d24ff98}, !- Source Object
  2,                                      !- Outlet Port
  {efc8df2b-1b67-4d4c-aa94-aa4730bc14d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045dc71f-fe2b-437c-864c-66b0ccf617c3}, !- Handle
  {efc8df2b-1b67-4d4c-aa94-aa4730bc14d1}, !- Source Object
  3,                                      !- Outlet Port
  {491ffaae-4859-4f3a-8637-072f835d9588}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {21e3efa4-f04b-42c1-8fc6-ce5565210c12}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story mid FCU Outlet Air Node, !- Name
  {ad1cdf12-2dea-44a1-b580-8c8afca08e4b}, !- Inlet Port
  {669b1bdd-e309-4123-ab2f-f01ca172ee2e}; !- Outlet Port

OS:Connection,
  {669b1bdd-e309-4123-ab2f-f01ca172ee2e}, !- Handle
  {21e3efa4-f04b-42c1-8fc6-ce5565210c12}, !- Source Object
  3,                                      !- Outlet Port
  {506d72d4-a551-49d9-9636-a53c0adfb39a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad1cdf12-2dea-44a1-b580-8c8afca08e4b}, !- Handle
  {491ffaae-4859-4f3a-8637-072f835d9588}, !- Source Object
  10,                                     !- Outlet Port
  {21e3efa4-f04b-42c1-8fc6-ce5565210c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {454e8753-bdb2-48a3-913d-3fb9a28cc978}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00510246409197921,                    !- Design Water Flow Rate {m3/s}
  13.2304458869794,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8063562370045,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00833709953285077,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00833709953285077,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {89fbfdf4-fbeb-41c5-94c2-e5baf4b55a13}, !- Water Inlet Node Name
  {70ac6dbb-228d-4d2f-8c63-35b2c0a39810}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {017988a6-887e-41ec-923a-2b9aeb64fa4e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {9ae3a58c-3111-4972-b7f2-3189de2ec894}, !- Inlet Port
  {89fbfdf4-fbeb-41c5-94c2-e5baf4b55a13}; !- Outlet Port

OS:Connection,
  {9ae3a58c-3111-4972-b7f2-3189de2ec894}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  7,                                      !- Outlet Port
  {017988a6-887e-41ec-923a-2b9aeb64fa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a33eddc8-4284-4bb3-a23e-49dbf57eb0cb}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {70ac6dbb-228d-4d2f-8c63-35b2c0a39810}, !- Inlet Port
  {8b1281cf-97ec-4d4f-8470-6db47fa07f22}; !- Outlet Port

OS:Connection,
  {89fbfdf4-fbeb-41c5-94c2-e5baf4b55a13}, !- Handle
  {017988a6-887e-41ec-923a-2b9aeb64fa4e}, !- Source Object
  3,                                      !- Outlet Port
  {454e8753-bdb2-48a3-913d-3fb9a28cc978}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {70ac6dbb-228d-4d2f-8c63-35b2c0a39810}, !- Handle
  {454e8753-bdb2-48a3-913d-3fb9a28cc978}, !- Source Object
  11,                                     !- Outlet Port
  {a33eddc8-4284-4bb3-a23e-49dbf57eb0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1281cf-97ec-4d4f-8470-6db47fa07f22}, !- Handle
  {a33eddc8-4284-4bb3-a23e-49dbf57eb0cb}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3e32baeb-b1e8-422b-873d-39484192c643}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Cooling Coil Controller, !- Name
  {454e8753-bdb2-48a3-913d-3fb9a28cc978}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c2908122-8cb4-4a8c-ab5d-d3b177814e7d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  1186.83057324484,                       !- U-Factor Times Area Value {W/K}
  0.00114315820562282,                    !- Maximum Water Flow Rate {m3/s}
  {d6a8874b-7615-4389-8cec-52676014e792}, !- Water Inlet Node Name
  {0db2f1d9-703b-401b-a951-3ce44191ebc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  52263.8213712284,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {89ea5064-b0d2-447a-974b-a1a9fd4fae0f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {ce0130c4-0a5a-49b3-ae75-d6f15f05069b}, !- Inlet Port
  {d6a8874b-7615-4389-8cec-52676014e792}; !- Outlet Port

OS:Connection,
  {ce0130c4-0a5a-49b3-ae75-d6f15f05069b}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  7,                                      !- Outlet Port
  {89ea5064-b0d2-447a-974b-a1a9fd4fae0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50b77020-1347-4e97-9779-1d63e7a71cad}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {0db2f1d9-703b-401b-a951-3ce44191ebc3}, !- Inlet Port
  {5d5047c0-ce9d-483f-ad38-6c0ff3e24401}; !- Outlet Port

OS:Connection,
  {d6a8874b-7615-4389-8cec-52676014e792}, !- Handle
  {89ea5064-b0d2-447a-974b-a1a9fd4fae0f}, !- Source Object
  3,                                      !- Outlet Port
  {c2908122-8cb4-4a8c-ab5d-d3b177814e7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0db2f1d9-703b-401b-a951-3ce44191ebc3}, !- Handle
  {c2908122-8cb4-4a8c-ab5d-d3b177814e7d}, !- Source Object
  6,                                      !- Outlet Port
  {50b77020-1347-4e97-9779-1d63e7a71cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5047c0-ce9d-483f-ad38-6c0ff3e24401}, !- Handle
  {50b77020-1347-4e97-9779-1d63e7a71cad}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4b55f468-be83-4eb8-8b4c-5b67f0ae4f26}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Heating Coil Controller, !- Name
  {c2908122-8cb4-4a8c-ab5d-d3b177814e7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6a42a62d-950c-4e3a-b3c6-ce965e6b268c}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  13.2304458869794,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8db3b23f-f6dc-46e7-be0d-cb59afd34a68}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {010f315f-0fcf-43f4-8e70-2540a39ad56a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8db3b23f-f6dc-46e7-be0d-cb59afd34a68}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {010f315f-0fcf-43f4-8e70-2540a39ad56a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1c6104ac-a17e-4eb5-95ef-f1144e1a4a93}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  13.2304458869794,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ab0d56a6-9def-40f6-b21f-d96fd33effd7}, !- Air Inlet Node Name
  {e0c65b08-b2d1-45d2-8bd3-8ff6bc6cfe89}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6a42a62d-950c-4e3a-b3c6-ce965e6b268c}, !- Supply Air Fan Name
  {454e8753-bdb2-48a3-913d-3fb9a28cc978}, !- Cooling Coil Name
  0.00510246409197921,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c2908122-8cb4-4a8c-ab5d-d3b177814e7d}, !- Heating Coil Name
  0.00114315820562282,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9fffc01f-1b66-4fa9-b953-7822ff2b1399}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Inlet Air Node, !- Name
  {ad8db573-83c4-4c8a-82de-afe5f4a0eeec}, !- Inlet Port
  {ab0d56a6-9def-40f6-b21f-d96fd33effd7}; !- Outlet Port

OS:Connection,
  {ad8db573-83c4-4c8a-82de-afe5f4a0eeec}, !- Handle
  {62c3d5f8-d5df-461e-b3ac-4243c7141f0d}, !- Source Object
  2,                                      !- Outlet Port
  {9fffc01f-1b66-4fa9-b953-7822ff2b1399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0d56a6-9def-40f6-b21f-d96fd33effd7}, !- Handle
  {9fffc01f-1b66-4fa9-b953-7822ff2b1399}, !- Source Object
  3,                                      !- Outlet Port
  {1c6104ac-a17e-4eb5-95ef-f1144e1a4a93}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {012d842d-4ecd-4124-b091-eb1c87e34c38}, !- Handle
  Zone LargeHotel GuestRoom C  - Story mid FCU Outlet Air Node, !- Name
  {e0c65b08-b2d1-45d2-8bd3-8ff6bc6cfe89}, !- Inlet Port
