  {23213d00-f6bf-4f93-942a-7a5c9b949a8f}; !- Outlet Port

OS:Connection,
  {23213d00-f6bf-4f93-942a-7a5c9b949a8f}, !- Handle
  {012d842d-4ecd-4124-b091-eb1c87e34c38}, !- Source Object
  3,                                      !- Outlet Port
  {5c164e99-467d-4026-8830-3259e98b5b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0c65b08-b2d1-45d2-8bd3-8ff6bc6cfe89}, !- Handle
  {1c6104ac-a17e-4eb5-95ef-f1144e1a4a93}, !- Source Object
  10,                                     !- Outlet Port
  {012d842d-4ecd-4124-b091-eb1c87e34c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6c15f132-9d82-4af8-98c3-ae0e25c41380}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00134431612203688,                    !- Design Water Flow Rate {m3/s}
  3.48590946406571,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8072221861388,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00825896854824273,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00825896854824273,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0b662dcf-0bb9-4102-93d0-92c1df001ca6}, !- Water Inlet Node Name
  {188024e4-6a2e-49af-98fd-c6bb16e88f6f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8817b725-1912-4845-b8a3-365e8890db31}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {74c43d5c-2663-4743-901a-04d1b5bb67bf}, !- Inlet Port
  {0b662dcf-0bb9-4102-93d0-92c1df001ca6}; !- Outlet Port

OS:Connection,
  {74c43d5c-2663-4743-901a-04d1b5bb67bf}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  8,                                      !- Outlet Port
  {8817b725-1912-4845-b8a3-365e8890db31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69cfc109-0a59-4c00-a5da-c6fb7d1d73cb}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {188024e4-6a2e-49af-98fd-c6bb16e88f6f}, !- Inlet Port
  {fa33c45c-e09d-406f-8ef1-b4358d730444}; !- Outlet Port

OS:Connection,
  {0b662dcf-0bb9-4102-93d0-92c1df001ca6}, !- Handle
  {8817b725-1912-4845-b8a3-365e8890db31}, !- Source Object
  3,                                      !- Outlet Port
  {6c15f132-9d82-4af8-98c3-ae0e25c41380}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {188024e4-6a2e-49af-98fd-c6bb16e88f6f}, !- Handle
  {6c15f132-9d82-4af8-98c3-ae0e25c41380}, !- Source Object
  11,                                     !- Outlet Port
  {69cfc109-0a59-4c00-a5da-c6fb7d1d73cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa33c45c-e09d-406f-8ef1-b4358d730444}, !- Handle
  {69cfc109-0a59-4c00-a5da-c6fb7d1d73cb}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1984fdc0-ae32-4709-9169-8954684595a7}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Cooling Coil Controller, !- Name
  {6c15f132-9d82-4af8-98c3-ae0e25c41380}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2f7802c2-a6d1-4644-b1d7-49625ff17472}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  665.748488642466,                       !- U-Factor Times Area Value {W/K}
  0.000641539360790102,                   !- Maximum Water Flow Rate {m3/s}
  {45a8399b-52a8-4ebd-b583-61f710046b8b}, !- Water Inlet Node Name
  {a6d2bbc1-3857-4578-8e9b-477ed9655b15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  29330.4097280905,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {850079e1-e1eb-4cba-9133-853ff2f119d6}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {e28680b9-3f72-4348-b304-560e92482718}, !- Inlet Port
  {45a8399b-52a8-4ebd-b583-61f710046b8b}; !- Outlet Port

OS:Connection,
  {e28680b9-3f72-4348-b304-560e92482718}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  8,                                      !- Outlet Port
  {850079e1-e1eb-4cba-9133-853ff2f119d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f1af204-8067-444d-bb60-378f233deb5d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {a6d2bbc1-3857-4578-8e9b-477ed9655b15}, !- Inlet Port
  {7eb5c5b1-41a2-4f09-95d0-addc71caddb0}; !- Outlet Port

OS:Connection,
  {45a8399b-52a8-4ebd-b583-61f710046b8b}, !- Handle
  {850079e1-e1eb-4cba-9133-853ff2f119d6}, !- Source Object
  3,                                      !- Outlet Port
  {2f7802c2-a6d1-4644-b1d7-49625ff17472}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a6d2bbc1-3857-4578-8e9b-477ed9655b15}, !- Handle
  {2f7802c2-a6d1-4644-b1d7-49625ff17472}, !- Source Object
  6,                                      !- Outlet Port
  {8f1af204-8067-444d-bb60-378f233deb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb5c5b1-41a2-4f09-95d0-addc71caddb0}, !- Handle
  {8f1af204-8067-444d-bb60-378f233deb5d}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9f548a7b-a11d-4f68-9806-55d2c5f13722}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Heating Coil Controller, !- Name
  {2f7802c2-a6d1-4644-b1d7-49625ff17472}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {87760005-e5f9-4a9a-8c1a-6cb1307c3ae9}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.48590946406571,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a103bd75-b627-4522-83fe-191cdcd6b57b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b1aa116-4e41-4384-bc6b-217fb1a752f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a103bd75-b627-4522-83fe-191cdcd6b57b}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b1aa116-4e41-4384-bc6b-217fb1a752f8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {eaf6e45c-a134-4aae-a24c-154bb111634f}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.48590946406571,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {12be0b9d-7103-466e-9e1d-0460b17d0e1a}, !- Air Inlet Node Name
  {630c5c89-cca6-4328-8f49-98aa9b80aabb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {87760005-e5f9-4a9a-8c1a-6cb1307c3ae9}, !- Supply Air Fan Name
  {6c15f132-9d82-4af8-98c3-ae0e25c41380}, !- Cooling Coil Name
  0.00134431612203688,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2f7802c2-a6d1-4644-b1d7-49625ff17472}, !- Heating Coil Name
  0.000641539360790102,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e546d108-3225-4ca4-810b-5417e8f31651}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Inlet Air Node, !- Name
  {c1697c6e-45db-4233-b3b3-028f1e05768e}, !- Inlet Port
  {12be0b9d-7103-466e-9e1d-0460b17d0e1a}; !- Outlet Port

OS:Connection,
  {c1697c6e-45db-4233-b3b3-028f1e05768e}, !- Handle
  {54fb4406-0f4d-4f9a-b2f4-f148743ebed4}, !- Source Object
  2,                                      !- Outlet Port
  {e546d108-3225-4ca4-810b-5417e8f31651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12be0b9d-7103-466e-9e1d-0460b17d0e1a}, !- Handle
  {e546d108-3225-4ca4-810b-5417e8f31651}, !- Source Object
  3,                                      !- Outlet Port
  {eaf6e45c-a134-4aae-a24c-154bb111634f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8a6558e4-5654-4224-9a27-574754184840}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story mid FCU Outlet Air Node, !- Name
  {630c5c89-cca6-4328-8f49-98aa9b80aabb}, !- Inlet Port
  {f0aadee7-1b8a-4756-b1b8-4664a3fb376b}; !- Outlet Port

OS:Connection,
  {f0aadee7-1b8a-4756-b1b8-4664a3fb376b}, !- Handle
  {8a6558e4-5654-4224-9a27-574754184840}, !- Source Object
  3,                                      !- Outlet Port
  {ef09d82c-3f26-4b41-8518-702edc78b786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {630c5c89-cca6-4328-8f49-98aa9b80aabb}, !- Handle
  {eaf6e45c-a134-4aae-a24c-154bb111634f}, !- Source Object
  10,                                     !- Outlet Port
  {8a6558e4-5654-4224-9a27-574754184840}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {20be5e08-9007-4ecc-9511-c0152c2bf865}, !- Handle
  6 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {7cca2baf-0f16-4a43-be1d-232f6c27f495}, !- Availability Schedule
  {91bd35e6-5efb-4fbf-b0fe-0b03ec01894f}, !- Availability Manager List Name
  0.56459545032421,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad13f4e4-34bc-478a-bc13-dd69e3f2f92c}, !- Supply Side Inlet Node Name
  {e22bdb0f-7330-400b-a389-d593cde5b9f6}, !- Demand Side Outlet Node Name
  {dc6ea2a2-116e-4332-933c-707ab539210f}, !- Demand Side Inlet Node A
  {6f61f0fc-2e17-46a1-9500-26d636db75d5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Demand Mixer Name
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8c4477eb-6b9e-4aef-83e6-048c36fbddf7}, !- Handle
  6 Zone DOAS Supply Inlet Node,          !- Name
  {ad13f4e4-34bc-478a-bc13-dd69e3f2f92c}, !- Inlet Port
  {cd673d8d-dc1f-4375-8b87-a250e72827d7}; !- Outlet Port

OS:Node,
  {b5198f35-d355-4d7b-ae55-ae0554e86eeb}, !- Handle
  6 Zone DOAS Supply Outlet Node,         !- Name
  {3cb9c50d-dff2-4b90-96a4-bd55189babd8}, !- Inlet Port
  {6f61f0fc-2e17-46a1-9500-26d636db75d5}; !- Outlet Port

OS:Connection,
  {ad13f4e4-34bc-478a-bc13-dd69e3f2f92c}, !- Handle
  {20be5e08-9007-4ecc-9511-c0152c2bf865}, !- Source Object
  9,                                      !- Outlet Port
  {8c4477eb-6b9e-4aef-83e6-048c36fbddf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f61f0fc-2e17-46a1-9500-26d636db75d5}, !- Handle
  {b5198f35-d355-4d7b-ae55-ae0554e86eeb}, !- Source Object
  3,                                      !- Outlet Port
  {20be5e08-9007-4ecc-9511-c0152c2bf865}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c44ffd6-ada6-4948-bb87-671139b87f83}, !- Handle
  6 Zone DOAS Demand Inlet Node,          !- Name
  {dc6ea2a2-116e-4332-933c-707ab539210f}, !- Inlet Port
  {23750de3-e503-487f-b85d-4155a34756ea}; !- Outlet Port

OS:Node,
  {4f4a36f3-3459-4e94-a849-1b5dc6628f6e}, !- Handle
  6 Zone DOAS Demand Outlet Node,         !- Name
  {5f813a45-4a2f-4c1d-a37e-c21036fa189c}, !- Inlet Port
  {e22bdb0f-7330-400b-a389-d593cde5b9f6}; !- Outlet Port

OS:Node,
  {df8c05a3-06fe-4745-85d0-d52cb24c39d2}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal Outlet Air Node, !- Name
  {d9ea3abb-fc8a-400c-9dff-eb9f3ff35fb0}, !- Inlet Port
  {9ee07eaf-b68d-43e8-aeba-7a1ea61359cd}; !- Outlet Port

OS:Connection,
  {dc6ea2a2-116e-4332-933c-707ab539210f}, !- Handle
  {20be5e08-9007-4ecc-9511-c0152c2bf865}, !- Source Object
  11,                                     !- Outlet Port
  {9c44ffd6-ada6-4948-bb87-671139b87f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22bdb0f-7330-400b-a389-d593cde5b9f6}, !- Handle
  {4f4a36f3-3459-4e94-a849-1b5dc6628f6e}, !- Source Object
  3,                                      !- Outlet Port
  {20be5e08-9007-4ecc-9511-c0152c2bf865}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {23750de3-e503-487f-b85d-4155a34756ea}, !- Inlet Node Name
  {3ac8b496-9d06-4d7b-b0a3-7db9c7e19d2c}, !- Outlet Node Name 1
  {32788e53-82ae-471b-a5b3-8d5197b0430a}, !- Outlet Node Name 2
  {fc8ed911-fe92-4dc1-97b1-7ba63129190e}, !- Outlet Node Name 3
  {3a52796c-69b5-416a-b155-3fb859c326bd}, !- Outlet Node Name 4
  {51b224f3-14c3-4750-be17-0e1eb8c0b23c}, !- Outlet Node Name 5
  {64ef525e-3b46-4dca-979c-be2f49c92647}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5f813a45-4a2f-4c1d-a37e-c21036fa189c}, !- Outlet Node Name
  {9ab8d368-c746-4d2d-a3ef-1d3ff230b0d0}, !- Inlet Node Name 1
  {36a91fdd-964f-44a3-8365-34b75d81e5bd}, !- Inlet Node Name 2
  {0b779c93-179b-44b7-ad86-a6625ec8ea19}, !- Inlet Node Name 3
  {eae21c27-5eb5-45df-b69c-43be91d5ba6d}, !- Inlet Node Name 4
  {a73c05b2-43c2-4ef4-bb9e-ebb053aab8b5}, !- Inlet Node Name 5
  {ea2679e3-0b7d-447b-abfe-9c4e9ff8c216}; !- Inlet Node Name 6

OS:Connection,
  {23750de3-e503-487f-b85d-4155a34756ea}, !- Handle
  {9c44ffd6-ada6-4948-bb87-671139b87f83}, !- Source Object
  3,                                      !- Outlet Port
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f813a45-4a2f-4c1d-a37e-c21036fa189c}, !- Handle
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Source Object
  2,                                      !- Outlet Port
  {4f4a36f3-3459-4e94-a849-1b5dc6628f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c54749d-9b96-458c-84d8-0062d6740b05}, !- Handle
  {20be5e08-9007-4ecc-9511-c0152c2bf865}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.56459545032421,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11157.17,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21599.54,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {91bd35e6-5efb-4fbf-b0fe-0b03ec01894f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {249143cf-ccff-4bbc-a7d0-0d3f937ee0ae}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {61f8de9d-fe6c-442a-a139-5c84d335de98}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.56459545032421,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3d3bffbe-8f34-4059-afe2-6aa535dda926}, !- Air Inlet Node Name
  {3cb9c50d-dff2-4b90-96a4-bd55189babd8}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {3cb9c50d-dff2-4b90-96a4-bd55189babd8}, !- Handle
  {61f8de9d-fe6c-442a-a139-5c84d335de98}, !- Source Object
  9,                                      !- Outlet Port
  {b5198f35-d355-4d7b-ae55-ae0554e86eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9f41861d-15cf-42f9-b43d-e638eaf2bd39}, !- Handle
  6 Zone DOAS Htg Coil,                   !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  298.575442476732,                       !- U-Factor Times Area Value {W/K}
  0.000472443200667523,                   !- Maximum Water Flow Rate {m3/s}
  {9ed7e09c-2428-4b93-8b1d-46716be62e28}, !- Water Inlet Node Name
  {d47f0556-b834-49ab-a2e3-2322e26a4180}, !- Water Outlet Node Name
  {5cc16768-3ff5-4bd4-8a4c-a703b8f2c4a6}, !- Air Inlet Node Name
  {f919182b-fd02-4290-a1f3-d4a9acb37709}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21599.5362026783,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d34fbeb-62c2-48c9-b5da-cf55df42a025}, !- Handle
  6 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {0b3bbd9c-11d9-42f3-82f4-c1e9f22336db}, !- Inlet Port
  {9ed7e09c-2428-4b93-8b1d-46716be62e28}; !- Outlet Port

OS:Connection,
  {0b3bbd9c-11d9-42f3-82f4-c1e9f22336db}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  9,                                      !- Outlet Port
  {9d34fbeb-62c2-48c9-b5da-cf55df42a025}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62157477-fce1-4cb6-b5e2-3df4fb778e24}, !- Handle
  6 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {d47f0556-b834-49ab-a2e3-2322e26a4180}, !- Inlet Port
  {7e6a5126-b1cd-4138-a2d3-ee235cc848f8}; !- Outlet Port

OS:Connection,
  {9ed7e09c-2428-4b93-8b1d-46716be62e28}, !- Handle
  {9d34fbeb-62c2-48c9-b5da-cf55df42a025}, !- Source Object
  3,                                      !- Outlet Port
  {9f41861d-15cf-42f9-b43d-e638eaf2bd39}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d47f0556-b834-49ab-a2e3-2322e26a4180}, !- Handle
  {9f41861d-15cf-42f9-b43d-e638eaf2bd39}, !- Source Object
  6,                                      !- Outlet Port
  {62157477-fce1-4cb6-b5e2-3df4fb778e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6a5126-b1cd-4138-a2d3-ee235cc848f8}, !- Handle
  {62157477-fce1-4cb6-b5e2-3df4fb778e24}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1a22eb3f-8af3-4925-9827-cee562cbd360}, !- Handle
  6 Zone DOAS Htg Coil Controller,        !- Name
  {9f41861d-15cf-42f9-b43d-e638eaf2bd39}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000472443200667523,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c9790109-3a1f-4c40-b4ce-adb3641ba7db}, !- Handle
  6 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {f919182b-fd02-4290-a1f3-d4a9acb37709}, !- Inlet Port
  {3d3bffbe-8f34-4059-afe2-6aa535dda926}; !- Outlet Port

OS:Connection,
  {f919182b-fd02-4290-a1f3-d4a9acb37709}, !- Handle
  {9f41861d-15cf-42f9-b43d-e638eaf2bd39}, !- Source Object
  8,                                      !- Outlet Port
  {c9790109-3a1f-4c40-b4ce-adb3641ba7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3bffbe-8f34-4059-afe2-6aa535dda926}, !- Handle
  {c9790109-3a1f-4c40-b4ce-adb3641ba7db}, !- Source Object
  3,                                      !- Outlet Port
  {61f8de9d-fe6c-442a-a139-5c84d335de98}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0cadcbeb-c655-462e-9abb-a29f27f68d13}, !- Handle
  6 Zone DOAS Clg Coil,                   !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000505581244942399,                   !- Design Water Flow Rate {m3/s}
  0.56459545032421,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  35.5,                                   !- Design Inlet Air Temperature {C}
  14.436498701344,                        !- Design Outlet Air Temperature {C}
  0.00572567439385613,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00572567439385613,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2c857cfe-ac8d-4df4-a9c7-c23038e2ad51}, !- Water Inlet Node Name
  {2be80f45-08b9-4c09-b156-c7fabf760276}, !- Water Outlet Node Name
  {d0d24bc8-17f8-4b77-9cf1-a85ed754b02a}, !- Air Inlet Node Name
  {a25f72db-81c9-482e-9af8-7ce855f9d38e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d2e5e3d9-3f01-4148-879c-06056dfc9690}, !- Handle
  6 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {96d0a298-141b-4628-91a4-6622705a9994}, !- Inlet Port
  {2c857cfe-ac8d-4df4-a9c7-c23038e2ad51}; !- Outlet Port

OS:Connection,
  {96d0a298-141b-4628-91a4-6622705a9994}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  9,                                      !- Outlet Port
  {d2e5e3d9-3f01-4148-879c-06056dfc9690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b17f24b-5170-4b3c-a162-4698fa01a419}, !- Handle
  6 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {2be80f45-08b9-4c09-b156-c7fabf760276}, !- Inlet Port
  {9b3aa772-bb72-45ee-8560-bb26abdaa638}; !- Outlet Port

OS:Connection,
  {2c857cfe-ac8d-4df4-a9c7-c23038e2ad51}, !- Handle
  {d2e5e3d9-3f01-4148-879c-06056dfc9690}, !- Source Object
  3,                                      !- Outlet Port
  {0cadcbeb-c655-462e-9abb-a29f27f68d13}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2be80f45-08b9-4c09-b156-c7fabf760276}, !- Handle
  {0cadcbeb-c655-462e-9abb-a29f27f68d13}, !- Source Object
  11,                                     !- Outlet Port
  {9b17f24b-5170-4b3c-a162-4698fa01a419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3aa772-bb72-45ee-8560-bb26abdaa638}, !- Handle
  {9b17f24b-5170-4b3c-a162-4698fa01a419}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9ce06838-f7a9-4481-a524-c65b98f477f5}, !- Handle
  6 Zone DOAS Clg Coil Controller,        !- Name
  {0cadcbeb-c655-462e-9abb-a29f27f68d13}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000941867367419312,                   !- Controller Convergence Tolerance {deltaC}
  0.000505581244942399,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1ea73c13-8ff9-4110-b682-d540e9314aea}, !- Handle
  6 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {a25f72db-81c9-482e-9af8-7ce855f9d38e}, !- Inlet Port
  {5cc16768-3ff5-4bd4-8a4c-a703b8f2c4a6}; !- Outlet Port

OS:Connection,
  {a25f72db-81c9-482e-9af8-7ce855f9d38e}, !- Handle
  {0cadcbeb-c655-462e-9abb-a29f27f68d13}, !- Source Object
  13,                                     !- Outlet Port
  {1ea73c13-8ff9-4110-b682-d540e9314aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc16768-3ff5-4bd4-8a4c-a703b8f2c4a6}, !- Handle
  {1ea73c13-8ff9-4110-b682-d540e9314aea}, !- Source Object
  3,                                      !- Outlet Port
  {9f41861d-15cf-42f9-b43d-e638eaf2bd39}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {497adf30-454a-460a-b066-798e6c591a02}, !- Handle
  6 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.56459545032421,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.56459545032421,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cca2baf-0f16-4a43-be1d-232f6c27f495}, !- Minimum Outdoor Air Schedule Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c61a0d2f-374a-4351-a12a-c8a8c4d108f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c61a0d2f-374a-4351-a12a-c8a8c4d108f0}, !- Handle
  6 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {810c198a-1391-43d2-975f-7c0331187d1e}, !- Handle
  6 Zone DOAS OA System,                  !- Name
  {497adf30-454a-460a-b066-798e6c591a02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c7bbf97-42a1-4f77-b0a0-b1b82a5cd556}, !- Mixed Air Node Name
  {b37df27d-d968-4826-b577-f70b8aa58a15}, !- Outdoor Air Stream Node Name
  {c7e41f4d-8f50-4207-8122-469ab26c2787}, !- Relief Air Stream Node Name
  {dbafe370-5087-439c-8730-a97b371c2c87}; !- Return Air Stream Node Name

OS:Node,
  {c9be3795-b802-4d58-acfa-a67cb5a87ef7}, !- Handle
  6 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {b37df27d-d968-4826-b577-f70b8aa58a15}; !- Outlet Port

OS:Connection,
  {b37df27d-d968-4826-b577-f70b8aa58a15}, !- Handle
  {c9be3795-b802-4d58-acfa-a67cb5a87ef7}, !- Source Object
  3,                                      !- Outlet Port
  {810c198a-1391-43d2-975f-7c0331187d1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7035fa9-6d22-4843-838c-8bacc4243d7d}, !- Handle
  6 Zone DOAS Relief Air Node,            !- Name
  {c7e41f4d-8f50-4207-8122-469ab26c2787}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7e41f4d-8f50-4207-8122-469ab26c2787}, !- Handle
  {810c198a-1391-43d2-975f-7c0331187d1e}, !- Source Object
  7,                                      !- Outlet Port
  {a7035fa9-6d22-4843-838c-8bacc4243d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c7c9a9f-c0a8-4287-be9e-a2af5eaec8ea}, !- Handle
  6 Zone DOAS Mixed Air Node,             !- Name
  {0c7bbf97-42a1-4f77-b0a0-b1b82a5cd556}, !- Inlet Port
  {d0d24bc8-17f8-4b77-9cf1-a85ed754b02a}; !- Outlet Port

OS:Connection,
  {0c7bbf97-42a1-4f77-b0a0-b1b82a5cd556}, !- Handle
  {810c198a-1391-43d2-975f-7c0331187d1e}, !- Source Object
  5,                                      !- Outlet Port
  {3c7c9a9f-c0a8-4287-be9e-a2af5eaec8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d24bc8-17f8-4b77-9cf1-a85ed754b02a}, !- Handle
  {3c7c9a9f-c0a8-4287-be9e-a2af5eaec8ea}, !- Source Object
  3,                                      !- Outlet Port
  {0cadcbeb-c655-462e-9abb-a29f27f68d13}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {9fdfab78-6c94-4edf-b2ff-c882c58b7e84}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.56459545032421,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {cd673d8d-dc1f-4375-8b87-a250e72827d7}, !- Air Inlet Node Name
  {5cdfc3a7-8bf9-4308-a7e5-c47d1d0b79c3}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {97361459-1d35-4966-934e-77a97f9b2926}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {5cdfc3a7-8bf9-4308-a7e5-c47d1d0b79c3}, !- Inlet Port
  {dbafe370-5087-439c-8730-a97b371c2c87}; !- Outlet Port

OS:Connection,
  {cd673d8d-dc1f-4375-8b87-a250e72827d7}, !- Handle
  {8c4477eb-6b9e-4aef-83e6-048c36fbddf7}, !- Source Object
  3,                                      !- Outlet Port
  {9fdfab78-6c94-4edf-b2ff-c882c58b7e84}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5cdfc3a7-8bf9-4308-a7e5-c47d1d0b79c3}, !- Handle
  {9fdfab78-6c94-4edf-b2ff-c882c58b7e84}, !- Source Object
  9,                                      !- Outlet Port
  {97361459-1d35-4966-934e-77a97f9b2926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbafe370-5087-439c-8730-a97b371c2c87}, !- Handle
  {97361459-1d35-4966-934e-77a97f9b2926}, !- Source Object
  3,                                      !- Outlet Port
  {810c198a-1391-43d2-975f-7c0331187d1e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {f48a0df9-28da-4d54-a72d-8708f3ba8bee}, !- Handle
  6 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b5198f35-d355-4d7b-ae55-ae0554e86eeb}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {249143cf-ccff-4bbc-a7d0-0d3f937ee0ae}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {49d819f4-1cb0-4070-bbff-cfa4e0248fd5}, !- Control Zone or Zone List Name
  {64b87206-3f64-48ab-a790-62c81bcdb756}, !- Cooling Control Zone or Zone List Name
  {d119eaec-bbc7-439a-81fd-9aaa6194b6ef}, !- Heating Control Zone or Zone List Name
  {fdea7f92-6ad7-4ea0-9b1a-a4febe5d8843}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49d819f4-1cb0-4070-bbff-cfa4e0248fd5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {64b87206-3f64-48ab-a790-62c81bcdb756}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d119eaec-bbc7-439a-81fd-9aaa6194b6ef}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fdea7f92-6ad7-4ea0-9b1a-a4febe5d8843}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37e566a3-c47f-4965-bb29-8fc900aed916}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {3a565610-cb70-43f5-aba7-581f1bb5a6b5}, !- Air Inlet Node Name
  {d9ea3abb-fc8a-400c-9dff-eb9f3ff35fb0}, !- Air Outlet Node Name
  0.22503729551708;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1d0ed91-3a9a-429d-a178-c4cafd3e9359}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Return Air Node, !- Name
  {2cae6499-6fa7-43da-9ff1-d30943016eba}, !- Inlet Port
  {9ab8d368-c746-4d2d-a3ef-1d3ff230b0d0}; !- Outlet Port

OS:Connection,
  {9ee07eaf-b68d-43e8-aeba-7a1ea61359cd}, !- Handle
  {df8c05a3-06fe-4745-85d0-d52cb24c39d2}, !- Source Object
  3,                                      !- Outlet Port
  {a96f5573-e60d-4a89-8b54-6fa25ec48b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cae6499-6fa7-43da-9ff1-d30943016eba}, !- Handle
  {6d0f6a83-5bd0-4137-ae6a-342d7871c796}, !- Source Object
  2,                                      !- Outlet Port
  {c1d0ed91-3a9a-429d-a178-c4cafd3e9359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab8d368-c746-4d2d-a3ef-1d3ff230b0d0}, !- Handle
  {c1d0ed91-3a9a-429d-a178-c4cafd3e9359}, !- Source Object
  3,                                      !- Outlet Port
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8517698d-a554-4b88-913e-20269dda40fb}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Air Terminal Inlet Air Node, !- Name
  {3ac8b496-9d06-4d7b-b0a3-7db9c7e19d2c}, !- Inlet Port
  {3a565610-cb70-43f5-aba7-581f1bb5a6b5}; !- Outlet Port

OS:Connection,
  {3ac8b496-9d06-4d7b-b0a3-7db9c7e19d2c}, !- Handle
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Source Object
  3,                                      !- Outlet Port
  {8517698d-a554-4b88-913e-20269dda40fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a565610-cb70-43f5-aba7-581f1bb5a6b5}, !- Handle
  {8517698d-a554-4b88-913e-20269dda40fb}, !- Source Object
  3,                                      !- Outlet Port
  {37e566a3-c47f-4965-bb29-8fc900aed916}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9ea3abb-fc8a-400c-9dff-eb9f3ff35fb0}, !- Handle
  {37e566a3-c47f-4965-bb29-8fc900aed916}, !- Source Object
  4,                                      !- Outlet Port
  {df8c05a3-06fe-4745-85d0-d52cb24c39d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {dbe32c19-76fb-498d-9ad3-841f08869e08}, !- Handle
  Schedule Constant 9,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {80a21dcd-78da-4db4-9fc5-5a38733cb89f}, !- Handle
  Schedule Constant 10,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3244280e-b588-4c55-9234-55f553ea5c38}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {f5a7ee35-235c-4a04-85c8-672301aec3ae}, !- Air Inlet Node Name
  {0a310554-7b86-47d5-8fc9-2b8cf77a76a3}, !- Air Outlet Node Name
  0.0286302148225122;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a8cb4f0-02ce-41f1-adb8-df9a50d8fe4d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Air Terminal Outlet Air Node, !- Name
  {0a310554-7b86-47d5-8fc9-2b8cf77a76a3}, !- Inlet Port
  {11b57d15-f996-48a6-9714-2cdb2cd3dde0}; !- Outlet Port

OS:Node,
  {e4be1ba6-bdf2-4ec3-9d74-62c23339da5f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Return Air Node, !- Name
  {56be3eab-66db-4d71-8340-3a8cbd42f053}, !- Inlet Port
  {36a91fdd-964f-44a3-8365-34b75d81e5bd}; !- Outlet Port

OS:Connection,
  {11b57d15-f996-48a6-9714-2cdb2cd3dde0}, !- Handle
  {1a8cb4f0-02ce-41f1-adb8-df9a50d8fe4d}, !- Source Object
  3,                                      !- Outlet Port
  {e19ce0d3-a837-4888-8c32-ebf1c2f4aa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56be3eab-66db-4d71-8340-3a8cbd42f053}, !- Handle
  {a71554ef-0d39-45cd-82c0-d4498b74abff}, !- Source Object
  2,                                      !- Outlet Port
  {e4be1ba6-bdf2-4ec3-9d74-62c23339da5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a91fdd-964f-44a3-8365-34b75d81e5bd}, !- Handle
  {e4be1ba6-bdf2-4ec3-9d74-62c23339da5f}, !- Source Object
  3,                                      !- Outlet Port
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {24bbec55-2f82-4080-ab88-404ac4d7c08d}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Air Terminal Inlet Air Node, !- Name
  {32788e53-82ae-471b-a5b3-8d5197b0430a}, !- Inlet Port
  {f5a7ee35-235c-4a04-85c8-672301aec3ae}; !- Outlet Port

OS:Connection,
  {32788e53-82ae-471b-a5b3-8d5197b0430a}, !- Handle
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Source Object
  4,                                      !- Outlet Port
  {24bbec55-2f82-4080-ab88-404ac4d7c08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a7ee35-235c-4a04-85c8-672301aec3ae}, !- Handle
  {24bbec55-2f82-4080-ab88-404ac4d7c08d}, !- Source Object
  3,                                      !- Outlet Port
  {3244280e-b588-4c55-9234-55f553ea5c38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a310554-7b86-47d5-8fc9-2b8cf77a76a3}, !- Handle
  {3244280e-b588-4c55-9234-55f553ea5c38}, !- Source Object
  4,                                      !- Outlet Port
  {1a8cb4f0-02ce-41f1-adb8-df9a50d8fe4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f027c1af-1cf4-45a0-b3c0-cc4eb917e776}, !- Handle
  Schedule Constant 11,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b42930cb-ecff-4766-be51-029f7b53506f}, !- Handle
  Schedule Constant 12,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b89c1ab-4d54-440b-99a2-6bf501a3bff4}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {60d5af38-74d5-4328-889b-1cded7fa5df2}, !- Air Inlet Node Name
  {3e0883ce-7b89-4c89-8635-0b0abd0c4de0}, !- Air Outlet Node Name
  0.0286302148225122;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5337ee1a-1987-4935-815e-73cae6cf8f21}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Air Terminal Outlet Air Node, !- Name
  {3e0883ce-7b89-4c89-8635-0b0abd0c4de0}, !- Inlet Port
  {395d30c7-7e05-4de8-8e5a-37b925c76c00}; !- Outlet Port

OS:Node,
  {46a19642-1e68-4d48-8bb9-f79c0dc86036}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Return Air Node, !- Name
  {d068a44f-4703-48eb-8b0d-f1a7960751e0}, !- Inlet Port
  {0b779c93-179b-44b7-ad86-a6625ec8ea19}; !- Outlet Port

OS:Connection,
  {395d30c7-7e05-4de8-8e5a-37b925c76c00}, !- Handle
  {5337ee1a-1987-4935-815e-73cae6cf8f21}, !- Source Object
  3,                                      !- Outlet Port
  {3aa0163f-0c8e-4b8b-8ebd-a6789d41b5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d068a44f-4703-48eb-8b0d-f1a7960751e0}, !- Handle
  {55179257-9675-4f67-be47-96b2d7cfce8d}, !- Source Object
  2,                                      !- Outlet Port
  {46a19642-1e68-4d48-8bb9-f79c0dc86036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b779c93-179b-44b7-ad86-a6625ec8ea19}, !- Handle
  {46a19642-1e68-4d48-8bb9-f79c0dc86036}, !- Source Object
  3,                                      !- Outlet Port
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {535247d0-558c-4151-884e-3da027ec590b}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Air Terminal Inlet Air Node, !- Name
  {fc8ed911-fe92-4dc1-97b1-7ba63129190e}, !- Inlet Port
  {60d5af38-74d5-4328-889b-1cded7fa5df2}; !- Outlet Port

OS:Connection,
  {fc8ed911-fe92-4dc1-97b1-7ba63129190e}, !- Handle
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Source Object
  5,                                      !- Outlet Port
  {535247d0-558c-4151-884e-3da027ec590b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d5af38-74d5-4328-889b-1cded7fa5df2}, !- Handle
  {535247d0-558c-4151-884e-3da027ec590b}, !- Source Object
  3,                                      !- Outlet Port
  {5b89c1ab-4d54-440b-99a2-6bf501a3bff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e0883ce-7b89-4c89-8635-0b0abd0c4de0}, !- Handle
  {5b89c1ab-4d54-440b-99a2-6bf501a3bff4}, !- Source Object
  4,                                      !- Outlet Port
  {5337ee1a-1987-4935-815e-73cae6cf8f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {90d7780b-4268-4e99-9226-834a3b41540a}, !- Handle
  Schedule Constant 13,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c25af106-ab30-4bd1-8f55-b99bd344a42c}, !- Handle
  Schedule Constant 14,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1676f905-639f-4390-b0f4-2790b58e6156}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {924e6729-02a9-445f-95b6-25cd4250fe0a}, !- Air Inlet Node Name
  {692e3351-0fa5-4b3f-ab39-bc1eec1254e2}, !- Air Outlet Node Name
  0.225037295517081;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c4edaec-b95e-48e4-89ca-7553270b3801}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal Outlet Air Node, !- Name
  {692e3351-0fa5-4b3f-ab39-bc1eec1254e2}, !- Inlet Port
  {bd1918bf-74a8-4698-8fc6-de4fcff78606}; !- Outlet Port

OS:Node,
  {c2022cb6-6685-4693-9be6-5c235be21ffb}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Return Air Node, !- Name
  {47369a84-d921-43e5-b5ea-d9595d200829}, !- Inlet Port
  {eae21c27-5eb5-45df-b69c-43be91d5ba6d}; !- Outlet Port

OS:Connection,
  {bd1918bf-74a8-4698-8fc6-de4fcff78606}, !- Handle
  {5c4edaec-b95e-48e4-89ca-7553270b3801}, !- Source Object
  3,                                      !- Outlet Port
  {c16f19d1-4bde-4356-ab00-cdc7e2ff2dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47369a84-d921-43e5-b5ea-d9595d200829}, !- Handle
  {42271ee1-6226-4e04-aab8-aaeefa1d14b6}, !- Source Object
  2,                                      !- Outlet Port
  {c2022cb6-6685-4693-9be6-5c235be21ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae21c27-5eb5-45df-b69c-43be91d5ba6d}, !- Handle
  {c2022cb6-6685-4693-9be6-5c235be21ffb}, !- Source Object
  3,                                      !- Outlet Port
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7dd53460-c300-4704-ae3b-17712e06ec0e}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Air Terminal Inlet Air Node, !- Name
  {3a52796c-69b5-416a-b155-3fb859c326bd}, !- Inlet Port
  {924e6729-02a9-445f-95b6-25cd4250fe0a}; !- Outlet Port

OS:Connection,
  {3a52796c-69b5-416a-b155-3fb859c326bd}, !- Handle
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Source Object
  6,                                      !- Outlet Port
  {7dd53460-c300-4704-ae3b-17712e06ec0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924e6729-02a9-445f-95b6-25cd4250fe0a}, !- Handle
  {7dd53460-c300-4704-ae3b-17712e06ec0e}, !- Source Object
  3,                                      !- Outlet Port
  {1676f905-639f-4390-b0f4-2790b58e6156}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {692e3351-0fa5-4b3f-ab39-bc1eec1254e2}, !- Handle
  {1676f905-639f-4390-b0f4-2790b58e6156}, !- Source Object
  4,                                      !- Outlet Port
  {5c4edaec-b95e-48e4-89ca-7553270b3801}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {206d2175-d595-4948-9b99-84cda79f39b3}, !- Handle
  Schedule Constant 15,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {94fb3eee-2afd-415d-9008-6c6c85647f52}, !- Handle
  Schedule Constant 16,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c62011a-0a87-4970-9714-a62ca05c5d6b}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {2fc479f1-b837-4a9f-9ef4-feb9bb3a82d8}, !- Air Inlet Node Name
  {8abdfdb4-88d4-484f-95f2-c5538e64c3eb}, !- Air Outlet Node Name
  0.0286302148225123;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b446ac2-5f18-4d36-aa53-d56803152bbf}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Air Terminal Outlet Air Node, !- Name
  {8abdfdb4-88d4-484f-95f2-c5538e64c3eb}, !- Inlet Port
  {c112af27-9d5f-42d2-87e0-f7f5a91066ad}; !- Outlet Port

OS:Node,
  {edeb0cf1-ddc6-4e18-85f3-f7393edc2968}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Return Air Node, !- Name
  {0e80d830-cd3d-4c8c-8949-86378c5c46a1}, !- Inlet Port
  {a73c05b2-43c2-4ef4-bb9e-ebb053aab8b5}; !- Outlet Port

OS:Connection,
  {c112af27-9d5f-42d2-87e0-f7f5a91066ad}, !- Handle
  {5b446ac2-5f18-4d36-aa53-d56803152bbf}, !- Source Object
  3,                                      !- Outlet Port
  {dd11c8e1-cbff-42c8-be91-13442f9d842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e80d830-cd3d-4c8c-8949-86378c5c46a1}, !- Handle
  {505de75d-6fd1-4c0f-800a-fef53ff9954d}, !- Source Object
  2,                                      !- Outlet Port
  {edeb0cf1-ddc6-4e18-85f3-f7393edc2968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73c05b2-43c2-4ef4-bb9e-ebb053aab8b5}, !- Handle
  {edeb0cf1-ddc6-4e18-85f3-f7393edc2968}, !- Source Object
  3,                                      !- Outlet Port
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c9ed0c55-f97c-40be-a974-30ba20fa4537}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Air Terminal Inlet Air Node, !- Name
  {51b224f3-14c3-4750-be17-0e1eb8c0b23c}, !- Inlet Port
  {2fc479f1-b837-4a9f-9ef4-feb9bb3a82d8}; !- Outlet Port

OS:Connection,
  {51b224f3-14c3-4750-be17-0e1eb8c0b23c}, !- Handle
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Source Object
  7,                                      !- Outlet Port
  {c9ed0c55-f97c-40be-a974-30ba20fa4537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc479f1-b837-4a9f-9ef4-feb9bb3a82d8}, !- Handle
  {c9ed0c55-f97c-40be-a974-30ba20fa4537}, !- Source Object
  3,                                      !- Outlet Port
  {5c62011a-0a87-4970-9714-a62ca05c5d6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8abdfdb4-88d4-484f-95f2-c5538e64c3eb}, !- Handle
  {5c62011a-0a87-4970-9714-a62ca05c5d6b}, !- Source Object
  4,                                      !- Outlet Port
  {5b446ac2-5f18-4d36-aa53-d56803152bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {17d6a4ec-a103-4251-b688-200b8f2ab1b1}, !- Handle
  Schedule Constant 17,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {28962807-4bc2-401d-8da4-08156d896c5d}, !- Handle
  Schedule Constant 18,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e6d64c8-c8d8-453c-be5d-f8a8dc514c8a}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {d3541e0d-ec8b-40b8-95ab-0ec36dc67a6e}, !- Air Inlet Node Name
  {039e1e67-07e9-437d-af84-31c6090a8e38}, !- Air Outlet Node Name
  0.0286302148225123;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0af82b43-f2dc-4da0-a835-69df2280fea0}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Air Terminal Outlet Air Node, !- Name
  {039e1e67-07e9-437d-af84-31c6090a8e38}, !- Inlet Port
  {2736a9fa-c32d-4df1-82d7-a133f289b341}; !- Outlet Port

OS:Node,
  {6a78ef22-a912-479d-ab4f-1826bc62abe5}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Return Air Node, !- Name
  {11f9fc9e-3472-4c43-9f20-ea1b9493657d}, !- Inlet Port
  {ea2679e3-0b7d-447b-abfe-9c4e9ff8c216}; !- Outlet Port

OS:Connection,
  {2736a9fa-c32d-4df1-82d7-a133f289b341}, !- Handle
  {0af82b43-f2dc-4da0-a835-69df2280fea0}, !- Source Object
  3,                                      !- Outlet Port
  {f04ce963-93cc-4536-b577-992527930880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f9fc9e-3472-4c43-9f20-ea1b9493657d}, !- Handle
  {7a0d32c9-bb5e-4bca-b031-6d533608d019}, !- Source Object
  2,                                      !- Outlet Port
  {6a78ef22-a912-479d-ab4f-1826bc62abe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2679e3-0b7d-447b-abfe-9c4e9ff8c216}, !- Handle
  {6a78ef22-a912-479d-ab4f-1826bc62abe5}, !- Source Object
  3,                                      !- Outlet Port
  {10883d00-7373-4bc3-893d-b780bd440eef}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {24af909d-1d1b-46ef-8667-d94593eb1eda}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Air Terminal Inlet Air Node, !- Name
  {64ef525e-3b46-4dca-979c-be2f49c92647}, !- Inlet Port
  {d3541e0d-ec8b-40b8-95ab-0ec36dc67a6e}; !- Outlet Port

OS:Connection,
  {64ef525e-3b46-4dca-979c-be2f49c92647}, !- Handle
  {1081b042-f71f-42ba-b41e-5cc074ad7872}, !- Source Object
  8,                                      !- Outlet Port
  {24af909d-1d1b-46ef-8667-d94593eb1eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3541e0d-ec8b-40b8-95ab-0ec36dc67a6e}, !- Handle
  {24af909d-1d1b-46ef-8667-d94593eb1eda}, !- Source Object
  3,                                      !- Outlet Port
  {1e6d64c8-c8d8-453c-be5d-f8a8dc514c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {039e1e67-07e9-437d-af84-31c6090a8e38}, !- Handle
  {1e6d64c8-c8d8-453c-be5d-f8a8dc514c8a}, !- Source Object
  4,                                      !- Outlet Port
  {0af82b43-f2dc-4da0-a835-69df2280fea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b4af4294-511d-48c3-b996-8d4f50ce2059}, !- Handle
  Schedule Constant 19,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7287ff5d-11ea-428a-8ec8-270391c9d489}, !- Handle
  Schedule Constant 20,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {ab4d1e19-c627-4a0d-8ef4-26ce6d8118b0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00129395066289445,                    !- Design Water Flow Rate {m3/s}
  3.35567223066247,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8075796342953,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00817770574645858,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00817770574645858,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7758afaa-e5a0-4316-8ca8-cee848eecd27}, !- Water Inlet Node Name
  {9456b4c2-a1cd-455e-be2c-aef9ff0887da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4a2a8eb3-11c2-4cee-bcec-e3fe181533c9}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {ddf6da18-494e-4835-ad9c-635615183b05}, !- Inlet Port
  {7758afaa-e5a0-4316-8ca8-cee848eecd27}; !- Outlet Port

OS:Connection,
  {ddf6da18-494e-4835-ad9c-635615183b05}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  10,                                     !- Outlet Port
  {4a2a8eb3-11c2-4cee-bcec-e3fe181533c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb00881e-c440-4c28-beb6-4bc7db91440c}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {9456b4c2-a1cd-455e-be2c-aef9ff0887da}, !- Inlet Port
  {401ab2b0-bbb6-4c5f-a2be-36d98b0a919d}; !- Outlet Port

OS:Connection,
  {7758afaa-e5a0-4316-8ca8-cee848eecd27}, !- Handle
  {4a2a8eb3-11c2-4cee-bcec-e3fe181533c9}, !- Source Object
  3,                                      !- Outlet Port
  {ab4d1e19-c627-4a0d-8ef4-26ce6d8118b0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9456b4c2-a1cd-455e-be2c-aef9ff0887da}, !- Handle
  {ab4d1e19-c627-4a0d-8ef4-26ce6d8118b0}, !- Source Object
  11,                                     !- Outlet Port
  {bb00881e-c440-4c28-beb6-4bc7db91440c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401ab2b0-bbb6-4c5f-a2be-36d98b0a919d}, !- Handle
  {bb00881e-c440-4c28-beb6-4bc7db91440c}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f42bc6c5-a6db-4db8-ae54-a621d9c98bd2}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Cooling Coil Controller, !- Name
  {ab4d1e19-c627-4a0d-8ef4-26ce6d8118b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2044af44-12ce-4ba1-ab85-8af24f589656}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  804.588462726583,                       !- U-Factor Times Area Value {W/K}
  0.00077522166473429,                    !- Maximum Water Flow Rate {m3/s}
  {d47cbdf8-5564-40a8-bde3-efef32b0d70c}, !- Water Inlet Node Name
  {a7a54b6e-fec6-46da-bf5b-e681f4e3e155}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  35442.204245654,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {708873ae-84e1-4e59-ace7-95a652ee9713}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {fa160d98-a62d-4d7f-8dc6-d836e7d78782}, !- Inlet Port
  {d47cbdf8-5564-40a8-bde3-efef32b0d70c}; !- Outlet Port

OS:Connection,
  {fa160d98-a62d-4d7f-8dc6-d836e7d78782}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  10,                                     !- Outlet Port
  {708873ae-84e1-4e59-ace7-95a652ee9713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc9d706c-99bd-4159-afe1-d66ff62ada26}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {a7a54b6e-fec6-46da-bf5b-e681f4e3e155}, !- Inlet Port
  {6b9e35ce-7511-425f-b860-e092c0c03fb3}; !- Outlet Port

OS:Connection,
  {d47cbdf8-5564-40a8-bde3-efef32b0d70c}, !- Handle
  {708873ae-84e1-4e59-ace7-95a652ee9713}, !- Source Object
  3,                                      !- Outlet Port
  {2044af44-12ce-4ba1-ab85-8af24f589656}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7a54b6e-fec6-46da-bf5b-e681f4e3e155}, !- Handle
  {2044af44-12ce-4ba1-ab85-8af24f589656}, !- Source Object
  6,                                      !- Outlet Port
  {dc9d706c-99bd-4159-afe1-d66ff62ada26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9e35ce-7511-425f-b860-e092c0c03fb3}, !- Handle
  {dc9d706c-99bd-4159-afe1-d66ff62ada26}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bb931d91-e85e-437f-941f-a20b8cbc9224}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Heating Coil Controller, !- Name
  {2044af44-12ce-4ba1-ab85-8af24f589656}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a157a0ee-5010-4a40-9b5b-1dac20d959f6}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.35567223066247,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c55bd838-52a5-4c21-9c8d-285cb48f8b73}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0809929-9b59-499e-b0ac-e99cc9cf334b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c55bd838-52a5-4c21-9c8d-285cb48f8b73}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0809929-9b59-499e-b0ac-e99cc9cf334b}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {18a6685a-2613-4799-bc21-840f45b32748}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.35567223066247,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2165e010-7e26-49bf-9b16-cdb2942007c2}, !- Air Inlet Node Name
  {1bb51c90-4f1e-4220-9207-9b0f6171ca07}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a157a0ee-5010-4a40-9b5b-1dac20d959f6}, !- Supply Air Fan Name
  {ab4d1e19-c627-4a0d-8ef4-26ce6d8118b0}, !- Cooling Coil Name
  0.00129395066289445,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2044af44-12ce-4ba1-ab85-8af24f589656}, !- Heating Coil Name
  0.00077522166473429,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {508e8746-8622-4469-a611-3b657f05e1b0}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Inlet Air Node, !- Name
  {1e193c28-3ad3-466e-bc55-94cc1f30076e}, !- Inlet Port
  {2165e010-7e26-49bf-9b16-cdb2942007c2}; !- Outlet Port

OS:Connection,
  {1e193c28-3ad3-466e-bc55-94cc1f30076e}, !- Handle
  {2abf808f-be6b-46c1-86b0-5d926b6fe5b1}, !- Source Object
  2,                                      !- Outlet Port
  {508e8746-8622-4469-a611-3b657f05e1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2165e010-7e26-49bf-9b16-cdb2942007c2}, !- Handle
  {508e8746-8622-4469-a611-3b657f05e1b0}, !- Source Object
  3,                                      !- Outlet Port
  {18a6685a-2613-4799-bc21-840f45b32748}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0b0a59f3-bf30-4139-832b-9a756ebfddef}, !- Handle
  Zone LargeHotel GuestRoom A  - Story top FCU Outlet Air Node, !- Name
  {1bb51c90-4f1e-4220-9207-9b0f6171ca07}, !- Inlet Port
  {3c01c43b-3695-4886-8275-2435aae1358f}; !- Outlet Port

OS:Connection,
  {3c01c43b-3695-4886-8275-2435aae1358f}, !- Handle
  {0b0a59f3-bf30-4139-832b-9a756ebfddef}, !- Source Object
  3,                                      !- Outlet Port
  {a96f5573-e60d-4a89-8b54-6fa25ec48b00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bb51c90-4f1e-4220-9207-9b0f6171ca07}, !- Handle
  {18a6685a-2613-4799-bc21-840f45b32748}, !- Source Object
  10,                                     !- Outlet Port
  {0b0a59f3-bf30-4139-832b-9a756ebfddef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a2505407-143d-477b-8f2c-5f65c402b3f5}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00026967564474454,                    !- Design Water Flow Rate {m3/s}
  0.699343902379878,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8083774312282,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00814533754665507,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00814533754665507,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e6836089-ee5b-442f-9d61-47113d534b8d}, !- Water Inlet Node Name
  {e48bdccf-e688-4409-8fa9-d2ad945b8624}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f90db2ca-6e35-413b-8699-503bab7ab8d9}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {ae219aa9-e3a6-4ef0-b847-cd282a577fe5}, !- Inlet Port
  {e6836089-ee5b-442f-9d61-47113d534b8d}; !- Outlet Port

OS:Connection,
  {ae219aa9-e3a6-4ef0-b847-cd282a577fe5}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  11,                                     !- Outlet Port
  {f90db2ca-6e35-413b-8699-503bab7ab8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15345cb3-858e-4152-be93-5b29d35a4eb0}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {e48bdccf-e688-4409-8fa9-d2ad945b8624}, !- Inlet Port
  {29bbb401-bc71-4df7-920b-8520972fac24}; !- Outlet Port

OS:Connection,
  {e6836089-ee5b-442f-9d61-47113d534b8d}, !- Handle
  {f90db2ca-6e35-413b-8699-503bab7ab8d9}, !- Source Object
  3,                                      !- Outlet Port
  {a2505407-143d-477b-8f2c-5f65c402b3f5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e48bdccf-e688-4409-8fa9-d2ad945b8624}, !- Handle
  {a2505407-143d-477b-8f2c-5f65c402b3f5}, !- Source Object
  11,                                     !- Outlet Port
  {15345cb3-858e-4152-be93-5b29d35a4eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bbb401-bc71-4df7-920b-8520972fac24}, !- Handle
  {15345cb3-858e-4152-be93-5b29d35a4eb0}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f135b21-fa06-4ba5-9f05-2ebfbba0f92f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Cooling Coil Controller, !- Name
  {a2505407-143d-477b-8f2c-5f65c402b3f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0603518c-07f8-48ba-a5ed-31b44269964e}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  190.074978482487,                       !- U-Factor Times Area Value {W/K}
  0.000183170155913575,                   !- Maximum Water Flow Rate {m3/s}
  {ab9a9d33-2fba-4bb6-944a-7cc8dd5cece4}, !- Water Inlet Node Name
  {73f71a8e-c43d-40a4-be43-4ebb92172e4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8374.31972418153,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd4f1dc3-e8d0-4db0-b8d5-f21cbcdcea9a}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {665c96ba-9db8-4c8d-a177-12491fad71a8}, !- Inlet Port
  {ab9a9d33-2fba-4bb6-944a-7cc8dd5cece4}; !- Outlet Port

OS:Connection,
  {665c96ba-9db8-4c8d-a177-12491fad71a8}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  11,                                     !- Outlet Port
  {dd4f1dc3-e8d0-4db0-b8d5-f21cbcdcea9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f253fa48-f40a-40f8-b7d5-8a9c8620a1bf}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {73f71a8e-c43d-40a4-be43-4ebb92172e4a}, !- Inlet Port
  {f19ceb0e-300d-428c-b054-2f1f6f5eee09}; !- Outlet Port

OS:Connection,
  {ab9a9d33-2fba-4bb6-944a-7cc8dd5cece4}, !- Handle
  {dd4f1dc3-e8d0-4db0-b8d5-f21cbcdcea9a}, !- Source Object
  3,                                      !- Outlet Port
  {0603518c-07f8-48ba-a5ed-31b44269964e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73f71a8e-c43d-40a4-be43-4ebb92172e4a}, !- Handle
  {0603518c-07f8-48ba-a5ed-31b44269964e}, !- Source Object
  6,                                      !- Outlet Port
  {f253fa48-f40a-40f8-b7d5-8a9c8620a1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19ceb0e-300d-428c-b054-2f1f6f5eee09}, !- Handle
  {f253fa48-f40a-40f8-b7d5-8a9c8620a1bf}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {856e0918-f92b-4a0d-a83d-246fafcfbd1f}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Heating Coil Controller, !- Name
  {0603518c-07f8-48ba-a5ed-31b44269964e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9e8d14cd-03e5-462e-b683-f2546189a171}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.699343902379878,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a58c31ef-83bd-44e5-8aae-9ff70aa6a6a4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20568f1f-ffd1-4177-be95-1318e566c7e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a58c31ef-83bd-44e5-8aae-9ff70aa6a6a4}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20568f1f-ffd1-4177-be95-1318e566c7e0}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {720a6261-4c02-4082-b1c9-9dff231f0917}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.699343902379878,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1d8a07f7-cadd-4e0f-a51e-57eaa94f3760}, !- Air Inlet Node Name
  {ea9778d5-0fd1-4dfd-a2fd-c1ae0b33c122}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9e8d14cd-03e5-462e-b683-f2546189a171}, !- Supply Air Fan Name
  {a2505407-143d-477b-8f2c-5f65c402b3f5}, !- Cooling Coil Name
  0.00026967564474454,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0603518c-07f8-48ba-a5ed-31b44269964e}, !- Heating Coil Name
  0.000183170155913575,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2516ea0f-6525-4e1a-9006-c521423646ec}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Inlet Air Node, !- Name
  {75d498a5-ec5d-4b48-b48c-5abd7a58a0de}, !- Inlet Port
  {1d8a07f7-cadd-4e0f-a51e-57eaa94f3760}; !- Outlet Port

OS:Connection,
  {75d498a5-ec5d-4b48-b48c-5abd7a58a0de}, !- Handle
  {ec78a1e4-e064-471c-9ce0-3697fb45069a}, !- Source Object
  2,                                      !- Outlet Port
  {2516ea0f-6525-4e1a-9006-c521423646ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8a07f7-cadd-4e0f-a51e-57eaa94f3760}, !- Handle
  {2516ea0f-6525-4e1a-9006-c521423646ec}, !- Source Object
  3,                                      !- Outlet Port
  {720a6261-4c02-4082-b1c9-9dff231f0917}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {99e832bf-ab3d-4b58-9c29-833b050ae3f4}, !- Handle
  Zone LargeHotel GuestRoom A end_a - Story top FCU Outlet Air Node, !- Name
  {ea9778d5-0fd1-4dfd-a2fd-c1ae0b33c122}, !- Inlet Port
  {7b3dc9fd-c2d9-43ca-8886-2f88c600996c}; !- Outlet Port

OS:Connection,
  {7b3dc9fd-c2d9-43ca-8886-2f88c600996c}, !- Handle
  {99e832bf-ab3d-4b58-9c29-833b050ae3f4}, !- Source Object
  3,                                      !- Outlet Port
  {e19ce0d3-a837-4888-8c32-ebf1c2f4aa6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea9778d5-0fd1-4dfd-a2fd-c1ae0b33c122}, !- Handle
  {720a6261-4c02-4082-b1c9-9dff231f0917}, !- Source Object
  10,                                     !- Outlet Port
  {99e832bf-ab3d-4b58-9c29-833b050ae3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4454e0da-f39a-4b45-b4b4-dbaa8037a86b}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000218050943787256,                   !- Design Water Flow Rate {m3/s}
  0.565482536974703,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8079398512366,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00815656201019483,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00815656201019483,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e7446909-ccf5-4a60-bb13-11de4423b3d7}, !- Water Inlet Node Name
  {080257af-b6fc-4186-bdb3-dc64f7f73b52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {786c8bb3-f70b-4994-b822-4aecb209c1fd}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {48154d50-e445-41d6-ab32-94e0660f6a9c}, !- Inlet Port
  {e7446909-ccf5-4a60-bb13-11de4423b3d7}; !- Outlet Port

OS:Connection,
  {48154d50-e445-41d6-ab32-94e0660f6a9c}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  12,                                     !- Outlet Port
  {786c8bb3-f70b-4994-b822-4aecb209c1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ed8fd3-6d87-4c76-8f9f-7dc32aa65d09}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {080257af-b6fc-4186-bdb3-dc64f7f73b52}, !- Inlet Port
  {be1e243f-c235-4fe0-9387-5b24abb6ba1d}; !- Outlet Port

OS:Connection,
  {e7446909-ccf5-4a60-bb13-11de4423b3d7}, !- Handle
  {786c8bb3-f70b-4994-b822-4aecb209c1fd}, !- Source Object
  3,                                      !- Outlet Port
  {4454e0da-f39a-4b45-b4b4-dbaa8037a86b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {080257af-b6fc-4186-bdb3-dc64f7f73b52}, !- Handle
  {4454e0da-f39a-4b45-b4b4-dbaa8037a86b}, !- Source Object
  11,                                     !- Outlet Port
  {52ed8fd3-6d87-4c76-8f9f-7dc32aa65d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1e243f-c235-4fe0-9387-5b24abb6ba1d}, !- Handle
  {52ed8fd3-6d87-4c76-8f9f-7dc32aa65d09}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09086732-006f-4fd2-9159-cbb769367755}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Cooling Coil Controller, !- Name
  {4454e0da-f39a-4b45-b4b4-dbaa8037a86b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a0a54c98-7639-4991-b468-e4733a8a9142}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  190.07497848234,                        !- U-Factor Times Area Value {W/K}
  0.000183170155913434,                   !- Maximum Water Flow Rate {m3/s}
  {9c881ad3-4c75-4ab3-a335-e64c0f614d0f}, !- Water Inlet Node Name
  {8df46a41-0490-408f-a8f3-55c747b7c7d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8374.31972417508,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {79679ed2-d321-4c63-aa5d-a03ff285119f}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {7470970f-46a7-4760-889d-394d6d69a591}, !- Inlet Port
  {9c881ad3-4c75-4ab3-a335-e64c0f614d0f}; !- Outlet Port

OS:Connection,
  {7470970f-46a7-4760-889d-394d6d69a591}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  12,                                     !- Outlet Port
  {79679ed2-d321-4c63-aa5d-a03ff285119f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {663469a2-4922-4f97-939a-a643d383d6b1}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {8df46a41-0490-408f-a8f3-55c747b7c7d0}, !- Inlet Port
  {07915582-6945-43d9-9f1c-d5f2e00a047b}; !- Outlet Port

OS:Connection,
  {9c881ad3-4c75-4ab3-a335-e64c0f614d0f}, !- Handle
  {79679ed2-d321-4c63-aa5d-a03ff285119f}, !- Source Object
  3,                                      !- Outlet Port
  {a0a54c98-7639-4991-b468-e4733a8a9142}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8df46a41-0490-408f-a8f3-55c747b7c7d0}, !- Handle
  {a0a54c98-7639-4991-b468-e4733a8a9142}, !- Source Object
  6,                                      !- Outlet Port
  {663469a2-4922-4f97-939a-a643d383d6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07915582-6945-43d9-9f1c-d5f2e00a047b}, !- Handle
  {663469a2-4922-4f97-939a-a643d383d6b1}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5033939a-a034-430b-979e-f26468f63d12}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Heating Coil Controller, !- Name
  {a0a54c98-7639-4991-b468-e4733a8a9142}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {68876053-9a3a-4c3a-b0c6-937f62c38ae1}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.565482536974703,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d641d9dc-54f2-427b-8add-aa1d692e2fd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a4d9a5e-e416-45e2-a05c-32eea5ff3891}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d641d9dc-54f2-427b-8add-aa1d692e2fd5}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a4d9a5e-e416-45e2-a05c-32eea5ff3891}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2b9f2e18-8eea-4251-8560-68772107fe17}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.565482536974703,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6e4466e4-8e54-4256-a4c4-308204a36f0c}, !- Air Inlet Node Name
  {9f9656e6-3909-4c8b-9d6a-46ef5d86f99f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {68876053-9a3a-4c3a-b0c6-937f62c38ae1}, !- Supply Air Fan Name
  {4454e0da-f39a-4b45-b4b4-dbaa8037a86b}, !- Cooling Coil Name
  0.000218050943787256,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a0a54c98-7639-4991-b468-e4733a8a9142}, !- Heating Coil Name
  0.000183170155913434,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3da6c984-aaff-415e-a9b1-dc60d3904f71}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Inlet Air Node, !- Name
  {42383ba9-76fe-4ec9-9e3c-bff49c646cc1}, !- Inlet Port
  {6e4466e4-8e54-4256-a4c4-308204a36f0c}; !- Outlet Port

OS:Connection,
  {42383ba9-76fe-4ec9-9e3c-bff49c646cc1}, !- Handle
  {ea14e455-f3eb-43a4-bdc8-5b71e8efca31}, !- Source Object
  2,                                      !- Outlet Port
  {3da6c984-aaff-415e-a9b1-dc60d3904f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4466e4-8e54-4256-a4c4-308204a36f0c}, !- Handle
  {3da6c984-aaff-415e-a9b1-dc60d3904f71}, !- Source Object
  3,                                      !- Outlet Port
  {2b9f2e18-8eea-4251-8560-68772107fe17}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58803d0c-10bc-4de7-9c2b-ffa50f791b62}, !- Handle
  Zone LargeHotel GuestRoom A end_b - Story top FCU Outlet Air Node, !- Name
  {9f9656e6-3909-4c8b-9d6a-46ef5d86f99f}, !- Inlet Port
  {68d304f6-90de-4e14-86fe-355498af1352}; !- Outlet Port

OS:Connection,
  {68d304f6-90de-4e14-86fe-355498af1352}, !- Handle
  {58803d0c-10bc-4de7-9c2b-ffa50f791b62}, !- Source Object
  3,                                      !- Outlet Port
  {3aa0163f-0c8e-4b8b-8ebd-a6789d41b5f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f9656e6-3909-4c8b-9d6a-46ef5d86f99f}, !- Handle
  {2b9f2e18-8eea-4251-8560-68772107fe17}, !- Source Object
  10,                                     !- Outlet Port
  {58803d0c-10bc-4de7-9c2b-ffa50f791b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3b9c1aac-f1dd-4496-bd75-f84fc17ea6e9}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00137669219299134,                    !- Design Water Flow Rate {m3/s}
  3.57015187722848,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8075515756023,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00819454043434114,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00819454043434114,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c11d1f48-d5ef-47d7-a573-2406d536f494}, !- Water Inlet Node Name
  {b617ac84-b570-4089-8187-1229f2cef976}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d9fb679a-8486-473b-9092-1ff2a668cf9a}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {958156e7-3221-47c7-92da-69a1ff60cfb4}, !- Inlet Port
  {c11d1f48-d5ef-47d7-a573-2406d536f494}; !- Outlet Port

OS:Connection,
  {958156e7-3221-47c7-92da-69a1ff60cfb4}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  13,                                     !- Outlet Port
  {d9fb679a-8486-473b-9092-1ff2a668cf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {544c695b-d8b6-4774-9700-7969c5ca79bd}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {b617ac84-b570-4089-8187-1229f2cef976}, !- Inlet Port
  {96f1139f-25c2-47bd-8b79-13267fa09514}; !- Outlet Port

OS:Connection,
  {c11d1f48-d5ef-47d7-a573-2406d536f494}, !- Handle
  {d9fb679a-8486-473b-9092-1ff2a668cf9a}, !- Source Object
  3,                                      !- Outlet Port
  {3b9c1aac-f1dd-4496-bd75-f84fc17ea6e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b617ac84-b570-4089-8187-1229f2cef976}, !- Handle
  {3b9c1aac-f1dd-4496-bd75-f84fc17ea6e9}, !- Source Object
  11,                                     !- Outlet Port
  {544c695b-d8b6-4774-9700-7969c5ca79bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f1139f-25c2-47bd-8b79-13267fa09514}, !- Handle
  {544c695b-d8b6-4774-9700-7969c5ca79bd}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5d2bcab-6102-4f3a-9428-e47020ee6248}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Cooling Coil Controller, !- Name
  {3b9c1aac-f1dd-4496-bd75-f84fc17ea6e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {29116b0c-41cb-4c6f-866e-6ab75f711368}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  803.857385988838,                       !- U-Factor Times Area Value {W/K}
  0.000774516879864828,                   !- Maximum Water Flow Rate {m3/s}
  {a27e7513-73b9-4296-bc92-8b90720deca2}, !- Water Inlet Node Name
  {ddc6da51-53a1-48e2-8f08-3490b469297e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  35409.9823271641,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29749760-c4b2-4da7-842a-af7c2db2a79f}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {d0770a68-2877-428e-b342-ad131dae9206}, !- Inlet Port
  {a27e7513-73b9-4296-bc92-8b90720deca2}; !- Outlet Port

OS:Connection,
  {d0770a68-2877-428e-b342-ad131dae9206}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  13,                                     !- Outlet Port
  {29749760-c4b2-4da7-842a-af7c2db2a79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8700df6e-6e50-4751-a1c7-23c16cdf72ed}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {ddc6da51-53a1-48e2-8f08-3490b469297e}, !- Inlet Port
  {71444cbe-d482-42d7-920d-4581a2913bd3}; !- Outlet Port

OS:Connection,
  {a27e7513-73b9-4296-bc92-8b90720deca2}, !- Handle
  {29749760-c4b2-4da7-842a-af7c2db2a79f}, !- Source Object
  3,                                      !- Outlet Port
  {29116b0c-41cb-4c6f-866e-6ab75f711368}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddc6da51-53a1-48e2-8f08-3490b469297e}, !- Handle
  {29116b0c-41cb-4c6f-866e-6ab75f711368}, !- Source Object
  6,                                      !- Outlet Port
  {8700df6e-6e50-4751-a1c7-23c16cdf72ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71444cbe-d482-42d7-920d-4581a2913bd3}, !- Handle
  {8700df6e-6e50-4751-a1c7-23c16cdf72ed}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {140c990e-a6e6-477e-a349-3f5cde62690d}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Heating Coil Controller, !- Name
  {29116b0c-41cb-4c6f-866e-6ab75f711368}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d9d8bdad-135b-40e7-be3a-596163505071}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.57015187722848,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {48eac16e-e54c-4167-82d2-969b9ee3420d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f743de81-2b0c-4eb5-9339-89f0a3d66aa6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {48eac16e-e54c-4167-82d2-969b9ee3420d}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f743de81-2b0c-4eb5-9339-89f0a3d66aa6}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4dff3086-049f-4ff2-940b-02e78d8ab9ea}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.57015187722848,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {add2f8dd-4c19-4167-9c6e-d19aa4bbe489}, !- Air Inlet Node Name
  {9851ef41-b735-4cfc-93ba-166871e6ca19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d9d8bdad-135b-40e7-be3a-596163505071}, !- Supply Air Fan Name
  {3b9c1aac-f1dd-4496-bd75-f84fc17ea6e9}, !- Cooling Coil Name
  0.00137669219299134,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {29116b0c-41cb-4c6f-866e-6ab75f711368}, !- Heating Coil Name
  0.000774516879864828,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d8082223-eff6-408d-83ba-d77b9e8ee280}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Inlet Air Node, !- Name
  {f2a08cf2-9555-4d77-8617-1c810dd386bd}, !- Inlet Port
  {add2f8dd-4c19-4167-9c6e-d19aa4bbe489}; !- Outlet Port

OS:Connection,
  {f2a08cf2-9555-4d77-8617-1c810dd386bd}, !- Handle
  {cc037d86-a368-42c8-96de-474218a4daa9}, !- Source Object
  2,                                      !- Outlet Port
  {d8082223-eff6-408d-83ba-d77b9e8ee280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add2f8dd-4c19-4167-9c6e-d19aa4bbe489}, !- Handle
  {d8082223-eff6-408d-83ba-d77b9e8ee280}, !- Source Object
  3,                                      !- Outlet Port
  {4dff3086-049f-4ff2-940b-02e78d8ab9ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3e1fd3e6-2f6b-4eb4-9836-00f35c341fab}, !- Handle
  Zone LargeHotel GuestRoom C  - Story top FCU Outlet Air Node, !- Name
  {9851ef41-b735-4cfc-93ba-166871e6ca19}, !- Inlet Port
  {70ef7a3f-f7e6-4fb4-9933-e2c504001df9}; !- Outlet Port

OS:Connection,
  {70ef7a3f-f7e6-4fb4-9933-e2c504001df9}, !- Handle
  {3e1fd3e6-2f6b-4eb4-9836-00f35c341fab}, !- Source Object
  3,                                      !- Outlet Port
  {c16f19d1-4bde-4356-ab00-cdc7e2ff2dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9851ef41-b735-4cfc-93ba-166871e6ca19}, !- Handle
  {4dff3086-049f-4ff2-940b-02e78d8ab9ea}, !- Source Object
  10,                                     !- Outlet Port
  {3e1fd3e6-2f6b-4eb4-9836-00f35c341fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {53fb19dd-049f-44c0-9af9-cdcea6f37b4a}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000275362118903443,                   !- Design Water Flow Rate {m3/s}
  0.714083013506195,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8083724252812,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00815140217700368,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00815140217700368,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1e2b4753-7911-49fb-be74-6382b74ac01c}, !- Water Inlet Node Name
  {aac348c4-a534-4ccc-abea-8e02206e5191}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b79e91d3-672f-47b4-8c78-04394bb43bec}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {30879fea-8590-48cc-bd47-8af9f77b45ec}, !- Inlet Port
  {1e2b4753-7911-49fb-be74-6382b74ac01c}; !- Outlet Port

OS:Connection,
  {30879fea-8590-48cc-bd47-8af9f77b45ec}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  14,                                     !- Outlet Port
  {b79e91d3-672f-47b4-8c78-04394bb43bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7acfce3-2c27-4632-9138-b4ed2962c423}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {aac348c4-a534-4ccc-abea-8e02206e5191}, !- Inlet Port
  {ed2937f0-5da3-473c-875c-60d250cbe45a}; !- Outlet Port

OS:Connection,
  {1e2b4753-7911-49fb-be74-6382b74ac01c}, !- Handle
  {b79e91d3-672f-47b4-8c78-04394bb43bec}, !- Source Object
  3,                                      !- Outlet Port
  {53fb19dd-049f-44c0-9af9-cdcea6f37b4a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aac348c4-a534-4ccc-abea-8e02206e5191}, !- Handle
  {53fb19dd-049f-44c0-9af9-cdcea6f37b4a}, !- Source Object
  11,                                     !- Outlet Port
  {e7acfce3-2c27-4632-9138-b4ed2962c423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2937f0-5da3-473c-875c-60d250cbe45a}, !- Handle
  {e7acfce3-2c27-4632-9138-b4ed2962c423}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a5f6e82-69d9-45d7-8a8c-a12d7cd52948}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Cooling Coil Controller, !- Name
  {53fb19dd-049f-44c0-9af9-cdcea6f37b4a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {15bd01bf-35e4-4477-8010-f5304f04dbfb}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  189.983104774709,                       !- U-Factor Times Area Value {W/K}
  0.000183081577444689,                   !- Maximum Water Flow Rate {m3/s}
  {2b8e5d88-853b-41b7-a2a6-f3e930d8cdd5}, !- Water Inlet Node Name
  {1f27dda6-27ef-4b9e-ae5b-c26d7cd6bf95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8370.27002287825,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {912c94e3-c39d-4af7-81a5-a68684d41d1f}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {1ef49eb3-bc4f-41a5-8d2e-168dcf8f1916}, !- Inlet Port
  {2b8e5d88-853b-41b7-a2a6-f3e930d8cdd5}; !- Outlet Port

OS:Connection,
  {1ef49eb3-bc4f-41a5-8d2e-168dcf8f1916}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  14,                                     !- Outlet Port
  {912c94e3-c39d-4af7-81a5-a68684d41d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90043a27-cf5c-4124-b0d5-02beba747929}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {1f27dda6-27ef-4b9e-ae5b-c26d7cd6bf95}, !- Inlet Port
  {a471021d-e0e4-429e-8f7d-7123721ce791}; !- Outlet Port

OS:Connection,
  {2b8e5d88-853b-41b7-a2a6-f3e930d8cdd5}, !- Handle
  {912c94e3-c39d-4af7-81a5-a68684d41d1f}, !- Source Object
  3,                                      !- Outlet Port
  {15bd01bf-35e4-4477-8010-f5304f04dbfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f27dda6-27ef-4b9e-ae5b-c26d7cd6bf95}, !- Handle
  {15bd01bf-35e4-4477-8010-f5304f04dbfb}, !- Source Object
  6,                                      !- Outlet Port
  {90043a27-cf5c-4124-b0d5-02beba747929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a471021d-e0e4-429e-8f7d-7123721ce791}, !- Handle
  {90043a27-cf5c-4124-b0d5-02beba747929}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a9ecdfa-0376-49b1-a830-a38c7e61f85c}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Heating Coil Controller, !- Name
  {15bd01bf-35e4-4477-8010-f5304f04dbfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {030724a9-c88e-4cd7-a38c-82deb15030ef}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.714083013506195,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64645a16-9e14-4c68-b555-ae551eb72e11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b321d9e-b6a2-4d03-a6cf-b64eae34ba9d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {64645a16-9e14-4c68-b555-ae551eb72e11}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b321d9e-b6a2-4d03-a6cf-b64eae34ba9d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7a4bc78e-0654-4d1f-9c5f-b3c159f46c8d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.714083013506195,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8f096989-c259-4508-a12e-1b445f9b5d05}, !- Air Inlet Node Name
  {5e89e749-defb-4560-8bfd-fe264c300573}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {030724a9-c88e-4cd7-a38c-82deb15030ef}, !- Supply Air Fan Name
  {53fb19dd-049f-44c0-9af9-cdcea6f37b4a}, !- Cooling Coil Name
  0.000275362118903443,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {15bd01bf-35e4-4477-8010-f5304f04dbfb}, !- Heating Coil Name
  0.000183081577444689,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c24a6fba-0e2d-42c9-86a9-5783a1a3011d}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Inlet Air Node, !- Name
  {f2b6eff8-6de6-47bf-9e42-3b1a19d26cef}, !- Inlet Port
  {8f096989-c259-4508-a12e-1b445f9b5d05}; !- Outlet Port

OS:Connection,
  {f2b6eff8-6de6-47bf-9e42-3b1a19d26cef}, !- Handle
  {e4027600-d210-4f37-8f15-3915c33b3a02}, !- Source Object
  2,                                      !- Outlet Port
  {c24a6fba-0e2d-42c9-86a9-5783a1a3011d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f096989-c259-4508-a12e-1b445f9b5d05}, !- Handle
  {c24a6fba-0e2d-42c9-86a9-5783a1a3011d}, !- Source Object
  3,                                      !- Outlet Port
  {7a4bc78e-0654-4d1f-9c5f-b3c159f46c8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0fb8b44e-e154-4b8c-98d9-ee6ddc8cda9e}, !- Handle
  Zone LargeHotel GuestRoom C end_a - Story top FCU Outlet Air Node, !- Name
  {5e89e749-defb-4560-8bfd-fe264c300573}, !- Inlet Port
  {f4861adb-1e11-4ba9-bbb8-3fc4c0bec753}; !- Outlet Port

OS:Connection,
  {f4861adb-1e11-4ba9-bbb8-3fc4c0bec753}, !- Handle
  {0fb8b44e-e154-4b8c-98d9-ee6ddc8cda9e}, !- Source Object
  3,                                      !- Outlet Port
  {dd11c8e1-cbff-42c8-be91-13442f9d842d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e89e749-defb-4560-8bfd-fe264c300573}, !- Handle
  {7a4bc78e-0654-4d1f-9c5f-b3c159f46c8d}, !- Source Object
  10,                                     !- Outlet Port
  {0fb8b44e-e154-4b8c-98d9-ee6ddc8cda9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {395bfaea-18d8-4d94-a5a8-d649cfffe054}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000228439437771219,                   !- Design Water Flow Rate {m3/s}
  0.592410536197206,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  21.8079138239889,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00817019121452544,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00817019121452544,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ce41225e-d41e-4e30-8a36-553d65dbf3e3}, !- Water Inlet Node Name
  {545823c0-c3ee-4651-bea8-bc09676b1821}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {27980223-51b4-4c16-a387-658e5a4f6d49}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {203fcdf0-2f4c-4ef8-99da-8b29851e09ec}, !- Inlet Port
  {ce41225e-d41e-4e30-8a36-553d65dbf3e3}; !- Outlet Port

OS:Connection,
  {203fcdf0-2f4c-4ef8-99da-8b29851e09ec}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  15,                                     !- Outlet Port
  {27980223-51b4-4c16-a387-658e5a4f6d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5b60859-540d-41f6-bbcc-e96aff12a843}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {545823c0-c3ee-4651-bea8-bc09676b1821}, !- Inlet Port
  {0540cb6f-ba7a-4ea1-a06f-74c86bb84c2c}; !- Outlet Port

OS:Connection,
  {ce41225e-d41e-4e30-8a36-553d65dbf3e3}, !- Handle
  {27980223-51b4-4c16-a387-658e5a4f6d49}, !- Source Object
  3,                                      !- Outlet Port
  {395bfaea-18d8-4d94-a5a8-d649cfffe054}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {545823c0-c3ee-4651-bea8-bc09676b1821}, !- Handle
  {395bfaea-18d8-4d94-a5a8-d649cfffe054}, !- Source Object
  11,                                     !- Outlet Port
  {c5b60859-540d-41f6-bbcc-e96aff12a843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0540cb6f-ba7a-4ea1-a06f-74c86bb84c2c}, !- Handle
  {c5b60859-540d-41f6-bbcc-e96aff12a843}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7479a3d5-5a01-41d2-932e-0d9a8fc0d178}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Cooling Coil Controller, !- Name
  {395bfaea-18d8-4d94-a5a8-d649cfffe054}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {07ea3247-89d6-4d42-9812-2e2d3c2a7188}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  189.983104774571,                       !- U-Factor Times Area Value {W/K}
  0.000183081577444557,                   !- Maximum Water Flow Rate {m3/s}
  {02dd563b-c3b0-4726-a5ed-e6801141842a}, !- Water Inlet Node Name
  {8d055be9-8acc-448b-bc97-5ac1c54b63eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8370.27002287218,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2a55623-2c68-423c-bbeb-aca1d1d69a7d}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {3748a1ad-0511-4f8c-96e1-d730b786d12d}, !- Inlet Port
  {02dd563b-c3b0-4726-a5ed-e6801141842a}; !- Outlet Port

OS:Connection,
  {3748a1ad-0511-4f8c-96e1-d730b786d12d}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  15,                                     !- Outlet Port
  {a2a55623-2c68-423c-bbeb-aca1d1d69a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df042597-3097-44e7-b451-860a3fd0f5ea}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {8d055be9-8acc-448b-bc97-5ac1c54b63eb}, !- Inlet Port
  {87b1e8ef-8bc1-480b-b986-cf5ff2679384}; !- Outlet Port

OS:Connection,
  {02dd563b-c3b0-4726-a5ed-e6801141842a}, !- Handle
  {a2a55623-2c68-423c-bbeb-aca1d1d69a7d}, !- Source Object
  3,                                      !- Outlet Port
  {07ea3247-89d6-4d42-9812-2e2d3c2a7188}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d055be9-8acc-448b-bc97-5ac1c54b63eb}, !- Handle
  {07ea3247-89d6-4d42-9812-2e2d3c2a7188}, !- Source Object
  6,                                      !- Outlet Port
  {df042597-3097-44e7-b451-860a3fd0f5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b1e8ef-8bc1-480b-b986-cf5ff2679384}, !- Handle
  {df042597-3097-44e7-b451-860a3fd0f5ea}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0130a45-e567-4f12-939c-1dadc875b736}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Heating Coil Controller, !- Name
  {07ea3247-89d6-4d42-9812-2e2d3c2a7188}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7466568b-977d-4fbc-9e1d-b9022fbe168d}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.592410536197206,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5da3f1c6-e6d1-4639-bd74-da1dbdb8e993}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36ee91a1-8315-4af7-addc-3f5e359d2417}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5da3f1c6-e6d1-4639-bd74-da1dbdb8e993}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36ee91a1-8315-4af7-addc-3f5e359d2417}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {eb40c3c2-6dd6-4472-aed6-555a09a56108}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.592410536197206,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {236b407a-4468-444a-9954-0988901282f7}, !- Air Inlet Node Name
  {ca979838-528b-46b3-a1c8-28a3a1150a97}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7466568b-977d-4fbc-9e1d-b9022fbe168d}, !- Supply Air Fan Name
  {395bfaea-18d8-4d94-a5a8-d649cfffe054}, !- Cooling Coil Name
  0.000228439437771219,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {07ea3247-89d6-4d42-9812-2e2d3c2a7188}, !- Heating Coil Name
  0.000183081577444557,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1149fafd-7529-4e9b-bfd1-899881c5bcad}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Inlet Air Node, !- Name
  {ffe2b452-2dc6-4bc2-8a2a-28fdffcf0a91}, !- Inlet Port
  {236b407a-4468-444a-9954-0988901282f7}; !- Outlet Port

OS:Connection,
  {ffe2b452-2dc6-4bc2-8a2a-28fdffcf0a91}, !- Handle
  {b5f59b53-c06b-40f1-a009-6a741b6fa6d8}, !- Source Object
  2,                                      !- Outlet Port
  {1149fafd-7529-4e9b-bfd1-899881c5bcad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236b407a-4468-444a-9954-0988901282f7}, !- Handle
  {1149fafd-7529-4e9b-bfd1-899881c5bcad}, !- Source Object
  3,                                      !- Outlet Port
  {eb40c3c2-6dd6-4472-aed6-555a09a56108}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0656ef42-216f-4437-8429-311eb1dbf869}, !- Handle
  Zone LargeHotel GuestRoom C end_b - Story top FCU Outlet Air Node, !- Name
  {ca979838-528b-46b3-a1c8-28a3a1150a97}, !- Inlet Port
  {1b6e6bc2-50c4-411c-abea-cacfaa278651}; !- Outlet Port

OS:Connection,
  {1b6e6bc2-50c4-411c-abea-cacfaa278651}, !- Handle
  {0656ef42-216f-4437-8429-311eb1dbf869}, !- Source Object
  3,                                      !- Outlet Port
  {f04ce963-93cc-4536-b577-992527930880}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca979838-528b-46b3-a1c8-28a3a1150a97}, !- Handle
  {eb40c3c2-6dd6-4472-aed6-555a09a56108}, !- Source Object
  10,                                     !- Outlet Port
  {0656ef42-216f-4437-8429-311eb1dbf869}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {67d2109b-e127-4dae-b274-fa887b4a5a1b}, !- Handle
  27 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {edb9d42b-0a45-4dbf-b550-10f743367249}, !- Availability Schedule
  {46ce626c-a984-4b8e-9c9f-ffce3ce9f3dd}, !- Availability Manager List Name
  3.56838084146859,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f119a94-8a0a-4729-ad12-211a069c653a}, !- Supply Side Inlet Node Name
  {97da3c79-8446-4624-b34b-038985291a45}, !- Demand Side Outlet Node Name
  {44dd47a8-29e6-44cc-a869-d13102b493d0}, !- Demand Side Inlet Node A
  {d071240c-1111-4249-965c-21f73ec7c6a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Demand Mixer Name
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ace4f7ca-8cb9-4eea-b52e-b0da4ea84995}, !- Handle
  27 Zone DOAS Supply Inlet Node,         !- Name
  {2f119a94-8a0a-4729-ad12-211a069c653a}, !- Inlet Port
  {e70cc702-b9ea-49c9-a2af-51720f8fd68e}; !- Outlet Port

OS:Node,
  {0ed51c39-644a-4133-87af-640a08edcf10}, !- Handle
  27 Zone DOAS Supply Outlet Node,        !- Name
  {405cff3c-4028-4703-ade1-d99064acbe62}, !- Inlet Port
  {d071240c-1111-4249-965c-21f73ec7c6a5}; !- Outlet Port

OS:Connection,
  {2f119a94-8a0a-4729-ad12-211a069c653a}, !- Handle
  {67d2109b-e127-4dae-b274-fa887b4a5a1b}, !- Source Object
  9,                                      !- Outlet Port
  {ace4f7ca-8cb9-4eea-b52e-b0da4ea84995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d071240c-1111-4249-965c-21f73ec7c6a5}, !- Handle
  {0ed51c39-644a-4133-87af-640a08edcf10}, !- Source Object
  3,                                      !- Outlet Port
  {67d2109b-e127-4dae-b274-fa887b4a5a1b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eff0437b-e59f-4519-b2a9-ad5559eed539}, !- Handle
  27 Zone DOAS Demand Inlet Node,         !- Name
  {44dd47a8-29e6-44cc-a869-d13102b493d0}, !- Inlet Port
  {46c75bb2-6770-4f8e-adb3-baa38491647a}; !- Outlet Port

OS:Node,
  {62e81534-c8df-42f2-9648-1d6e4842d98f}, !- Handle
  27 Zone DOAS Demand Outlet Node,        !- Name
  {d5c61e49-84c7-438b-97a7-e1e6b7f5e957}, !- Inlet Port
  {97da3c79-8446-4624-b34b-038985291a45}; !- Outlet Port

OS:Node,
  {99e06ebe-5204-47be-9950-05d8fc1e274b}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Air Terminal Outlet Air Node, !- Name
  {75503f07-33c7-46e9-8000-4faa4bf910b5}, !- Inlet Port
  {7d01c975-ce55-44cc-bb08-de08e9b971e5}; !- Outlet Port

OS:Connection,
  {44dd47a8-29e6-44cc-a869-d13102b493d0}, !- Handle
  {67d2109b-e127-4dae-b274-fa887b4a5a1b}, !- Source Object
  11,                                     !- Outlet Port
  {eff0437b-e59f-4519-b2a9-ad5559eed539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97da3c79-8446-4624-b34b-038985291a45}, !- Handle
  {62e81534-c8df-42f2-9648-1d6e4842d98f}, !- Source Object
  3,                                      !- Outlet Port
  {67d2109b-e127-4dae-b274-fa887b4a5a1b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {46c75bb2-6770-4f8e-adb3-baa38491647a}, !- Inlet Node Name
  {6ef7c4ef-a201-45f5-9130-1d9d05ea2acd}, !- Outlet Node Name 1
  {132152ed-b021-42c5-b3e9-c29926ef93b3}, !- Outlet Node Name 2
  {3c5f59c2-3f34-40d2-ac2c-a8b27543fd2d}, !- Outlet Node Name 3
  {2dfd2276-4184-455d-b852-7732fc2844c6}, !- Outlet Node Name 4
  {6229f91f-5eab-4b33-948f-428c5214af1f}, !- Outlet Node Name 5
  {33d1460d-e18a-483d-b7f2-41155f00a3d5}, !- Outlet Node Name 6
  {048e5f41-e609-4f51-88de-093f3702202c}, !- Outlet Node Name 7
  {eacead18-2f1b-4519-99b3-1aa2f870373c}, !- Outlet Node Name 8
  {4269f25c-d77e-494d-80df-c452949ca9ef}, !- Outlet Node Name 9
  {b0307a08-f240-43a4-b1c3-8e910ef751c5}, !- Outlet Node Name 10
  {930e9b61-e06e-45ca-9b27-fdbb4028c140}, !- Outlet Node Name 11
  {c2865736-0322-4264-9117-92c1affdb00b}, !- Outlet Node Name 12
  {348a7c15-8fcc-4ae7-a80c-76d0078e7458}, !- Outlet Node Name 13
  {3fc977e0-fae1-4387-b11b-42a4fffa0a53}, !- Outlet Node Name 14
  {6cbfb01a-e42e-4e2c-899c-edb997149160}, !- Outlet Node Name 15
  {e6180ed4-6ee3-4674-b21f-d69c827a5b35}, !- Outlet Node Name 16
  {7aa26cd0-d908-4813-abba-a2ca7223bae6}, !- Outlet Node Name 17
  {65d20167-3a83-4765-b5b7-16c97687af17}, !- Outlet Node Name 18
  {e7546a70-1536-433b-9b9a-2e98f192ee83}, !- Outlet Node Name 19
  {ebee09b0-8518-4a2d-b47f-cfe2f84498df}, !- Outlet Node Name 20
  {7e590de3-89a0-42b7-a37f-8c09710690b2}, !- Outlet Node Name 21
  {d1a4a19a-fe69-4e9e-8299-cf41f7ffa8e8}, !- Outlet Node Name 22
  {48db3334-11e6-4b76-9603-b378f7733e9d}, !- Outlet Node Name 23
  {d8e1ff76-5603-4b64-9495-4300b9dc079b}, !- Outlet Node Name 24
  {3536b2a9-d6b9-4faf-aa8b-62af929a23d0}, !- Outlet Node Name 25
  {0bc17f80-df6c-4331-92fc-66e4cccafff5}, !- Outlet Node Name 26
  {388f351e-073e-4f9f-a7fd-95c8b61f8e8c}; !- Outlet Node Name 27

OS:AirLoopHVAC:ZoneMixer,
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d5c61e49-84c7-438b-97a7-e1e6b7f5e957}, !- Outlet Node Name
  {196f0b06-6733-4a08-9688-f1bfe027da3b}, !- Inlet Node Name 1
  {a7f5178f-1685-42be-ad78-5778491ba930}, !- Inlet Node Name 2
  {fb53f37e-260e-4930-858b-3d05531dbd81}, !- Inlet Node Name 3
  {ef86f4a0-4647-467e-afd4-b5b687305ab6}, !- Inlet Node Name 4
  {379affc8-0393-499d-b9f1-fc01161c4cbc}, !- Inlet Node Name 5
  {e92d60d7-a35d-4312-a063-4dc11f183867}, !- Inlet Node Name 6
  {57adb865-7966-4b9b-90f9-3d74e1f87f67}, !- Inlet Node Name 7
  {368519da-56e0-461f-aa5f-8461e20480f9}, !- Inlet Node Name 8
  {89d71138-7ad9-43ff-a200-b0c8fb4b0cca}, !- Inlet Node Name 9
  {1e103e7b-0d06-41f3-9848-f19963f3bf80}, !- Inlet Node Name 10
  {29080bc7-1834-4b32-ab0e-5c586928e01e}, !- Inlet Node Name 11
  {61353474-b79b-40d1-8945-89bb06fe028e}, !- Inlet Node Name 12
  {af9d78f7-db09-45ff-9420-98e30e5077ee}, !- Inlet Node Name 13
  {c645f70b-6260-480a-a438-69623a1970b8}, !- Inlet Node Name 14
  {8773512b-9224-456a-8af8-e3e54330e29f}, !- Inlet Node Name 15
  {b673ea72-3270-4f3c-b70c-863cd25c4178}, !- Inlet Node Name 16
  {f2d39c17-5cf4-423c-8a39-9934ded4ea48}, !- Inlet Node Name 17
  {d26f9a93-25f6-422b-aafa-51934e845750}, !- Inlet Node Name 18
  {ad7b5842-7ed0-4405-88df-a2e981e0dd59}, !- Inlet Node Name 19
  {7c43c218-ed41-4d98-a19a-d3dec72a2451}, !- Inlet Node Name 20
  {b8bb495f-8711-44cb-9cb2-68c3ddb46c48}, !- Inlet Node Name 21
  {6595c03f-8f89-4728-bfce-72f5d2bfcb87}, !- Inlet Node Name 22
  {e263bcb6-6e92-4fc4-a9aa-829943c5db00}, !- Inlet Node Name 23
  {2505b875-d643-4b69-9158-e785b68fd933}, !- Inlet Node Name 24
  {fa80b414-2c05-494d-8a8e-c4c4c1b9d8d5}, !- Inlet Node Name 25
  {a803e4d1-b57d-4850-aca5-00eb65ab4794}, !- Inlet Node Name 26
  {a971de28-372c-4a37-a36c-d4e33847fe28}; !- Inlet Node Name 27

OS:Connection,
  {46c75bb2-6770-4f8e-adb3-baa38491647a}, !- Handle
  {eff0437b-e59f-4519-b2a9-ad5559eed539}, !- Source Object
  3,                                      !- Outlet Port
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c61e49-84c7-438b-97a7-e1e6b7f5e957}, !- Handle
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Source Object
  2,                                      !- Outlet Port
  {62e81534-c8df-42f2-9648-1d6e4842d98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f4d9d2e7-4f8a-4b80-912a-540598192c83}, !- Handle
  {67d2109b-e127-4dae-b274-fa887b4a5a1b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  3.56838084146859,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  70516.04,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  136514.33,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {46ce626c-a984-4b8e-9c9f-ffce3ce9f3dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {28036b7d-96e8-4e66-bc15-f82def28f6c7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d327f2f3-76c8-49ab-9cd6-150557626f70}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  3.56838084146859,                       !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8dc18ad6-81fd-4f39-a8be-5d11d4ecfd90}, !- Air Inlet Node Name
  {405cff3c-4028-4703-ade1-d99064acbe62}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {405cff3c-4028-4703-ade1-d99064acbe62}, !- Handle
  {d327f2f3-76c8-49ab-9cd6-150557626f70}, !- Source Object
  9,                                      !- Outlet Port
  {0ed51c39-644a-4133-87af-640a08edcf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68a4b250-8af4-44c7-918d-4120c4c62242}, !- Handle
  27 Zone DOAS Htg Coil,                  !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  1887.06956114359,                       !- U-Factor Times Area Value {W/K}
  0.00298595616556246,                    !- Maximum Water Flow Rate {m3/s}
  {79108962-08b5-413e-9457-bb26034abdda}, !- Water Inlet Node Name
  {7c00337e-27f2-4ae7-a53e-f47da377a3f6}, !- Water Outlet Node Name
  {d35b484a-a6fd-46ef-a6b7-5da1e1f52a1d}, !- Air Inlet Node Name
  {befd9e87-d2cc-446e-b0aa-eecca09d54b8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  136514.332742117,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ee38c989-4d63-49b2-a7ba-d5283aa7b2f9}, !- Handle
  27 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {5595e5d5-750d-439d-90b4-b662c64cab60}, !- Inlet Port
  {79108962-08b5-413e-9457-bb26034abdda}; !- Outlet Port

OS:Connection,
  {5595e5d5-750d-439d-90b4-b662c64cab60}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  16,                                     !- Outlet Port
  {ee38c989-4d63-49b2-a7ba-d5283aa7b2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ccae445-b83d-4855-a7cf-389f68489319}, !- Handle
  27 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {7c00337e-27f2-4ae7-a53e-f47da377a3f6}, !- Inlet Port
  {0f7ec2a0-a279-4b43-ba6a-c726046088f8}; !- Outlet Port

OS:Connection,
  {79108962-08b5-413e-9457-bb26034abdda}, !- Handle
  {ee38c989-4d63-49b2-a7ba-d5283aa7b2f9}, !- Source Object
  3,                                      !- Outlet Port
  {68a4b250-8af4-44c7-918d-4120c4c62242}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c00337e-27f2-4ae7-a53e-f47da377a3f6}, !- Handle
  {68a4b250-8af4-44c7-918d-4120c4c62242}, !- Source Object
  6,                                      !- Outlet Port
  {3ccae445-b83d-4855-a7cf-389f68489319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7ec2a0-a279-4b43-ba6a-c726046088f8}, !- Handle
  {3ccae445-b83d-4855-a7cf-389f68489319}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {997dcba8-6abf-403c-b698-6c3c9beedaac}, !- Handle
  27 Zone DOAS Htg Coil Controller,       !- Name
  {68a4b250-8af4-44c7-918d-4120c4c62242}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00298595616556246,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c0473d57-0d86-4ce5-a9e0-4ab805db3e7c}, !- Handle
  27 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {befd9e87-d2cc-446e-b0aa-eecca09d54b8}, !- Inlet Port
  {8dc18ad6-81fd-4f39-a8be-5d11d4ecfd90}; !- Outlet Port

OS:Connection,
  {befd9e87-d2cc-446e-b0aa-eecca09d54b8}, !- Handle
  {68a4b250-8af4-44c7-918d-4120c4c62242}, !- Source Object
  8,                                      !- Outlet Port
  {c0473d57-0d86-4ce5-a9e0-4ab805db3e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc18ad6-81fd-4f39-a8be-5d11d4ecfd90}, !- Handle
  {c0473d57-0d86-4ce5-a9e0-4ab805db3e7c}, !- Source Object
  3,                                      !- Outlet Port
  {d327f2f3-76c8-49ab-9cd6-150557626f70}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a80ae8d7-0750-4212-ade5-268a0e2c1c8a}, !- Handle
  27 Zone DOAS Clg Coil,                  !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00328458866012777,                    !- Design Water Flow Rate {m3/s}
  3.56838084146859,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  35.5,                                   !- Design Inlet Air Temperature {C}
  13.8485606302186,                       !- Design Outlet Air Temperature {C}
  0.00572567439385613,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00572567439385613,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2767ba40-ffc8-4e37-be7b-9c77639f4d5a}, !- Water Inlet Node Name
  {91505048-47c1-41f4-92d4-373b71356498}, !- Water Outlet Node Name
  {8d17a361-1139-46e0-ae05-108a2d146cca}, !- Air Inlet Node Name
  {e0734157-c5bd-44a2-803e-74d1bf161bf1}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {32fdc8a3-ccbb-48d2-a2e5-1b84a7b0836d}, !- Handle
  27 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {1dadf6a1-4bd2-4099-8add-8975ba3b332f}, !- Inlet Port
  {2767ba40-ffc8-4e37-be7b-9c77639f4d5a}; !- Outlet Port

OS:Connection,
  {1dadf6a1-4bd2-4099-8add-8975ba3b332f}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  16,                                     !- Outlet Port
  {32fdc8a3-ccbb-48d2-a2e5-1b84a7b0836d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd74ac79-9702-4eb1-b6c1-6a8251360889}, !- Handle
  27 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {91505048-47c1-41f4-92d4-373b71356498}, !- Inlet Port
  {04d15028-bd48-40bf-a8fc-3eed34d9ca94}; !- Outlet Port

OS:Connection,
  {2767ba40-ffc8-4e37-be7b-9c77639f4d5a}, !- Handle
  {32fdc8a3-ccbb-48d2-a2e5-1b84a7b0836d}, !- Source Object
  3,                                      !- Outlet Port
  {a80ae8d7-0750-4212-ade5-268a0e2c1c8a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {91505048-47c1-41f4-92d4-373b71356498}, !- Handle
  {a80ae8d7-0750-4212-ade5-268a0e2c1c8a}, !- Source Object
  11,                                     !- Outlet Port
  {cd74ac79-9702-4eb1-b6c1-6a8251360889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d15028-bd48-40bf-a8fc-3eed34d9ca94}, !- Handle
  {cd74ac79-9702-4eb1-b6c1-6a8251360889}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa72d534-6f2b-4180-afbe-30362aca0d7f}, !- Handle
  27 Zone DOAS Clg Coil Controller,       !- Name
  {a80ae8d7-0750-4212-ade5-268a0e2c1c8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000144977202768505,                   !- Controller Convergence Tolerance {deltaC}
  0.00328458866012777,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e81d2830-77eb-4f71-86ee-f7ac1610411e}, !- Handle
  27 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {e0734157-c5bd-44a2-803e-74d1bf161bf1}, !- Inlet Port
  {d35b484a-a6fd-46ef-a6b7-5da1e1f52a1d}; !- Outlet Port

OS:Connection,
  {e0734157-c5bd-44a2-803e-74d1bf161bf1}, !- Handle
  {a80ae8d7-0750-4212-ade5-268a0e2c1c8a}, !- Source Object
  13,                                     !- Outlet Port
  {e81d2830-77eb-4f71-86ee-f7ac1610411e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35b484a-a6fd-46ef-a6b7-5da1e1f52a1d}, !- Handle
  {e81d2830-77eb-4f71-86ee-f7ac1610411e}, !- Source Object
  3,                                      !- Outlet Port
  {68a4b250-8af4-44c7-918d-4120c4c62242}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a67b7952-4aaa-44c4-a33f-be588015cf1a}, !- Handle
  27 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  3.56838084146859,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.56838084146859,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {edb9d42b-0a45-4dbf-b550-10f743367249}, !- Minimum Outdoor Air Schedule Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fee4faf8-8512-4ddd-8fa9-2a672ad6d9a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fee4faf8-8512-4ddd-8fa9-2a672ad6d9a1}, !- Handle
  27 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a6e78130-535f-4a09-9339-13f005963a34}, !- Handle
  27 Zone DOAS OA System,                 !- Name
  {a67b7952-4aaa-44c4-a33f-be588015cf1a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6b1f2cb-fb7a-4ddf-8f8c-f8e8969af6d7}, !- Mixed Air Node Name
  {a5f39b8b-e60e-4f21-bf3c-521fd86faaad}, !- Outdoor Air Stream Node Name
  {64a2b380-306c-4647-a7ad-157d498bbe11}, !- Relief Air Stream Node Name
  {83beb082-2cc9-4472-957e-5d5646cec955}; !- Return Air Stream Node Name

OS:Node,
  {1db3eed3-8661-471e-a4ae-51bfc9588a39}, !- Handle
  27 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {8b8516dd-76e1-495d-961c-1ff8fb7bfa94}; !- Outlet Port

OS:Node,
  {4c9173bf-ff55-4f29-a439-43f6e047446e}, !- Handle
  27 Zone DOAS Relief Air Node,           !- Name
  {f06920ae-e3d9-4fa2-9996-861dbb6c7c40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e6a55e60-c7e3-4b81-b35a-c78463f003c6}, !- Handle
  27 Zone DOAS Mixed Air Node,            !- Name
  {b6b1f2cb-fb7a-4ddf-8f8c-f8e8969af6d7}, !- Inlet Port
  {8d17a361-1139-46e0-ae05-108a2d146cca}; !- Outlet Port

OS:Connection,
  {b6b1f2cb-fb7a-4ddf-8f8c-f8e8969af6d7}, !- Handle
  {a6e78130-535f-4a09-9339-13f005963a34}, !- Source Object
  5,                                      !- Outlet Port
  {e6a55e60-c7e3-4b81-b35a-c78463f003c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d17a361-1139-46e0-ae05-108a2d146cca}, !- Handle
  {e6a55e60-c7e3-4b81-b35a-c78463f003c6}, !- Source Object
  3,                                      !- Outlet Port
  {a80ae8d7-0750-4212-ade5-268a0e2c1c8a}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {3822f475-1ed5-45f1-b7e2-e8e75bb8bbe5}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  3.56838084146859,                       !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e70cc702-b9ea-49c9-a2af-51720f8fd68e}, !- Air Inlet Node Name
  {fcb8573e-6185-4248-9eef-121869b8f8aa}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {149aceb9-007a-4089-8db5-642185a35f4d}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {fcb8573e-6185-4248-9eef-121869b8f8aa}, !- Inlet Port
  {83beb082-2cc9-4472-957e-5d5646cec955}; !- Outlet Port

OS:Connection,
  {e70cc702-b9ea-49c9-a2af-51720f8fd68e}, !- Handle
  {ace4f7ca-8cb9-4eea-b52e-b0da4ea84995}, !- Source Object
  3,                                      !- Outlet Port
  {3822f475-1ed5-45f1-b7e2-e8e75bb8bbe5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcb8573e-6185-4248-9eef-121869b8f8aa}, !- Handle
  {3822f475-1ed5-45f1-b7e2-e8e75bb8bbe5}, !- Source Object
  9,                                      !- Outlet Port
  {149aceb9-007a-4089-8db5-642185a35f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83beb082-2cc9-4472-957e-5d5646cec955}, !- Handle
  {149aceb9-007a-4089-8db5-642185a35f4d}, !- Source Object
  3,                                      !- Outlet Port
  {a6e78130-535f-4a09-9339-13f005963a34}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {1dcdf942-07d0-4fab-ae99-bfe24a6d3c17}, !- Handle
  27 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0ed51c39-644a-4133-87af-640a08edcf10}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {28036b7d-96e8-4e66-bc15-f82def28f6c7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {66f87b98-4e82-48be-8806-eba82743ef1e}, !- Control Zone or Zone List Name
  {67cb0483-a9fc-40e6-9a2b-287528c665e3}, !- Cooling Control Zone or Zone List Name
  {ee30eea9-6b25-418a-b3bf-f4d33492baf2}, !- Heating Control Zone or Zone List Name
  {604e27f2-edc7-4f22-89cf-f8c08581ea9c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66f87b98-4e82-48be-8806-eba82743ef1e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {67cb0483-a9fc-40e6-9a2b-287528c665e3}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee30eea9-6b25-418a-b3bf-f4d33492baf2}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {604e27f2-edc7-4f22-89cf-f8c08581ea9c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59b69480-3d3f-4ba7-ab50-3eab11befa84}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {77098acc-8783-44f1-aa38-faf2ca1778eb}, !- Air Inlet Node Name
  {75503f07-33c7-46e9-8000-4faa4bf910b5}, !- Air Outlet Node Name
  0.101636738300781;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {090be4cc-042f-4113-93ac-7d1c3f623507}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Return Air Node, !- Name
  {a944b3d1-63e1-4945-9090-3bcb394d9e9c}, !- Inlet Port
  {196f0b06-6733-4a08-9688-f1bfe027da3b}; !- Outlet Port

OS:Connection,
  {7d01c975-ce55-44cc-bb08-de08e9b971e5}, !- Handle
  {99e06ebe-5204-47be-9950-05d8fc1e274b}, !- Source Object
  3,                                      !- Outlet Port
  {84b4e5de-0d7d-4e7b-a266-718bf562fb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a944b3d1-63e1-4945-9090-3bcb394d9e9c}, !- Handle
  {446dd21c-25f2-41a3-aa6a-67bc39518479}, !- Source Object
  2,                                      !- Outlet Port
  {090be4cc-042f-4113-93ac-7d1c3f623507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196f0b06-6733-4a08-9688-f1bfe027da3b}, !- Handle
  {090be4cc-042f-4113-93ac-7d1c3f623507}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc05b57b-cd0e-4438-a4a8-cd5633c2997f}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Air Terminal Inlet Air Node, !- Name
  {6ef7c4ef-a201-45f5-9130-1d9d05ea2acd}, !- Inlet Port
  {77098acc-8783-44f1-aa38-faf2ca1778eb}; !- Outlet Port

OS:Connection,
  {6ef7c4ef-a201-45f5-9130-1d9d05ea2acd}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  3,                                      !- Outlet Port
  {bc05b57b-cd0e-4438-a4a8-cd5633c2997f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77098acc-8783-44f1-aa38-faf2ca1778eb}, !- Handle
  {bc05b57b-cd0e-4438-a4a8-cd5633c2997f}, !- Source Object
  3,                                      !- Outlet Port
  {59b69480-3d3f-4ba7-ab50-3eab11befa84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75503f07-33c7-46e9-8000-4faa4bf910b5}, !- Handle
  {59b69480-3d3f-4ba7-ab50-3eab11befa84}, !- Source Object
  4,                                      !- Outlet Port
  {99e06ebe-5204-47be-9950-05d8fc1e274b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {923fc7d2-1360-4e00-815c-e0a88760847a}, !- Handle
  Schedule Constant 21,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fa6cb9bf-7ae1-4007-ac8b-743d1d2221e4}, !- Handle
  Schedule Constant 22,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a3b6ac6-ec8b-4fa7-87f0-b2ec93d6936b}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {453d4d60-c414-44d0-a38c-1518c0c8ca95}, !- Air Inlet Node Name
  {6c86e3cc-6df7-482f-b70a-dd21a2980411}, !- Air Outlet Node Name
  0.0435371516352;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fbfcf09-1af2-4785-8518-a9798c3260e5}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {6c86e3cc-6df7-482f-b70a-dd21a2980411}, !- Inlet Port
  {75290e33-3c3c-4531-ab3e-b32447557406}; !- Outlet Port

OS:Node,
  {046fa198-664a-4dfb-a7b2-8e8d914d1837}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Return Air Node, !- Name
  {6fef0071-629a-4442-87af-205b3a423926}, !- Inlet Port
  {a7f5178f-1685-42be-ad78-5778491ba930}; !- Outlet Port

OS:Connection,
  {75290e33-3c3c-4531-ab3e-b32447557406}, !- Handle
  {2fbfcf09-1af2-4785-8518-a9798c3260e5}, !- Source Object
  3,                                      !- Outlet Port
  {5300f533-afc0-4954-8887-71f3fbdb60aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fef0071-629a-4442-87af-205b3a423926}, !- Handle
  {08d86bf0-80b4-4c8a-b1ec-94b8268a3a60}, !- Source Object
  2,                                      !- Outlet Port
  {046fa198-664a-4dfb-a7b2-8e8d914d1837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f5178f-1685-42be-ad78-5778491ba930}, !- Handle
  {046fa198-664a-4dfb-a7b2-8e8d914d1837}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9729d290-e870-4210-99fa-453ebe584e39}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {132152ed-b021-42c5-b3e9-c29926ef93b3}, !- Inlet Port
  {453d4d60-c414-44d0-a38c-1518c0c8ca95}; !- Outlet Port

OS:Connection,
  {132152ed-b021-42c5-b3e9-c29926ef93b3}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  4,                                      !- Outlet Port
  {9729d290-e870-4210-99fa-453ebe584e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453d4d60-c414-44d0-a38c-1518c0c8ca95}, !- Handle
  {9729d290-e870-4210-99fa-453ebe584e39}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b6ac6-ec8b-4fa7-87f0-b2ec93d6936b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c86e3cc-6df7-482f-b70a-dd21a2980411}, !- Handle
  {2a3b6ac6-ec8b-4fa7-87f0-b2ec93d6936b}, !- Source Object
  4,                                      !- Outlet Port
  {2fbfcf09-1af2-4785-8518-a9798c3260e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1d90215f-dd74-42be-abf7-d44c0281f34f}, !- Handle
  Schedule Constant 23,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6f2cf4cd-d9d4-4451-b1e1-de969e7dbf4d}, !- Handle
  Schedule Constant 24,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf38cf16-f6b7-474d-8a98-330b18166f42}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {d7ba0f80-8a31-48b0-9041-967cf1245fa8}, !- Air Inlet Node Name
  {18e581b3-4bfe-4bee-a8a2-8e733d52f2fa}, !- Air Outlet Node Name
  0.798878277867493;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab8e867b-7fc4-4dc2-81c8-b8d3e8bf864d}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Air Terminal Outlet Air Node, !- Name
  {18e581b3-4bfe-4bee-a8a2-8e733d52f2fa}, !- Inlet Port
  {94db34cd-51f0-4a98-b70d-e07e7d282246}; !- Outlet Port

OS:Node,
  {76192d86-6230-42e6-9820-069f6d0304cf}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Return Air Node, !- Name
  {28ce9ca5-0200-469a-b221-43430788b738}, !- Inlet Port
  {fb53f37e-260e-4930-858b-3d05531dbd81}; !- Outlet Port

OS:Connection,
  {94db34cd-51f0-4a98-b70d-e07e7d282246}, !- Handle
  {ab8e867b-7fc4-4dc2-81c8-b8d3e8bf864d}, !- Source Object
  3,                                      !- Outlet Port
  {cf2cbd48-eb06-41ec-b94d-6baa4ae68e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ce9ca5-0200-469a-b221-43430788b738}, !- Handle
  {9038d7c4-27e2-4445-8d76-e8a095d8cd92}, !- Source Object
  2,                                      !- Outlet Port
  {76192d86-6230-42e6-9820-069f6d0304cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb53f37e-260e-4930-858b-3d05531dbd81}, !- Handle
  {76192d86-6230-42e6-9820-069f6d0304cf}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b48887a3-1474-4bf6-af0a-54090e3d9d1b}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Air Terminal Inlet Air Node, !- Name
  {3c5f59c2-3f34-40d2-ac2c-a8b27543fd2d}, !- Inlet Port
  {d7ba0f80-8a31-48b0-9041-967cf1245fa8}; !- Outlet Port

OS:Connection,
  {3c5f59c2-3f34-40d2-ac2c-a8b27543fd2d}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  5,                                      !- Outlet Port
  {b48887a3-1474-4bf6-af0a-54090e3d9d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ba0f80-8a31-48b0-9041-967cf1245fa8}, !- Handle
  {b48887a3-1474-4bf6-af0a-54090e3d9d1b}, !- Source Object
  3,                                      !- Outlet Port
  {bf38cf16-f6b7-474d-8a98-330b18166f42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18e581b3-4bfe-4bee-a8a2-8e733d52f2fa}, !- Handle
  {bf38cf16-f6b7-474d-8a98-330b18166f42}, !- Source Object
  4,                                      !- Outlet Port
  {ab8e867b-7fc4-4dc2-81c8-b8d3e8bf864d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {455c7c71-4823-4da9-8ed2-ed6992d2eadf}, !- Handle
  Schedule Constant 25,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {06e7b18e-fc33-479b-84cf-7311d1c1d1a9}, !- Handle
  Schedule Constant 26,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d25742ec-bce2-41d5-99eb-2e788ca7535e}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {983097cc-e470-4a44-b67b-1c9f8c2c0ef6}, !- Air Inlet Node Name
  {06b143af-c376-48ef-b97a-f0d90b38249b}, !- Air Outlet Node Name
  0.342207801067514;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c44f0dee-0d52-4571-bcd9-f52c9e8fd619}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {06b143af-c376-48ef-b97a-f0d90b38249b}, !- Inlet Port
  {3194a90c-24d6-40ff-916c-72937d3374ed}; !- Outlet Port

OS:Node,
  {48cfa293-a723-4aa2-a4bd-336920895133}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Return Air Node, !- Name
  {bf9d3368-fdfe-49ed-8210-0de97bf1b698}, !- Inlet Port
  {ef86f4a0-4647-467e-afd4-b5b687305ab6}; !- Outlet Port

OS:Connection,
  {3194a90c-24d6-40ff-916c-72937d3374ed}, !- Handle
  {c44f0dee-0d52-4571-bcd9-f52c9e8fd619}, !- Source Object
  3,                                      !- Outlet Port
  {e43923db-60cc-44da-9b08-e9d541bad2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9d3368-fdfe-49ed-8210-0de97bf1b698}, !- Handle
  {b7ffb23f-87bb-4314-89fc-223b8dde444f}, !- Source Object
  2,                                      !- Outlet Port
  {48cfa293-a723-4aa2-a4bd-336920895133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef86f4a0-4647-467e-afd4-b5b687305ab6}, !- Handle
  {48cfa293-a723-4aa2-a4bd-336920895133}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4804eac2-5016-4c84-bd03-dafa2bd2af5e}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {2dfd2276-4184-455d-b852-7732fc2844c6}, !- Inlet Port
  {983097cc-e470-4a44-b67b-1c9f8c2c0ef6}; !- Outlet Port

OS:Connection,
  {2dfd2276-4184-455d-b852-7732fc2844c6}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  6,                                      !- Outlet Port
  {4804eac2-5016-4c84-bd03-dafa2bd2af5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983097cc-e470-4a44-b67b-1c9f8c2c0ef6}, !- Handle
  {4804eac2-5016-4c84-bd03-dafa2bd2af5e}, !- Source Object
  3,                                      !- Outlet Port
  {d25742ec-bce2-41d5-99eb-2e788ca7535e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06b143af-c376-48ef-b97a-f0d90b38249b}, !- Handle
  {d25742ec-bce2-41d5-99eb-2e788ca7535e}, !- Source Object
  4,                                      !- Outlet Port
  {c44f0dee-0d52-4571-bcd9-f52c9e8fd619}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9405322d-b9b1-4f48-a6b1-9e66fc412de2}, !- Handle
  Schedule Constant 27,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8ef2b29d-2c88-4476-9b22-57de4b71b6cf}, !- Handle
  Schedule Constant 28,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fbcb1fc-bb9d-4c57-91b4-49ad0816d801}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {82810ceb-5a5e-4728-b8b5-814a072220e2}, !- Air Inlet Node Name
  {81a6d5db-3cce-4ca1-960b-71bb02735896}, !- Air Outlet Node Name
  0.101636738300781;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb7e161d-e87f-4091-ae03-8d4f3ca2e6ae}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Air Terminal Outlet Air Node, !- Name
  {81a6d5db-3cce-4ca1-960b-71bb02735896}, !- Inlet Port
  {30dec15c-94f6-4159-b417-dd3575d5ec33}; !- Outlet Port

OS:Node,
  {36f7ad61-0973-4366-a78a-de825df1a3b0}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Return Air Node, !- Name
  {12796b2e-3561-4a97-8f64-784a2bdaf8de}, !- Inlet Port
  {379affc8-0393-499d-b9f1-fc01161c4cbc}; !- Outlet Port

OS:Connection,
  {30dec15c-94f6-4159-b417-dd3575d5ec33}, !- Handle
  {bb7e161d-e87f-4091-ae03-8d4f3ca2e6ae}, !- Source Object
  3,                                      !- Outlet Port
  {e9fdc66c-a332-4cfa-907e-cd594c6a84c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12796b2e-3561-4a97-8f64-784a2bdaf8de}, !- Handle
  {5b85c552-ca5f-4d07-b1ff-c24f435ba35b}, !- Source Object
  2,                                      !- Outlet Port
  {36f7ad61-0973-4366-a78a-de825df1a3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {379affc8-0393-499d-b9f1-fc01161c4cbc}, !- Handle
  {36f7ad61-0973-4366-a78a-de825df1a3b0}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9a090e9f-9455-4ad4-9833-90881fb17909}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Air Terminal Inlet Air Node, !- Name
  {6229f91f-5eab-4b33-948f-428c5214af1f}, !- Inlet Port
  {82810ceb-5a5e-4728-b8b5-814a072220e2}; !- Outlet Port

OS:Connection,
  {6229f91f-5eab-4b33-948f-428c5214af1f}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  7,                                      !- Outlet Port
  {9a090e9f-9455-4ad4-9833-90881fb17909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82810ceb-5a5e-4728-b8b5-814a072220e2}, !- Handle
  {9a090e9f-9455-4ad4-9833-90881fb17909}, !- Source Object
  3,                                      !- Outlet Port
  {0fbcb1fc-bb9d-4c57-91b4-49ad0816d801}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81a6d5db-3cce-4ca1-960b-71bb02735896}, !- Handle
  {0fbcb1fc-bb9d-4c57-91b4-49ad0816d801}, !- Source Object
  4,                                      !- Outlet Port
  {bb7e161d-e87f-4091-ae03-8d4f3ca2e6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {311d2078-653e-4134-a971-af6c8af4d2b7}, !- Handle
  Schedule Constant 29,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {58145dac-403d-4f81-b66a-2353df7de1f3}, !- Handle
  Schedule Constant 30,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1941aa0-d737-469c-b91e-3ff0071db090}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {57252364-43b4-4c97-89a7-fa79404b6b0c}, !- Air Inlet Node Name
  {3d150b8a-7ac1-4498-ab8d-507593c373e4}, !- Air Outlet Node Name
  0.0435371516352;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d80fc800-b1c3-4c9e-9994-6b80783093f8}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {3d150b8a-7ac1-4498-ab8d-507593c373e4}, !- Inlet Port
  {d975cb6e-ceab-4b47-a1cd-c6892c79dadf}; !- Outlet Port

OS:Node,
  {0eb5127b-bce6-400b-86d0-d4b649b749d9}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Return Air Node, !- Name
  {aec2ad06-12b1-467b-aa6b-55a2b07f11af}, !- Inlet Port
  {e92d60d7-a35d-4312-a063-4dc11f183867}; !- Outlet Port

OS:Connection,
  {d975cb6e-ceab-4b47-a1cd-c6892c79dadf}, !- Handle
  {d80fc800-b1c3-4c9e-9994-6b80783093f8}, !- Source Object
  3,                                      !- Outlet Port
  {7252716b-b186-423e-a16c-6897bb48abe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec2ad06-12b1-467b-aa6b-55a2b07f11af}, !- Handle
  {f6455eb5-aaf1-426a-b68c-819c66faf520}, !- Source Object
  2,                                      !- Outlet Port
  {0eb5127b-bce6-400b-86d0-d4b649b749d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92d60d7-a35d-4312-a063-4dc11f183867}, !- Handle
  {0eb5127b-bce6-400b-86d0-d4b649b749d9}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3c211890-194d-4e06-a309-510c681b4cb4}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {33d1460d-e18a-483d-b7f2-41155f00a3d5}, !- Inlet Port
  {57252364-43b4-4c97-89a7-fa79404b6b0c}; !- Outlet Port

OS:Connection,
  {33d1460d-e18a-483d-b7f2-41155f00a3d5}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  8,                                      !- Outlet Port
  {3c211890-194d-4e06-a309-510c681b4cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57252364-43b4-4c97-89a7-fa79404b6b0c}, !- Handle
  {3c211890-194d-4e06-a309-510c681b4cb4}, !- Source Object
  3,                                      !- Outlet Port
  {d1941aa0-d737-469c-b91e-3ff0071db090}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d150b8a-7ac1-4498-ab8d-507593c373e4}, !- Handle
  {d1941aa0-d737-469c-b91e-3ff0071db090}, !- Source Object
  4,                                      !- Outlet Port
  {d80fc800-b1c3-4c9e-9994-6b80783093f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5a71eec0-5f78-4558-a296-d657d85f56bf}, !- Handle
  Schedule Constant 31,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {456158f6-f0fe-464e-883e-395e856f30ed}, !- Handle
  Schedule Constant 32,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b283311e-96b4-4660-b537-c636d984f527}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {e8cd2c7e-89b3-42d0-abb6-06756a9481f6}, !- Air Inlet Node Name
  {d8ecff77-ace4-44fc-9ad4-92434b04971d}, !- Air Outlet Node Name
  0.0438717021813196;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f2262a7-bcca-47a9-97ed-67af084b36c9}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Air Terminal Outlet Air Node, !- Name
  {d8ecff77-ace4-44fc-9ad4-92434b04971d}, !- Inlet Port
  {a12cd62b-e18d-4ffd-928d-11463ca7c6fa}; !- Outlet Port

OS:Node,
  {e2e2e4ce-fbb5-4bfa-9f25-15ba9ce8b246}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Return Air Node, !- Name
  {37750460-b1e9-4753-995b-86afcac3d5f4}, !- Inlet Port
  {57adb865-7966-4b9b-90f9-3d74e1f87f67}; !- Outlet Port

OS:Connection,
  {a12cd62b-e18d-4ffd-928d-11463ca7c6fa}, !- Handle
  {8f2262a7-bcca-47a9-97ed-67af084b36c9}, !- Source Object
  3,                                      !- Outlet Port
  {ecb73d62-31f2-420d-ad4e-8bdb45c439ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37750460-b1e9-4753-995b-86afcac3d5f4}, !- Handle
  {6c4fce51-116f-46ac-97c2-af27e11dfe59}, !- Source Object
  2,                                      !- Outlet Port
  {e2e2e4ce-fbb5-4bfa-9f25-15ba9ce8b246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57adb865-7966-4b9b-90f9-3d74e1f87f67}, !- Handle
  {e2e2e4ce-fbb5-4bfa-9f25-15ba9ce8b246}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e95b1e3d-f782-4268-8faa-e4ae16453c94}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Air Terminal Inlet Air Node, !- Name
  {048e5f41-e609-4f51-88de-093f3702202c}, !- Inlet Port
  {e8cd2c7e-89b3-42d0-abb6-06756a9481f6}; !- Outlet Port

OS:Connection,
  {048e5f41-e609-4f51-88de-093f3702202c}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  9,                                      !- Outlet Port
  {e95b1e3d-f782-4268-8faa-e4ae16453c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8cd2c7e-89b3-42d0-abb6-06756a9481f6}, !- Handle
  {e95b1e3d-f782-4268-8faa-e4ae16453c94}, !- Source Object
  3,                                      !- Outlet Port
  {b283311e-96b4-4660-b537-c636d984f527}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8ecff77-ace4-44fc-9ad4-92434b04971d}, !- Handle
  {b283311e-96b4-4660-b537-c636d984f527}, !- Source Object
  4,                                      !- Outlet Port
  {8f2262a7-bcca-47a9-97ed-67af084b36c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d9982ac3-ba8f-42b2-9354-6ef20ed007f3}, !- Handle
  Schedule Constant 33,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7d645b5f-3616-43b5-afe1-0c35518e1996}, !- Handle
  Schedule Constant 34,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e47cce56-96b6-4695-b3c5-ffa1b5e42f7f}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {6213c92c-61aa-499b-b9b6-fae302ae7050}, !- Air Inlet Node Name
  {f0dca83b-ac90-499c-9943-91c46b404973}, !- Air Outlet Node Name
  0.0748626631776001;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b8e4e89a-3fe3-46ea-b868-444e41e1793e}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {f0dca83b-ac90-499c-9943-91c46b404973}, !- Inlet Port
  {704a995d-956d-4d29-a6b9-1e5993e6b52f}; !- Outlet Port

OS:Node,
  {4c636653-7806-4e1f-81d7-c40f9cfa1fac}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Return Air Node, !- Name
  {61a18f83-9bd0-4e19-b46c-2bbb61f9a290}, !- Inlet Port
  {368519da-56e0-461f-aa5f-8461e20480f9}; !- Outlet Port

OS:Connection,
  {704a995d-956d-4d29-a6b9-1e5993e6b52f}, !- Handle
  {b8e4e89a-3fe3-46ea-b868-444e41e1793e}, !- Source Object
  3,                                      !- Outlet Port
  {a16cc35d-f61f-4f41-80fc-e5f2b69b21b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a18f83-9bd0-4e19-b46c-2bbb61f9a290}, !- Handle
  {8ce013fd-21b7-43b3-96d0-a7db9cfa5c28}, !- Source Object
  2,                                      !- Outlet Port
  {4c636653-7806-4e1f-81d7-c40f9cfa1fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368519da-56e0-461f-aa5f-8461e20480f9}, !- Handle
  {4c636653-7806-4e1f-81d7-c40f9cfa1fac}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {32340261-db95-4d6e-ac2d-06b0f96fbb78}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {eacead18-2f1b-4519-99b3-1aa2f870373c}, !- Inlet Port
  {6213c92c-61aa-499b-b9b6-fae302ae7050}; !- Outlet Port

OS:Connection,
  {eacead18-2f1b-4519-99b3-1aa2f870373c}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  10,                                     !- Outlet Port
  {32340261-db95-4d6e-ac2d-06b0f96fbb78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6213c92c-61aa-499b-b9b6-fae302ae7050}, !- Handle
  {32340261-db95-4d6e-ac2d-06b0f96fbb78}, !- Source Object
  3,                                      !- Outlet Port
  {e47cce56-96b6-4695-b3c5-ffa1b5e42f7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0dca83b-ac90-499c-9943-91c46b404973}, !- Handle
  {e47cce56-96b6-4695-b3c5-ffa1b5e42f7f}, !- Source Object
  4,                                      !- Outlet Port
  {b8e4e89a-3fe3-46ea-b868-444e41e1793e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c99187a3-180f-48a0-bb05-6973f370a284}, !- Handle
  Schedule Constant 35,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {92767364-6287-4f82-bfb1-70b8cd697efe}, !- Handle
  Schedule Constant 36,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {05e09a6b-3846-4635-8bc1-5b1e88c703b7}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {68fc771d-9464-4a32-977c-7a32c4559b9b}, !- Air Inlet Node Name
  {d04e7802-d56b-44fc-9883-4c5bf22882ba}, !- Air Outlet Node Name
  0.344837412845813;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1706843a-07f6-434d-8b39-f446be97372b}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Air Terminal Outlet Air Node, !- Name
  {d04e7802-d56b-44fc-9883-4c5bf22882ba}, !- Inlet Port
  {b3abd0a8-5f15-45d3-afc2-8394a3cdb7de}; !- Outlet Port

OS:Node,
  {4b3ca3a3-9c3c-42c8-9c34-74f7f1f17363}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Return Air Node, !- Name
  {a189be1d-080c-447f-a736-4aa479af0f5a}, !- Inlet Port
  {89d71138-7ad9-43ff-a200-b0c8fb4b0cca}; !- Outlet Port

OS:Connection,
  {b3abd0a8-5f15-45d3-afc2-8394a3cdb7de}, !- Handle
  {1706843a-07f6-434d-8b39-f446be97372b}, !- Source Object
  3,                                      !- Outlet Port
  {0283a97e-04e1-4b46-89c7-43ea57ad95f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a189be1d-080c-447f-a736-4aa479af0f5a}, !- Handle
  {004ce8a9-2f64-4045-af5b-d020ab5abf64}, !- Source Object
  2,                                      !- Outlet Port
  {4b3ca3a3-9c3c-42c8-9c34-74f7f1f17363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d71138-7ad9-43ff-a200-b0c8fb4b0cca}, !- Handle
  {4b3ca3a3-9c3c-42c8-9c34-74f7f1f17363}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {506da24e-1e65-4af3-b428-818372f36002}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Air Terminal Inlet Air Node, !- Name
  {4269f25c-d77e-494d-80df-c452949ca9ef}, !- Inlet Port
  {68fc771d-9464-4a32-977c-7a32c4559b9b}; !- Outlet Port

OS:Connection,
  {4269f25c-d77e-494d-80df-c452949ca9ef}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  11,                                     !- Outlet Port
  {506da24e-1e65-4af3-b428-818372f36002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fc771d-9464-4a32-977c-7a32c4559b9b}, !- Handle
  {506da24e-1e65-4af3-b428-818372f36002}, !- Source Object
  3,                                      !- Outlet Port
  {05e09a6b-3846-4635-8bc1-5b1e88c703b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d04e7802-d56b-44fc-9883-4c5bf22882ba}, !- Handle
  {05e09a6b-3846-4635-8bc1-5b1e88c703b7}, !- Source Object
  4,                                      !- Outlet Port
  {1706843a-07f6-434d-8b39-f446be97372b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {df15f89d-ebd2-4160-99d7-d1283b556b6b}, !- Handle
  Schedule Constant 37,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {54e69250-d308-4fe2-83cf-76a99f5a6277}, !- Handle
  Schedule Constant 38,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa4b5122-165f-461a-a29e-f1678a26e13a}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {91fc9dca-ccb8-4ea7-befa-38f3a6aaf8b1}, !- Air Inlet Node Name
  {3ef0e942-938b-4e5e-83d0-1eeb3ba0ba0d}, !- Air Outlet Node Name
  0.588430487201458;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d636522d-8769-451e-a9be-c92a632fdcd0}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {3ef0e942-938b-4e5e-83d0-1eeb3ba0ba0d}, !- Inlet Port
  {8af1403e-44aa-40de-9434-1059772963f7}; !- Outlet Port

OS:Node,
  {30fafd00-a02a-440c-9d9c-658d880970a9}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Return Air Node, !- Name
  {39224b42-c775-4f65-bafa-0ceb4c5ec53d}, !- Inlet Port
  {1e103e7b-0d06-41f3-9848-f19963f3bf80}; !- Outlet Port

OS:Connection,
  {8af1403e-44aa-40de-9434-1059772963f7}, !- Handle
  {d636522d-8769-451e-a9be-c92a632fdcd0}, !- Source Object
  3,                                      !- Outlet Port
  {e9d45298-b63f-4175-9d6b-ed87ed2ec645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39224b42-c775-4f65-bafa-0ceb4c5ec53d}, !- Handle
  {6ceb7afd-ea06-4955-b19e-26a256e9b50e}, !- Source Object
  2,                                      !- Outlet Port
  {30fafd00-a02a-440c-9d9c-658d880970a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e103e7b-0d06-41f3-9848-f19963f3bf80}, !- Handle
  {30fafd00-a02a-440c-9d9c-658d880970a9}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1cda2ff5-1407-4340-9c6f-3b0dfbba7514}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {b0307a08-f240-43a4-b1c3-8e910ef751c5}, !- Inlet Port
  {91fc9dca-ccb8-4ea7-befa-38f3a6aaf8b1}; !- Outlet Port

OS:Connection,
  {b0307a08-f240-43a4-b1c3-8e910ef751c5}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  12,                                     !- Outlet Port
  {1cda2ff5-1407-4340-9c6f-3b0dfbba7514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fc9dca-ccb8-4ea7-befa-38f3a6aaf8b1}, !- Handle
  {1cda2ff5-1407-4340-9c6f-3b0dfbba7514}, !- Source Object
  3,                                      !- Outlet Port
  {aa4b5122-165f-461a-a29e-f1678a26e13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ef0e942-938b-4e5e-83d0-1eeb3ba0ba0d}, !- Handle
  {aa4b5122-165f-461a-a29e-f1678a26e13a}, !- Source Object
  4,                                      !- Outlet Port
  {d636522d-8769-451e-a9be-c92a632fdcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0b10ea3c-42df-4710-acfe-aa6defc89911}, !- Handle
  Schedule Constant 39,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6ef9093b-502b-4f96-8c8a-bb84cdc0b5dd}, !- Handle
  Schedule Constant 40,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb7b99d6-5e68-4f87-bf62-b144783f06b1}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {b6655db2-f931-42ca-ac93-e911002a378e}, !- Air Inlet Node Name
  {dbe5bf2d-c268-4125-90f5-7f6ada4cb856}, !- Air Outlet Node Name
  0.0438717021813196;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ea11ff7-4d43-4195-a5fe-550d6c5bf2a3}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Air Terminal Outlet Air Node, !- Name
  {dbe5bf2d-c268-4125-90f5-7f6ada4cb856}, !- Inlet Port
  {b4a7883d-7b19-4ddd-af2b-7e303cfd5de6}; !- Outlet Port

OS:Node,
  {d1f6a56b-029a-499c-a04f-eb64aadd0135}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Return Air Node, !- Name
  {d2e87868-dfae-4eff-8bf5-0dd91301e80b}, !- Inlet Port
  {29080bc7-1834-4b32-ab0e-5c586928e01e}; !- Outlet Port

OS:Connection,
  {b4a7883d-7b19-4ddd-af2b-7e303cfd5de6}, !- Handle
  {0ea11ff7-4d43-4195-a5fe-550d6c5bf2a3}, !- Source Object
  3,                                      !- Outlet Port
  {b1be5142-c9cb-4714-bbfb-1a69af74fcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e87868-dfae-4eff-8bf5-0dd91301e80b}, !- Handle
  {5ebc6ef6-4487-4a0f-b463-b58460db930a}, !- Source Object
  2,                                      !- Outlet Port
  {d1f6a56b-029a-499c-a04f-eb64aadd0135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29080bc7-1834-4b32-ab0e-5c586928e01e}, !- Handle
  {d1f6a56b-029a-499c-a04f-eb64aadd0135}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c1142249-735e-4125-8d39-b1f3122b6be2}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Air Terminal Inlet Air Node, !- Name
  {930e9b61-e06e-45ca-9b27-fdbb4028c140}, !- Inlet Port
  {b6655db2-f931-42ca-ac93-e911002a378e}; !- Outlet Port

OS:Connection,
  {930e9b61-e06e-45ca-9b27-fdbb4028c140}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  13,                                     !- Outlet Port
  {c1142249-735e-4125-8d39-b1f3122b6be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6655db2-f931-42ca-ac93-e911002a378e}, !- Handle
  {c1142249-735e-4125-8d39-b1f3122b6be2}, !- Source Object
  3,                                      !- Outlet Port
  {eb7b99d6-5e68-4f87-bf62-b144783f06b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe5bf2d-c268-4125-90f5-7f6ada4cb856}, !- Handle
  {eb7b99d6-5e68-4f87-bf62-b144783f06b1}, !- Source Object
  4,                                      !- Outlet Port
  {0ea11ff7-4d43-4195-a5fe-550d6c5bf2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {48f05933-5a2a-45b8-8bfb-82baf568dd91}, !- Handle
  Schedule Constant 41,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ca7e430f-b1be-4458-9b32-31f4b366c32e}, !- Handle
  Schedule Constant 42,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95009543-cfe6-4ebb-8317-a2c4e543a10a}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {b8ce8fd8-9bfb-4bc1-85c8-ebe2c7ea5fb0}, !- Air Inlet Node Name
  {9b25a5ab-bb90-4566-8d9f-294a22f0d522}, !- Air Outlet Node Name
  0.0748626631776001;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6e3b359-5aaa-4f8f-a607-d39605549a10}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {9b25a5ab-bb90-4566-8d9f-294a22f0d522}, !- Inlet Port
  {7962677f-eac5-4597-b873-6bc5ed5cdfe8}; !- Outlet Port

OS:Node,
  {9089b6eb-f34e-478e-954a-fb81199e777d}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Return Air Node, !- Name
  {02d65319-b1ad-452f-b88f-af60599a0c98}, !- Inlet Port
  {61353474-b79b-40d1-8945-89bb06fe028e}; !- Outlet Port

OS:Connection,
  {7962677f-eac5-4597-b873-6bc5ed5cdfe8}, !- Handle
  {a6e3b359-5aaa-4f8f-a607-d39605549a10}, !- Source Object
  3,                                      !- Outlet Port
  {df19427a-c690-45d1-bccc-1b58eeea9087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d65319-b1ad-452f-b88f-af60599a0c98}, !- Handle
  {56a2b890-959a-453a-9f96-610f4d2d7a1a}, !- Source Object
  2,                                      !- Outlet Port
  {9089b6eb-f34e-478e-954a-fb81199e777d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61353474-b79b-40d1-8945-89bb06fe028e}, !- Handle
  {9089b6eb-f34e-478e-954a-fb81199e777d}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {54708cd1-9e0e-48d0-837c-8d7b7b88a4ba}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {c2865736-0322-4264-9117-92c1affdb00b}, !- Inlet Port
  {b8ce8fd8-9bfb-4bc1-85c8-ebe2c7ea5fb0}; !- Outlet Port

OS:Connection,
  {c2865736-0322-4264-9117-92c1affdb00b}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  14,                                     !- Outlet Port
  {54708cd1-9e0e-48d0-837c-8d7b7b88a4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ce8fd8-9bfb-4bc1-85c8-ebe2c7ea5fb0}, !- Handle
  {54708cd1-9e0e-48d0-837c-8d7b7b88a4ba}, !- Source Object
  3,                                      !- Outlet Port
  {95009543-cfe6-4ebb-8317-a2c4e543a10a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b25a5ab-bb90-4566-8d9f-294a22f0d522}, !- Handle
  {95009543-cfe6-4ebb-8317-a2c4e543a10a}, !- Source Object
  4,                                      !- Outlet Port
  {a6e3b359-5aaa-4f8f-a607-d39605549a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {74ca0840-ad9c-42b2-84d3-0a07fda2c5de}, !- Handle
  Schedule Constant 43,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5e3930d2-1316-444a-98f3-a9a776535e73}, !- Handle
  Schedule Constant 44,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92d21a54-48f8-463c-9183-cfdcd45f4733}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {ec9a66b1-6f9b-4493-9fb6-4d697c5ee69c}, !- Air Inlet Node Name
  {dac382f2-e42b-411f-b349-b7eb213474e0}, !- Air Outlet Node Name
  0.0304673416365749;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19863705-6f33-40c1-b76d-7b0eec36fd71}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Air Terminal Outlet Air Node, !- Name
  {dac382f2-e42b-411f-b349-b7eb213474e0}, !- Inlet Port
  {de0659aa-5cb3-4752-bb84-4bbd34b0a57f}; !- Outlet Port

OS:Node,
  {a61a2103-2084-4505-bc26-bc25df8fd5ad}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Return Air Node, !- Name
  {b795bc3f-f39d-4c96-9304-449a0a93aa92}, !- Inlet Port
  {af9d78f7-db09-45ff-9420-98e30e5077ee}; !- Outlet Port

OS:Connection,
  {de0659aa-5cb3-4752-bb84-4bbd34b0a57f}, !- Handle
  {19863705-6f33-40c1-b76d-7b0eec36fd71}, !- Source Object
  3,                                      !- Outlet Port
  {1a73790c-ce35-4133-aa9e-22f91e61e200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b795bc3f-f39d-4c96-9304-449a0a93aa92}, !- Handle
  {83ae20fe-ff43-4f16-ab3d-9767007512f0}, !- Source Object
  2,                                      !- Outlet Port
  {a61a2103-2084-4505-bc26-bc25df8fd5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9d78f7-db09-45ff-9420-98e30e5077ee}, !- Handle
  {a61a2103-2084-4505-bc26-bc25df8fd5ad}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f8c34db2-53a5-42ef-9eb3-36a654515c58}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Air Terminal Inlet Air Node, !- Name
  {348a7c15-8fcc-4ae7-a80c-76d0078e7458}, !- Inlet Port
  {ec9a66b1-6f9b-4493-9fb6-4d697c5ee69c}; !- Outlet Port

OS:Connection,
  {348a7c15-8fcc-4ae7-a80c-76d0078e7458}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  15,                                     !- Outlet Port
  {f8c34db2-53a5-42ef-9eb3-36a654515c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9a66b1-6f9b-4493-9fb6-4d697c5ee69c}, !- Handle
  {f8c34db2-53a5-42ef-9eb3-36a654515c58}, !- Source Object
  3,                                      !- Outlet Port
  {92d21a54-48f8-463c-9183-cfdcd45f4733}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dac382f2-e42b-411f-b349-b7eb213474e0}, !- Handle
  {92d21a54-48f8-463c-9183-cfdcd45f4733}, !- Source Object
  4,                                      !- Outlet Port
  {19863705-6f33-40c1-b76d-7b0eec36fd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {eb8c9487-54db-4383-899e-8795891cb342}, !- Handle
  Schedule Constant 45,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dcc68782-dfbe-4add-b044-318a54257f01}, !- Handle
  Schedule Constant 46,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fca2014-d46b-4962-b83b-cfbb55d58ecc}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {bd803f12-85bf-4cce-9b2d-ead71a91a7d1}, !- Air Inlet Node Name
  {b5dda355-58aa-45f7-8ddf-41f0333507d0}, !- Air Outlet Node Name
  0.239477356561732;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3c62b4f-2767-4f29-8d00-e4aac59cb782}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Air Terminal Outlet Air Node, !- Name
  {b5dda355-58aa-45f7-8ddf-41f0333507d0}, !- Inlet Port
  {6097b453-edda-4edf-b42b-6034e02e6227}; !- Outlet Port

OS:Node,
  {98b11e1c-ea5b-4281-a0ab-2140b3f686b5}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Return Air Node, !- Name
  {673182f2-89c7-4e4f-86a0-a863b5496e2b}, !- Inlet Port
  {c645f70b-6260-480a-a438-69623a1970b8}; !- Outlet Port

OS:Connection,
  {6097b453-edda-4edf-b42b-6034e02e6227}, !- Handle
  {c3c62b4f-2767-4f29-8d00-e4aac59cb782}, !- Source Object
  3,                                      !- Outlet Port
  {4d0d89c9-f298-4c30-ace4-360da096fb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673182f2-89c7-4e4f-86a0-a863b5496e2b}, !- Handle
  {002ea56f-766b-42f1-8a52-192bfe58a7e1}, !- Source Object
  2,                                      !- Outlet Port
  {98b11e1c-ea5b-4281-a0ab-2140b3f686b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c645f70b-6260-480a-a438-69623a1970b8}, !- Handle
  {98b11e1c-ea5b-4281-a0ab-2140b3f686b5}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {fe64900f-a530-4598-b6db-6f7493674965}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Air Terminal Inlet Air Node, !- Name
  {3fc977e0-fae1-4387-b11b-42a4fffa0a53}, !- Inlet Port
  {bd803f12-85bf-4cce-9b2d-ead71a91a7d1}; !- Outlet Port

OS:Connection,
  {3fc977e0-fae1-4387-b11b-42a4fffa0a53}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  16,                                     !- Outlet Port
  {fe64900f-a530-4598-b6db-6f7493674965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd803f12-85bf-4cce-9b2d-ead71a91a7d1}, !- Handle
  {fe64900f-a530-4598-b6db-6f7493674965}, !- Source Object
  3,                                      !- Outlet Port
  {9fca2014-d46b-4962-b83b-cfbb55d58ecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5dda355-58aa-45f7-8ddf-41f0333507d0}, !- Handle
  {9fca2014-d46b-4962-b83b-cfbb55d58ecc}, !- Source Object
  4,                                      !- Outlet Port
  {c3c62b4f-2767-4f29-8d00-e4aac59cb782}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f751c564-8a60-4526-89da-43ebe721a11b}, !- Handle
  Schedule Constant 47,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dad6b5d9-a893-4c03-a4fe-d96423855d99}, !- Handle
  Schedule Constant 48,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77a1c460-e5dc-4ead-971c-cc006ec621bc}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {15ecc3a4-4a53-41a1-a78d-e0314570135a}, !- Air Inlet Node Name
  {88c9ae3c-2913-49db-b3d7-76e906f04736}, !- Air Outlet Node Name
  0.0304673416365749;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e40b67bd-8711-401f-995a-c1f15b9189a0}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Air Terminal Outlet Air Node, !- Name
  {88c9ae3c-2913-49db-b3d7-76e906f04736}, !- Inlet Port
  {7857e3ce-68db-453b-9eee-60decd30f3eb}; !- Outlet Port

OS:Node,
  {bc088d60-2e80-4835-9648-2b60b501e51d}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Return Air Node, !- Name
  {d1d089d8-0bc9-4bca-bdef-8c082a80e697}, !- Inlet Port
  {8773512b-9224-456a-8af8-e3e54330e29f}; !- Outlet Port

OS:Connection,
  {7857e3ce-68db-453b-9eee-60decd30f3eb}, !- Handle
  {e40b67bd-8711-401f-995a-c1f15b9189a0}, !- Source Object
  3,                                      !- Outlet Port
  {f039f9d4-f496-4f23-b3fe-eeb091e4d1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d089d8-0bc9-4bca-bdef-8c082a80e697}, !- Handle
  {8b401002-51f8-46fd-baa7-a307b9cfd4a5}, !- Source Object
  2,                                      !- Outlet Port
  {bc088d60-2e80-4835-9648-2b60b501e51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8773512b-9224-456a-8af8-e3e54330e29f}, !- Handle
  {bc088d60-2e80-4835-9648-2b60b501e51d}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {aca3acc4-facf-4882-9013-0f19cecb5482}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Air Terminal Inlet Air Node, !- Name
  {6cbfb01a-e42e-4e2c-899c-edb997149160}, !- Inlet Port
  {15ecc3a4-4a53-41a1-a78d-e0314570135a}; !- Outlet Port

OS:Connection,
  {6cbfb01a-e42e-4e2c-899c-edb997149160}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  17,                                     !- Outlet Port
  {aca3acc4-facf-4882-9013-0f19cecb5482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ecc3a4-4a53-41a1-a78d-e0314570135a}, !- Handle
  {aca3acc4-facf-4882-9013-0f19cecb5482}, !- Source Object
  3,                                      !- Outlet Port
  {77a1c460-e5dc-4ead-971c-cc006ec621bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88c9ae3c-2913-49db-b3d7-76e906f04736}, !- Handle
  {77a1c460-e5dc-4ead-971c-cc006ec621bc}, !- Source Object
  4,                                      !- Outlet Port
  {e40b67bd-8711-401f-995a-c1f15b9189a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e71d9385-888c-470a-80af-5f9ec6aac97e}, !- Handle
  Schedule Constant 49,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {34f2c8ab-b627-43d1-9995-5ab130fd8cd0}, !- Handle
  Schedule Constant 50,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {339d972d-2a59-49ed-be09-5b4b172195e7}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {726bd802-80a3-4244-a426-46932ca51b26}, !- Air Inlet Node Name
  {eaf6bb0d-a4d7-4157-b3e4-1e42704210fa}, !- Air Outlet Node Name
  0.00945065891923729;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {515d718f-baa1-4b8e-8506-b8f4098ab06a}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Air Terminal Outlet Air Node, !- Name
  {eaf6bb0d-a4d7-4157-b3e4-1e42704210fa}, !- Inlet Port
  {446d515b-b153-4c08-b82a-8c48878c47d4}; !- Outlet Port

OS:Node,
  {58f7a66a-4327-44a7-92de-5cfdf353fa54}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Return Air Node, !- Name
  {abfe3073-33cb-435c-85b4-8da138b65fbd}, !- Inlet Port
  {b673ea72-3270-4f3c-b70c-863cd25c4178}; !- Outlet Port

OS:Connection,
  {446d515b-b153-4c08-b82a-8c48878c47d4}, !- Handle
  {515d718f-baa1-4b8e-8506-b8f4098ab06a}, !- Source Object
  3,                                      !- Outlet Port
  {3dc0f504-e677-48e2-90a6-246bf5749d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abfe3073-33cb-435c-85b4-8da138b65fbd}, !- Handle
  {dc783a41-c91f-499e-ad64-90fa983602c1}, !- Source Object
  2,                                      !- Outlet Port
  {58f7a66a-4327-44a7-92de-5cfdf353fa54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b673ea72-3270-4f3c-b70c-863cd25c4178}, !- Handle
  {58f7a66a-4327-44a7-92de-5cfdf353fa54}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {b76e66ab-a92c-4673-b2b8-25193747a252}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Air Terminal Inlet Air Node, !- Name
  {e6180ed4-6ee3-4674-b21f-d69c827a5b35}, !- Inlet Port
  {726bd802-80a3-4244-a426-46932ca51b26}; !- Outlet Port

OS:Connection,
  {e6180ed4-6ee3-4674-b21f-d69c827a5b35}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  18,                                     !- Outlet Port
  {b76e66ab-a92c-4673-b2b8-25193747a252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726bd802-80a3-4244-a426-46932ca51b26}, !- Handle
  {b76e66ab-a92c-4673-b2b8-25193747a252}, !- Source Object
  3,                                      !- Outlet Port
  {339d972d-2a59-49ed-be09-5b4b172195e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaf6bb0d-a4d7-4157-b3e4-1e42704210fa}, !- Handle
  {339d972d-2a59-49ed-be09-5b4b172195e7}, !- Source Object
  4,                                      !- Outlet Port
  {515d718f-baa1-4b8e-8506-b8f4098ab06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e87bdac6-9021-4480-841e-23f1b8055011}, !- Handle
  Schedule Constant 51,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c2419a16-20a3-483d-99cb-5f30a7d5bbe9}, !- Handle
  Schedule Constant 52,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5ba272fc-c401-4a83-9143-45c061630c32}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {be90aac6-c56c-47f8-b69d-73f31901380e}, !- Air Inlet Node Name
  {4f562087-c0b0-4146-be80-fbfdb0257092}, !- Air Outlet Node Name
  0.0742834357766416;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6dc776b-41c6-4790-a026-bd010f5cf3df}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Air Terminal Outlet Air Node, !- Name
  {4f562087-c0b0-4146-be80-fbfdb0257092}, !- Inlet Port
  {ee303ac5-5a54-4597-9d18-a960b9034092}; !- Outlet Port

OS:Node,
  {87a98cc5-76c7-4823-b55c-d2d0767b5bde}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Return Air Node, !- Name
  {58cc8370-e680-4fb3-92ed-ff303f6f2549}, !- Inlet Port
  {f2d39c17-5cf4-423c-8a39-9934ded4ea48}; !- Outlet Port

OS:Connection,
  {ee303ac5-5a54-4597-9d18-a960b9034092}, !- Handle
  {d6dc776b-41c6-4790-a026-bd010f5cf3df}, !- Source Object
  3,                                      !- Outlet Port
  {be6237ac-1d03-410b-ab5c-783904b34893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cc8370-e680-4fb3-92ed-ff303f6f2549}, !- Handle
  {b9ddebe6-18dc-4f62-9601-0ebb27dce02a}, !- Source Object
  2,                                      !- Outlet Port
  {87a98cc5-76c7-4823-b55c-d2d0767b5bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d39c17-5cf4-423c-8a39-9934ded4ea48}, !- Handle
  {87a98cc5-76c7-4823-b55c-d2d0767b5bde}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b83e7dd0-7d76-47c1-bacc-ebf9ee33e20b}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Air Terminal Inlet Air Node, !- Name
  {7aa26cd0-d908-4813-abba-a2ca7223bae6}, !- Inlet Port
  {be90aac6-c56c-47f8-b69d-73f31901380e}; !- Outlet Port

OS:Connection,
  {7aa26cd0-d908-4813-abba-a2ca7223bae6}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  19,                                     !- Outlet Port
  {b83e7dd0-7d76-47c1-bacc-ebf9ee33e20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be90aac6-c56c-47f8-b69d-73f31901380e}, !- Handle
  {b83e7dd0-7d76-47c1-bacc-ebf9ee33e20b}, !- Source Object
  3,                                      !- Outlet Port
  {5ba272fc-c401-4a83-9143-45c061630c32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f562087-c0b0-4146-be80-fbfdb0257092}, !- Handle
  {5ba272fc-c401-4a83-9143-45c061630c32}, !- Source Object
  4,                                      !- Outlet Port
  {d6dc776b-41c6-4790-a026-bd010f5cf3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {94f1bc6f-dfc3-4fe9-a642-0755d3138b18}, !- Handle
  Schedule Constant 53,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {191bcdce-8f0f-4c90-8e37-4f101a868d30}, !- Handle
  Schedule Constant 54,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7c2a77f-d50d-4fdb-9946-ac089b8abd8a}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {182ce5af-6d18-4f7e-aeb0-959093372d39}, !- Air Inlet Node Name
  {2a61a07a-0031-424e-a629-6d50236eff2b}, !- Air Outlet Node Name
  0.00945065891923729;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9f04b3e-5276-433d-86dc-296f55e07f66}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Air Terminal Outlet Air Node, !- Name
  {2a61a07a-0031-424e-a629-6d50236eff2b}, !- Inlet Port
  {186601e9-e859-47bd-920c-7cd20d6eeb85}; !- Outlet Port

OS:Node,
  {06a411e4-93b6-4daf-9e67-5a809c792d08}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Return Air Node, !- Name
  {e7e96cfe-6db1-4a64-ab1c-480b643e1697}, !- Inlet Port
  {d26f9a93-25f6-422b-aafa-51934e845750}; !- Outlet Port

OS:Connection,
  {186601e9-e859-47bd-920c-7cd20d6eeb85}, !- Handle
  {a9f04b3e-5276-433d-86dc-296f55e07f66}, !- Source Object
  3,                                      !- Outlet Port
  {a72ffc68-50c5-424d-b9bd-3b06fbe048fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e96cfe-6db1-4a64-ab1c-480b643e1697}, !- Handle
  {e77d569d-38b6-4bcf-9d02-0e2579336f19}, !- Source Object
  2,                                      !- Outlet Port
  {06a411e4-93b6-4daf-9e67-5a809c792d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26f9a93-25f6-422b-aafa-51934e845750}, !- Handle
  {06a411e4-93b6-4daf-9e67-5a809c792d08}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {7b58781d-6911-4dab-a501-9efdd7866ed4}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Air Terminal Inlet Air Node, !- Name
  {65d20167-3a83-4765-b5b7-16c97687af17}, !- Inlet Port
  {182ce5af-6d18-4f7e-aeb0-959093372d39}; !- Outlet Port

OS:Connection,
  {65d20167-3a83-4765-b5b7-16c97687af17}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  20,                                     !- Outlet Port
  {7b58781d-6911-4dab-a501-9efdd7866ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182ce5af-6d18-4f7e-aeb0-959093372d39}, !- Handle
  {7b58781d-6911-4dab-a501-9efdd7866ed4}, !- Source Object
  3,                                      !- Outlet Port
  {b7c2a77f-d50d-4fdb-9946-ac089b8abd8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a61a07a-0031-424e-a629-6d50236eff2b}, !- Handle
  {b7c2a77f-d50d-4fdb-9946-ac089b8abd8a}, !- Source Object
  4,                                      !- Outlet Port
  {a9f04b3e-5276-433d-86dc-296f55e07f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {24b07547-af83-4ceb-81fe-611768e58d40}, !- Handle
  Schedule Constant 55,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5a7b41f4-277d-466c-b67f-e6a589fceac1}, !- Handle
  Schedule Constant 56,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bcca1b8c-1d48-4d14-a337-48a4854ae61e}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {45223b8a-831d-44cf-a196-96ba7a42102a}, !- Air Inlet Node Name
  {2d2fa668-7d9f-4ea4-a900-9bff338d9dc1}, !- Air Outlet Node Name
  0.017653404744469;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68f78b37-4a52-4b2d-903d-36571e60c049}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Air Terminal Outlet Air Node, !- Name
  {2d2fa668-7d9f-4ea4-a900-9bff338d9dc1}, !- Inlet Port
  {ac68b9b6-a660-4fbe-8e46-641e8aa66a9b}; !- Outlet Port

OS:Node,
  {97ea2cb5-9e4b-4653-83ee-8675599b5f24}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Return Air Node, !- Name
  {de73d4f1-037c-4321-a1ba-c5cf1f200c19}, !- Inlet Port
  {ad7b5842-7ed0-4405-88df-a2e981e0dd59}; !- Outlet Port

OS:Connection,
  {ac68b9b6-a660-4fbe-8e46-641e8aa66a9b}, !- Handle
  {68f78b37-4a52-4b2d-903d-36571e60c049}, !- Source Object
  3,                                      !- Outlet Port
  {90a6c1e4-0d71-4b76-8a9d-b379e0a683c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de73d4f1-037c-4321-a1ba-c5cf1f200c19}, !- Handle
  {587e22a2-2b78-4f40-8626-c6fe1f03c7c6}, !- Source Object
  2,                                      !- Outlet Port
  {97ea2cb5-9e4b-4653-83ee-8675599b5f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7b5842-7ed0-4405-88df-a2e981e0dd59}, !- Handle
  {97ea2cb5-9e4b-4653-83ee-8675599b5f24}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {cf62eba3-c893-4b2a-909d-a3f2418f4a53}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Air Terminal Inlet Air Node, !- Name
  {e7546a70-1536-433b-9b9a-2e98f192ee83}, !- Inlet Port
  {45223b8a-831d-44cf-a196-96ba7a42102a}; !- Outlet Port

OS:Connection,
  {e7546a70-1536-433b-9b9a-2e98f192ee83}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  21,                                     !- Outlet Port
  {cf62eba3-c893-4b2a-909d-a3f2418f4a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45223b8a-831d-44cf-a196-96ba7a42102a}, !- Handle
  {cf62eba3-c893-4b2a-909d-a3f2418f4a53}, !- Source Object
  3,                                      !- Outlet Port
  {bcca1b8c-1d48-4d14-a337-48a4854ae61e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d2fa668-7d9f-4ea4-a900-9bff338d9dc1}, !- Handle
  {bcca1b8c-1d48-4d14-a337-48a4854ae61e}, !- Source Object
  4,                                      !- Outlet Port
  {68f78b37-4a52-4b2d-903d-36571e60c049}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5b3cf893-dcd9-4572-b58d-94f5bc6331dd}, !- Handle
  Schedule Constant 57,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {205a977f-bed7-4dcc-b781-1087cf97a757}, !- Handle
  Schedule Constant 58,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58ca60fd-2aff-4baf-b962-e291d4f2f8da}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {2daf6a82-4e78-48c1-ad20-492e8be40c4e}, !- Air Inlet Node Name
  {c4cc533d-caed-4906-9e98-b065ff77ad75}, !- Air Outlet Node Name
  0.138758108697108;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8656f856-8878-4d1e-b664-9eb8537bd29b}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Air Terminal Outlet Air Node, !- Name
  {c4cc533d-caed-4906-9e98-b065ff77ad75}, !- Inlet Port
  {853c541c-b983-416d-af91-289c055aed50}; !- Outlet Port

OS:Node,
  {652ea525-6474-472b-abe7-8ac6c64cd660}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Return Air Node, !- Name
  {bc0908f2-33d0-4ad0-91a1-5c7ba3737628}, !- Inlet Port
  {7c43c218-ed41-4d98-a19a-d3dec72a2451}; !- Outlet Port

OS:Connection,
  {853c541c-b983-416d-af91-289c055aed50}, !- Handle
  {8656f856-8878-4d1e-b664-9eb8537bd29b}, !- Source Object
  3,                                      !- Outlet Port
  {7ee43780-2c3f-4b1e-be79-d0e56a4cc239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0908f2-33d0-4ad0-91a1-5c7ba3737628}, !- Handle
  {d503be41-b97a-4ebf-aee6-b0e2a4527aae}, !- Source Object
  2,                                      !- Outlet Port
  {652ea525-6474-472b-abe7-8ac6c64cd660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c43c218-ed41-4d98-a19a-d3dec72a2451}, !- Handle
  {652ea525-6474-472b-abe7-8ac6c64cd660}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {5fa4f202-559d-42e4-91bf-c7bc2e827ff7}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Air Terminal Inlet Air Node, !- Name
  {ebee09b0-8518-4a2d-b47f-cfe2f84498df}, !- Inlet Port
  {2daf6a82-4e78-48c1-ad20-492e8be40c4e}; !- Outlet Port

OS:Connection,
  {ebee09b0-8518-4a2d-b47f-cfe2f84498df}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  22,                                     !- Outlet Port
  {5fa4f202-559d-42e4-91bf-c7bc2e827ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2daf6a82-4e78-48c1-ad20-492e8be40c4e}, !- Handle
  {5fa4f202-559d-42e4-91bf-c7bc2e827ff7}, !- Source Object
  3,                                      !- Outlet Port
  {58ca60fd-2aff-4baf-b962-e291d4f2f8da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4cc533d-caed-4906-9e98-b065ff77ad75}, !- Handle
  {58ca60fd-2aff-4baf-b962-e291d4f2f8da}, !- Source Object
  4,                                      !- Outlet Port
  {8656f856-8878-4d1e-b664-9eb8537bd29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f841451a-f8a2-4736-bb2c-a3f2b8bff8ca}, !- Handle
  Schedule Constant 59,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f6e70e7c-b198-4af0-8c4a-46f587904bcb}, !- Handle
  Schedule Constant 60,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {accd9c43-ee9e-4095-a4f9-3c0f25d6c36c}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {9578dbc9-3ce0-473e-9102-ffc06543289d}, !- Air Inlet Node Name
  {048da021-c373-43ab-a7fd-3c657741bb8e}, !- Air Outlet Node Name
  0.017653404744469;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51459c80-ee68-47c1-a824-14205bab702e}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Air Terminal Outlet Air Node, !- Name
  {048da021-c373-43ab-a7fd-3c657741bb8e}, !- Inlet Port
  {ba7d0021-8a4c-4449-aa48-2b2e333852ae}; !- Outlet Port

OS:Node,
  {70b67fd5-26f9-49a0-a2eb-789266fccac3}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Return Air Node, !- Name
  {008c7885-792b-4787-8f6a-8200a4e58345}, !- Inlet Port
  {b8bb495f-8711-44cb-9cb2-68c3ddb46c48}; !- Outlet Port

OS:Connection,
  {ba7d0021-8a4c-4449-aa48-2b2e333852ae}, !- Handle
  {51459c80-ee68-47c1-a824-14205bab702e}, !- Source Object
  3,                                      !- Outlet Port
  {4b0ceba8-a1f8-4445-a2b4-05b068bb5e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008c7885-792b-4787-8f6a-8200a4e58345}, !- Handle
  {5de335fd-66cc-47ba-b2a3-4096d38d44fa}, !- Source Object
  2,                                      !- Outlet Port
  {70b67fd5-26f9-49a0-a2eb-789266fccac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bb495f-8711-44cb-9cb2-68c3ddb46c48}, !- Handle
  {70b67fd5-26f9-49a0-a2eb-789266fccac3}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {dd0413ec-05d4-4ee2-9422-662a7a69fc65}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Air Terminal Inlet Air Node, !- Name
  {7e590de3-89a0-42b7-a37f-8c09710690b2}, !- Inlet Port
  {9578dbc9-3ce0-473e-9102-ffc06543289d}; !- Outlet Port

OS:Connection,
  {7e590de3-89a0-42b7-a37f-8c09710690b2}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  23,                                     !- Outlet Port
  {dd0413ec-05d4-4ee2-9422-662a7a69fc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9578dbc9-3ce0-473e-9102-ffc06543289d}, !- Handle
  {dd0413ec-05d4-4ee2-9422-662a7a69fc65}, !- Source Object
  3,                                      !- Outlet Port
  {accd9c43-ee9e-4095-a4f9-3c0f25d6c36c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {048da021-c373-43ab-a7fd-3c657741bb8e}, !- Handle
  {accd9c43-ee9e-4095-a4f9-3c0f25d6c36c}, !- Source Object
  4,                                      !- Outlet Port
  {51459c80-ee68-47c1-a824-14205bab702e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f3edb4a4-4844-49c1-aead-8f825a4b0d9f}, !- Handle
  Schedule Constant 61,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5b6abf46-104d-4713-b63f-c126d6c7329c}, !- Handle
  Schedule Constant 62,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1344c56-3166-4f70-bef2-a0e97e4584f9}, !- Handle
  Zone LargeHotel Retail A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {af5d44d2-062d-45ea-b8ac-078e09397532}, !- Air Inlet Node Name
  {c99b25cd-020f-4ab3-8982-67ce094b91c4}, !- Air Outlet Node Name
  0.0301934094939884;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {615d2b27-159d-4dcc-9bdd-f6bdafed31d0}, !- Handle
  Zone LargeHotel Retail A  - Story ground Air Terminal Outlet Air Node, !- Name
  {c99b25cd-020f-4ab3-8982-67ce094b91c4}, !- Inlet Port
  {7510b7dd-ea73-442a-97d2-26fa30d3b854}; !- Outlet Port

OS:Node,
  {0a9d76b5-eb69-42ac-a569-40d75cd24c85}, !- Handle
  Zone LargeHotel Retail A  - Story ground Return Air Node, !- Name
  {e0c44b22-3a91-4edc-9db2-8977745015be}, !- Inlet Port
  {6595c03f-8f89-4728-bfce-72f5d2bfcb87}; !- Outlet Port

OS:Connection,
  {7510b7dd-ea73-442a-97d2-26fa30d3b854}, !- Handle
  {615d2b27-159d-4dcc-9bdd-f6bdafed31d0}, !- Source Object
  3,                                      !- Outlet Port
  {1792364d-c80c-420d-ac27-e4aea90395f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c44b22-3a91-4edc-9db2-8977745015be}, !- Handle
  {473ed46f-29bf-403c-baef-d8c0bffad705}, !- Source Object
  2,                                      !- Outlet Port
  {0a9d76b5-eb69-42ac-a569-40d75cd24c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6595c03f-8f89-4728-bfce-72f5d2bfcb87}, !- Handle
  {0a9d76b5-eb69-42ac-a569-40d75cd24c85}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {64cf5e46-ba76-4674-810f-5da342e6f23a}, !- Handle
  Zone LargeHotel Retail A  - Story ground Air Terminal Inlet Air Node, !- Name
  {d1a4a19a-fe69-4e9e-8299-cf41f7ffa8e8}, !- Inlet Port
  {af5d44d2-062d-45ea-b8ac-078e09397532}; !- Outlet Port

OS:Connection,
  {d1a4a19a-fe69-4e9e-8299-cf41f7ffa8e8}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  24,                                     !- Outlet Port
  {64cf5e46-ba76-4674-810f-5da342e6f23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5d44d2-062d-45ea-b8ac-078e09397532}, !- Handle
  {64cf5e46-ba76-4674-810f-5da342e6f23a}, !- Source Object
  3,                                      !- Outlet Port
  {c1344c56-3166-4f70-bef2-a0e97e4584f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c99b25cd-020f-4ab3-8982-67ce094b91c4}, !- Handle
  {c1344c56-3166-4f70-bef2-a0e97e4584f9}, !- Source Object
  4,                                      !- Outlet Port
  {615d2b27-159d-4dcc-9bdd-f6bdafed31d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7dd7628b-b6a2-4673-aa26-0a591a1a51b0}, !- Handle
  Schedule Constant 63,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1019bc02-7cc5-46ec-a7fa-765fe5ce0b50}, !- Handle
  Schedule Constant 64,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2327de7-2522-4aee-bafe-e4b9142b38df}, !- Handle
  Zone LargeHotel Retail B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {c9a3507a-20e1-4bce-9ab8-3af21e18abf6}, !- Air Inlet Node Name
  {28085b51-5063-414f-a004-50782228f87a}, !- Air Outlet Node Name
  0.237324213495744;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b25066c-2acd-45fb-9c74-0d6113d36259}, !- Handle
  Zone LargeHotel Retail B  - Story ground Air Terminal Outlet Air Node, !- Name
  {28085b51-5063-414f-a004-50782228f87a}, !- Inlet Port
  {2641857a-c2bc-43e2-916f-1943f8e5bed8}; !- Outlet Port

OS:Node,
  {0e9fef8b-7ae2-45d4-ac2a-9a550d2c3f64}, !- Handle
  Zone LargeHotel Retail B  - Story ground Return Air Node, !- Name
  {46475b83-c96d-4673-a4b5-6ea56ee56494}, !- Inlet Port
  {e263bcb6-6e92-4fc4-a9aa-829943c5db00}; !- Outlet Port

OS:Connection,
  {2641857a-c2bc-43e2-916f-1943f8e5bed8}, !- Handle
  {4b25066c-2acd-45fb-9c74-0d6113d36259}, !- Source Object
  3,                                      !- Outlet Port
  {935e1663-8ab5-4c57-a501-05f1b6830307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46475b83-c96d-4673-a4b5-6ea56ee56494}, !- Handle
  {eac46dd8-f6db-4533-b590-335b888b1f69}, !- Source Object
  2,                                      !- Outlet Port
  {0e9fef8b-7ae2-45d4-ac2a-9a550d2c3f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e263bcb6-6e92-4fc4-a9aa-829943c5db00}, !- Handle
  {0e9fef8b-7ae2-45d4-ac2a-9a550d2c3f64}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {d2422696-26d3-481f-8e91-cb3bebb68c1d}, !- Handle
  Zone LargeHotel Retail B  - Story ground Air Terminal Inlet Air Node, !- Name
  {48db3334-11e6-4b76-9603-b378f7733e9d}, !- Inlet Port
  {c9a3507a-20e1-4bce-9ab8-3af21e18abf6}; !- Outlet Port

OS:Connection,
  {48db3334-11e6-4b76-9603-b378f7733e9d}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  25,                                     !- Outlet Port
  {d2422696-26d3-481f-8e91-cb3bebb68c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a3507a-20e1-4bce-9ab8-3af21e18abf6}, !- Handle
  {d2422696-26d3-481f-8e91-cb3bebb68c1d}, !- Source Object
  3,                                      !- Outlet Port
  {e2327de7-2522-4aee-bafe-e4b9142b38df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28085b51-5063-414f-a004-50782228f87a}, !- Handle
  {e2327de7-2522-4aee-bafe-e4b9142b38df}, !- Source Object
  4,                                      !- Outlet Port
  {4b25066c-2acd-45fb-9c74-0d6113d36259}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {11a9cb1e-2e12-4870-8ec5-ca3ad08210e3}, !- Handle
  Schedule Constant 65,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {993a74d2-c74c-49b9-8c9d-df93ff45d7f9}, !- Handle
  Schedule Constant 66,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3018f619-dc27-494c-a2bc-80970bcdb14c}, !- Handle
  Zone LargeHotel Retail C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {c2a5e430-80e8-4134-afce-3b078c51a972}, !- Air Inlet Node Name
  {5206fca7-3348-4946-a490-845e142386c7}, !- Air Outlet Node Name
  0.0301934094939884;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff0bb7ca-96fa-4a9f-ab43-da87ccb87e60}, !- Handle
  Zone LargeHotel Retail C  - Story ground Air Terminal Outlet Air Node, !- Name
  {5206fca7-3348-4946-a490-845e142386c7}, !- Inlet Port
  {24f2ad90-da23-4518-9112-0b065b6e95ce}; !- Outlet Port

OS:Node,
  {63c9ca4f-8d2e-4e87-84f2-0dc3c832e008}, !- Handle
  Zone LargeHotel Retail C  - Story ground Return Air Node, !- Name
  {f0c52457-2102-4b8f-89f1-f2ffd5462599}, !- Inlet Port
  {2505b875-d643-4b69-9158-e785b68fd933}; !- Outlet Port

OS:Connection,
  {24f2ad90-da23-4518-9112-0b065b6e95ce}, !- Handle
  {ff0bb7ca-96fa-4a9f-ab43-da87ccb87e60}, !- Source Object
  3,                                      !- Outlet Port
  {3e80cb93-d7d7-4c67-8941-ab81a7d0c34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c52457-2102-4b8f-89f1-f2ffd5462599}, !- Handle
  {958049ba-3996-4fa5-90c3-adbf676e6778}, !- Source Object
  2,                                      !- Outlet Port
  {63c9ca4f-8d2e-4e87-84f2-0dc3c832e008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2505b875-d643-4b69-9158-e785b68fd933}, !- Handle
  {63c9ca4f-8d2e-4e87-84f2-0dc3c832e008}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {3035fc10-ed63-4b34-8cfa-cc33ef37224c}, !- Handle
  Zone LargeHotel Retail C  - Story ground Air Terminal Inlet Air Node, !- Name
  {d8e1ff76-5603-4b64-9495-4300b9dc079b}, !- Inlet Port
  {c2a5e430-80e8-4134-afce-3b078c51a972}; !- Outlet Port

OS:Connection,
  {d8e1ff76-5603-4b64-9495-4300b9dc079b}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  26,                                     !- Outlet Port
  {3035fc10-ed63-4b34-8cfa-cc33ef37224c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a5e430-80e8-4134-afce-3b078c51a972}, !- Handle
  {3035fc10-ed63-4b34-8cfa-cc33ef37224c}, !- Source Object
  3,                                      !- Outlet Port
  {3018f619-dc27-494c-a2bc-80970bcdb14c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5206fca7-3348-4946-a490-845e142386c7}, !- Handle
  {3018f619-dc27-494c-a2bc-80970bcdb14c}, !- Source Object
  4,                                      !- Outlet Port
  {ff0bb7ca-96fa-4a9f-ab43-da87ccb87e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {75cd2eaa-2dc4-4206-aa29-8e81487bc933}, !- Handle
  Schedule Constant 67,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fbcd607c-a031-4c62-944a-fd264f16de85}, !- Handle
  Schedule Constant 68,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9895859d-3658-40f9-9648-5fd971f91179}, !- Handle
  Zone LargeHotel Storage A  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {6204808f-3273-45b1-a3e0-33ebc5c1c293}, !- Air Inlet Node Name
  {bec7293a-9bbd-4710-a521-78420c773846}, !- Air Outlet Node Name
  0.0102267999898993;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cd3c296-aded-4b73-9c62-1e5b111d780e}, !- Handle
  Zone LargeHotel Storage A  - Story ground Air Terminal Outlet Air Node, !- Name
  {bec7293a-9bbd-4710-a521-78420c773846}, !- Inlet Port
  {04c087df-c652-49a4-bd88-5d0021dce503}; !- Outlet Port

OS:Node,
  {5cc28b7a-da73-4531-b014-b67c3175776c}, !- Handle
  Zone LargeHotel Storage A  - Story ground Return Air Node, !- Name
  {cecd853f-79d6-4771-8378-8842a493f205}, !- Inlet Port
  {fa80b414-2c05-494d-8a8e-c4c4c1b9d8d5}; !- Outlet Port

OS:Connection,
  {04c087df-c652-49a4-bd88-5d0021dce503}, !- Handle
  {3cd3c296-aded-4b73-9c62-1e5b111d780e}, !- Source Object
  3,                                      !- Outlet Port
  {1ebea0af-c5bd-4984-ba10-676d4870f141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecd853f-79d6-4771-8378-8842a493f205}, !- Handle
  {71268416-35ef-4693-a091-162c8479cd0b}, !- Source Object
  2,                                      !- Outlet Port
  {5cc28b7a-da73-4531-b014-b67c3175776c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa80b414-2c05-494d-8a8e-c4c4c1b9d8d5}, !- Handle
  {5cc28b7a-da73-4531-b014-b67c3175776c}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {cde7778d-3a0b-44dc-aaca-b49df9d6ac32}, !- Handle
  Zone LargeHotel Storage A  - Story ground Air Terminal Inlet Air Node, !- Name
  {3536b2a9-d6b9-4faf-aa8b-62af929a23d0}, !- Inlet Port
  {6204808f-3273-45b1-a3e0-33ebc5c1c293}; !- Outlet Port

OS:Connection,
  {3536b2a9-d6b9-4faf-aa8b-62af929a23d0}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  27,                                     !- Outlet Port
  {cde7778d-3a0b-44dc-aaca-b49df9d6ac32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6204808f-3273-45b1-a3e0-33ebc5c1c293}, !- Handle
  {cde7778d-3a0b-44dc-aaca-b49df9d6ac32}, !- Source Object
  3,                                      !- Outlet Port
  {9895859d-3658-40f9-9648-5fd971f91179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bec7293a-9bbd-4710-a521-78420c773846}, !- Handle
  {9895859d-3658-40f9-9648-5fd971f91179}, !- Source Object
  4,                                      !- Outlet Port
  {3cd3c296-aded-4b73-9c62-1e5b111d780e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {501065c4-a9a5-4994-8c50-d13020a2da17}, !- Handle
  Schedule Constant 69,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {51fae78f-7daf-459d-bfb8-d7cab242d81a}, !- Handle
  Schedule Constant 70,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ba98709-5e28-4c5c-ab7b-a5e374e80dee}, !- Handle
  Zone LargeHotel Storage B  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {d8384fcc-d5f9-4fd8-8c4b-7395da5f2f9c}, !- Air Inlet Node Name
  {95fa6963-61f3-4cd0-87fe-3ec78c656e27}, !- Air Outlet Node Name
  0.0803840077969453;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3451fb64-74a0-4cb0-906c-3bab7c7a1fa2}, !- Handle
  Zone LargeHotel Storage B  - Story ground Air Terminal Outlet Air Node, !- Name
  {95fa6963-61f3-4cd0-87fe-3ec78c656e27}, !- Inlet Port
  {190a63ab-7767-4aff-99fe-f06821c589f5}; !- Outlet Port

OS:Node,
  {7eb4201e-3401-4a38-b1cc-c9ab7672fa84}, !- Handle
  Zone LargeHotel Storage B  - Story ground Return Air Node, !- Name
  {c5566b0a-f3ea-4c28-aba9-24bddce4ac2d}, !- Inlet Port
  {a803e4d1-b57d-4850-aca5-00eb65ab4794}; !- Outlet Port

OS:Connection,
  {190a63ab-7767-4aff-99fe-f06821c589f5}, !- Handle
  {3451fb64-74a0-4cb0-906c-3bab7c7a1fa2}, !- Source Object
  3,                                      !- Outlet Port
  {6b6ad6cd-7147-41e1-9830-cbb5f8ab25db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5566b0a-f3ea-4c28-aba9-24bddce4ac2d}, !- Handle
  {a58f59ad-090f-4d66-b24c-1aa06ca1d2e5}, !- Source Object
  2,                                      !- Outlet Port
  {7eb4201e-3401-4a38-b1cc-c9ab7672fa84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a803e4d1-b57d-4850-aca5-00eb65ab4794}, !- Handle
  {7eb4201e-3401-4a38-b1cc-c9ab7672fa84}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {956e32d3-ff4a-4337-9594-36d7a8355994}, !- Handle
  Zone LargeHotel Storage B  - Story ground Air Terminal Inlet Air Node, !- Name
  {0bc17f80-df6c-4331-92fc-66e4cccafff5}, !- Inlet Port
  {d8384fcc-d5f9-4fd8-8c4b-7395da5f2f9c}; !- Outlet Port

OS:Connection,
  {0bc17f80-df6c-4331-92fc-66e4cccafff5}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  28,                                     !- Outlet Port
  {956e32d3-ff4a-4337-9594-36d7a8355994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8384fcc-d5f9-4fd8-8c4b-7395da5f2f9c}, !- Handle
  {956e32d3-ff4a-4337-9594-36d7a8355994}, !- Source Object
  3,                                      !- Outlet Port
  {2ba98709-5e28-4c5c-ab7b-a5e374e80dee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95fa6963-61f3-4cd0-87fe-3ec78c656e27}, !- Handle
  {2ba98709-5e28-4c5c-ab7b-a5e374e80dee}, !- Source Object
  4,                                      !- Outlet Port
  {3451fb64-74a0-4cb0-906c-3bab7c7a1fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f042a50f-932b-4fca-a66f-9cce0ef52e92}, !- Handle
  Schedule Constant 71,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {af602494-da40-42e7-abe5-0612528e9392}, !- Handle
  Schedule Constant 72,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8e27229-a587-4538-86e2-f73af10389e4}, !- Handle
  Zone LargeHotel Storage C  - Story ground Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {4bd9ddcd-a4d1-4fbe-a427-920b5f2fc91a}, !- Air Inlet Node Name
  {5f15a3d3-9f1d-4da5-8795-a7bec87c2ec2}, !- Air Outlet Node Name
  0.0102267999898993;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {257c115f-1ae8-400e-8f02-f0278c2ae026}, !- Handle
  Zone LargeHotel Storage C  - Story ground Air Terminal Outlet Air Node, !- Name
  {5f15a3d3-9f1d-4da5-8795-a7bec87c2ec2}, !- Inlet Port
  {83ae4e6b-80d4-426b-8b90-5b29c405b9f1}; !- Outlet Port

OS:Node,
  {0a815a73-4b38-444f-864d-59273afecdb1}, !- Handle
  Zone LargeHotel Storage C  - Story ground Return Air Node, !- Name
  {7e544944-6c89-43bc-a62f-96918aab422b}, !- Inlet Port
  {a971de28-372c-4a37-a36c-d4e33847fe28}; !- Outlet Port

OS:Connection,
  {83ae4e6b-80d4-426b-8b90-5b29c405b9f1}, !- Handle
  {257c115f-1ae8-400e-8f02-f0278c2ae026}, !- Source Object
  3,                                      !- Outlet Port
  {410cf6f7-389d-4f82-a1b7-259a14f20ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e544944-6c89-43bc-a62f-96918aab422b}, !- Handle
  {026318af-4cb6-47fb-86d5-d8e6b49b8f90}, !- Source Object
  2,                                      !- Outlet Port
  {0a815a73-4b38-444f-864d-59273afecdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a971de28-372c-4a37-a36c-d4e33847fe28}, !- Handle
  {0a815a73-4b38-444f-864d-59273afecdb1}, !- Source Object
  3,                                      !- Outlet Port
  {3217f510-4f13-4864-8481-0a613033fd03}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {7ccaa31e-99af-4397-ba4e-62f133956ab1}, !- Handle
  Zone LargeHotel Storage C  - Story ground Air Terminal Inlet Air Node, !- Name
  {388f351e-073e-4f9f-a7fd-95c8b61f8e8c}, !- Inlet Port
  {4bd9ddcd-a4d1-4fbe-a427-920b5f2fc91a}; !- Outlet Port

OS:Connection,
  {388f351e-073e-4f9f-a7fd-95c8b61f8e8c}, !- Handle
  {608fd27c-043e-40f2-9281-74b1af1bef38}, !- Source Object
  29,                                     !- Outlet Port
  {7ccaa31e-99af-4397-ba4e-62f133956ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd9ddcd-a4d1-4fbe-a427-920b5f2fc91a}, !- Handle
  {7ccaa31e-99af-4397-ba4e-62f133956ab1}, !- Source Object
  3,                                      !- Outlet Port
  {d8e27229-a587-4538-86e2-f73af10389e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f15a3d3-9f1d-4da5-8795-a7bec87c2ec2}, !- Handle
  {d8e27229-a587-4538-86e2-f73af10389e4}, !- Source Object
  4,                                      !- Outlet Port
  {257c115f-1ae8-400e-8f02-f0278c2ae026}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {46eab2a8-d68c-4cec-b060-9613f279b3e9}, !- Handle
  Schedule Constant 73,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c2497560-1a97-4a4b-a059-f71c828b1d3b}, !- Handle
  Schedule Constant 74,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {e83e7707-4471-450c-8ac2-4fd395fa32e0}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00030871972528932,                    !- Design Water Flow Rate {m3/s}
  0.518421419153322,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6846517630618,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00931353653963947,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c31c1048-3237-4937-885d-9cc00c3e9b56}, !- Water Inlet Node Name
  {8b3a852d-ae40-48b9-818a-dfa6dd5d7dcb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {637978a6-957a-49bd-aaf1-4cef1a83490e}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {c9d81c83-d79d-4f8d-b797-9368dab529f1}, !- Inlet Port
  {c31c1048-3237-4937-885d-9cc00c3e9b56}; !- Outlet Port

OS:Connection,
  {c9d81c83-d79d-4f8d-b797-9368dab529f1}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  17,                                     !- Outlet Port
  {637978a6-957a-49bd-aaf1-4cef1a83490e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58423b81-9bcc-4e90-aa14-7c28abce883c}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {8b3a852d-ae40-48b9-818a-dfa6dd5d7dcb}, !- Inlet Port
  {3e32d578-652c-4422-8632-5e2d2c044159}; !- Outlet Port

OS:Connection,
  {c31c1048-3237-4937-885d-9cc00c3e9b56}, !- Handle
  {637978a6-957a-49bd-aaf1-4cef1a83490e}, !- Source Object
  3,                                      !- Outlet Port
  {e83e7707-4471-450c-8ac2-4fd395fa32e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8b3a852d-ae40-48b9-818a-dfa6dd5d7dcb}, !- Handle
  {e83e7707-4471-450c-8ac2-4fd395fa32e0}, !- Source Object
  11,                                     !- Outlet Port
  {58423b81-9bcc-4e90-aa14-7c28abce883c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e32d578-652c-4422-8632-5e2d2c044159}, !- Handle
  {58423b81-9bcc-4e90-aa14-7c28abce883c}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63ddae94-0d67-4e5b-b0fb-618a9d4bfb73}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Cooling Coil Controller, !- Name
  {e83e7707-4471-450c-8ac2-4fd395fa32e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {80653315-8d32-459a-827a-07add749d753}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  64.6220193593129,                       !- U-Factor Times Area Value {W/K}
  6.23139081824179e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5c9b4159-d2d9-4562-90ef-09fdc13ffb7d}, !- Water Inlet Node Name
  {104d4953-5b55-47c4-b49e-18ebfa4a4e42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2848.91710541033,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {33a51867-5687-4771-9c9a-1d559ec15470}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {618fa0a9-d7b3-4826-9535-7c7a5d07df58}, !- Inlet Port
  {5c9b4159-d2d9-4562-90ef-09fdc13ffb7d}; !- Outlet Port

OS:Connection,
  {618fa0a9-d7b3-4826-9535-7c7a5d07df58}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  17,                                     !- Outlet Port
  {33a51867-5687-4771-9c9a-1d559ec15470}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56716d5c-d567-4c83-8f10-b615587e8098}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {104d4953-5b55-47c4-b49e-18ebfa4a4e42}, !- Inlet Port
  {76f54a21-a8d3-479f-98f5-fe8b838f82af}; !- Outlet Port

OS:Connection,
  {5c9b4159-d2d9-4562-90ef-09fdc13ffb7d}, !- Handle
  {33a51867-5687-4771-9c9a-1d559ec15470}, !- Source Object
  3,                                      !- Outlet Port
  {80653315-8d32-459a-827a-07add749d753}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {104d4953-5b55-47c4-b49e-18ebfa4a4e42}, !- Handle
  {80653315-8d32-459a-827a-07add749d753}, !- Source Object
  6,                                      !- Outlet Port
  {56716d5c-d567-4c83-8f10-b615587e8098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f54a21-a8d3-479f-98f5-fe8b838f82af}, !- Handle
  {56716d5c-d567-4c83-8f10-b615587e8098}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89240397-ae95-4c83-ad84-1f017ccc6e03}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Heating Coil Controller, !- Name
  {80653315-8d32-459a-827a-07add749d753}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {240695c9-46f2-41c1-9fd4-5574ffba5559}, !- Handle
  Zone LargeHotel Banquet A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.518421419153322,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4a3bbda-623a-4a3b-8c13-007004b15267}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e68b981a-3440-4a32-8a52-3a7fb742f737}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b4a3bbda-623a-4a3b-8c13-007004b15267}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e68b981a-3440-4a32-8a52-3a7fb742f737}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d2a26fa3-f170-47a2-9c90-7ed429812603}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.518421419153322,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {73e17ff1-0511-4aa5-96e0-8fcc9bc3964c}, !- Air Inlet Node Name
  {7e46125f-d80c-4ab5-926e-b30ec7897d7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {240695c9-46f2-41c1-9fd4-5574ffba5559}, !- Supply Air Fan Name
  {e83e7707-4471-450c-8ac2-4fd395fa32e0}, !- Cooling Coil Name
  0.00030871972528932,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {80653315-8d32-459a-827a-07add749d753}, !- Heating Coil Name
  6.23139081824179e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {eef46670-734d-47cc-85c2-8b29c86f0469}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Inlet Air Node, !- Name
  {3f946156-75ea-4e5d-b528-64659602c676}, !- Inlet Port
  {73e17ff1-0511-4aa5-96e0-8fcc9bc3964c}; !- Outlet Port

OS:Connection,
  {3f946156-75ea-4e5d-b528-64659602c676}, !- Handle
  {4ce5c9e5-631b-46bd-b834-f8316f799435}, !- Source Object
  2,                                      !- Outlet Port
  {eef46670-734d-47cc-85c2-8b29c86f0469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e17ff1-0511-4aa5-96e0-8fcc9bc3964c}, !- Handle
  {eef46670-734d-47cc-85c2-8b29c86f0469}, !- Source Object
  3,                                      !- Outlet Port
  {d2a26fa3-f170-47a2-9c90-7ed429812603}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {aba584b7-26f9-479f-bb18-6e118d639c18}, !- Handle
  Zone LargeHotel Banquet A  - Story ground FCU Outlet Air Node, !- Name
  {7e46125f-d80c-4ab5-926e-b30ec7897d7a}, !- Inlet Port
  {514ca4fa-defc-4023-9f12-6075d929b012}; !- Outlet Port

OS:Connection,
  {514ca4fa-defc-4023-9f12-6075d929b012}, !- Handle
  {aba584b7-26f9-479f-bb18-6e118d639c18}, !- Source Object
  3,                                      !- Outlet Port
  {84b4e5de-0d7d-4e7b-a266-718bf562fb2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e46125f-d80c-4ab5-926e-b30ec7897d7a}, !- Handle
  {d2a26fa3-f170-47a2-9c90-7ed429812603}, !- Source Object
  10,                                     !- Outlet Port
  {aba584b7-26f9-479f-bb18-6e118d639c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9b20b890-6ffa-419e-a4bf-f1c14e61bd84}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00013159615230365,                    !- Design Water Flow Rate {m3/s}
  0.23164953699514,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6871108109041,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00905540854169348,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d6e3f94e-8517-4ef1-8fe1-d7a1d6f6295f}, !- Water Inlet Node Name
  {a33477c0-2c2d-45b2-9452-5b44f769b67c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9c6e7e2a-9539-40e4-bdc4-57d1d4d60de5}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {282b9acc-4438-40e3-8b7b-447a1ca4bd94}, !- Inlet Port
  {d6e3f94e-8517-4ef1-8fe1-d7a1d6f6295f}; !- Outlet Port

OS:Connection,
  {282b9acc-4438-40e3-8b7b-447a1ca4bd94}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  18,                                     !- Outlet Port
  {9c6e7e2a-9539-40e4-bdc4-57d1d4d60de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09d6dcfc-0e86-42ae-9fb9-fd99f5083ebc}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {a33477c0-2c2d-45b2-9452-5b44f769b67c}, !- Inlet Port
  {0aafdc6c-a291-47fe-ab44-cb8f66d1b38e}; !- Outlet Port

OS:Connection,
  {d6e3f94e-8517-4ef1-8fe1-d7a1d6f6295f}, !- Handle
  {9c6e7e2a-9539-40e4-bdc4-57d1d4d60de5}, !- Source Object
  3,                                      !- Outlet Port
  {9b20b890-6ffa-419e-a4bf-f1c14e61bd84}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a33477c0-2c2d-45b2-9452-5b44f769b67c}, !- Handle
  {9b20b890-6ffa-419e-a4bf-f1c14e61bd84}, !- Source Object
  11,                                     !- Outlet Port
  {09d6dcfc-0e86-42ae-9fb9-fd99f5083ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aafdc6c-a291-47fe-ab44-cb8f66d1b38e}, !- Handle
  {09d6dcfc-0e86-42ae-9fb9-fd99f5083ebc}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c53868e3-1824-4988-9933-031c1fcb828e}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Cooling Coil Controller, !- Name
  {9b20b890-6ffa-419e-a4bf-f1c14e61bd84}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2a9883d6-d1af-4bad-9bc6-a066976d0546}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  48.4618192943225,                       !- U-Factor Times Area Value {W/K}
  4.67452244737256e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7848136d-23ae-4450-a48e-0db0f7baa5ea}, !- Water Inlet Node Name
  {800f52ad-ac87-4329-8aed-34c419f36948}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2137.13556866937,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80341389-ec9a-4584-9ebf-279dcc9c3d79}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c0613beb-2576-4b7c-ba68-95ae9bc4dca2}, !- Inlet Port
  {7848136d-23ae-4450-a48e-0db0f7baa5ea}; !- Outlet Port

OS:Connection,
  {c0613beb-2576-4b7c-ba68-95ae9bc4dca2}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  18,                                     !- Outlet Port
  {80341389-ec9a-4584-9ebf-279dcc9c3d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3d1aa68-c4d0-4373-9e2d-90a9d640b44d}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {800f52ad-ac87-4329-8aed-34c419f36948}, !- Inlet Port
  {9d59d3ee-6301-4d2a-82f1-cc3f1263e5a2}; !- Outlet Port

OS:Connection,
  {7848136d-23ae-4450-a48e-0db0f7baa5ea}, !- Handle
  {80341389-ec9a-4584-9ebf-279dcc9c3d79}, !- Source Object
  3,                                      !- Outlet Port
  {2a9883d6-d1af-4bad-9bc6-a066976d0546}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {800f52ad-ac87-4329-8aed-34c419f36948}, !- Handle
  {2a9883d6-d1af-4bad-9bc6-a066976d0546}, !- Source Object
  6,                                      !- Outlet Port
  {b3d1aa68-c4d0-4373-9e2d-90a9d640b44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d59d3ee-6301-4d2a-82f1-cc3f1263e5a2}, !- Handle
  {b3d1aa68-c4d0-4373-9e2d-90a9d640b44d}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3bfde88a-4ad8-4233-a2d3-32c4f4f4f51c}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Heating Coil Controller, !- Name
  {2a9883d6-d1af-4bad-9bc6-a066976d0546}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {54abcb15-9468-4c0e-b070-4bae93e97910}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.23164953699514,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb0daf55-a88a-4ceb-aa90-5ec6bd2e93bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7dffc4d4-a444-4cb4-9e7b-1cdbc2a7b197}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fb0daf55-a88a-4ceb-aa90-5ec6bd2e93bd}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7dffc4d4-a444-4cb4-9e7b-1cdbc2a7b197}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bfcdac60-6943-48ee-b2da-fce51f7d1d31}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.23164953699514,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {475827a7-a8fc-429b-87b8-945b7c6aebf6}, !- Air Inlet Node Name
  {274817ec-c0e9-48fb-8543-67321e159173}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {54abcb15-9468-4c0e-b070-4bae93e97910}, !- Supply Air Fan Name
  {9b20b890-6ffa-419e-a4bf-f1c14e61bd84}, !- Cooling Coil Name
  0.00013159615230365,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2a9883d6-d1af-4bad-9bc6-a066976d0546}, !- Heating Coil Name
  4.67452244737256e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3c41633d-4f68-488f-93f1-bcbc0f97f6ca}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Inlet Air Node, !- Name
  {3e6f3ccb-ca87-4acf-b19a-156232059cdf}, !- Inlet Port
  {475827a7-a8fc-429b-87b8-945b7c6aebf6}; !- Outlet Port

OS:Connection,
  {3e6f3ccb-ca87-4acf-b19a-156232059cdf}, !- Handle
  {e3220a14-8e8d-46b7-be5b-e4968a2c29b6}, !- Source Object
  2,                                      !- Outlet Port
  {3c41633d-4f68-488f-93f1-bcbc0f97f6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475827a7-a8fc-429b-87b8-945b7c6aebf6}, !- Handle
  {3c41633d-4f68-488f-93f1-bcbc0f97f6ca}, !- Source Object
  3,                                      !- Outlet Port
  {bfcdac60-6943-48ee-b2da-fce51f7d1d31}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6c135d34-82c9-48e8-8d01-0b707a7a877a}, !- Handle
  Zone LargeHotel Banquet A end_a - Story ground FCU Outlet Air Node, !- Name
  {274817ec-c0e9-48fb-8543-67321e159173}, !- Inlet Port
  {f0db308d-6b75-4282-ada9-95bc3b2d1339}; !- Outlet Port

OS:Connection,
  {f0db308d-6b75-4282-ada9-95bc3b2d1339}, !- Handle
  {6c135d34-82c9-48e8-8d01-0b707a7a877a}, !- Source Object
  3,                                      !- Outlet Port
  {5300f533-afc0-4954-8887-71f3fbdb60aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {274817ec-c0e9-48fb-8543-67321e159173}, !- Handle
  {bfcdac60-6943-48ee-b2da-fce51f7d1d31}, !- Source Object
  10,                                     !- Outlet Port
  {6c135d34-82c9-48e8-8d01-0b707a7a877a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1e84ce38-0e95-4d3f-a778-2d98e2c55ea1}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.0021657766678311,                     !- Design Water Flow Rate {m3/s}
  3.5393722448719,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6820544436826,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00946849190988613,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {48a72c91-3752-417c-b8d8-e69e172aeb16}, !- Water Inlet Node Name
  {e61e0735-76f5-4c90-9d36-53da1a8112db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {30cf4d45-3242-4661-81cd-ab2d16e1adff}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {8b440436-338f-4956-8cce-cea7af86ffdc}, !- Inlet Port
  {48a72c91-3752-417c-b8d8-e69e172aeb16}; !- Outlet Port

OS:Connection,
  {8b440436-338f-4956-8cce-cea7af86ffdc}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  19,                                     !- Outlet Port
  {30cf4d45-3242-4661-81cd-ab2d16e1adff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ec6ddd4-57fc-4bc7-a955-940a7d726cb4}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {e61e0735-76f5-4c90-9d36-53da1a8112db}, !- Inlet Port
  {20c50504-786f-420b-b775-795eb846da54}; !- Outlet Port

OS:Connection,
  {48a72c91-3752-417c-b8d8-e69e172aeb16}, !- Handle
  {30cf4d45-3242-4661-81cd-ab2d16e1adff}, !- Source Object
  3,                                      !- Outlet Port
  {1e84ce38-0e95-4d3f-a778-2d98e2c55ea1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e61e0735-76f5-4c90-9d36-53da1a8112db}, !- Handle
  {1e84ce38-0e95-4d3f-a778-2d98e2c55ea1}, !- Source Object
  11,                                     !- Outlet Port
  {6ec6ddd4-57fc-4bc7-a955-940a7d726cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c50504-786f-420b-b775-795eb846da54}, !- Handle
  {6ec6ddd4-57fc-4bc7-a955-940a7d726cb4}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab6a8654-31d8-48c4-a5be-2e0527490f94}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Cooling Coil Controller, !- Name
  {1e84ce38-0e95-4d3f-a778-2d98e2c55ea1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {286d8fb2-4e96-4f39-bbaf-e8e0deca2141}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  348.1613846901,                         !- U-Factor Times Area Value {W/K}
  0.000335854385605737,                   !- Maximum Water Flow Rate {m3/s}
  {747e7a58-0499-4ddd-a363-7080f2e0a98e}, !- Water Inlet Node Name
  {50f21064-fdc9-4f37-8bda-2d97fe868282}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  15354.8594846315,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2614017b-69dc-40da-9108-b6d6b716b8b5}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {f79b632a-a7e6-4190-b241-b686907789f4}, !- Inlet Port
  {747e7a58-0499-4ddd-a363-7080f2e0a98e}; !- Outlet Port

OS:Connection,
  {f79b632a-a7e6-4190-b241-b686907789f4}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  19,                                     !- Outlet Port
  {2614017b-69dc-40da-9108-b6d6b716b8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e611668-66be-42e5-ac3d-3208153ad6ee}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {50f21064-fdc9-4f37-8bda-2d97fe868282}, !- Inlet Port
  {d57a8681-d9a8-443e-982f-fc444a5baaa7}; !- Outlet Port

OS:Connection,
  {747e7a58-0499-4ddd-a363-7080f2e0a98e}, !- Handle
  {2614017b-69dc-40da-9108-b6d6b716b8b5}, !- Source Object
  3,                                      !- Outlet Port
  {286d8fb2-4e96-4f39-bbaf-e8e0deca2141}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50f21064-fdc9-4f37-8bda-2d97fe868282}, !- Handle
  {286d8fb2-4e96-4f39-bbaf-e8e0deca2141}, !- Source Object
  6,                                      !- Outlet Port
  {1e611668-66be-42e5-ac3d-3208153ad6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d57a8681-d9a8-443e-982f-fc444a5baaa7}, !- Handle
  {1e611668-66be-42e5-ac3d-3208153ad6ee}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {734527ef-db28-481e-9ae5-3584a8bf9cd4}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Heating Coil Controller, !- Name
  {286d8fb2-4e96-4f39-bbaf-e8e0deca2141}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d849fd07-ee67-4276-9813-be78f393fe20}, !- Handle
  Zone LargeHotel Banquet B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.5393722448719,                        !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d4cd1cc-ce28-4ef4-8270-b2300911c68f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c8fa4db-3f64-4604-a432-6135a92ed002}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5d4cd1cc-ce28-4ef4-8270-b2300911c68f}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c8fa4db-3f64-4604-a432-6135a92ed002}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {515739d2-4d18-4c43-b216-386ba783379b}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.5393722448719,                        !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {37e24395-3fb4-48c8-b5f5-16be596a7c00}, !- Air Inlet Node Name
  {003e9c5e-b595-4a5c-865b-5fc47fc84d03}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d849fd07-ee67-4276-9813-be78f393fe20}, !- Supply Air Fan Name
  {1e84ce38-0e95-4d3f-a778-2d98e2c55ea1}, !- Cooling Coil Name
  0.0021657766678311,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {286d8fb2-4e96-4f39-bbaf-e8e0deca2141}, !- Heating Coil Name
  0.000335854385605737,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e99a8e8f-1874-494f-a768-e2f6684a1ca1}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Inlet Air Node, !- Name
  {1540310b-4b46-4571-b80b-095dc664249c}, !- Inlet Port
  {37e24395-3fb4-48c8-b5f5-16be596a7c00}; !- Outlet Port

OS:Connection,
  {1540310b-4b46-4571-b80b-095dc664249c}, !- Handle
  {79a502ba-c57e-46ae-9661-b2dc8c2420c3}, !- Source Object
  2,                                      !- Outlet Port
  {e99a8e8f-1874-494f-a768-e2f6684a1ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e24395-3fb4-48c8-b5f5-16be596a7c00}, !- Handle
  {e99a8e8f-1874-494f-a768-e2f6684a1ca1}, !- Source Object
  3,                                      !- Outlet Port
  {515739d2-4d18-4c43-b216-386ba783379b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {baabca1d-9019-4fbd-9a8c-b2df8bacfd0d}, !- Handle
  Zone LargeHotel Banquet B  - Story ground FCU Outlet Air Node, !- Name
  {003e9c5e-b595-4a5c-865b-5fc47fc84d03}, !- Inlet Port
  {c4d0c742-2942-4d37-bd7f-caa6e630f733}; !- Outlet Port

OS:Connection,
  {c4d0c742-2942-4d37-bd7f-caa6e630f733}, !- Handle
  {baabca1d-9019-4fbd-9a8c-b2df8bacfd0d}, !- Source Object
  3,                                      !- Outlet Port
  {cf2cbd48-eb06-41ec-b94d-6baa4ae68e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {003e9c5e-b595-4a5c-865b-5fc47fc84d03}, !- Handle
  {515739d2-4d18-4c43-b216-386ba783379b}, !- Source Object
  10,                                     !- Outlet Port
  {baabca1d-9019-4fbd-9a8c-b2df8bacfd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {34897aed-ca3b-4aa0-92a7-bf71ed99e953}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000895105755645138,                   !- Design Water Flow Rate {m3/s}
  1.62662573532133,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6877725130176,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00888820428086321,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a89b1fdf-8a84-41dd-a05b-f0212c083726}, !- Water Inlet Node Name
  {a74588fd-6f2e-4315-9a67-67353421cc73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d7b0ab51-1b14-4e96-badb-827e2c5d14ba}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {432818ae-1656-4918-a0d8-60cc620d2952}, !- Inlet Port
  {a89b1fdf-8a84-41dd-a05b-f0212c083726}; !- Outlet Port

OS:Connection,
  {432818ae-1656-4918-a0d8-60cc620d2952}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  20,                                     !- Outlet Port
  {d7b0ab51-1b14-4e96-badb-827e2c5d14ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ddf7e0e-9daa-4486-9344-4884cef27666}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {a74588fd-6f2e-4315-9a67-67353421cc73}, !- Inlet Port
  {1e72b3b3-e2cb-4634-88eb-3dd0184e1ee7}; !- Outlet Port

OS:Connection,
  {a89b1fdf-8a84-41dd-a05b-f0212c083726}, !- Handle
  {d7b0ab51-1b14-4e96-badb-827e2c5d14ba}, !- Source Object
  3,                                      !- Outlet Port
  {34897aed-ca3b-4aa0-92a7-bf71ed99e953}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a74588fd-6f2e-4315-9a67-67353421cc73}, !- Handle
  {34897aed-ca3b-4aa0-92a7-bf71ed99e953}, !- Source Object
  11,                                     !- Outlet Port
  {4ddf7e0e-9daa-4486-9344-4884cef27666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e72b3b3-e2cb-4634-88eb-3dd0184e1ee7}, !- Handle
  {4ddf7e0e-9daa-4486-9344-4884cef27666}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {120e1973-cae8-4204-899a-10b68a35bd42}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Cooling Coil Controller, !- Name
  {34897aed-ca3b-4aa0-92a7-bf71ed99e953}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {14b1c829-a434-4488-951c-22159f605152}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  215.903168869245,                       !- U-Factor Times Area Value {W/K}
  0.000208191261776891,                   !- Maximum Water Flow Rate {m3/s}
  {9d5d5be5-9c3a-4932-b255-1eab41497064}, !- Water Inlet Node Name
  {0fd04c8e-64db-43fc-883e-8066c1dad1e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9518.2546589253,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20017e59-eb7d-4cb3-99b2-86670077f366}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {afbb94b0-f17c-41d6-a505-e44598634c20}, !- Inlet Port
  {9d5d5be5-9c3a-4932-b255-1eab41497064}; !- Outlet Port

OS:Connection,
  {afbb94b0-f17c-41d6-a505-e44598634c20}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  20,                                     !- Outlet Port
  {20017e59-eb7d-4cb3-99b2-86670077f366}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16a776b5-05b0-435a-9073-7c3aa3893847}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {0fd04c8e-64db-43fc-883e-8066c1dad1e1}, !- Inlet Port
  {5afaa71e-d0c2-4f15-b99b-6e0572d48d60}; !- Outlet Port

OS:Connection,
  {9d5d5be5-9c3a-4932-b255-1eab41497064}, !- Handle
  {20017e59-eb7d-4cb3-99b2-86670077f366}, !- Source Object
  3,                                      !- Outlet Port
  {14b1c829-a434-4488-951c-22159f605152}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fd04c8e-64db-43fc-883e-8066c1dad1e1}, !- Handle
  {14b1c829-a434-4488-951c-22159f605152}, !- Source Object
  6,                                      !- Outlet Port
  {16a776b5-05b0-435a-9073-7c3aa3893847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5afaa71e-d0c2-4f15-b99b-6e0572d48d60}, !- Handle
  {16a776b5-05b0-435a-9073-7c3aa3893847}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d9c8660-8787-4059-979d-739d1e7fd266}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Heating Coil Controller, !- Name
  {14b1c829-a434-4488-951c-22159f605152}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {794b0fd3-bfc1-4036-82ad-f7c2f184cb2a}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.62662573532133,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9871b1ad-e991-42b3-8d73-e38e4bc93f6c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e39a2397-958f-45e3-a00a-88651ae534a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9871b1ad-e991-42b3-8d73-e38e4bc93f6c}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e39a2397-958f-45e3-a00a-88651ae534a9}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {88e81ed4-2b16-43f5-9b90-1a12716afbdc}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.62662573532133,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5076d02f-6488-4472-ab03-b11a52f3003c}, !- Air Inlet Node Name
  {8e6d8534-e0a8-4e48-83ea-073ae1efacf2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {794b0fd3-bfc1-4036-82ad-f7c2f184cb2a}, !- Supply Air Fan Name
  {34897aed-ca3b-4aa0-92a7-bf71ed99e953}, !- Cooling Coil Name
  0.000895105755645138,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {14b1c829-a434-4488-951c-22159f605152}, !- Heating Coil Name
  0.000208191261776891,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e156ed73-a5f9-4951-b4c6-d4fff88f36a0}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Inlet Air Node, !- Name
  {f4a9c4b3-a74a-4d3b-bc69-63c2c094c6a8}, !- Inlet Port
  {5076d02f-6488-4472-ab03-b11a52f3003c}; !- Outlet Port

OS:Connection,
  {f4a9c4b3-a74a-4d3b-bc69-63c2c094c6a8}, !- Handle
  {651c5efa-d646-447a-a0b1-243da261dec7}, !- Source Object
  2,                                      !- Outlet Port
  {e156ed73-a5f9-4951-b4c6-d4fff88f36a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5076d02f-6488-4472-ab03-b11a52f3003c}, !- Handle
  {e156ed73-a5f9-4951-b4c6-d4fff88f36a0}, !- Source Object
  3,                                      !- Outlet Port
  {88e81ed4-2b16-43f5-9b90-1a12716afbdc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4668fbb1-467d-466b-82ef-05d8493fe940}, !- Handle
  Zone LargeHotel Banquet B end_a - Story ground FCU Outlet Air Node, !- Name
  {8e6d8534-e0a8-4e48-83ea-073ae1efacf2}, !- Inlet Port
  {9bf2a582-444c-47b4-b6db-8bd1dcbbfbc5}; !- Outlet Port

OS:Connection,
  {9bf2a582-444c-47b4-b6db-8bd1dcbbfbc5}, !- Handle
  {4668fbb1-467d-466b-82ef-05d8493fe940}, !- Source Object
  3,                                      !- Outlet Port
  {e43923db-60cc-44da-9b08-e9d541bad2ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e6d8534-e0a8-4e48-83ea-073ae1efacf2}, !- Handle
  {88e81ed4-2b16-43f5-9b90-1a12716afbdc}, !- Source Object
  10,                                     !- Outlet Port
  {4668fbb1-467d-466b-82ef-05d8493fe940}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {57414c87-f95f-47c7-b43b-463d666dfbec}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000304064241185291,                   !- Design Water Flow Rate {m3/s}
  0.515264415029629,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6845308266615,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0092630645329814,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6cc4c022-2312-4a8f-bee8-fba2bfbbc55d}, !- Water Inlet Node Name
  {b3be6181-a80e-4ab4-95f6-4a36e54706d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e494e053-6584-4d2b-a2f7-afc53cb045b3}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {2b2df412-720a-4bb3-aebc-ea7daf3d3c94}, !- Inlet Port
  {6cc4c022-2312-4a8f-bee8-fba2bfbbc55d}; !- Outlet Port

OS:Connection,
  {2b2df412-720a-4bb3-aebc-ea7daf3d3c94}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  21,                                     !- Outlet Port
  {e494e053-6584-4d2b-a2f7-afc53cb045b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d291522-fdee-48b7-a114-7f5cfa90ac21}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {b3be6181-a80e-4ab4-95f6-4a36e54706d0}, !- Inlet Port
  {f38f1a3c-babd-450f-9f2a-a0acbcae1454}; !- Outlet Port

OS:Connection,
  {6cc4c022-2312-4a8f-bee8-fba2bfbbc55d}, !- Handle
  {e494e053-6584-4d2b-a2f7-afc53cb045b3}, !- Source Object
  3,                                      !- Outlet Port
  {57414c87-f95f-47c7-b43b-463d666dfbec}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b3be6181-a80e-4ab4-95f6-4a36e54706d0}, !- Handle
  {57414c87-f95f-47c7-b43b-463d666dfbec}, !- Source Object
  11,                                     !- Outlet Port
  {4d291522-fdee-48b7-a114-7f5cfa90ac21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38f1a3c-babd-450f-9f2a-a0acbcae1454}, !- Handle
  {4d291522-fdee-48b7-a114-7f5cfa90ac21}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1dbe2af8-3a5f-46db-8b0e-2e0fe5b436c5}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Cooling Coil Controller, !- Name
  {57414c87-f95f-47c7-b43b-463d666dfbec}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2d990bfb-f0d6-4de4-91d5-eba2a4a556a0}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  64.7666833185774,                       !- U-Factor Times Area Value {W/K}
  6.24535045663401e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5941e917-d657-4a55-a0f7-626364d492d7}, !- Water Inlet Node Name
  {bfa76994-8be4-4c47-b245-1fd481ecac90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2855.29928456758,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30495514-f988-46c0-b148-0b615733e369}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {f5bdfd13-be8a-4b8b-acf5-dc98a159bae0}, !- Inlet Port
  {5941e917-d657-4a55-a0f7-626364d492d7}; !- Outlet Port

OS:Connection,
  {f5bdfd13-be8a-4b8b-acf5-dc98a159bae0}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  21,                                     !- Outlet Port
  {30495514-f988-46c0-b148-0b615733e369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcd4572c-f0ff-4c44-8ad5-6c3c349e4dca}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {bfa76994-8be4-4c47-b245-1fd481ecac90}, !- Inlet Port
  {388a8efa-253a-47c6-b997-5d2452eb79c1}; !- Outlet Port

OS:Connection,
  {5941e917-d657-4a55-a0f7-626364d492d7}, !- Handle
  {30495514-f988-46c0-b148-0b615733e369}, !- Source Object
  3,                                      !- Outlet Port
  {2d990bfb-f0d6-4de4-91d5-eba2a4a556a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfa76994-8be4-4c47-b245-1fd481ecac90}, !- Handle
  {2d990bfb-f0d6-4de4-91d5-eba2a4a556a0}, !- Source Object
  6,                                      !- Outlet Port
  {bcd4572c-f0ff-4c44-8ad5-6c3c349e4dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388a8efa-253a-47c6-b997-5d2452eb79c1}, !- Handle
  {bcd4572c-f0ff-4c44-8ad5-6c3c349e4dca}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d3b4cf1e-f75a-46b1-a198-d78f03c30fa4}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Heating Coil Controller, !- Name
  {2d990bfb-f0d6-4de4-91d5-eba2a4a556a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b45556ea-b560-4d4f-a313-a71b471dd37c}, !- Handle
  Zone LargeHotel Banquet C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.515264415029629,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38ad57d8-b942-4733-a3ec-b964f06431f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28df4407-92b4-4dc5-82c0-bc32d73a7554}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {38ad57d8-b942-4733-a3ec-b964f06431f0}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28df4407-92b4-4dc5-82c0-bc32d73a7554}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4f9673f5-462c-41f1-a1d7-95881e4c914b}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.515264415029629,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3cd165f8-760a-4b6d-8b45-1d2489e25262}, !- Air Inlet Node Name
  {7c16ad67-f6c0-4e56-8612-1794c393e6e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b45556ea-b560-4d4f-a313-a71b471dd37c}, !- Supply Air Fan Name
  {57414c87-f95f-47c7-b43b-463d666dfbec}, !- Cooling Coil Name
  0.000304064241185291,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2d990bfb-f0d6-4de4-91d5-eba2a4a556a0}, !- Heating Coil Name
  6.24535045663401e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4a3e8939-978d-483f-b92f-357f95066ddd}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Inlet Air Node, !- Name
  {e76fc7bd-fdc9-46b2-9c21-83644b884813}, !- Inlet Port
  {3cd165f8-760a-4b6d-8b45-1d2489e25262}; !- Outlet Port

OS:Connection,
  {e76fc7bd-fdc9-46b2-9c21-83644b884813}, !- Handle
  {7953533b-8542-431a-b193-184c05ffe0f6}, !- Source Object
  2,                                      !- Outlet Port
  {4a3e8939-978d-483f-b92f-357f95066ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd165f8-760a-4b6d-8b45-1d2489e25262}, !- Handle
  {4a3e8939-978d-483f-b92f-357f95066ddd}, !- Source Object
  3,                                      !- Outlet Port
  {4f9673f5-462c-41f1-a1d7-95881e4c914b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eb7589b5-0496-49b5-a0b6-5af95d6b34ca}, !- Handle
  Zone LargeHotel Banquet C  - Story ground FCU Outlet Air Node, !- Name
  {7c16ad67-f6c0-4e56-8612-1794c393e6e9}, !- Inlet Port
  {ef7d3ad7-f79b-49d5-b1ef-a5eac098160b}; !- Outlet Port

OS:Connection,
  {ef7d3ad7-f79b-49d5-b1ef-a5eac098160b}, !- Handle
  {eb7589b5-0496-49b5-a0b6-5af95d6b34ca}, !- Source Object
  3,                                      !- Outlet Port
  {e9fdc66c-a332-4cfa-907e-cd594c6a84c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c16ad67-f6c0-4e56-8612-1794c393e6e9}, !- Handle
  {4f9673f5-462c-41f1-a1d7-95881e4c914b}, !- Source Object
  10,                                     !- Outlet Port
  {eb7589b5-0496-49b5-a0b6-5af95d6b34ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {62acdd49-75b4-4c0e-9e5a-559f254e9955}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000137805928686795,                   !- Design Water Flow Rate {m3/s}
  0.243590004884655,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6871758967022,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00903330463025273,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7e489b00-3053-438f-bf6d-210bbf9e8456}, !- Water Inlet Node Name
  {3d5a6e4b-a883-447b-b54f-5930eaf66c76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c4db6628-31c4-4aae-a9e3-b9f642496e36}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {290a9062-1056-4dcc-ae1a-fa425151b0ce}, !- Inlet Port
  {7e489b00-3053-438f-bf6d-210bbf9e8456}; !- Outlet Port

OS:Connection,
  {290a9062-1056-4dcc-ae1a-fa425151b0ce}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  22,                                     !- Outlet Port
  {c4db6628-31c4-4aae-a9e3-b9f642496e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f7e068f-989a-4095-886a-2fd4058c8710}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3d5a6e4b-a883-447b-b54f-5930eaf66c76}, !- Inlet Port
  {6548ea15-2a69-46db-b278-bb998322377b}; !- Outlet Port

OS:Connection,
  {7e489b00-3053-438f-bf6d-210bbf9e8456}, !- Handle
  {c4db6628-31c4-4aae-a9e3-b9f642496e36}, !- Source Object
  3,                                      !- Outlet Port
  {62acdd49-75b4-4c0e-9e5a-559f254e9955}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d5a6e4b-a883-447b-b54f-5930eaf66c76}, !- Handle
  {62acdd49-75b4-4c0e-9e5a-559f254e9955}, !- Source Object
  11,                                     !- Outlet Port
  {4f7e068f-989a-4095-886a-2fd4058c8710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6548ea15-2a69-46db-b278-bb998322377b}, !- Handle
  {4f7e068f-989a-4095-886a-2fd4058c8710}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce1e8566-79d8-4e27-b3d4-7403c52d2f69}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Cooling Coil Controller, !- Name
  {62acdd49-75b4-4c0e-9e5a-559f254e9955}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {73d7699b-38fe-4a72-8360-d541af38601d}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  48.5234467470848,                       !- U-Factor Times Area Value {W/K}
  4.68047087684886e-05,                   !- Maximum Water Flow Rate {m3/s}
  {51dd4e70-9501-4d93-9376-efc55bfc954e}, !- Water Inlet Node Name
  {7440cbd9-cce6-4a40-92c9-1ef62f310448}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2139.85511924477,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7888df58-831d-4562-966c-81340c596c0c}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {49e4b978-38d8-4020-a08b-3446852d5ebe}, !- Inlet Port
  {51dd4e70-9501-4d93-9376-efc55bfc954e}; !- Outlet Port

OS:Connection,
  {49e4b978-38d8-4020-a08b-3446852d5ebe}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  22,                                     !- Outlet Port
  {7888df58-831d-4562-966c-81340c596c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf9c81b3-a8c0-44e2-9f72-8f9736aea4b7}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {7440cbd9-cce6-4a40-92c9-1ef62f310448}, !- Inlet Port
  {d040e58a-85b3-4510-a52d-17e866c0cfeb}; !- Outlet Port

OS:Connection,
  {51dd4e70-9501-4d93-9376-efc55bfc954e}, !- Handle
  {7888df58-831d-4562-966c-81340c596c0c}, !- Source Object
  3,                                      !- Outlet Port
  {73d7699b-38fe-4a72-8360-d541af38601d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7440cbd9-cce6-4a40-92c9-1ef62f310448}, !- Handle
  {73d7699b-38fe-4a72-8360-d541af38601d}, !- Source Object
  6,                                      !- Outlet Port
  {cf9c81b3-a8c0-44e2-9f72-8f9736aea4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d040e58a-85b3-4510-a52d-17e866c0cfeb}, !- Handle
  {cf9c81b3-a8c0-44e2-9f72-8f9736aea4b7}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ced9c3a9-15be-435f-be9f-394d6cc8a4a0}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Heating Coil Controller, !- Name
  {73d7699b-38fe-4a72-8360-d541af38601d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d9636f80-b490-4e64-8c87-eba37ab83449}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.243590004884655,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0908d5e9-3591-4057-a50a-bae396a89cc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {adfbb2f6-8eb4-4fc9-93b5-ca78f89af96e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0908d5e9-3591-4057-a50a-bae396a89cc8}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {adfbb2f6-8eb4-4fc9-93b5-ca78f89af96e}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8d02cf74-634b-4111-ac89-69422b37bf1c}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.243590004884655,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {558a2387-20e3-4502-9924-4fb848ac0997}, !- Air Inlet Node Name
  {050d9278-7a56-487e-b3e0-f2f36f42df28}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d9636f80-b490-4e64-8c87-eba37ab83449}, !- Supply Air Fan Name
  {62acdd49-75b4-4c0e-9e5a-559f254e9955}, !- Cooling Coil Name
  0.000137805928686795,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {73d7699b-38fe-4a72-8360-d541af38601d}, !- Heating Coil Name
  4.68047087684886e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {856f28d3-7fd0-406e-bbf6-40ebd6db27ae}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Inlet Air Node, !- Name
  {edf1f72b-d2fc-4573-80d2-1a41c0648965}, !- Inlet Port
  {558a2387-20e3-4502-9924-4fb848ac0997}; !- Outlet Port

OS:Connection,
  {edf1f72b-d2fc-4573-80d2-1a41c0648965}, !- Handle
  {9ebec2d5-7e4e-4319-9af5-f2fd6002c3a8}, !- Source Object
  2,                                      !- Outlet Port
  {856f28d3-7fd0-406e-bbf6-40ebd6db27ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558a2387-20e3-4502-9924-4fb848ac0997}, !- Handle
  {856f28d3-7fd0-406e-bbf6-40ebd6db27ae}, !- Source Object
  3,                                      !- Outlet Port
  {8d02cf74-634b-4111-ac89-69422b37bf1c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e1dd368e-6e2a-457a-aac8-a21e220ec931}, !- Handle
  Zone LargeHotel Banquet C end_a - Story ground FCU Outlet Air Node, !- Name
  {050d9278-7a56-487e-b3e0-f2f36f42df28}, !- Inlet Port
  {0ff69b1a-1a47-4b10-81fc-5b088149caee}; !- Outlet Port

OS:Connection,
  {0ff69b1a-1a47-4b10-81fc-5b088149caee}, !- Handle
  {e1dd368e-6e2a-457a-aac8-a21e220ec931}, !- Source Object
  3,                                      !- Outlet Port
  {7252716b-b186-423e-a16c-6897bb48abe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {050d9278-7a56-487e-b3e0-f2f36f42df28}, !- Handle
  {8d02cf74-634b-4111-ac89-69422b37bf1c}, !- Source Object
  10,                                     !- Outlet Port
  {e1dd368e-6e2a-457a-aac8-a21e220ec931}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d19d3cbc-2ac0-41bc-8d60-9ec45e0c5380}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  5.2328887729446e-05,                    !- Design Water Flow Rate {m3/s}
  0.0937302507534229,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6889040337203,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00896286358746348,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {54689de4-5f85-4707-bc82-8406cebaadf1}, !- Water Inlet Node Name
  {999b6422-4d25-429b-b5d4-0b9219d73644}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {24bceb15-bae4-49b4-8f54-2d63cb8abff7}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {1cb6f94e-24ee-4190-9df7-4b637ea1d9a9}, !- Inlet Port
  {54689de4-5f85-4707-bc82-8406cebaadf1}; !- Outlet Port

OS:Connection,
  {1cb6f94e-24ee-4190-9df7-4b637ea1d9a9}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  23,                                     !- Outlet Port
  {24bceb15-bae4-49b4-8f54-2d63cb8abff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7280ee-bf8c-4004-901e-328cdd45a5db}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {999b6422-4d25-429b-b5d4-0b9219d73644}, !- Inlet Port
  {9a2477c3-52f9-4d76-9234-6ba73ac080a6}; !- Outlet Port

OS:Connection,
  {54689de4-5f85-4707-bc82-8406cebaadf1}, !- Handle
  {24bceb15-bae4-49b4-8f54-2d63cb8abff7}, !- Source Object
  3,                                      !- Outlet Port
  {d19d3cbc-2ac0-41bc-8d60-9ec45e0c5380}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {999b6422-4d25-429b-b5d4-0b9219d73644}, !- Handle
  {d19d3cbc-2ac0-41bc-8d60-9ec45e0c5380}, !- Source Object
  11,                                     !- Outlet Port
  {2b7280ee-bf8c-4004-901e-328cdd45a5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2477c3-52f9-4d76-9234-6ba73ac080a6}, !- Handle
  {2b7280ee-bf8c-4004-901e-328cdd45a5db}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2fbfddd4-fc79-4302-b3ac-77eb1a66015f}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Cooling Coil Controller, !- Name
  {d19d3cbc-2ac0-41bc-8d60-9ec45e0c5380}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {39997063-69b9-4110-96bc-768acc44b6aa}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  20.1441434254176,                       !- U-Factor Times Area Value {W/K}
  1.94221523943063e-05,                   !- Maximum Water Flow Rate {m3/s}
  {dae62a31-08da-411c-a318-3e268b0f4fc2}, !- Water Inlet Node Name
  {cf6d7e4f-28c6-42a5-b07f-5d5ff7d0d90b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  887.957500884808,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7bbd0709-7013-48bd-a2f7-936d5c36cd49}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c90dbe63-d82b-4d98-92e2-60e11c17648e}, !- Inlet Port
  {dae62a31-08da-411c-a318-3e268b0f4fc2}; !- Outlet Port

OS:Connection,
  {c90dbe63-d82b-4d98-92e2-60e11c17648e}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  23,                                     !- Outlet Port
  {7bbd0709-7013-48bd-a2f7-936d5c36cd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f3c3735-2ea8-46e8-be6f-ebbde63de54e}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {cf6d7e4f-28c6-42a5-b07f-5d5ff7d0d90b}, !- Inlet Port
  {7a6e6d1f-249d-4beb-ac9f-d9a3b7374619}; !- Outlet Port

OS:Connection,
  {dae62a31-08da-411c-a318-3e268b0f4fc2}, !- Handle
  {7bbd0709-7013-48bd-a2f7-936d5c36cd49}, !- Source Object
  3,                                      !- Outlet Port
  {39997063-69b9-4110-96bc-768acc44b6aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf6d7e4f-28c6-42a5-b07f-5d5ff7d0d90b}, !- Handle
  {39997063-69b9-4110-96bc-768acc44b6aa}, !- Source Object
  6,                                      !- Outlet Port
  {9f3c3735-2ea8-46e8-be6f-ebbde63de54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6e6d1f-249d-4beb-ac9f-d9a3b7374619}, !- Handle
  {9f3c3735-2ea8-46e8-be6f-ebbde63de54e}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ec13cd5-3080-4ee9-9984-ea4d5e44cca0}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Heating Coil Controller, !- Name
  {39997063-69b9-4110-96bc-768acc44b6aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {63b6fab9-0e73-426e-b13a-943d837f94b0}, !- Handle
  Zone LargeHotel Cafe A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0937302507534229,                     !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1d9134b-d05b-424b-be93-22910c950b9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a57bee6-b64e-4ef2-a5df-9b069efaba56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b1d9134b-d05b-424b-be93-22910c950b9e}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a57bee6-b64e-4ef2-a5df-9b069efaba56}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fb79ba3b-e115-4351-92c8-0b448b32a8a8}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0937302507534229,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3a9575de-3ef4-4f41-8a4f-111cddca4141}, !- Air Inlet Node Name
  {e7905c40-a7a7-4021-bfd5-f6079a0f43aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {63b6fab9-0e73-426e-b13a-943d837f94b0}, !- Supply Air Fan Name
  {d19d3cbc-2ac0-41bc-8d60-9ec45e0c5380}, !- Cooling Coil Name
  5.2328887729446e-05,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {39997063-69b9-4110-96bc-768acc44b6aa}, !- Heating Coil Name
  1.94221523943063e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1f472c81-49a0-47e2-ad04-7a3079ad580a}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Inlet Air Node, !- Name
  {3c70554f-234a-412a-a579-c82ad60ee624}, !- Inlet Port
  {3a9575de-3ef4-4f41-8a4f-111cddca4141}; !- Outlet Port

OS:Connection,
  {3c70554f-234a-412a-a579-c82ad60ee624}, !- Handle
  {828590ff-6642-45b3-9a0b-54092905cfa1}, !- Source Object
  2,                                      !- Outlet Port
  {1f472c81-49a0-47e2-ad04-7a3079ad580a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9575de-3ef4-4f41-8a4f-111cddca4141}, !- Handle
  {1f472c81-49a0-47e2-ad04-7a3079ad580a}, !- Source Object
  3,                                      !- Outlet Port
  {fb79ba3b-e115-4351-92c8-0b448b32a8a8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6c3f480a-1d19-420c-8e2b-5cd7502250a4}, !- Handle
  Zone LargeHotel Cafe A  - Story ground FCU Outlet Air Node, !- Name
  {e7905c40-a7a7-4021-bfd5-f6079a0f43aa}, !- Inlet Port
  {2f1e1a41-daf7-4d38-965d-b501fd56379a}; !- Outlet Port

OS:Connection,
  {2f1e1a41-daf7-4d38-965d-b501fd56379a}, !- Handle
  {6c3f480a-1d19-420c-8e2b-5cd7502250a4}, !- Source Object
  3,                                      !- Outlet Port
  {ecb73d62-31f2-420d-ad4e-8bdb45c439ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7905c40-a7a7-4021-bfd5-f6079a0f43aa}, !- Handle
  {fb79ba3b-e115-4351-92c8-0b448b32a8a8}, !- Source Object
  10,                                     !- Outlet Port
  {6c3f480a-1d19-420c-8e2b-5cd7502250a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {32f15ca5-0a80-444d-9d7a-a34673552bb8}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  8.71664343592174e-05,                   !- Design Water Flow Rate {m3/s}
  0.158621425159029,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6889666109886,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00888060856222083,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b56d048d-48ef-4f9e-9d4f-40d5a4a8a702}, !- Water Inlet Node Name
  {546ca7fe-8892-44eb-8693-a07c0b30caa0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5c4bb1d8-a85b-4fe2-afa1-d318ceb87d4f}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {52593fb4-15c9-40ec-a5c2-56ee24028a65}, !- Inlet Port
  {b56d048d-48ef-4f9e-9d4f-40d5a4a8a702}; !- Outlet Port

OS:Connection,
  {52593fb4-15c9-40ec-a5c2-56ee24028a65}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  24,                                     !- Outlet Port
  {5c4bb1d8-a85b-4fe2-afa1-d318ceb87d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0166d2f2-7eca-4e85-a317-792288d60e5b}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {546ca7fe-8892-44eb-8693-a07c0b30caa0}, !- Inlet Port
  {349ba8fb-049d-4dbe-ba6d-f87527402680}; !- Outlet Port

OS:Connection,
  {b56d048d-48ef-4f9e-9d4f-40d5a4a8a702}, !- Handle
  {5c4bb1d8-a85b-4fe2-afa1-d318ceb87d4f}, !- Source Object
  3,                                      !- Outlet Port
  {32f15ca5-0a80-444d-9d7a-a34673552bb8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {546ca7fe-8892-44eb-8693-a07c0b30caa0}, !- Handle
  {32f15ca5-0a80-444d-9d7a-a34673552bb8}, !- Source Object
  11,                                     !- Outlet Port
  {0166d2f2-7eca-4e85-a317-792288d60e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349ba8fb-049d-4dbe-ba6d-f87527402680}, !- Handle
  {0166d2f2-7eca-4e85-a317-792288d60e5b}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e328c167-1a80-4e82-8ab3-e94126d15e2e}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Cooling Coil Controller, !- Name
  {32f15ca5-0a80-444d-9d7a-a34673552bb8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2ae35bc8-9f9d-4cb1-a458-a2f2c8b866ec}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  53.2636694221569,                       !- U-Factor Times Area Value {W/K}
  5.13691364398189e-05,                   !- Maximum Water Flow Rate {m3/s}
  {60651438-b30f-4467-92c9-07c49b3eb2d7}, !- Water Inlet Node Name
  {bd34ba59-57bf-4931-ab73-c16d6fa0a4e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2348.53527506479,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a00ec77-d3c2-458b-b745-867ad14f2541}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {4891bdfe-b44d-40e6-b255-9ec20df677d7}, !- Inlet Port
  {60651438-b30f-4467-92c9-07c49b3eb2d7}; !- Outlet Port

OS:Connection,
  {4891bdfe-b44d-40e6-b255-9ec20df677d7}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  24,                                     !- Outlet Port
  {5a00ec77-d3c2-458b-b745-867ad14f2541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1858a4ea-f614-4b82-97a5-a0961d470017}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {bd34ba59-57bf-4931-ab73-c16d6fa0a4e3}, !- Inlet Port
  {cea36d67-79ff-426c-92c1-543ea2a297f8}; !- Outlet Port

OS:Connection,
  {60651438-b30f-4467-92c9-07c49b3eb2d7}, !- Handle
  {5a00ec77-d3c2-458b-b745-867ad14f2541}, !- Source Object
  3,                                      !- Outlet Port
  {2ae35bc8-9f9d-4cb1-a458-a2f2c8b866ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd34ba59-57bf-4931-ab73-c16d6fa0a4e3}, !- Handle
  {2ae35bc8-9f9d-4cb1-a458-a2f2c8b866ec}, !- Source Object
  6,                                      !- Outlet Port
  {1858a4ea-f614-4b82-97a5-a0961d470017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea36d67-79ff-426c-92c1-543ea2a297f8}, !- Handle
  {1858a4ea-f614-4b82-97a5-a0961d470017}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c05e9b53-2b3d-4167-b433-131a2bace023}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Heating Coil Controller, !- Name
  {2ae35bc8-9f9d-4cb1-a458-a2f2c8b866ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e1454053-03c6-46b5-9db6-b8146b0e31f7}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.158621425159029,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19e06c6f-8ca4-4084-b696-62c72716c272}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a3a6bad1-d8ee-4221-84a0-a647147bd0e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {19e06c6f-8ca4-4084-b696-62c72716c272}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a3a6bad1-d8ee-4221-84a0-a647147bd0e0}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {64b25226-7050-42fa-86ef-4ceae770c50a}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.158621425159029,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a2844d02-417d-4b19-ba76-da09167a4c77}, !- Air Inlet Node Name
  {3e6512b0-2694-4ed4-b951-7f94db9ca6df}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e1454053-03c6-46b5-9db6-b8146b0e31f7}, !- Supply Air Fan Name
  {32f15ca5-0a80-444d-9d7a-a34673552bb8}, !- Cooling Coil Name
  8.71664343592174e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2ae35bc8-9f9d-4cb1-a458-a2f2c8b866ec}, !- Heating Coil Name
  5.13691364398189e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {88c4ec73-c39a-4bb9-aded-f56727e5dea3}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Inlet Air Node, !- Name
  {f953c697-9e1a-4b4a-be49-a3e619b03a4a}, !- Inlet Port
  {a2844d02-417d-4b19-ba76-da09167a4c77}; !- Outlet Port

OS:Connection,
  {f953c697-9e1a-4b4a-be49-a3e619b03a4a}, !- Handle
  {50a1dbc6-85a3-490d-9f7d-fcd54b1398e6}, !- Source Object
  2,                                      !- Outlet Port
  {88c4ec73-c39a-4bb9-aded-f56727e5dea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2844d02-417d-4b19-ba76-da09167a4c77}, !- Handle
  {88c4ec73-c39a-4bb9-aded-f56727e5dea3}, !- Source Object
  3,                                      !- Outlet Port
  {64b25226-7050-42fa-86ef-4ceae770c50a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c7166732-befd-4222-a382-df9811ce4d96}, !- Handle
  Zone LargeHotel Cafe A end_b - Story ground FCU Outlet Air Node, !- Name
  {3e6512b0-2694-4ed4-b951-7f94db9ca6df}, !- Inlet Port
  {34b63395-2678-4198-a88f-33f714a8b18b}; !- Outlet Port

OS:Connection,
  {34b63395-2678-4198-a88f-33f714a8b18b}, !- Handle
  {c7166732-befd-4222-a382-df9811ce4d96}, !- Source Object
  3,                                      !- Outlet Port
  {a16cc35d-f61f-4f41-80fc-e5f2b69b21b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e6512b0-2694-4ed4-b951-7f94db9ca6df}, !- Handle
  {64b25226-7050-42fa-86ef-4ceae770c50a}, !- Source Object
  10,                                     !- Outlet Port
  {c7166732-befd-4222-a382-df9811ce4d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a8cc35e5-187d-4117-9b04-b0993cd48ffc}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00032598587569625,                    !- Design Water Flow Rate {m3/s}
  0.56766029279234,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6873472932169,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00911326946322753,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {86ee1bf2-2aab-4a22-bd68-6a699a79662e}, !- Water Inlet Node Name
  {7e30c6d1-e9e4-4e70-b791-0bc6f6ca6717}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3b9ebdac-9b3b-4171-a753-1f5636b1a9f1}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {17dc9d75-e27a-4133-b782-9bc1925eb1a5}, !- Inlet Port
  {86ee1bf2-2aab-4a22-bd68-6a699a79662e}; !- Outlet Port

OS:Connection,
  {17dc9d75-e27a-4133-b782-9bc1925eb1a5}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  25,                                     !- Outlet Port
  {3b9ebdac-9b3b-4171-a753-1f5636b1a9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feeac224-e28a-4f5b-89fc-c0bd52bf2c97}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {7e30c6d1-e9e4-4e70-b791-0bc6f6ca6717}, !- Inlet Port
  {d02d3955-d61e-49db-93f4-f9920bd805f8}; !- Outlet Port

OS:Connection,
  {86ee1bf2-2aab-4a22-bd68-6a699a79662e}, !- Handle
  {3b9ebdac-9b3b-4171-a753-1f5636b1a9f1}, !- Source Object
  3,                                      !- Outlet Port
  {a8cc35e5-187d-4117-9b04-b0993cd48ffc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7e30c6d1-e9e4-4e70-b791-0bc6f6ca6717}, !- Handle
  {a8cc35e5-187d-4117-9b04-b0993cd48ffc}, !- Source Object
  11,                                     !- Outlet Port
  {feeac224-e28a-4f5b-89fc-c0bd52bf2c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02d3955-d61e-49db-93f4-f9920bd805f8}, !- Handle
  {feeac224-e28a-4f5b-89fc-c0bd52bf2c97}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bb074282-a303-402b-8034-2cf0692234d8}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Cooling Coil Controller, !- Name
  {a8cc35e5-187d-4117-9b04-b0993cd48ffc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dd2843db-2353-40f4-9d1f-5f3e2abff736}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  149.625996391878,                       !- U-Factor Times Area Value {W/K}
  0.000144182568518364,                   !- Maximum Water Flow Rate {m3/s}
  {2ca2fbfb-7d17-448f-bf34-c06f616ff5cb}, !- Water Inlet Node Name
  {82c3bece-c424-44a6-8af4-ad7bbc67356c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6591.85401357736,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29c45bee-39de-46a1-9e9f-294c10e90b35}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {9d692d3f-1f98-455c-8e68-06d4bb3bc353}, !- Inlet Port
  {2ca2fbfb-7d17-448f-bf34-c06f616ff5cb}; !- Outlet Port

OS:Connection,
  {9d692d3f-1f98-455c-8e68-06d4bb3bc353}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  25,                                     !- Outlet Port
  {29c45bee-39de-46a1-9e9f-294c10e90b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe704f58-8da9-459d-885b-4f25214f5f3b}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {82c3bece-c424-44a6-8af4-ad7bbc67356c}, !- Inlet Port
  {0a43389f-186a-44a3-8c64-da262d5df288}; !- Outlet Port

OS:Connection,
  {2ca2fbfb-7d17-448f-bf34-c06f616ff5cb}, !- Handle
  {29c45bee-39de-46a1-9e9f-294c10e90b35}, !- Source Object
  3,                                      !- Outlet Port
  {dd2843db-2353-40f4-9d1f-5f3e2abff736}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82c3bece-c424-44a6-8af4-ad7bbc67356c}, !- Handle
  {dd2843db-2353-40f4-9d1f-5f3e2abff736}, !- Source Object
  6,                                      !- Outlet Port
  {fe704f58-8da9-459d-885b-4f25214f5f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a43389f-186a-44a3-8c64-da262d5df288}, !- Handle
  {fe704f58-8da9-459d-885b-4f25214f5f3b}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3695cd29-7713-4763-8397-ece5bdb991d2}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Heating Coil Controller, !- Name
  {dd2843db-2353-40f4-9d1f-5f3e2abff736}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {beba709f-1dec-4352-b8b5-21f03c10e9e5}, !- Handle
  Zone LargeHotel Cafe B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.56766029279234,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0c1248d-6512-4274-9261-924b06b65dfb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63276249-c18f-4daa-8992-a21b17929988}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d0c1248d-6512-4274-9261-924b06b65dfb}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63276249-c18f-4daa-8992-a21b17929988}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3b9b5deb-fd56-4b2a-85ba-82755fc6233f}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.56766029279234,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {931c4947-1186-41e0-98a0-6b9b90f8576b}, !- Air Inlet Node Name
  {920b33db-798b-49d5-b65c-d49cac439857}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {beba709f-1dec-4352-b8b5-21f03c10e9e5}, !- Supply Air Fan Name
  {a8cc35e5-187d-4117-9b04-b0993cd48ffc}, !- Cooling Coil Name
  0.00032598587569625,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dd2843db-2353-40f4-9d1f-5f3e2abff736}, !- Heating Coil Name
  0.000144182568518364,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0b02e2c6-646a-4765-996a-d354322bcab2}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Inlet Air Node, !- Name
  {4a7a4c8f-1d6f-4150-a897-704b87f4cf6b}, !- Inlet Port
  {931c4947-1186-41e0-98a0-6b9b90f8576b}; !- Outlet Port

OS:Connection,
  {4a7a4c8f-1d6f-4150-a897-704b87f4cf6b}, !- Handle
  {23269c27-2770-4a9d-8e2a-12783da433f1}, !- Source Object
  2,                                      !- Outlet Port
  {0b02e2c6-646a-4765-996a-d354322bcab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931c4947-1186-41e0-98a0-6b9b90f8576b}, !- Handle
  {0b02e2c6-646a-4765-996a-d354322bcab2}, !- Source Object
  3,                                      !- Outlet Port
  {3b9b5deb-fd56-4b2a-85ba-82755fc6233f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7addabcd-3911-470a-bc78-0457150c393a}, !- Handle
  Zone LargeHotel Cafe B  - Story ground FCU Outlet Air Node, !- Name
  {920b33db-798b-49d5-b65c-d49cac439857}, !- Inlet Port
  {dfa4805d-b659-4767-b7c3-66979bfc99e9}; !- Outlet Port

OS:Connection,
  {dfa4805d-b659-4767-b7c3-66979bfc99e9}, !- Handle
  {7addabcd-3911-470a-bc78-0457150c393a}, !- Source Object
  3,                                      !- Outlet Port
  {0283a97e-04e1-4b46-89c7-43ea57ad95f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {920b33db-798b-49d5-b65c-d49cac439857}, !- Handle
  {3b9b5deb-fd56-4b2a-85ba-82755fc6233f}, !- Source Object
  10,                                     !- Outlet Port
  {7addabcd-3911-470a-bc78-0457150c393a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6dd8e4e5-daa2-4cb1-a633-50465ba362c1}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000554123456114868,                   !- Design Water Flow Rate {m3/s}
  0.983493154402778,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6872750368522,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00901164443342647,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c278dd97-9c1c-473f-bc45-557819133efa}, !- Water Inlet Node Name
  {09cc8b60-c40d-4ec0-a373-41c42dd9eafc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2796856b-f25d-42ae-a521-213009e8e21e}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {c05028e0-9078-48bf-8e64-322fb04bfbf9}, !- Inlet Port
  {c278dd97-9c1c-473f-bc45-557819133efa}; !- Outlet Port

OS:Connection,
  {c05028e0-9078-48bf-8e64-322fb04bfbf9}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  26,                                     !- Outlet Port
  {2796856b-f25d-42ae-a521-213009e8e21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf4f20ac-7661-464c-a4c0-beeb924666d6}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {09cc8b60-c40d-4ec0-a373-41c42dd9eafc}, !- Inlet Port
  {bec47f93-13c8-49b6-b266-39efffc0f628}; !- Outlet Port

OS:Connection,
  {c278dd97-9c1c-473f-bc45-557819133efa}, !- Handle
  {2796856b-f25d-42ae-a521-213009e8e21e}, !- Source Object
  3,                                      !- Outlet Port
  {6dd8e4e5-daa2-4cb1-a633-50465ba362c1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {09cc8b60-c40d-4ec0-a373-41c42dd9eafc}, !- Handle
  {6dd8e4e5-daa2-4cb1-a633-50465ba362c1}, !- Source Object
  11,                                     !- Outlet Port
  {cf4f20ac-7661-464c-a4c0-beeb924666d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec47f93-13c8-49b6-b266-39efffc0f628}, !- Handle
  {cf4f20ac-7661-464c-a4c0-beeb924666d6}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3502f6ae-6b32-41b0-b8b4-71aa133ca2f2}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Cooling Coil Controller, !- Name
  {6dd8e4e5-daa2-4cb1-a633-50465ba362c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {13484fa7-4386-49b8-9e90-7b6dc8fe7685}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  255.426562070766,                       !- U-Factor Times Area Value {W/K}
  0.000246266909798083,                   !- Maximum Water Flow Rate {m3/s}
  {47e23d71-23c3-4a35-936c-dee138c780eb}, !- Water Inlet Node Name
  {53500291-cc25-4c46-9da0-a20e11a8ef43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11259.0275956766,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {68440c1a-fac9-481c-a72b-36d38ad1538f}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {488cad09-050b-4811-b5f3-456e78f8226b}, !- Inlet Port
  {47e23d71-23c3-4a35-936c-dee138c780eb}; !- Outlet Port

OS:Connection,
  {488cad09-050b-4811-b5f3-456e78f8226b}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  26,                                     !- Outlet Port
  {68440c1a-fac9-481c-a72b-36d38ad1538f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edd41516-5f7f-410a-87bd-e4fb33af693d}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {53500291-cc25-4c46-9da0-a20e11a8ef43}, !- Inlet Port
  {14b2a68d-d3a8-4451-a8b8-39fddfe56e27}; !- Outlet Port

OS:Connection,
  {47e23d71-23c3-4a35-936c-dee138c780eb}, !- Handle
  {68440c1a-fac9-481c-a72b-36d38ad1538f}, !- Source Object
  3,                                      !- Outlet Port
  {13484fa7-4386-49b8-9e90-7b6dc8fe7685}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53500291-cc25-4c46-9da0-a20e11a8ef43}, !- Handle
  {13484fa7-4386-49b8-9e90-7b6dc8fe7685}, !- Source Object
  6,                                      !- Outlet Port
  {edd41516-5f7f-410a-87bd-e4fb33af693d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b2a68d-d3a8-4451-a8b8-39fddfe56e27}, !- Handle
  {edd41516-5f7f-410a-87bd-e4fb33af693d}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3dc19932-51a1-4744-a065-cbebbe052a75}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Heating Coil Controller, !- Name
  {13484fa7-4386-49b8-9e90-7b6dc8fe7685}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8e3bc518-c4c3-43ac-bf04-b4657cbb4b20}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.983493154402778,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9a0d8a9-1c1a-4444-8064-46de5294d1ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67e52e11-4f3e-4a1b-988b-98444f78666f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f9a0d8a9-1c1a-4444-8064-46de5294d1ab}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67e52e11-4f3e-4a1b-988b-98444f78666f}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b2e32c16-7d1d-4839-9a15-50792579c305}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.983493154402778,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {639ff8c7-ef4b-436d-9c0d-3bd93ced2f94}, !- Air Inlet Node Name
  {656564c6-90bb-4447-914b-85a39bfc093c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8e3bc518-c4c3-43ac-bf04-b4657cbb4b20}, !- Supply Air Fan Name
  {6dd8e4e5-daa2-4cb1-a633-50465ba362c1}, !- Cooling Coil Name
  0.000554123456114868,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {13484fa7-4386-49b8-9e90-7b6dc8fe7685}, !- Heating Coil Name
  0.000246266909798083,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5f7fe37b-a8ce-4a3c-951f-4132e4c77c7a}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Inlet Air Node, !- Name
  {5ec16481-a37f-4e6a-b6af-88b915777591}, !- Inlet Port
  {639ff8c7-ef4b-436d-9c0d-3bd93ced2f94}; !- Outlet Port

OS:Connection,
  {5ec16481-a37f-4e6a-b6af-88b915777591}, !- Handle
  {8930905f-a4b3-4013-9b93-8f4c911d890c}, !- Source Object
  2,                                      !- Outlet Port
  {5f7fe37b-a8ce-4a3c-951f-4132e4c77c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639ff8c7-ef4b-436d-9c0d-3bd93ced2f94}, !- Handle
  {5f7fe37b-a8ce-4a3c-951f-4132e4c77c7a}, !- Source Object
  3,                                      !- Outlet Port
  {b2e32c16-7d1d-4839-9a15-50792579c305}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {848e943a-cb3b-4b00-821d-db39ef0622e3}, !- Handle
  Zone LargeHotel Cafe B end_b - Story ground FCU Outlet Air Node, !- Name
  {656564c6-90bb-4447-914b-85a39bfc093c}, !- Inlet Port
  {c0b89575-fcbd-4632-bf19-efdfec4b88f5}; !- Outlet Port

OS:Connection,
  {c0b89575-fcbd-4632-bf19-efdfec4b88f5}, !- Handle
  {848e943a-cb3b-4b00-821d-db39ef0622e3}, !- Source Object
  3,                                      !- Outlet Port
  {e9d45298-b63f-4175-9d6b-ed87ed2ec645}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {656564c6-90bb-4447-914b-85a39bfc093c}, !- Handle
  {b2e32c16-7d1d-4839-9a15-50792579c305}, !- Source Object
  10,                                     !- Outlet Port
  {848e943a-cb3b-4b00-821d-db39ef0622e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {45763ecf-4a4b-4761-b947-2c91c6578040}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  5.34471175078025e-05,                   !- Design Water Flow Rate {m3/s}
  0.0962824560933228,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6887786443877,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00893304293740168,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {997f7eaa-27d1-4c0d-ad4e-5019028702ad}, !- Water Inlet Node Name
  {ba1a3319-638d-4ed4-96f2-d76bb25159e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {602a951c-74fb-41cf-a413-ed0836407c60}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {74dc8f94-e2d7-4c88-8af2-de40b943d36f}, !- Inlet Port
  {997f7eaa-27d1-4c0d-ad4e-5019028702ad}; !- Outlet Port

OS:Connection,
  {74dc8f94-e2d7-4c88-8af2-de40b943d36f}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  27,                                     !- Outlet Port
  {602a951c-74fb-41cf-a413-ed0836407c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c5a295-2a2d-42cb-a117-ceda9ca7b539}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {ba1a3319-638d-4ed4-96f2-d76bb25159e6}, !- Inlet Port
  {9b363096-c7e3-419c-9ae4-fdf5e1660096}; !- Outlet Port

OS:Connection,
  {997f7eaa-27d1-4c0d-ad4e-5019028702ad}, !- Handle
  {602a951c-74fb-41cf-a413-ed0836407c60}, !- Source Object
  3,                                      !- Outlet Port
  {45763ecf-4a4b-4761-b947-2c91c6578040}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ba1a3319-638d-4ed4-96f2-d76bb25159e6}, !- Handle
  {45763ecf-4a4b-4761-b947-2c91c6578040}, !- Source Object
  11,                                     !- Outlet Port
  {08c5a295-2a2d-42cb-a117-ceda9ca7b539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b363096-c7e3-419c-9ae4-fdf5e1660096}, !- Handle
  {08c5a295-2a2d-42cb-a117-ceda9ca7b539}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b897a981-1f18-40f1-9bdb-0c4d80d4a495}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Cooling Coil Controller, !- Name
  {45763ecf-4a4b-4761-b947-2c91c6578040}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f52e961f-a5c3-4c0a-a849-6579f8920b73}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
