  20.1821908466841,                       !- U-Factor Times Area Value {W/K}
  1.94588627893039e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b977bdcb-12e6-4e8d-ba31-84d9bf28e138}, !- Water Inlet Node Name
  {7e09cbaa-a1c3-47b0-b874-0c4f269bd2b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  889.635856091628,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2b28148-0d4e-4c62-a985-98b0f3899991}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {0092cde0-f6f0-4085-a08b-54bfe6ce7599}, !- Inlet Port
  {b977bdcb-12e6-4e8d-ba31-84d9bf28e138}; !- Outlet Port

OS:Connection,
  {0092cde0-f6f0-4085-a08b-54bfe6ce7599}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  27,                                     !- Outlet Port
  {c2b28148-0d4e-4c62-a985-98b0f3899991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0c4e9cd-8267-4d2c-ab04-465abf8b0f4f}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {7e09cbaa-a1c3-47b0-b874-0c4f269bd2b4}, !- Inlet Port
  {7191f041-0b90-48eb-a7a2-16492d1148a6}; !- Outlet Port

OS:Connection,
  {b977bdcb-12e6-4e8d-ba31-84d9bf28e138}, !- Handle
  {c2b28148-0d4e-4c62-a985-98b0f3899991}, !- Source Object
  3,                                      !- Outlet Port
  {f52e961f-a5c3-4c0a-a849-6579f8920b73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7e09cbaa-a1c3-47b0-b874-0c4f269bd2b4}, !- Handle
  {f52e961f-a5c3-4c0a-a849-6579f8920b73}, !- Source Object
  6,                                      !- Outlet Port
  {b0c4e9cd-8267-4d2c-ab04-465abf8b0f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7191f041-0b90-48eb-a7a2-16492d1148a6}, !- Handle
  {b0c4e9cd-8267-4d2c-ab04-465abf8b0f4f}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c142ceb-a6c3-4f7b-bfe0-209df8e58b4b}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Heating Coil Controller, !- Name
  {f52e961f-a5c3-4c0a-a849-6579f8920b73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {596e4083-5e29-4153-8beb-b3cca9818be8}, !- Handle
  Zone LargeHotel Cafe C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0962824560933228,                     !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c26aa12-73c2-4187-b07a-69d5a8bf4bd3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {747c4254-ca24-490f-9cd2-75004c2cb161}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3c26aa12-73c2-4187-b07a-69d5a8bf4bd3}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {747c4254-ca24-490f-9cd2-75004c2cb161}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d8d2d406-c7e4-4bf6-b0cd-0e17dda22144}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0962824560933228,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fbbe0b5c-6e01-41b1-b482-b1f403e8217f}, !- Air Inlet Node Name
  {f45a7c23-a8c1-4f95-9ba0-260f3c18d3ab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {596e4083-5e29-4153-8beb-b3cca9818be8}, !- Supply Air Fan Name
  {45763ecf-4a4b-4761-b947-2c91c6578040}, !- Cooling Coil Name
  5.34471175078025e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f52e961f-a5c3-4c0a-a849-6579f8920b73}, !- Heating Coil Name
  1.94588627893039e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5c3c4e4e-6e14-4d1b-a080-b146a43a4514}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Inlet Air Node, !- Name
  {15ce8270-82e6-4046-8a3e-1894310773a5}, !- Inlet Port
  {fbbe0b5c-6e01-41b1-b482-b1f403e8217f}; !- Outlet Port

OS:Connection,
  {15ce8270-82e6-4046-8a3e-1894310773a5}, !- Handle
  {22ac6730-5c11-4c73-b362-8ecb277bf867}, !- Source Object
  2,                                      !- Outlet Port
  {5c3c4e4e-6e14-4d1b-a080-b146a43a4514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbe0b5c-6e01-41b1-b482-b1f403e8217f}, !- Handle
  {5c3c4e4e-6e14-4d1b-a080-b146a43a4514}, !- Source Object
  3,                                      !- Outlet Port
  {d8d2d406-c7e4-4bf6-b0cd-0e17dda22144}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c36fbccf-ee52-4343-a184-555fed4ae2e6}, !- Handle
  Zone LargeHotel Cafe C  - Story ground FCU Outlet Air Node, !- Name
  {f45a7c23-a8c1-4f95-9ba0-260f3c18d3ab}, !- Inlet Port
  {15880dce-2b74-4537-abd7-8de07e3915b8}; !- Outlet Port

OS:Connection,
  {15880dce-2b74-4537-abd7-8de07e3915b8}, !- Handle
  {c36fbccf-ee52-4343-a184-555fed4ae2e6}, !- Source Object
  3,                                      !- Outlet Port
  {b1be5142-c9cb-4714-bbfb-1a69af74fcfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f45a7c23-a8c1-4f95-9ba0-260f3c18d3ab}, !- Handle
  {d8d2d406-c7e4-4bf6-b0cd-0e17dda22144}, !- Source Object
  10,                                     !- Outlet Port
  {c36fbccf-ee52-4343-a184-555fed4ae2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4afb165b-5646-4050-b271-7743f80ff683}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  9.36210830100039e-05,                   !- Design Water Flow Rate {m3/s}
  0.171021393665919,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6890186786813,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00886087536850226,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6eeaa278-c994-4e4e-a3cc-ee823759f0e3}, !- Water Inlet Node Name
  {31ddad36-d7c2-4872-b15f-22b4102dccd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d4453247-fc59-43cf-988f-decd4ea2628a}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {9c931cd9-cc06-4708-8257-a8eb19d742d5}, !- Inlet Port
  {6eeaa278-c994-4e4e-a3cc-ee823759f0e3}; !- Outlet Port

OS:Connection,
  {9c931cd9-cc06-4708-8257-a8eb19d742d5}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  28,                                     !- Outlet Port
  {d4453247-fc59-43cf-988f-decd4ea2628a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7702716d-9a70-4b34-948b-898f0452d732}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {31ddad36-d7c2-4872-b15f-22b4102dccd8}, !- Inlet Port
  {b104044e-3234-4c1a-b52b-42ef4ad50d00}; !- Outlet Port

OS:Connection,
  {6eeaa278-c994-4e4e-a3cc-ee823759f0e3}, !- Handle
  {d4453247-fc59-43cf-988f-decd4ea2628a}, !- Source Object
  3,                                      !- Outlet Port
  {4afb165b-5646-4050-b271-7743f80ff683}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {31ddad36-d7c2-4872-b15f-22b4102dccd8}, !- Handle
  {4afb165b-5646-4050-b271-7743f80ff683}, !- Source Object
  11,                                     !- Outlet Port
  {7702716d-9a70-4b34-948b-898f0452d732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b104044e-3234-4c1a-b52b-42ef4ad50d00}, !- Handle
  {7702716d-9a70-4b34-948b-898f0452d732}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a932bb3-0a68-45dd-8458-49bea7a44ebf}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Cooling Coil Controller, !- Name
  {4afb165b-5646-4050-b271-7743f80ff683}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {684f05ea-5c30-410e-a4cf-cfafed9397d1}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  53.3249123587861,                       !- U-Factor Times Area Value {W/K}
  5.14282443209909e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a698e8f8-9268-4584-91b3-d86d6b0aa457}, !- Water Inlet Node Name
  {8b612241-a7f9-4e57-9531-4df595f4f496}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2351.23761646252,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c8a4d8ae-2352-4dc8-aec8-fb423ba553a6}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {c647684b-1cde-4330-81f5-eb011cf05b1b}, !- Inlet Port
  {a698e8f8-9268-4584-91b3-d86d6b0aa457}; !- Outlet Port

OS:Connection,
  {c647684b-1cde-4330-81f5-eb011cf05b1b}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  28,                                     !- Outlet Port
  {c8a4d8ae-2352-4dc8-aec8-fb423ba553a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1845e08e-8085-4f6b-b6ae-a3b9c5cb088c}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {8b612241-a7f9-4e57-9531-4df595f4f496}, !- Inlet Port
  {dcee99ca-c71c-40ba-8bc5-a5b351d8dafe}; !- Outlet Port

OS:Connection,
  {a698e8f8-9268-4584-91b3-d86d6b0aa457}, !- Handle
  {c8a4d8ae-2352-4dc8-aec8-fb423ba553a6}, !- Source Object
  3,                                      !- Outlet Port
  {684f05ea-5c30-410e-a4cf-cfafed9397d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b612241-a7f9-4e57-9531-4df595f4f496}, !- Handle
  {684f05ea-5c30-410e-a4cf-cfafed9397d1}, !- Source Object
  6,                                      !- Outlet Port
  {1845e08e-8085-4f6b-b6ae-a3b9c5cb088c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcee99ca-c71c-40ba-8bc5-a5b351d8dafe}, !- Handle
  {1845e08e-8085-4f6b-b6ae-a3b9c5cb088c}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8633615-6223-4f63-8b7b-93cac98d0be5}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Heating Coil Controller, !- Name
  {684f05ea-5c30-410e-a4cf-cfafed9397d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f66b1b2f-df44-4f2b-a114-5bfd3b1bb4d1}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.171021393665919,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34d2943c-e5ff-4051-a485-29ab1584e631}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d66204f8-8fee-458b-90fc-6db4c0c70b5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {34d2943c-e5ff-4051-a485-29ab1584e631}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d66204f8-8fee-458b-90fc-6db4c0c70b5e}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3261616e-99ea-4499-8b70-6acc8b821652}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.171021393665919,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9ce87725-f136-4860-8797-b9003d1c8fa6}, !- Air Inlet Node Name
  {994d0eab-448a-4925-b6d5-45426d4bacc3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f66b1b2f-df44-4f2b-a114-5bfd3b1bb4d1}, !- Supply Air Fan Name
  {4afb165b-5646-4050-b271-7743f80ff683}, !- Cooling Coil Name
  9.36210830100039e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {684f05ea-5c30-410e-a4cf-cfafed9397d1}, !- Heating Coil Name
  5.14282443209909e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {24cfe4fc-82fb-4488-a629-77eb5949bcf4}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Inlet Air Node, !- Name
  {3cee2ab3-5614-473a-80b0-0d28b9de1db2}, !- Inlet Port
  {9ce87725-f136-4860-8797-b9003d1c8fa6}; !- Outlet Port

OS:Connection,
  {3cee2ab3-5614-473a-80b0-0d28b9de1db2}, !- Handle
  {6f8071f7-d894-45ca-af4a-080fb6ad7c52}, !- Source Object
  2,                                      !- Outlet Port
  {24cfe4fc-82fb-4488-a629-77eb5949bcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce87725-f136-4860-8797-b9003d1c8fa6}, !- Handle
  {24cfe4fc-82fb-4488-a629-77eb5949bcf4}, !- Source Object
  3,                                      !- Outlet Port
  {3261616e-99ea-4499-8b70-6acc8b821652}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fd8fa874-97af-45be-b816-668353b2d15c}, !- Handle
  Zone LargeHotel Cafe C end_b - Story ground FCU Outlet Air Node, !- Name
  {994d0eab-448a-4925-b6d5-45426d4bacc3}, !- Inlet Port
  {35cfa78c-a016-4c64-85b5-c801b961887c}; !- Outlet Port

OS:Connection,
  {35cfa78c-a016-4c64-85b5-c801b961887c}, !- Handle
  {fd8fa874-97af-45be-b816-668353b2d15c}, !- Source Object
  3,                                      !- Outlet Port
  {df19427a-c690-45d1-bccc-1b58eeea9087}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {994d0eab-448a-4925-b6d5-45426d4bacc3}, !- Handle
  {3261616e-99ea-4499-8b70-6acc8b821652}, !- Source Object
  10,                                     !- Outlet Port
  {fd8fa874-97af-45be-b816-668353b2d15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {056553d3-6d8b-4c30-9638-a19d443af93d}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000316693124617582,                   !- Design Water Flow Rate {m3/s}
  0.482718869902965,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.669400048988,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00988767444430799,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6b26cc66-1c33-4790-985a-cd49e2a46211}, !- Water Inlet Node Name
  {74a84c2a-af97-4982-9ef6-79892e021d88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e2af5e16-b589-44b4-927a-c7c34bf23e18}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {ace9a41e-7a38-4c8e-9567-4f17e27920ab}, !- Inlet Port
  {6b26cc66-1c33-4790-985a-cd49e2a46211}; !- Outlet Port

OS:Connection,
  {ace9a41e-7a38-4c8e-9567-4f17e27920ab}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  29,                                     !- Outlet Port
  {e2af5e16-b589-44b4-927a-c7c34bf23e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3912d2a5-b9b5-4bf3-8fb2-1f752c594c2d}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {74a84c2a-af97-4982-9ef6-79892e021d88}, !- Inlet Port
  {d982acbd-f679-498a-a3c5-cb992c6d0917}; !- Outlet Port

OS:Connection,
  {6b26cc66-1c33-4790-985a-cd49e2a46211}, !- Handle
  {e2af5e16-b589-44b4-927a-c7c34bf23e18}, !- Source Object
  3,                                      !- Outlet Port
  {056553d3-6d8b-4c30-9638-a19d443af93d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {74a84c2a-af97-4982-9ef6-79892e021d88}, !- Handle
  {056553d3-6d8b-4c30-9638-a19d443af93d}, !- Source Object
  11,                                     !- Outlet Port
  {3912d2a5-b9b5-4bf3-8fb2-1f752c594c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d982acbd-f679-498a-a3c5-cb992c6d0917}, !- Handle
  {3912d2a5-b9b5-4bf3-8fb2-1f752c594c2d}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a0811ab-2516-4956-88e1-2a904f3c7636}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Cooling Coil Controller, !- Name
  {056553d3-6d8b-4c30-9638-a19d443af93d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f818b597-6e2a-4c15-a4ac-d3576dfdeffe}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  23.0089295989898,                       !- U-Factor Times Area Value {W/K}
  2.21886037220278e-05,                   !- Maximum Water Flow Rate {m3/s}
  {13ab61b4-264e-475b-91ee-682be8f2a535}, !- Water Inlet Node Name
  {986c5fc0-e986-4c6b-a374-b3c552b41ee3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1014.43633584664,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1579a6d-87b0-412a-bbd8-c0fdf9d55b38}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {a96e0a85-739b-4c09-ac15-569b617f8548}, !- Inlet Port
  {13ab61b4-264e-475b-91ee-682be8f2a535}; !- Outlet Port

OS:Connection,
  {a96e0a85-739b-4c09-ac15-569b617f8548}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  29,                                     !- Outlet Port
  {d1579a6d-87b0-412a-bbd8-c0fdf9d55b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c7011e4-d527-4d02-b17c-181301533170}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {986c5fc0-e986-4c6b-a374-b3c552b41ee3}, !- Inlet Port
  {af31918f-2148-4e14-b63b-0a8dcf577461}; !- Outlet Port

OS:Connection,
  {13ab61b4-264e-475b-91ee-682be8f2a535}, !- Handle
  {d1579a6d-87b0-412a-bbd8-c0fdf9d55b38}, !- Source Object
  3,                                      !- Outlet Port
  {f818b597-6e2a-4c15-a4ac-d3576dfdeffe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {986c5fc0-e986-4c6b-a374-b3c552b41ee3}, !- Handle
  {f818b597-6e2a-4c15-a4ac-d3576dfdeffe}, !- Source Object
  6,                                      !- Outlet Port
  {9c7011e4-d527-4d02-b17c-181301533170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af31918f-2148-4e14-b63b-0a8dcf577461}, !- Handle
  {9c7011e4-d527-4d02-b17c-181301533170}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0d7f59d-63e2-4a51-9f2d-2e73d250db57}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Heating Coil Controller, !- Name
  {f818b597-6e2a-4c15-a4ac-d3576dfdeffe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {86094026-dfa5-465d-b834-c139e344ec59}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.482718869902965,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df7eef76-069f-4941-9303-1d196dbb9f7d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4209bb66-d0c5-459a-a30c-a8a508e88b7f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {df7eef76-069f-4941-9303-1d196dbb9f7d}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4209bb66-d0c5-459a-a30c-a8a508e88b7f}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7d8e143d-af8d-4dca-a3b3-cfb9031d97e4}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.482718869902965,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7a4f9466-9fc2-435d-b220-7168fafb89b9}, !- Air Inlet Node Name
  {7a919963-c08a-486a-a5ad-d3c266ec9bec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {86094026-dfa5-465d-b834-c139e344ec59}, !- Supply Air Fan Name
  {056553d3-6d8b-4c30-9638-a19d443af93d}, !- Cooling Coil Name
  0.000316693124617582,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f818b597-6e2a-4c15-a4ac-d3576dfdeffe}, !- Heating Coil Name
  2.21886037220278e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {21fc47d5-8db0-4c31-b869-faec992dc4d9}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Inlet Air Node, !- Name
  {6f6dab6e-7c8a-4366-b1db-34477ec04cd9}, !- Inlet Port
  {7a4f9466-9fc2-435d-b220-7168fafb89b9}; !- Outlet Port

OS:Connection,
  {6f6dab6e-7c8a-4366-b1db-34477ec04cd9}, !- Handle
  {ee52d25c-ad24-4375-86ff-71cc585e49e4}, !- Source Object
  3,                                      !- Outlet Port
  {21fc47d5-8db0-4c31-b869-faec992dc4d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4f9466-9fc2-435d-b220-7168fafb89b9}, !- Handle
  {21fc47d5-8db0-4c31-b869-faec992dc4d9}, !- Source Object
  3,                                      !- Outlet Port
  {7d8e143d-af8d-4dca-a3b3-cfb9031d97e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8e4f8a66-91df-4e37-a395-8e5274366bc5}, !- Handle
  Zone LargeHotel Kitchen A  - Story ground FCU Outlet Air Node, !- Name
  {7a919963-c08a-486a-a5ad-d3c266ec9bec}, !- Inlet Port
  {7ca11a49-01cb-49d7-848f-1199993c7a25}; !- Outlet Port

OS:Connection,
  {7ca11a49-01cb-49d7-848f-1199993c7a25}, !- Handle
  {8e4f8a66-91df-4e37-a395-8e5274366bc5}, !- Source Object
  3,                                      !- Outlet Port
  {1a73790c-ce35-4133-aa9e-22f91e61e200}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a919963-c08a-486a-a5ad-d3c266ec9bec}, !- Handle
  {7d8e143d-af8d-4dca-a3b3-cfb9031d97e4}, !- Source Object
  10,                                     !- Outlet Port
  {8e4f8a66-91df-4e37-a395-8e5274366bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d0a5c565-dfe6-41b6-9e23-16e985e4522a}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000367101210736773,                   !- Design Water Flow Rate {m3/s}
  0.592649184921697,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6880112073161,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00953657738366985,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {14ffcf18-9ca9-4440-91af-46d9e22cacaa}, !- Water Inlet Node Name
  {fc9a0815-4c45-4ddd-8d30-ba3feaf2869d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b0738686-0357-44a1-a4ad-113d3e5d3183}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {7e8bbcdf-40f5-4b1c-85cd-f633b6bea8e9}, !- Inlet Port
  {14ffcf18-9ca9-4440-91af-46d9e22cacaa}; !- Outlet Port

OS:Connection,
  {7e8bbcdf-40f5-4b1c-85cd-f633b6bea8e9}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  30,                                     !- Outlet Port
  {b0738686-0357-44a1-a4ad-113d3e5d3183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {743a0d1b-012f-421a-a50b-86c2b336202c}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {fc9a0815-4c45-4ddd-8d30-ba3feaf2869d}, !- Inlet Port
  {094fc723-e368-4a55-8c81-e7297d33fcd3}; !- Outlet Port

OS:Connection,
  {14ffcf18-9ca9-4440-91af-46d9e22cacaa}, !- Handle
  {b0738686-0357-44a1-a4ad-113d3e5d3183}, !- Source Object
  3,                                      !- Outlet Port
  {d0a5c565-dfe6-41b6-9e23-16e985e4522a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fc9a0815-4c45-4ddd-8d30-ba3feaf2869d}, !- Handle
  {d0a5c565-dfe6-41b6-9e23-16e985e4522a}, !- Source Object
  11,                                     !- Outlet Port
  {743a0d1b-012f-421a-a50b-86c2b336202c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094fc723-e368-4a55-8c81-e7297d33fcd3}, !- Handle
  {743a0d1b-012f-421a-a50b-86c2b336202c}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {73bbb007-8398-4ebf-8346-1bd0ff5edd3c}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Cooling Coil Controller, !- Name
  {d0a5c565-dfe6-41b6-9e23-16e985e4522a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b70e6c74-7bbf-4813-a22b-76bf0a5c0fc1}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  141.578399402975,                       !- U-Factor Times Area Value {W/K}
  0.000136528419023121,                   !- Maximum Water Flow Rate {m3/s}
  {654bd126-8d25-4b5e-9ef3-73f44debfd6e}, !- Water Inlet Node Name
  {9e8f8091-25af-4299-8749-e98480de8b73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6241.91548363428,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {584f2e08-6e6c-43aa-8c86-cdd3588d346f}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {685f0b46-b73b-4a30-97c2-3ead8b44f815}, !- Inlet Port
  {654bd126-8d25-4b5e-9ef3-73f44debfd6e}; !- Outlet Port

OS:Connection,
  {685f0b46-b73b-4a30-97c2-3ead8b44f815}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  30,                                     !- Outlet Port
  {584f2e08-6e6c-43aa-8c86-cdd3588d346f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {334b22f6-4ba1-4fb7-9ec4-3888cb814635}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {9e8f8091-25af-4299-8749-e98480de8b73}, !- Inlet Port
  {5146af43-1ac4-4bfb-b3c2-4747ebc1690a}; !- Outlet Port

OS:Connection,
  {654bd126-8d25-4b5e-9ef3-73f44debfd6e}, !- Handle
  {584f2e08-6e6c-43aa-8c86-cdd3588d346f}, !- Source Object
  3,                                      !- Outlet Port
  {b70e6c74-7bbf-4813-a22b-76bf0a5c0fc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e8f8091-25af-4299-8749-e98480de8b73}, !- Handle
  {b70e6c74-7bbf-4813-a22b-76bf0a5c0fc1}, !- Source Object
  6,                                      !- Outlet Port
  {334b22f6-4ba1-4fb7-9ec4-3888cb814635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5146af43-1ac4-4bfb-b3c2-4747ebc1690a}, !- Handle
  {334b22f6-4ba1-4fb7-9ec4-3888cb814635}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc2020f5-69d9-429c-8357-8518a14b2f87}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Heating Coil Controller, !- Name
  {b70e6c74-7bbf-4813-a22b-76bf0a5c0fc1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {cccc1ea5-92e0-4ae2-be1f-20ecbce099de}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.592649184921697,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7cc109c-c620-45ea-bb35-2f0cc1a6b9b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca1448de-7fbe-4695-b1a8-6f0a8915a99b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f7cc109c-c620-45ea-bb35-2f0cc1a6b9b7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca1448de-7fbe-4695-b1a8-6f0a8915a99b}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8dbb020d-3e87-4dd3-a110-b4a466cf0090}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.592649184921697,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d6c8377e-75e6-4d83-a9a2-40f8f79cffe3}, !- Air Inlet Node Name
  {197bce8b-6b4d-4ada-8ca0-14dc55693d07}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cccc1ea5-92e0-4ae2-be1f-20ecbce099de}, !- Supply Air Fan Name
  {d0a5c565-dfe6-41b6-9e23-16e985e4522a}, !- Cooling Coil Name
  0.000367101210736773,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b70e6c74-7bbf-4813-a22b-76bf0a5c0fc1}, !- Heating Coil Name
  0.000136528419023121,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {757c0086-0ae7-4d13-86be-74702540cac2}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Inlet Air Node, !- Name
  {15b9077c-3cb5-469a-bda6-92a50e444dc2}, !- Inlet Port
  {d6c8377e-75e6-4d83-a9a2-40f8f79cffe3}; !- Outlet Port

OS:Connection,
  {15b9077c-3cb5-469a-bda6-92a50e444dc2}, !- Handle
  {6a9ee102-f1f7-4ce7-87af-a533f830be29}, !- Source Object
  3,                                      !- Outlet Port
  {757c0086-0ae7-4d13-86be-74702540cac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c8377e-75e6-4d83-a9a2-40f8f79cffe3}, !- Handle
  {757c0086-0ae7-4d13-86be-74702540cac2}, !- Source Object
  3,                                      !- Outlet Port
  {8dbb020d-3e87-4dd3-a110-b4a466cf0090}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9034495f-5c50-4064-9b91-5a3fff88bfac}, !- Handle
  Zone LargeHotel Kitchen B  - Story ground FCU Outlet Air Node, !- Name
  {197bce8b-6b4d-4ada-8ca0-14dc55693d07}, !- Inlet Port
  {d99e7078-c580-4391-bb7c-dc3ee62a528b}; !- Outlet Port

OS:Connection,
  {d99e7078-c580-4391-bb7c-dc3ee62a528b}, !- Handle
  {9034495f-5c50-4064-9b91-5a3fff88bfac}, !- Source Object
  3,                                      !- Outlet Port
  {4d0d89c9-f298-4c30-ace4-360da096fb53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {197bce8b-6b4d-4ada-8ca0-14dc55693d07}, !- Handle
  {8dbb020d-3e87-4dd3-a110-b4a466cf0090}, !- Source Object
  10,                                     !- Outlet Port
  {9034495f-5c50-4064-9b91-5a3fff88bfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {994815e7-798a-4916-b86b-79b8523a9f70}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000314442323903509,                   !- Design Water Flow Rate {m3/s}
  0.472662909923319,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.66305891648,                         !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00997647149708839,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6ddf8100-f99d-4420-a5a9-837bd38fdc19}, !- Water Inlet Node Name
  {3cfcfde2-5dba-42e0-97da-e2211755836c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {49353dbd-564f-402c-a98f-e5a5586ec061}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {cafa1bbc-f3b4-44f8-96ba-d059ec4eb50a}, !- Inlet Port
  {6ddf8100-f99d-4420-a5a9-837bd38fdc19}; !- Outlet Port

OS:Connection,
  {cafa1bbc-f3b4-44f8-96ba-d059ec4eb50a}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  31,                                     !- Outlet Port
  {49353dbd-564f-402c-a98f-e5a5586ec061}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bca9e80-7437-4dbe-9e37-f1da23758ad5}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {3cfcfde2-5dba-42e0-97da-e2211755836c}, !- Inlet Port
  {52bbe522-7812-454f-987f-4a0ec665e744}; !- Outlet Port

OS:Connection,
  {6ddf8100-f99d-4420-a5a9-837bd38fdc19}, !- Handle
  {49353dbd-564f-402c-a98f-e5a5586ec061}, !- Source Object
  3,                                      !- Outlet Port
  {994815e7-798a-4916-b86b-79b8523a9f70}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3cfcfde2-5dba-42e0-97da-e2211755836c}, !- Handle
  {994815e7-798a-4916-b86b-79b8523a9f70}, !- Source Object
  11,                                     !- Outlet Port
  {6bca9e80-7437-4dbe-9e37-f1da23758ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52bbe522-7812-454f-987f-4a0ec665e744}, !- Handle
  {6bca9e80-7437-4dbe-9e37-f1da23758ad5}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8df1414-d6ef-4bfb-8b9d-4281127e6cf2}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Cooling Coil Controller, !- Name
  {994815e7-798a-4916-b86b-79b8523a9f70}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {78d1fed6-8add-4527-9f5b-e9a9b2530918}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  23.0644609334968,                       !- U-Factor Times Area Value {W/K}
  2.22421924434279e-05,                   !- Maximum Water Flow Rate {m3/s}
  {40d1e382-233a-43c3-a3c9-53034af10238}, !- Water Inlet Node Name
  {023d1c5a-e1c8-4966-a6d7-68c7524baab9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1016.88634788259,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {296698a0-9f3f-4c6c-a240-fa7fcccb3512}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {6ea009a5-b411-4b3e-9d45-df8f20d1e589}, !- Inlet Port
  {40d1e382-233a-43c3-a3c9-53034af10238}; !- Outlet Port

OS:Connection,
  {6ea009a5-b411-4b3e-9d45-df8f20d1e589}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  31,                                     !- Outlet Port
  {296698a0-9f3f-4c6c-a240-fa7fcccb3512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8545cf26-1045-49df-ae85-e45ea51014be}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {023d1c5a-e1c8-4966-a6d7-68c7524baab9}, !- Inlet Port
  {0cac9ffb-e919-4ba8-ba64-58aed7ef63ae}; !- Outlet Port

OS:Connection,
  {40d1e382-233a-43c3-a3c9-53034af10238}, !- Handle
  {296698a0-9f3f-4c6c-a240-fa7fcccb3512}, !- Source Object
  3,                                      !- Outlet Port
  {78d1fed6-8add-4527-9f5b-e9a9b2530918}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {023d1c5a-e1c8-4966-a6d7-68c7524baab9}, !- Handle
  {78d1fed6-8add-4527-9f5b-e9a9b2530918}, !- Source Object
  6,                                      !- Outlet Port
  {8545cf26-1045-49df-ae85-e45ea51014be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cac9ffb-e919-4ba8-ba64-58aed7ef63ae}, !- Handle
  {8545cf26-1045-49df-ae85-e45ea51014be}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce710a19-c473-4ad0-8210-578fa29d1ba3}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Heating Coil Controller, !- Name
  {78d1fed6-8add-4527-9f5b-e9a9b2530918}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0cc027c0-73bb-4086-9114-ae2ce9a98530}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.472662909923319,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb1b5405-d28b-4a90-a405-1e59f076151f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {212c89c5-4851-4b30-9523-327dc2aba4e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fb1b5405-d28b-4a90-a405-1e59f076151f}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {212c89c5-4851-4b30-9523-327dc2aba4e3}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6d133f8a-2e54-41c3-a3fb-803495b4bf29}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.472662909923319,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9c903252-7d71-4dcd-ba3a-31ea340fcceb}, !- Air Inlet Node Name
  {d503cd20-0627-4334-baa9-3a1bad5ee4ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0cc027c0-73bb-4086-9114-ae2ce9a98530}, !- Supply Air Fan Name
  {994815e7-798a-4916-b86b-79b8523a9f70}, !- Cooling Coil Name
  0.000314442323903509,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {78d1fed6-8add-4527-9f5b-e9a9b2530918}, !- Heating Coil Name
  2.22421924434279e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3c7d6924-d619-41ed-9e11-bd5ff6a3b934}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Inlet Air Node, !- Name
  {f2f42fcb-15f2-4217-a8c6-813016e9b122}, !- Inlet Port
  {9c903252-7d71-4dcd-ba3a-31ea340fcceb}; !- Outlet Port

OS:Connection,
  {f2f42fcb-15f2-4217-a8c6-813016e9b122}, !- Handle
  {98316e3a-1abd-416a-9cab-b4f3a6cd7bc2}, !- Source Object
  3,                                      !- Outlet Port
  {3c7d6924-d619-41ed-9e11-bd5ff6a3b934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c903252-7d71-4dcd-ba3a-31ea340fcceb}, !- Handle
  {3c7d6924-d619-41ed-9e11-bd5ff6a3b934}, !- Source Object
  3,                                      !- Outlet Port
  {6d133f8a-2e54-41c3-a3fb-803495b4bf29}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b746d919-6e85-48b6-ada4-f69e6b721f61}, !- Handle
  Zone LargeHotel Kitchen C  - Story ground FCU Outlet Air Node, !- Name
  {d503cd20-0627-4334-baa9-3a1bad5ee4ac}, !- Inlet Port
  {de137e19-ab85-4254-9d75-e8e64e3a1bc7}; !- Outlet Port

OS:Connection,
  {de137e19-ab85-4254-9d75-e8e64e3a1bc7}, !- Handle
  {b746d919-6e85-48b6-ada4-f69e6b721f61}, !- Source Object
  3,                                      !- Outlet Port
  {f039f9d4-f496-4f23-b3fe-eeb091e4d1dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d503cd20-0627-4334-baa9-3a1bad5ee4ac}, !- Handle
  {6d133f8a-2e54-41c3-a3fb-803495b4bf29}, !- Source Object
  10,                                     !- Outlet Port
  {b746d919-6e85-48b6-ada4-f69e6b721f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e80b5712-e0e1-46a8-a828-9bae1f352b20}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000425260542956938,                   !- Design Water Flow Rate {m3/s}
  0.835160094549244,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6950187250606,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00849324972749635,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00849324972749635,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {74d448e0-ad28-44f0-bd21-f880ba6e3753}, !- Water Inlet Node Name
  {7384ded0-1b11-4535-b503-cdeaea6ce8c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {744161d5-0aff-482b-91f9-b5d308734752}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {8a5e08ec-badf-4d6e-919b-9d7a1ba3c266}, !- Inlet Port
  {74d448e0-ad28-44f0-bd21-f880ba6e3753}; !- Outlet Port

OS:Connection,
  {8a5e08ec-badf-4d6e-919b-9d7a1ba3c266}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  32,                                     !- Outlet Port
  {744161d5-0aff-482b-91f9-b5d308734752}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cbe80fe-8a97-470d-9787-08b059b94e37}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {7384ded0-1b11-4535-b503-cdeaea6ce8c9}, !- Inlet Port
  {92e2b8e7-a59a-48a7-8123-1707a593ab2f}; !- Outlet Port

OS:Connection,
  {74d448e0-ad28-44f0-bd21-f880ba6e3753}, !- Handle
  {744161d5-0aff-482b-91f9-b5d308734752}, !- Source Object
  3,                                      !- Outlet Port
  {e80b5712-e0e1-46a8-a828-9bae1f352b20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7384ded0-1b11-4535-b503-cdeaea6ce8c9}, !- Handle
  {e80b5712-e0e1-46a8-a828-9bae1f352b20}, !- Source Object
  11,                                     !- Outlet Port
  {7cbe80fe-8a97-470d-9787-08b059b94e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e2b8e7-a59a-48a7-8123-1707a593ab2f}, !- Handle
  {7cbe80fe-8a97-470d-9787-08b059b94e37}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc628d5d-2ae7-4ae7-974d-4cea9ccef49c}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Cooling Coil Controller, !- Name
  {e80b5712-e0e1-46a8-a828-9bae1f352b20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {911a9125-403c-42d1-a7c6-86ee4f7c83ed}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  15.5759183527723,                       !- U-Factor Times Area Value {W/K}
  1.50250632146923e-05,                   !- Maximum Water Flow Rate {m3/s}
  {51363929-e788-48bc-8bc6-1f8b50d67756}, !- Water Inlet Node Name
  {8cf24426-6994-4abf-8751-15f4ae1ee1d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  686.927860099875,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ae77486-8b56-46a3-9c94-e8759c3351fb}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {16cfcb90-851f-451c-b1af-be181c1655d0}, !- Inlet Port
  {51363929-e788-48bc-8bc6-1f8b50d67756}; !- Outlet Port

OS:Connection,
  {16cfcb90-851f-451c-b1af-be181c1655d0}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  32,                                     !- Outlet Port
  {1ae77486-8b56-46a3-9c94-e8759c3351fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4da8f266-7a77-40f9-ac90-91c3effc81bc}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {8cf24426-6994-4abf-8751-15f4ae1ee1d0}, !- Inlet Port
  {6f2c9b1c-83d3-4645-94fa-c00914397e7a}; !- Outlet Port

OS:Connection,
  {51363929-e788-48bc-8bc6-1f8b50d67756}, !- Handle
  {1ae77486-8b56-46a3-9c94-e8759c3351fb}, !- Source Object
  3,                                      !- Outlet Port
  {911a9125-403c-42d1-a7c6-86ee4f7c83ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cf24426-6994-4abf-8751-15f4ae1ee1d0}, !- Handle
  {911a9125-403c-42d1-a7c6-86ee4f7c83ed}, !- Source Object
  6,                                      !- Outlet Port
  {4da8f266-7a77-40f9-ac90-91c3effc81bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2c9b1c-83d3-4645-94fa-c00914397e7a}, !- Handle
  {4da8f266-7a77-40f9-ac90-91c3effc81bc}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0515731-4bba-4228-8add-6d95f3e0fae6}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Heating Coil Controller, !- Name
  {911a9125-403c-42d1-a7c6-86ee4f7c83ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ed8c48db-d62a-4062-8f14-18bc50a6232c}, !- Handle
  Zone LargeHotel Laundry A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.835160094549244,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e47fa441-bb7b-4ee4-8130-aab78111df0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7445e7e6-0979-4880-a344-3fe9f99770db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e47fa441-bb7b-4ee4-8130-aab78111df0d}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7445e7e6-0979-4880-a344-3fe9f99770db}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e77e8cc6-b938-418f-a2cc-add29801bbab}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.835160094549244,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8678c4c8-2e67-4169-aa8e-f8fe837bbc54}, !- Air Inlet Node Name
  {37863228-46cd-42be-8adf-aa526832af8f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ed8c48db-d62a-4062-8f14-18bc50a6232c}, !- Supply Air Fan Name
  {e80b5712-e0e1-46a8-a828-9bae1f352b20}, !- Cooling Coil Name
  0.000425260542956938,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {911a9125-403c-42d1-a7c6-86ee4f7c83ed}, !- Heating Coil Name
  1.50250632146923e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9449bede-e38a-4146-b8d2-89a909a2c585}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Inlet Air Node, !- Name
  {520bca0b-8573-4ef3-915d-f5150f6f935a}, !- Inlet Port
  {8678c4c8-2e67-4169-aa8e-f8fe837bbc54}; !- Outlet Port

OS:Connection,
  {520bca0b-8573-4ef3-915d-f5150f6f935a}, !- Handle
  {9d01fcaa-fa3f-4731-863b-178126b57b10}, !- Source Object
  3,                                      !- Outlet Port
  {9449bede-e38a-4146-b8d2-89a909a2c585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8678c4c8-2e67-4169-aa8e-f8fe837bbc54}, !- Handle
  {9449bede-e38a-4146-b8d2-89a909a2c585}, !- Source Object
  3,                                      !- Outlet Port
  {e77e8cc6-b938-418f-a2cc-add29801bbab}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a9c5226-958f-41bf-a925-9e3397bd3041}, !- Handle
  Zone LargeHotel Laundry A  - Story ground FCU Outlet Air Node, !- Name
  {37863228-46cd-42be-8adf-aa526832af8f}, !- Inlet Port
  {d5cf1e78-b77e-41ef-8758-60bf12eb40e8}; !- Outlet Port

OS:Connection,
  {d5cf1e78-b77e-41ef-8758-60bf12eb40e8}, !- Handle
  {5a9c5226-958f-41bf-a925-9e3397bd3041}, !- Source Object
  3,                                      !- Outlet Port
  {3dc0f504-e677-48e2-90a6-246bf5749d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37863228-46cd-42be-8adf-aa526832af8f}, !- Handle
  {e77e8cc6-b938-418f-a2cc-add29801bbab}, !- Source Object
  10,                                     !- Outlet Port
  {5a9c5226-958f-41bf-a925-9e3397bd3041}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cedd321f-8849-4789-a960-e45920905197}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00320307075265625,                    !- Design Water Flow Rate {m3/s}
  6.28565892668746,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6946665817454,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00850371666904473,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e5c377d5-ee3d-4de0-b529-84a1514b187d}, !- Water Inlet Node Name
  {1870f774-14a7-4419-a036-8038d9002447}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2b441744-7dcc-405d-9c07-cdbf9979da04}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e018c908-ab40-427d-81a8-a5f87faa234e}, !- Inlet Port
  {e5c377d5-ee3d-4de0-b529-84a1514b187d}; !- Outlet Port

OS:Connection,
  {e018c908-ab40-427d-81a8-a5f87faa234e}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  33,                                     !- Outlet Port
  {2b441744-7dcc-405d-9c07-cdbf9979da04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a937cf7-bb76-4b1f-a9cb-7966af3e5271}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {1870f774-14a7-4419-a036-8038d9002447}, !- Inlet Port
  {94894a46-ad42-4902-adca-134867c707e1}; !- Outlet Port

OS:Connection,
  {e5c377d5-ee3d-4de0-b529-84a1514b187d}, !- Handle
  {2b441744-7dcc-405d-9c07-cdbf9979da04}, !- Source Object
  3,                                      !- Outlet Port
  {cedd321f-8849-4789-a960-e45920905197}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1870f774-14a7-4419-a036-8038d9002447}, !- Handle
  {cedd321f-8849-4789-a960-e45920905197}, !- Source Object
  11,                                     !- Outlet Port
  {4a937cf7-bb76-4b1f-a9cb-7966af3e5271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94894a46-ad42-4902-adca-134867c707e1}, !- Handle
  {4a937cf7-bb76-4b1f-a9cb-7966af3e5271}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7af94c23-77d1-499e-9714-92975c87cbbe}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Cooling Coil Controller, !- Name
  {cedd321f-8849-4789-a960-e45920905197}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f46cd9a4-8062-4792-bbdb-2e7f0ab185d1}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  32.2195913327922,                       !- U-Factor Times Area Value {W/K}
  3.10429243874676e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7dcba4b7-e6e5-4845-bef0-84db401d613b}, !- Water Inlet Node Name
  {dd761189-5fb7-42a3-8a62-d1feee869981}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1419.24525148575,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08a5cf51-d35e-4fa3-a346-63291c179036}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {214d3076-15fa-4330-9fad-3282d63f0627}, !- Inlet Port
  {7dcba4b7-e6e5-4845-bef0-84db401d613b}; !- Outlet Port

OS:Connection,
  {214d3076-15fa-4330-9fad-3282d63f0627}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  33,                                     !- Outlet Port
  {08a5cf51-d35e-4fa3-a346-63291c179036}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db16b8fb-fe75-4c95-910c-49ef0e3f292f}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {dd761189-5fb7-42a3-8a62-d1feee869981}, !- Inlet Port
  {b10313a2-8dcf-47f1-85d0-e22cc6f9bb60}; !- Outlet Port

OS:Connection,
  {7dcba4b7-e6e5-4845-bef0-84db401d613b}, !- Handle
  {08a5cf51-d35e-4fa3-a346-63291c179036}, !- Source Object
  3,                                      !- Outlet Port
  {f46cd9a4-8062-4792-bbdb-2e7f0ab185d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd761189-5fb7-42a3-8a62-d1feee869981}, !- Handle
  {f46cd9a4-8062-4792-bbdb-2e7f0ab185d1}, !- Source Object
  6,                                      !- Outlet Port
  {db16b8fb-fe75-4c95-910c-49ef0e3f292f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10313a2-8dcf-47f1-85d0-e22cc6f9bb60}, !- Handle
  {db16b8fb-fe75-4c95-910c-49ef0e3f292f}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5dd75027-6383-445c-9214-1f983a8cf28b}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Heating Coil Controller, !- Name
  {f46cd9a4-8062-4792-bbdb-2e7f0ab185d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5e6c4e22-93bb-42f3-a0e3-559f90d279eb}, !- Handle
  Zone LargeHotel Laundry B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  6.28565892668746,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ea8bef0-0ca1-4716-a4f4-c1fc4d2dd153}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1daa302-0019-4be4-9501-4861809bc3fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1ea8bef0-0ca1-4716-a4f4-c1fc4d2dd153}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1daa302-0019-4be4-9501-4861809bc3fa}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7a087147-cab4-4f87-8830-9aa02d093da8}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  6.28565892668746,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b136c610-d895-4fe7-a88d-4de1e7de0adf}, !- Air Inlet Node Name
  {eda106a7-cc4e-41bb-b66b-862fa6a7f373}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5e6c4e22-93bb-42f3-a0e3-559f90d279eb}, !- Supply Air Fan Name
  {cedd321f-8849-4789-a960-e45920905197}, !- Cooling Coil Name
  0.00320307075265625,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f46cd9a4-8062-4792-bbdb-2e7f0ab185d1}, !- Heating Coil Name
  3.10429243874676e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f0097e39-215e-4713-a378-0ff379e3a5fd}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Inlet Air Node, !- Name
  {93309480-5eef-4d84-98c4-480f2e7ac301}, !- Inlet Port
  {b136c610-d895-4fe7-a88d-4de1e7de0adf}; !- Outlet Port

OS:Connection,
  {93309480-5eef-4d84-98c4-480f2e7ac301}, !- Handle
  {e9325479-9c76-49a6-a293-bdd57972a3be}, !- Source Object
  3,                                      !- Outlet Port
  {f0097e39-215e-4713-a378-0ff379e3a5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b136c610-d895-4fe7-a88d-4de1e7de0adf}, !- Handle
  {f0097e39-215e-4713-a378-0ff379e3a5fd}, !- Source Object
  3,                                      !- Outlet Port
  {7a087147-cab4-4f87-8830-9aa02d093da8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {df2b14e0-4b41-4d90-bc94-c1a2418004bc}, !- Handle
  Zone LargeHotel Laundry B  - Story ground FCU Outlet Air Node, !- Name
  {eda106a7-cc4e-41bb-b66b-862fa6a7f373}, !- Inlet Port
  {92cebee4-b5ae-426f-920a-c6684ef3423d}; !- Outlet Port

OS:Connection,
  {92cebee4-b5ae-426f-920a-c6684ef3423d}, !- Handle
  {df2b14e0-4b41-4d90-bc94-c1a2418004bc}, !- Source Object
  3,                                      !- Outlet Port
  {be6237ac-1d03-410b-ab5c-783904b34893}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eda106a7-cc4e-41bb-b66b-862fa6a7f373}, !- Handle
  {7a087147-cab4-4f87-8830-9aa02d093da8}, !- Source Object
  10,                                     !- Outlet Port
  {df2b14e0-4b41-4d90-bc94-c1a2418004bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0dabaecf-89c9-4b86-a94d-e4b106973291}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000416101682320585,                   !- Design Water Flow Rate {m3/s}
  0.817173649300547,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6950158449875,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00849308311310585,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00849308311310585,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1c0c067e-744c-4898-9588-677c2e2d2006}, !- Water Inlet Node Name
  {33401db3-48ce-4bea-814e-7769d3653499}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b5ed6b9d-8029-4ab0-b173-017598d3f8b5}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {d0f4eb69-1a0f-4255-8bbd-4d5097cb267c}, !- Inlet Port
  {1c0c067e-744c-4898-9588-677c2e2d2006}; !- Outlet Port

OS:Connection,
  {d0f4eb69-1a0f-4255-8bbd-4d5097cb267c}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  34,                                     !- Outlet Port
  {b5ed6b9d-8029-4ab0-b173-017598d3f8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b9dd283-ebaf-4d1c-808e-5d7ec191e3e3}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {33401db3-48ce-4bea-814e-7769d3653499}, !- Inlet Port
  {e8b5d129-3d60-4a92-b5a2-602292a560b8}; !- Outlet Port

OS:Connection,
  {1c0c067e-744c-4898-9588-677c2e2d2006}, !- Handle
  {b5ed6b9d-8029-4ab0-b173-017598d3f8b5}, !- Source Object
  3,                                      !- Outlet Port
  {0dabaecf-89c9-4b86-a94d-e4b106973291}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {33401db3-48ce-4bea-814e-7769d3653499}, !- Handle
  {0dabaecf-89c9-4b86-a94d-e4b106973291}, !- Source Object
  11,                                     !- Outlet Port
  {7b9dd283-ebaf-4d1c-808e-5d7ec191e3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b5d129-3d60-4a92-b5a2-602292a560b8}, !- Handle
  {7b9dd283-ebaf-4d1c-808e-5d7ec191e3e3}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0f73833-a5fb-473f-8ff8-ae1c0981d586}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Cooling Coil Controller, !- Name
  {0dabaecf-89c9-4b86-a94d-e4b106973291}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6b21eadf-a922-416c-be07-791fb3ead8de}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  15.618737799896,                        !- U-Factor Times Area Value {W/K}
  1.50663928488912e-05,                   !- Maximum Water Flow Rate {m3/s}
  {095835fb-d59d-407e-a88d-39ce5ae8f28f}, !- Water Inlet Node Name
  {f0626792-ea5f-4956-8f4c-0a9b2792c9c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  688.817401379884,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc5e11f1-07b9-4fed-a9d2-33accec9b5d3}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {65e739fa-bb89-445b-bca5-fc46ed3373ec}, !- Inlet Port
  {095835fb-d59d-407e-a88d-39ce5ae8f28f}; !- Outlet Port

OS:Connection,
  {65e739fa-bb89-445b-bca5-fc46ed3373ec}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  34,                                     !- Outlet Port
  {bc5e11f1-07b9-4fed-a9d2-33accec9b5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c85e708e-21b9-41e9-96ae-3f0e9a89d820}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {f0626792-ea5f-4956-8f4c-0a9b2792c9c5}, !- Inlet Port
  {1c9379f3-77bc-406a-af32-02abd0921489}; !- Outlet Port

OS:Connection,
  {095835fb-d59d-407e-a88d-39ce5ae8f28f}, !- Handle
  {bc5e11f1-07b9-4fed-a9d2-33accec9b5d3}, !- Source Object
  3,                                      !- Outlet Port
  {6b21eadf-a922-416c-be07-791fb3ead8de}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0626792-ea5f-4956-8f4c-0a9b2792c9c5}, !- Handle
  {6b21eadf-a922-416c-be07-791fb3ead8de}, !- Source Object
  6,                                      !- Outlet Port
  {c85e708e-21b9-41e9-96ae-3f0e9a89d820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9379f3-77bc-406a-af32-02abd0921489}, !- Handle
  {c85e708e-21b9-41e9-96ae-3f0e9a89d820}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2a4a809-2fb1-4d62-8a95-5333732d8b1e}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Heating Coil Controller, !- Name
  {6b21eadf-a922-416c-be07-791fb3ead8de}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {01f3afae-b22d-472a-b561-1269a33bbec5}, !- Handle
  Zone LargeHotel Laundry C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.817173649300547,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46d0f32f-9cc0-469e-a8dd-a6aedddf251a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9455b73b-384b-44d1-97bc-917fdd97ee1d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {46d0f32f-9cc0-469e-a8dd-a6aedddf251a}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9455b73b-384b-44d1-97bc-917fdd97ee1d}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c73be61a-1cea-4e8f-a0d4-4ee4f355bff8}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.817173649300547,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {067c8f23-7f5d-478a-b91b-5444bb5dd6f0}, !- Air Inlet Node Name
  {fa22f5d8-54b3-4654-ae8b-468f22a33dbc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {01f3afae-b22d-472a-b561-1269a33bbec5}, !- Supply Air Fan Name
  {0dabaecf-89c9-4b86-a94d-e4b106973291}, !- Cooling Coil Name
  0.000416101682320585,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6b21eadf-a922-416c-be07-791fb3ead8de}, !- Heating Coil Name
  1.50663928488912e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {11a65814-477c-4b2a-a0c4-88fe5d55be5b}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Inlet Air Node, !- Name
  {c60e0906-d64a-4920-b223-ba69ff363281}, !- Inlet Port
  {067c8f23-7f5d-478a-b91b-5444bb5dd6f0}; !- Outlet Port

OS:Connection,
  {c60e0906-d64a-4920-b223-ba69ff363281}, !- Handle
  {ed07b20e-5eaf-4896-a433-5714bef01c77}, !- Source Object
  3,                                      !- Outlet Port
  {11a65814-477c-4b2a-a0c4-88fe5d55be5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067c8f23-7f5d-478a-b91b-5444bb5dd6f0}, !- Handle
  {11a65814-477c-4b2a-a0c4-88fe5d55be5b}, !- Source Object
  3,                                      !- Outlet Port
  {c73be61a-1cea-4e8f-a0d4-4ee4f355bff8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a2613794-eabe-4fd7-8043-154d4fc0e6cb}, !- Handle
  Zone LargeHotel Laundry C  - Story ground FCU Outlet Air Node, !- Name
  {fa22f5d8-54b3-4654-ae8b-468f22a33dbc}, !- Inlet Port
  {ee569852-5933-456c-8775-06850f5d91e4}; !- Outlet Port

OS:Connection,
  {ee569852-5933-456c-8775-06850f5d91e4}, !- Handle
  {a2613794-eabe-4fd7-8043-154d4fc0e6cb}, !- Source Object
  3,                                      !- Outlet Port
  {a72ffc68-50c5-424d-b9bd-3b06fbe048fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa22f5d8-54b3-4654-ae8b-468f22a33dbc}, !- Handle
  {c73be61a-1cea-4e8f-a0d4-4ee4f355bff8}, !- Source Object
  10,                                     !- Outlet Port
  {a2613794-eabe-4fd7-8043-154d4fc0e6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d0b44446-be78-40ab-9e0d-3fa1d5b41d7c}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  4.77211217687058e-05,                   !- Design Water Flow Rate {m3/s}
  0.0938005531597955,                     !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6979592187315,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00787760636501468,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00787760636501468,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fbc743a8-1065-4fea-9ee5-e883b6435dbd}, !- Water Inlet Node Name
  {162b4374-8d9c-46bb-be27-314facb4a4da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fadcbc38-ea78-4fc0-b9e6-aaea91b1551d}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {7a569c0a-f869-4010-9973-bdb57ffb9907}, !- Inlet Port
  {fbc743a8-1065-4fea-9ee5-e883b6435dbd}; !- Outlet Port

OS:Connection,
  {7a569c0a-f869-4010-9973-bdb57ffb9907}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  35,                                     !- Outlet Port
  {fadcbc38-ea78-4fc0-b9e6-aaea91b1551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea122cb0-abda-4261-9948-f09d1af887b9}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {162b4374-8d9c-46bb-be27-314facb4a4da}, !- Inlet Port
  {6ff46b89-8448-46b0-82f1-f92dee86102b}; !- Outlet Port

OS:Connection,
  {fbc743a8-1065-4fea-9ee5-e883b6435dbd}, !- Handle
  {fadcbc38-ea78-4fc0-b9e6-aaea91b1551d}, !- Source Object
  3,                                      !- Outlet Port
  {d0b44446-be78-40ab-9e0d-3fa1d5b41d7c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {162b4374-8d9c-46bb-be27-314facb4a4da}, !- Handle
  {d0b44446-be78-40ab-9e0d-3fa1d5b41d7c}, !- Source Object
  11,                                     !- Outlet Port
  {ea122cb0-abda-4261-9948-f09d1af887b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff46b89-8448-46b0-82f1-f92dee86102b}, !- Handle
  {ea122cb0-abda-4261-9948-f09d1af887b9}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2351de47-8dcc-47d6-a327-dfb9a5bfc636}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Cooling Coil Controller, !- Name
  {d0b44446-be78-40ab-9e0d-3fa1d5b41d7c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3c290a87-53a9-4ea7-b1bd-065c1dc8d002}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  31.6572081081217,                       !- U-Factor Times Area Value {W/K}
  3.05383551568541e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d6303856-0ab2-40d4-aefe-e1d5609b3721}, !- Water Inlet Node Name
  {8c965e8f-d8be-482e-8fb2-ba141ef156a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1396.17695174518,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1dec488-ec23-437b-a2f6-9193be30de53}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {42d56bf4-c0c7-449b-9bae-14b66117a6c7}, !- Inlet Port
  {d6303856-0ab2-40d4-aefe-e1d5609b3721}; !- Outlet Port

OS:Connection,
  {42d56bf4-c0c7-449b-9bae-14b66117a6c7}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  35,                                     !- Outlet Port
  {b1dec488-ec23-437b-a2f6-9193be30de53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e837c03b-3002-424b-aba6-28f398d26e25}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {8c965e8f-d8be-482e-8fb2-ba141ef156a9}, !- Inlet Port
  {c1faac96-7d58-45ec-827c-9d06fa3737c4}; !- Outlet Port

OS:Connection,
  {d6303856-0ab2-40d4-aefe-e1d5609b3721}, !- Handle
  {b1dec488-ec23-437b-a2f6-9193be30de53}, !- Source Object
  3,                                      !- Outlet Port
  {3c290a87-53a9-4ea7-b1bd-065c1dc8d002}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8c965e8f-d8be-482e-8fb2-ba141ef156a9}, !- Handle
  {3c290a87-53a9-4ea7-b1bd-065c1dc8d002}, !- Source Object
  6,                                      !- Outlet Port
  {e837c03b-3002-424b-aba6-28f398d26e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1faac96-7d58-45ec-827c-9d06fa3737c4}, !- Handle
  {e837c03b-3002-424b-aba6-28f398d26e25}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c6ee172-787b-414b-8d11-f113a65b7ca3}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Heating Coil Controller, !- Name
  {3c290a87-53a9-4ea7-b1bd-065c1dc8d002}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1376bf6c-5c72-4e69-afee-9e1f46ad1b63}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.0938005531597955,                     !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c028e2c-4d1a-4d86-8e2b-12630f4d5876}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fd6dbd4-0a15-4b34-a273-f33db5fd9cb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1c028e2c-4d1a-4d86-8e2b-12630f4d5876}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fd6dbd4-0a15-4b34-a273-f33db5fd9cb5}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9e4174f3-143a-42d9-82ad-3469db7e6b6a}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.0938005531597955,                     !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6364dc5f-8c20-4d2c-8133-2e500db4cb5c}, !- Air Inlet Node Name
  {3c749d06-1e5a-4a0b-8f27-b2ee9882ef8a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1376bf6c-5c72-4e69-afee-9e1f46ad1b63}, !- Supply Air Fan Name
  {d0b44446-be78-40ab-9e0d-3fa1d5b41d7c}, !- Cooling Coil Name
  4.77211217687058e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3c290a87-53a9-4ea7-b1bd-065c1dc8d002}, !- Heating Coil Name
  3.05383551568541e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {31bf1635-de67-4a9f-8380-8383e1bc6c39}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Inlet Air Node, !- Name
  {d9d5c705-e8b3-466f-a808-789b16c86ee6}, !- Inlet Port
  {6364dc5f-8c20-4d2c-8133-2e500db4cb5c}; !- Outlet Port

OS:Connection,
  {d9d5c705-e8b3-466f-a808-789b16c86ee6}, !- Handle
  {a7f59620-e9f7-47ee-90bf-e8633538872c}, !- Source Object
  2,                                      !- Outlet Port
  {31bf1635-de67-4a9f-8380-8383e1bc6c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6364dc5f-8c20-4d2c-8133-2e500db4cb5c}, !- Handle
  {31bf1635-de67-4a9f-8380-8383e1bc6c39}, !- Source Object
  3,                                      !- Outlet Port
  {9e4174f3-143a-42d9-82ad-3469db7e6b6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f164d254-78e4-4daa-8f72-c0d8a1ef448d}, !- Handle
  Zone LargeHotel Mechanical A  - Story ground FCU Outlet Air Node, !- Name
  {3c749d06-1e5a-4a0b-8f27-b2ee9882ef8a}, !- Inlet Port
  {18ede5ba-88f5-47b3-801a-2aadcb428a02}; !- Outlet Port

OS:Connection,
  {18ede5ba-88f5-47b3-801a-2aadcb428a02}, !- Handle
  {f164d254-78e4-4daa-8f72-c0d8a1ef448d}, !- Source Object
  3,                                      !- Outlet Port
  {90a6c1e4-0d71-4b76-8a9d-b379e0a683c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c749d06-1e5a-4a0b-8f27-b2ee9882ef8a}, !- Handle
  {9e4174f3-143a-42d9-82ad-3469db7e6b6a}, !- Source Object
  10,                                     !- Outlet Port
  {f164d254-78e4-4daa-8f72-c0d8a1ef448d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {68dc2bd0-d352-41b9-bb8a-456edb58e959}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000180168204088669,                   !- Design Water Flow Rate {m3/s}
  0.354326014214091,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6987568357578,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00755039986406384,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00755039986406384,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {759a99d8-2330-42aa-a205-e62b3d74f6fd}, !- Water Inlet Node Name
  {074c8c72-3c1c-4958-9216-4b08ad28baa4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d78df481-dc2b-4d93-9554-58d511ac9f69}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {08397190-69e5-4e7a-b69c-09d66c21b623}, !- Inlet Port
  {759a99d8-2330-42aa-a205-e62b3d74f6fd}; !- Outlet Port

OS:Connection,
  {08397190-69e5-4e7a-b69c-09d66c21b623}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  36,                                     !- Outlet Port
  {d78df481-dc2b-4d93-9554-58d511ac9f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35613d6a-a462-41b3-9af8-9f58b87c0996}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {074c8c72-3c1c-4958-9216-4b08ad28baa4}, !- Inlet Port
  {a632337c-8a4d-4636-85c6-adf41c0338c2}; !- Outlet Port

OS:Connection,
  {759a99d8-2330-42aa-a205-e62b3d74f6fd}, !- Handle
  {d78df481-dc2b-4d93-9554-58d511ac9f69}, !- Source Object
  3,                                      !- Outlet Port
  {68dc2bd0-d352-41b9-bb8a-456edb58e959}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {074c8c72-3c1c-4958-9216-4b08ad28baa4}, !- Handle
  {68dc2bd0-d352-41b9-bb8a-456edb58e959}, !- Source Object
  11,                                     !- Outlet Port
  {35613d6a-a462-41b3-9af8-9f58b87c0996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a632337c-8a4d-4636-85c6-adf41c0338c2}, !- Handle
  {35613d6a-a462-41b3-9af8-9f58b87c0996}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30ae6fce-034e-4b16-bc40-afc260fda566}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Cooling Coil Controller, !- Name
  {68dc2bd0-d352-41b9-bb8a-456edb58e959}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f5996d54-5b38-424f-9b4e-219785519040}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  60.3630980725332,                       !- U-Factor Times Area Value {W/K}
  5.82067086058683e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f8423f88-accd-4664-8e71-215d62854f90}, !- Water Inlet Node Name
  {46f24622-2b8e-4808-b64b-a0ff93a483b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2661.14086940997,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3bd37eea-b999-4750-ac19-00bc7906a17a}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {97d974e7-6190-4d75-9697-ec6c7b3531ca}, !- Inlet Port
  {f8423f88-accd-4664-8e71-215d62854f90}; !- Outlet Port

OS:Connection,
  {97d974e7-6190-4d75-9697-ec6c7b3531ca}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  36,                                     !- Outlet Port
  {3bd37eea-b999-4750-ac19-00bc7906a17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31b7ea86-bb88-43d2-a83d-2a48284aaa70}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {46f24622-2b8e-4808-b64b-a0ff93a483b1}, !- Inlet Port
  {2816259a-7ba1-4cfe-8b87-8f28f72996c3}; !- Outlet Port

OS:Connection,
  {f8423f88-accd-4664-8e71-215d62854f90}, !- Handle
  {3bd37eea-b999-4750-ac19-00bc7906a17a}, !- Source Object
  3,                                      !- Outlet Port
  {f5996d54-5b38-424f-9b4e-219785519040}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46f24622-2b8e-4808-b64b-a0ff93a483b1}, !- Handle
  {f5996d54-5b38-424f-9b4e-219785519040}, !- Source Object
  6,                                      !- Outlet Port
  {31b7ea86-bb88-43d2-a83d-2a48284aaa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2816259a-7ba1-4cfe-8b87-8f28f72996c3}, !- Handle
  {31b7ea86-bb88-43d2-a83d-2a48284aaa70}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2254ba96-f2e3-4126-835f-523df4d79456}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Heating Coil Controller, !- Name
  {f5996d54-5b38-424f-9b4e-219785519040}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a8989fc5-9f20-4d7b-a57e-67de9c89d976}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.354326014214091,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb9619d9-5dc2-410c-b7d9-425cc330f228}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5fb2b741-91e9-4db3-95bf-3f786dbad8f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fb9619d9-5dc2-410c-b7d9-425cc330f228}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5fb2b741-91e9-4db3-95bf-3f786dbad8f6}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8e991dc0-ff60-40bd-92c7-c9110a423d75}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.354326014214091,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {61996455-a3e8-4e0c-8126-607a9cafdb38}, !- Air Inlet Node Name
  {b648299c-2e9f-43bc-9d53-84a46c62cded}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a8989fc5-9f20-4d7b-a57e-67de9c89d976}, !- Supply Air Fan Name
  {68dc2bd0-d352-41b9-bb8a-456edb58e959}, !- Cooling Coil Name
  0.000180168204088669,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f5996d54-5b38-424f-9b4e-219785519040}, !- Heating Coil Name
  5.82067086058683e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {066a7488-2295-4538-822b-5df659be289d}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Inlet Air Node, !- Name
  {31f1b0c2-8c84-4523-9f89-afffd6682f11}, !- Inlet Port
  {61996455-a3e8-4e0c-8126-607a9cafdb38}; !- Outlet Port

OS:Connection,
  {31f1b0c2-8c84-4523-9f89-afffd6682f11}, !- Handle
  {f78f9fe7-0ba5-495e-a106-160a9cd7109f}, !- Source Object
  2,                                      !- Outlet Port
  {066a7488-2295-4538-822b-5df659be289d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61996455-a3e8-4e0c-8126-607a9cafdb38}, !- Handle
  {066a7488-2295-4538-822b-5df659be289d}, !- Source Object
  3,                                      !- Outlet Port
  {8e991dc0-ff60-40bd-92c7-c9110a423d75}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fe00f7a4-aae3-4a06-b5ee-70b065ea5c8b}, !- Handle
  Zone LargeHotel Mechanical B  - Story ground FCU Outlet Air Node, !- Name
  {b648299c-2e9f-43bc-9d53-84a46c62cded}, !- Inlet Port
  {0097fed7-d0b8-45c1-9109-702f22d6c106}; !- Outlet Port

OS:Connection,
  {0097fed7-d0b8-45c1-9109-702f22d6c106}, !- Handle
  {fe00f7a4-aae3-4a06-b5ee-70b065ea5c8b}, !- Source Object
  3,                                      !- Outlet Port
  {7ee43780-2c3f-4b1e-be79-d0e56a4cc239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b648299c-2e9f-43bc-9d53-84a46c62cded}, !- Handle
  {8e991dc0-ff60-40bd-92c7-c9110a423d75}, !- Source Object
  10,                                     !- Outlet Port
  {fe00f7a4-aae3-4a06-b5ee-70b065ea5c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c28eca19-3100-4764-b2cc-d6c6f3d302cd}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  5.26583462055536e-05,                   !- Design Water Flow Rate {m3/s}
  0.10349716249736,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6979576403229,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00792001889841423,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00792001889841423,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d3225c63-13e0-4e64-83e2-aead3c472f37}, !- Water Inlet Node Name
  {15adafba-2df1-45e2-a54a-0ee3d0b9a528}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d1e7327b-9915-4038-a655-70f355b8abf7}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {af09cb8f-b9f9-415f-885e-e0803ba0220a}, !- Inlet Port
  {d3225c63-13e0-4e64-83e2-aead3c472f37}; !- Outlet Port

OS:Connection,
  {af09cb8f-b9f9-415f-885e-e0803ba0220a}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  37,                                     !- Outlet Port
  {d1e7327b-9915-4038-a655-70f355b8abf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3148859a-ccf1-443a-b64f-e770f6b889f6}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {15adafba-2df1-45e2-a54a-0ee3d0b9a528}, !- Inlet Port
  {58b28af0-b74c-46ab-8038-22888220042c}; !- Outlet Port

OS:Connection,
  {d3225c63-13e0-4e64-83e2-aead3c472f37}, !- Handle
  {d1e7327b-9915-4038-a655-70f355b8abf7}, !- Source Object
  3,                                      !- Outlet Port
  {c28eca19-3100-4764-b2cc-d6c6f3d302cd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {15adafba-2df1-45e2-a54a-0ee3d0b9a528}, !- Handle
  {c28eca19-3100-4764-b2cc-d6c6f3d302cd}, !- Source Object
  11,                                     !- Outlet Port
  {3148859a-ccf1-443a-b64f-e770f6b889f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b28af0-b74c-46ab-8038-22888220042c}, !- Handle
  {3148859a-ccf1-443a-b64f-e770f6b889f6}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f65f25f8-e471-4520-83f9-94c9899cebd8}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Cooling Coil Controller, !- Name
  {c28eca19-3100-4764-b2cc-d6c6f3d302cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {450b0a90-d35c-4e44-adf8-2859af0cb628}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  31.7439380692444,                       !- U-Factor Times Area Value {W/K}
  3.0622068748709e-05,                    !- Maximum Water Flow Rate {m3/s}
  {01f3b373-80f9-4db4-9195-93981380cb90}, !- Water Inlet Node Name
  {d2010a3e-e869-4654-9de7-896ced4fb519}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1400.00423670847,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d21bf99-bffa-46aa-9b79-b3aa2f5050bf}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {5e5b19ab-172d-4bc5-b72e-5a79877c3cd8}, !- Inlet Port
  {01f3b373-80f9-4db4-9195-93981380cb90}; !- Outlet Port

OS:Connection,
  {5e5b19ab-172d-4bc5-b72e-5a79877c3cd8}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  37,                                     !- Outlet Port
  {2d21bf99-bffa-46aa-9b79-b3aa2f5050bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e66da0-d12d-4f86-9c21-3f76b5aa9c4f}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {d2010a3e-e869-4654-9de7-896ced4fb519}, !- Inlet Port
  {5da6f12c-5131-4983-a5ae-51d88f93df12}; !- Outlet Port

OS:Connection,
  {01f3b373-80f9-4db4-9195-93981380cb90}, !- Handle
  {2d21bf99-bffa-46aa-9b79-b3aa2f5050bf}, !- Source Object
  3,                                      !- Outlet Port
  {450b0a90-d35c-4e44-adf8-2859af0cb628}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2010a3e-e869-4654-9de7-896ced4fb519}, !- Handle
  {450b0a90-d35c-4e44-adf8-2859af0cb628}, !- Source Object
  6,                                      !- Outlet Port
  {66e66da0-d12d-4f86-9c21-3f76b5aa9c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da6f12c-5131-4983-a5ae-51d88f93df12}, !- Handle
  {66e66da0-d12d-4f86-9c21-3f76b5aa9c4f}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05f27eb8-e7c7-4a5e-b8db-a619cfa71c67}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Heating Coil Controller, !- Name
  {450b0a90-d35c-4e44-adf8-2859af0cb628}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {87be5308-a5d2-41ad-9b1d-4af3608715e2}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.10349716249736,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f9832a2-d9e8-49ea-9ef5-4733990371d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {918ef56b-28c4-4ef6-906f-0e718efcd194}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2f9832a2-d9e8-49ea-9ef5-4733990371d1}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {918ef56b-28c4-4ef6-906f-0e718efcd194}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7b5b6f57-ad47-43d5-a189-896ec4d61eaa}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.10349716249736,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4cba34c0-792b-470a-83fd-03a3ff449ebd}, !- Air Inlet Node Name
  {175ce78b-1c2e-408f-a35e-76d953bd4ca1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {87be5308-a5d2-41ad-9b1d-4af3608715e2}, !- Supply Air Fan Name
  {c28eca19-3100-4764-b2cc-d6c6f3d302cd}, !- Cooling Coil Name
  5.26583462055536e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {450b0a90-d35c-4e44-adf8-2859af0cb628}, !- Heating Coil Name
  3.0622068748709e-05,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {62a21abb-a706-43d3-bbc0-1bf75ce69d43}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Inlet Air Node, !- Name
  {b57ea6ee-6c9f-414e-aa57-b49057dc270d}, !- Inlet Port
  {4cba34c0-792b-470a-83fd-03a3ff449ebd}; !- Outlet Port

OS:Connection,
  {b57ea6ee-6c9f-414e-aa57-b49057dc270d}, !- Handle
  {cb095af6-a149-4e0a-90cd-a789954acf96}, !- Source Object
  2,                                      !- Outlet Port
  {62a21abb-a706-43d3-bbc0-1bf75ce69d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cba34c0-792b-470a-83fd-03a3ff449ebd}, !- Handle
  {62a21abb-a706-43d3-bbc0-1bf75ce69d43}, !- Source Object
  3,                                      !- Outlet Port
  {7b5b6f57-ad47-43d5-a189-896ec4d61eaa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fc7e35bc-2847-43d4-afa7-da5390040660}, !- Handle
  Zone LargeHotel Mechanical C  - Story ground FCU Outlet Air Node, !- Name
  {175ce78b-1c2e-408f-a35e-76d953bd4ca1}, !- Inlet Port
  {8edc996b-5916-4dba-908e-32fccf14ee67}; !- Outlet Port

OS:Connection,
  {8edc996b-5916-4dba-908e-32fccf14ee67}, !- Handle
  {fc7e35bc-2847-43d4-afa7-da5390040660}, !- Source Object
  3,                                      !- Outlet Port
  {4b0ceba8-a1f8-4445-a2b4-05b068bb5e50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {175ce78b-1c2e-408f-a35e-76d953bd4ca1}, !- Handle
  {7b5b6f57-ad47-43d5-a189-896ec4d61eaa}, !- Source Object
  10,                                     !- Outlet Port
  {fc7e35bc-2847-43d4-afa7-da5390040660}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {706bb50d-50b5-47b2-8227-b905040dde86}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  7.59112500412234e-05,                   !- Design Water Flow Rate {m3/s}
  0.149103371747124,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6951604519066,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00840243609831579,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00840243609831579,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cc65a893-11ca-4e81-ad93-cdd4901b29bc}, !- Water Inlet Node Name
  {46c9c7cd-ceb0-4e63-ab69-c8c1f0c98662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e3d8416f-09bd-4851-a308-b4bfdc671d1c}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {e49433ff-178b-4593-aba8-0ac676cc0ee4}, !- Inlet Port
  {cc65a893-11ca-4e81-ad93-cdd4901b29bc}; !- Outlet Port

OS:Connection,
  {e49433ff-178b-4593-aba8-0ac676cc0ee4}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  38,                                     !- Outlet Port
  {e3d8416f-09bd-4851-a308-b4bfdc671d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d80dd802-0991-4ecc-b979-d390719a4f60}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {46c9c7cd-ceb0-4e63-ab69-c8c1f0c98662}, !- Inlet Port
  {7cccd722-153f-4dd3-a435-d09a3590f517}; !- Outlet Port

OS:Connection,
  {cc65a893-11ca-4e81-ad93-cdd4901b29bc}, !- Handle
  {e3d8416f-09bd-4851-a308-b4bfdc671d1c}, !- Source Object
  3,                                      !- Outlet Port
  {706bb50d-50b5-47b2-8227-b905040dde86}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {46c9c7cd-ceb0-4e63-ab69-c8c1f0c98662}, !- Handle
  {706bb50d-50b5-47b2-8227-b905040dde86}, !- Source Object
  11,                                     !- Outlet Port
  {d80dd802-0991-4ecc-b979-d390719a4f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cccd722-153f-4dd3-a435-d09a3590f517}, !- Handle
  {d80dd802-0991-4ecc-b979-d390719a4f60}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8cf31001-8280-4dfa-b607-b8c28e05db11}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Cooling Coil Controller, !- Name
  {706bb50d-50b5-47b2-8227-b905040dde86}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8e40ee04-dbac-4d43-8e1a-217fab797d86}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  30.1777284897538,                       !- U-Factor Times Area Value {W/K}
  2.91051731993455e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6d0bac4d-4dfa-4d87-8633-09e64e4a28cf}, !- Water Inlet Node Name
  {ff6fcc83-d7e5-4363-b59a-f7fd3de10622}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1330.65359246624,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b61ebcc4-11db-4ce2-b8cc-06ca2a5fed1d}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {e82c9533-dd19-45f6-9967-380120673b5c}, !- Inlet Port
  {6d0bac4d-4dfa-4d87-8633-09e64e4a28cf}; !- Outlet Port

OS:Connection,
  {e82c9533-dd19-45f6-9967-380120673b5c}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  38,                                     !- Outlet Port
  {b61ebcc4-11db-4ce2-b8cc-06ca2a5fed1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34dc3ca2-9051-4ec6-b470-50db2b4b171f}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {ff6fcc83-d7e5-4363-b59a-f7fd3de10622}, !- Inlet Port
  {c5cb3a73-965b-454f-9d06-c27ab35106be}; !- Outlet Port

OS:Connection,
  {6d0bac4d-4dfa-4d87-8633-09e64e4a28cf}, !- Handle
  {b61ebcc4-11db-4ce2-b8cc-06ca2a5fed1d}, !- Source Object
  3,                                      !- Outlet Port
  {8e40ee04-dbac-4d43-8e1a-217fab797d86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff6fcc83-d7e5-4363-b59a-f7fd3de10622}, !- Handle
  {8e40ee04-dbac-4d43-8e1a-217fab797d86}, !- Source Object
  6,                                      !- Outlet Port
  {34dc3ca2-9051-4ec6-b470-50db2b4b171f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5cb3a73-965b-454f-9d06-c27ab35106be}, !- Handle
  {34dc3ca2-9051-4ec6-b470-50db2b4b171f}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c1b61f9d-2bba-4838-b02d-09bbfcb64006}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Heating Coil Controller, !- Name
  {8e40ee04-dbac-4d43-8e1a-217fab797d86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {357b75ee-629b-424e-b971-1f519d257342}, !- Handle
  Zone LargeHotel Retail A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.149103371747124,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87ae8cb8-40ed-4580-a1ec-acf8af10390b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {699ae87e-5678-4716-a64d-aa7d31a1bf62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {87ae8cb8-40ed-4580-a1ec-acf8af10390b}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {699ae87e-5678-4716-a64d-aa7d31a1bf62}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {08eb647f-6688-4efa-9e1d-ae51d692f053}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.149103371747124,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {92ad84ff-cabf-46d3-b16c-e6d8486826bc}, !- Air Inlet Node Name
  {50c8ed00-1a33-4a3a-ad22-6c57ce3a4cfa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {357b75ee-629b-424e-b971-1f519d257342}, !- Supply Air Fan Name
  {706bb50d-50b5-47b2-8227-b905040dde86}, !- Cooling Coil Name
  7.59112500412234e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8e40ee04-dbac-4d43-8e1a-217fab797d86}, !- Heating Coil Name
  2.91051731993455e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3ec8bff7-6dae-4e01-87b8-274dc11daa9f}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Inlet Air Node, !- Name
  {ebde1fae-0d94-46da-b3f4-a06d3067fead}, !- Inlet Port
  {92ad84ff-cabf-46d3-b16c-e6d8486826bc}; !- Outlet Port

OS:Connection,
  {ebde1fae-0d94-46da-b3f4-a06d3067fead}, !- Handle
  {7c145e4a-ac2d-4d7b-8874-b94bab800d63}, !- Source Object
  2,                                      !- Outlet Port
  {3ec8bff7-6dae-4e01-87b8-274dc11daa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ad84ff-cabf-46d3-b16c-e6d8486826bc}, !- Handle
  {3ec8bff7-6dae-4e01-87b8-274dc11daa9f}, !- Source Object
  3,                                      !- Outlet Port
  {08eb647f-6688-4efa-9e1d-ae51d692f053}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {86a2c05b-718a-4eb6-b9ba-e3ad6cba1c22}, !- Handle
  Zone LargeHotel Retail A  - Story ground FCU Outlet Air Node, !- Name
  {50c8ed00-1a33-4a3a-ad22-6c57ce3a4cfa}, !- Inlet Port
  {f313ef6a-4435-4ec4-a2f6-597379a581f6}; !- Outlet Port

OS:Connection,
  {f313ef6a-4435-4ec4-a2f6-597379a581f6}, !- Handle
  {86a2c05b-718a-4eb6-b9ba-e3ad6cba1c22}, !- Source Object
  3,                                      !- Outlet Port
  {1792364d-c80c-420d-ac27-e4aea90395f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50c8ed00-1a33-4a3a-ad22-6c57ce3a4cfa}, !- Handle
  {08eb647f-6688-4efa-9e1d-ae51d692f053}, !- Source Object
  10,                                     !- Outlet Port
  {86a2c05b-718a-4eb6-b9ba-e3ad6cba1c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fcbcad8d-6437-43ee-94d8-21a17baa6df8}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000353232178095763,                   !- Design Water Flow Rate {m3/s}
  0.692276938232334,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6934938671699,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00851040487964978,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1b9d7c90-760e-4e30-9cad-126b340f6229}, !- Water Inlet Node Name
  {6b26adcb-4077-4ad3-bd84-be44c1f86fbe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {63c2f5f1-84f9-46cc-b272-7877301da37c}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {90eba815-aa48-419d-8adb-704a6922c642}, !- Inlet Port
  {1b9d7c90-760e-4e30-9cad-126b340f6229}; !- Outlet Port

OS:Connection,
  {90eba815-aa48-419d-8adb-704a6922c642}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  39,                                     !- Outlet Port
  {63c2f5f1-84f9-46cc-b272-7877301da37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8102f17-c06f-4f1e-9b5a-7dabd18daa59}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {6b26adcb-4077-4ad3-bd84-be44c1f86fbe}, !- Inlet Port
  {a9adafcf-f32a-4ad8-af8c-314e11ec15e1}; !- Outlet Port

OS:Connection,
  {1b9d7c90-760e-4e30-9cad-126b340f6229}, !- Handle
  {63c2f5f1-84f9-46cc-b272-7877301da37c}, !- Source Object
  3,                                      !- Outlet Port
  {fcbcad8d-6437-43ee-94d8-21a17baa6df8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6b26adcb-4077-4ad3-bd84-be44c1f86fbe}, !- Handle
  {fcbcad8d-6437-43ee-94d8-21a17baa6df8}, !- Source Object
  11,                                     !- Outlet Port
  {a8102f17-c06f-4f1e-9b5a-7dabd18daa59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9adafcf-f32a-4ad8-af8c-314e11ec15e1}, !- Handle
  {a8102f17-c06f-4f1e-9b5a-7dabd18daa59}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2237209a-b7b1-44ee-b235-9ec28654fcf3}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Cooling Coil Controller, !- Name
  {fcbcad8d-6437-43ee-94d8-21a17baa6df8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f2386a49-906a-42d5-88d0-d79ecc3e2c76}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  102.94744265231,                        !- U-Factor Times Area Value {W/K}
  9.91907567930362e-05,                   !- Maximum Water Flow Rate {m3/s}
  {987908d6-c143-4165-8124-a2bfc37c340c}, !- Water Inlet Node Name
  {f90c6f2f-8534-4a52-8c07-5fdc47e9e40f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4534.88237166946,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f93acc18-56af-4862-b7cd-0e3b8cf2e470}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {8f9529e8-adef-4376-8f3b-f69f781a6ce8}, !- Inlet Port
  {987908d6-c143-4165-8124-a2bfc37c340c}; !- Outlet Port

OS:Connection,
  {8f9529e8-adef-4376-8f3b-f69f781a6ce8}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  39,                                     !- Outlet Port
  {f93acc18-56af-4862-b7cd-0e3b8cf2e470}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9a75783-6301-4bde-857b-88a276988f27}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {f90c6f2f-8534-4a52-8c07-5fdc47e9e40f}, !- Inlet Port
  {bf6c4ca5-dfd3-4856-8efc-70013f1de636}; !- Outlet Port

OS:Connection,
  {987908d6-c143-4165-8124-a2bfc37c340c}, !- Handle
  {f93acc18-56af-4862-b7cd-0e3b8cf2e470}, !- Source Object
  3,                                      !- Outlet Port
  {f2386a49-906a-42d5-88d0-d79ecc3e2c76}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f90c6f2f-8534-4a52-8c07-5fdc47e9e40f}, !- Handle
  {f2386a49-906a-42d5-88d0-d79ecc3e2c76}, !- Source Object
  6,                                      !- Outlet Port
  {b9a75783-6301-4bde-857b-88a276988f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6c4ca5-dfd3-4856-8efc-70013f1de636}, !- Handle
  {b9a75783-6301-4bde-857b-88a276988f27}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {16abaa76-46da-4327-8d4f-4115467b8d79}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Heating Coil Controller, !- Name
  {f2386a49-906a-42d5-88d0-d79ecc3e2c76}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6b2641d6-afa0-486d-9417-0f24ec937611}, !- Handle
  Zone LargeHotel Retail B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.692276938232334,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a90c90e-44a3-47ab-9002-2465cf394a34}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d3969e0-a1a0-4cdd-8648-d4e9dba59efe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1a90c90e-44a3-47ab-9002-2465cf394a34}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d3969e0-a1a0-4cdd-8648-d4e9dba59efe}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d37d0d1a-10e0-442f-9826-ee5f1c2238b7}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.692276938232334,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5331126a-93aa-46d3-abce-8a1c1b56506c}, !- Air Inlet Node Name
  {141105b9-4812-4e73-b55e-be17060a00e7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6b2641d6-afa0-486d-9417-0f24ec937611}, !- Supply Air Fan Name
  {fcbcad8d-6437-43ee-94d8-21a17baa6df8}, !- Cooling Coil Name
  0.000353232178095763,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f2386a49-906a-42d5-88d0-d79ecc3e2c76}, !- Heating Coil Name
  9.91907567930362e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8deda8e5-c86e-4b4f-bb79-89381679e764}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Inlet Air Node, !- Name
  {850ebc0f-13a7-425a-a9bb-4e40d889c25d}, !- Inlet Port
  {5331126a-93aa-46d3-abce-8a1c1b56506c}; !- Outlet Port

OS:Connection,
  {850ebc0f-13a7-425a-a9bb-4e40d889c25d}, !- Handle
  {2e161a9e-3779-47c5-b6b2-462af8a2e168}, !- Source Object
  2,                                      !- Outlet Port
  {8deda8e5-c86e-4b4f-bb79-89381679e764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5331126a-93aa-46d3-abce-8a1c1b56506c}, !- Handle
  {8deda8e5-c86e-4b4f-bb79-89381679e764}, !- Source Object
  3,                                      !- Outlet Port
  {d37d0d1a-10e0-442f-9826-ee5f1c2238b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7c5e0394-c56a-41a7-b9d8-5e54e1cd040e}, !- Handle
  Zone LargeHotel Retail B  - Story ground FCU Outlet Air Node, !- Name
  {141105b9-4812-4e73-b55e-be17060a00e7}, !- Inlet Port
  {595c9025-d2ba-4bc3-9758-624e11c127e0}; !- Outlet Port

OS:Connection,
  {595c9025-d2ba-4bc3-9758-624e11c127e0}, !- Handle
  {7c5e0394-c56a-41a7-b9d8-5e54e1cd040e}, !- Source Object
  3,                                      !- Outlet Port
  {935e1663-8ab5-4c57-a501-05f1b6830307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {141105b9-4812-4e73-b55e-be17060a00e7}, !- Handle
  {d37d0d1a-10e0-442f-9826-ee5f1c2238b7}, !- Source Object
  10,                                     !- Outlet Port
  {7c5e0394-c56a-41a7-b9d8-5e54e1cd040e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6deb53ec-4639-4f96-afc3-dff8de0b4f2d}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  7.71607089609475e-05,                   !- Design Water Flow Rate {m3/s}
  0.15155655579744,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6951786376343,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0084051421428278,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0084051421428278,                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {edbce10a-610b-4f1b-b435-6dbc63583e3d}, !- Water Inlet Node Name
  {86f90db8-0d60-461a-a0eb-1826f3aaec48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9cd9af8b-9e3a-4a4d-99c6-ed945418f2c8}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {3ee2de8c-dc10-4224-b07f-6856864e0094}, !- Inlet Port
  {edbce10a-610b-4f1b-b435-6dbc63583e3d}; !- Outlet Port

OS:Connection,
  {3ee2de8c-dc10-4224-b07f-6856864e0094}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  40,                                     !- Outlet Port
  {9cd9af8b-9e3a-4a4d-99c6-ed945418f2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {408d99b3-a013-47e4-a87d-5796d4c0f25d}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {86f90db8-0d60-461a-a0eb-1826f3aaec48}, !- Inlet Port
  {846a18ae-14b0-4716-8a6c-84cb5076752d}; !- Outlet Port

OS:Connection,
  {edbce10a-610b-4f1b-b435-6dbc63583e3d}, !- Handle
  {9cd9af8b-9e3a-4a4d-99c6-ed945418f2c8}, !- Source Object
  3,                                      !- Outlet Port
  {6deb53ec-4639-4f96-afc3-dff8de0b4f2d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86f90db8-0d60-461a-a0eb-1826f3aaec48}, !- Handle
  {6deb53ec-4639-4f96-afc3-dff8de0b4f2d}, !- Source Object
  11,                                     !- Outlet Port
  {408d99b3-a013-47e4-a87d-5796d4c0f25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846a18ae-14b0-4716-8a6c-84cb5076752d}, !- Handle
  {408d99b3-a013-47e4-a87d-5796d4c0f25d}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {501f5d05-ffb1-45b8-928b-a114dee23e62}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Cooling Coil Controller, !- Name
  {6deb53ec-4639-4f96-afc3-dff8de0b4f2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {200647a9-4300-46c2-9eee-f99f36808976}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  30.2548341173435,                       !- U-Factor Times Area Value {W/K}
  2.91795878902431e-05,                   !- Maximum Water Flow Rate {m3/s}
  {4b4628c6-e771-4f4a-926a-bbda3775b9f6}, !- Water Inlet Node Name
  {94aac7cc-daea-4919-accc-eaa01f43e158}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1334.05574283645,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac06a386-2d8a-4609-b9d0-14ec5ba02e74}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {3596cb76-91dc-42e7-9d22-5d7ed4bbc363}, !- Inlet Port
  {4b4628c6-e771-4f4a-926a-bbda3775b9f6}; !- Outlet Port

OS:Connection,
  {3596cb76-91dc-42e7-9d22-5d7ed4bbc363}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  40,                                     !- Outlet Port
  {ac06a386-2d8a-4609-b9d0-14ec5ba02e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40e748af-178b-482b-9b3c-2ef11c04d8c3}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {94aac7cc-daea-4919-accc-eaa01f43e158}, !- Inlet Port
  {546021d3-ae3d-49c8-a965-15b507eb0c86}; !- Outlet Port

OS:Connection,
  {4b4628c6-e771-4f4a-926a-bbda3775b9f6}, !- Handle
  {ac06a386-2d8a-4609-b9d0-14ec5ba02e74}, !- Source Object
  3,                                      !- Outlet Port
  {200647a9-4300-46c2-9eee-f99f36808976}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94aac7cc-daea-4919-accc-eaa01f43e158}, !- Handle
  {200647a9-4300-46c2-9eee-f99f36808976}, !- Source Object
  6,                                      !- Outlet Port
  {40e748af-178b-482b-9b3c-2ef11c04d8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546021d3-ae3d-49c8-a965-15b507eb0c86}, !- Handle
  {40e748af-178b-482b-9b3c-2ef11c04d8c3}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {556d34a1-e265-4af8-b0b6-3b82c8bff305}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Heating Coil Controller, !- Name
  {200647a9-4300-46c2-9eee-f99f36808976}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c33f7df6-ced4-496d-8753-6db8456ba9d1}, !- Handle
  Zone LargeHotel Retail C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.15155655579744,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7b2b985-8406-4916-b215-fbbff2bdfd98}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5543ab3a-abac-4cec-86dd-13ae9133d833}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d7b2b985-8406-4916-b215-fbbff2bdfd98}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5543ab3a-abac-4cec-86dd-13ae9133d833}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1f7c54d1-45ac-49f5-92ea-38bd6e2e3973}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.15155655579744,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {49d721b2-0718-48ee-b857-0ba38c4ee7a8}, !- Air Inlet Node Name
  {8aa88775-cc78-4940-b6bc-073e8702c666}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c33f7df6-ced4-496d-8753-6db8456ba9d1}, !- Supply Air Fan Name
  {6deb53ec-4639-4f96-afc3-dff8de0b4f2d}, !- Cooling Coil Name
  7.71607089609475e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {200647a9-4300-46c2-9eee-f99f36808976}, !- Heating Coil Name
  2.91795878902431e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {df78eb7e-beea-403f-bcf3-70d13151bc24}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Inlet Air Node, !- Name
  {f9eb171f-7dd2-49f2-8cab-af4cd7f894e4}, !- Inlet Port
  {49d721b2-0718-48ee-b857-0ba38c4ee7a8}; !- Outlet Port

OS:Connection,
  {f9eb171f-7dd2-49f2-8cab-af4cd7f894e4}, !- Handle
  {0e3fce5d-260f-47b5-a58a-27727062b711}, !- Source Object
  2,                                      !- Outlet Port
  {df78eb7e-beea-403f-bcf3-70d13151bc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d721b2-0718-48ee-b857-0ba38c4ee7a8}, !- Handle
  {df78eb7e-beea-403f-bcf3-70d13151bc24}, !- Source Object
  3,                                      !- Outlet Port
  {1f7c54d1-45ac-49f5-92ea-38bd6e2e3973}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a9a624b9-849a-4aa8-ab7d-8933f6e07ec5}, !- Handle
  Zone LargeHotel Retail C  - Story ground FCU Outlet Air Node, !- Name
  {8aa88775-cc78-4940-b6bc-073e8702c666}, !- Inlet Port
  {e092d261-a15c-48bb-b0ae-755887249110}; !- Outlet Port

OS:Connection,
  {e092d261-a15c-48bb-b0ae-755887249110}, !- Handle
  {a9a624b9-849a-4aa8-ab7d-8933f6e07ec5}, !- Source Object
  3,                                      !- Outlet Port
  {3e80cb93-d7d7-4c67-8941-ab81a7d0c34f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8aa88775-cc78-4940-b6bc-073e8702c666}, !- Handle
  {1f7c54d1-45ac-49f5-92ea-38bd6e2e3973}, !- Source Object
  10,                                     !- Outlet Port
  {a9a624b9-849a-4aa8-ab7d-8933f6e07ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {95b8627a-8306-42d6-ab7b-37436bc9a00f}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  5.47080545690778e-05,                   !- Design Water Flow Rate {m3/s}
  0.107460702105015,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6975048636672,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00827288250074425,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00827288250074425,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ca921554-fef8-4052-bffd-f96f2db698de}, !- Water Inlet Node Name
  {6aea3af9-76be-4013-8e15-ac389f27aebd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9f60c5fc-10e7-4626-9470-f2b131a299bc}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {399e303a-af31-4892-ac28-77f1d099035d}, !- Inlet Port
  {ca921554-fef8-4052-bffd-f96f2db698de}; !- Outlet Port

OS:Connection,
  {399e303a-af31-4892-ac28-77f1d099035d}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  41,                                     !- Outlet Port
  {9f60c5fc-10e7-4626-9470-f2b131a299bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e55a1d4-d994-48f5-bb0f-627f9cb40c1c}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {6aea3af9-76be-4013-8e15-ac389f27aebd}, !- Inlet Port
  {0cae6fe5-d0d6-4955-a88b-a3e4fca07999}; !- Outlet Port

OS:Connection,
  {ca921554-fef8-4052-bffd-f96f2db698de}, !- Handle
  {9f60c5fc-10e7-4626-9470-f2b131a299bc}, !- Source Object
  3,                                      !- Outlet Port
  {95b8627a-8306-42d6-ab7b-37436bc9a00f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6aea3af9-76be-4013-8e15-ac389f27aebd}, !- Handle
  {95b8627a-8306-42d6-ab7b-37436bc9a00f}, !- Source Object
  11,                                     !- Outlet Port
  {2e55a1d4-d994-48f5-bb0f-627f9cb40c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cae6fe5-d0d6-4955-a88b-a3e4fca07999}, !- Handle
  {2e55a1d4-d994-48f5-bb0f-627f9cb40c1c}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5b4bb78-a449-4de2-89d2-7610943a025f}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Cooling Coil Controller, !- Name
  {95b8627a-8306-42d6-ab7b-37436bc9a00f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0425a26d-284b-4ad7-a3ff-7b3be5269769}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  18.4917334684825,                       !- U-Factor Times Area Value {W/K}
  1.78382252300488e-05,                   !- Maximum Water Flow Rate {m3/s}
  {cf0ad20d-09b6-46bb-9503-ff31bb32d166}, !- Water Inlet Node Name
  {42712860-ab2a-4c94-9d50-5b0d5985c773}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  815.542251647552,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b9fa4ce-3b39-42ce-b510-fec00d4dcb9c}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {7f6be264-16ad-46d2-8691-979968eb8b98}, !- Inlet Port
  {cf0ad20d-09b6-46bb-9503-ff31bb32d166}; !- Outlet Port

OS:Connection,
  {7f6be264-16ad-46d2-8691-979968eb8b98}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  41,                                     !- Outlet Port
  {9b9fa4ce-3b39-42ce-b510-fec00d4dcb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b166b16-2999-461a-89b8-0b6330181db3}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {42712860-ab2a-4c94-9d50-5b0d5985c773}, !- Inlet Port
  {331850b3-f6b4-4a59-9f53-d943bdfc782a}; !- Outlet Port

OS:Connection,
  {cf0ad20d-09b6-46bb-9503-ff31bb32d166}, !- Handle
  {9b9fa4ce-3b39-42ce-b510-fec00d4dcb9c}, !- Source Object
  3,                                      !- Outlet Port
  {0425a26d-284b-4ad7-a3ff-7b3be5269769}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42712860-ab2a-4c94-9d50-5b0d5985c773}, !- Handle
  {0425a26d-284b-4ad7-a3ff-7b3be5269769}, !- Source Object
  6,                                      !- Outlet Port
  {0b166b16-2999-461a-89b8-0b6330181db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331850b3-f6b4-4a59-9f53-d943bdfc782a}, !- Handle
  {0b166b16-2999-461a-89b8-0b6330181db3}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3eb8eabc-ca0e-4a95-b137-fec9b9402c4e}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Heating Coil Controller, !- Name
  {0425a26d-284b-4ad7-a3ff-7b3be5269769}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c20cfc14-4fc2-4f3b-9879-8ffd82af56ea}, !- Handle
  Zone LargeHotel Storage A  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.107460702105015,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc4e1690-d727-4170-84fe-62f591d0e090}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b14bc06-9d4e-419f-8c4b-2aa42fbb9c16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bc4e1690-d727-4170-84fe-62f591d0e090}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b14bc06-9d4e-419f-8c4b-2aa42fbb9c16}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3a48be63-81da-49f9-8836-0bb4c17a13ab}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.107460702105015,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bafa64c0-a8a1-4980-b5fb-65448b36ea5f}, !- Air Inlet Node Name
  {8994addd-af4f-4278-95b5-21fc35bb9cf4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c20cfc14-4fc2-4f3b-9879-8ffd82af56ea}, !- Supply Air Fan Name
  {95b8627a-8306-42d6-ab7b-37436bc9a00f}, !- Cooling Coil Name
  5.47080545690778e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0425a26d-284b-4ad7-a3ff-7b3be5269769}, !- Heating Coil Name
  1.78382252300488e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {837f9e7e-a0cd-40e8-a74f-ab48ed51e604}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Inlet Air Node, !- Name
  {87667fea-e5ba-4a25-a02e-59e68b9295ff}, !- Inlet Port
  {bafa64c0-a8a1-4980-b5fb-65448b36ea5f}; !- Outlet Port

OS:Connection,
  {87667fea-e5ba-4a25-a02e-59e68b9295ff}, !- Handle
  {4f662d71-18c0-43b0-b947-af85ff1c4100}, !- Source Object
  2,                                      !- Outlet Port
  {837f9e7e-a0cd-40e8-a74f-ab48ed51e604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafa64c0-a8a1-4980-b5fb-65448b36ea5f}, !- Handle
  {837f9e7e-a0cd-40e8-a74f-ab48ed51e604}, !- Source Object
  3,                                      !- Outlet Port
  {3a48be63-81da-49f9-8836-0bb4c17a13ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d191a119-0b38-4058-89dc-391472c7a425}, !- Handle
  Zone LargeHotel Storage A  - Story ground FCU Outlet Air Node, !- Name
  {8994addd-af4f-4278-95b5-21fc35bb9cf4}, !- Inlet Port
  {8f5d9422-c2b0-4310-bb66-17767adfaa29}; !- Outlet Port

OS:Connection,
  {8f5d9422-c2b0-4310-bb66-17767adfaa29}, !- Handle
  {d191a119-0b38-4058-89dc-391472c7a425}, !- Source Object
  3,                                      !- Outlet Port
  {1ebea0af-c5bd-4984-ba10-676d4870f141}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8994addd-af4f-4278-95b5-21fc35bb9cf4}, !- Handle
  {3a48be63-81da-49f9-8836-0bb4c17a13ab}, !- Source Object
  10,                                     !- Outlet Port
  {d191a119-0b38-4058-89dc-391472c7a425}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2e98ccea-90c9-4515-b403-cd48a51de0f4}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000281789885204195,                   !- Design Water Flow Rate {m3/s}
  0.553590515630832,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6975345600256,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00818958556719115,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00818958556719115,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3f2343fa-8caa-4f24-ba75-4ac98084767d}, !- Water Inlet Node Name
  {8aa6b6e9-0e4c-456c-9641-5a6727321da6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d2742b72-9bd0-4706-a7e1-6d30518679e6}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {5754ee66-61c8-4185-8a52-d02806030856}, !- Inlet Port
  {3f2343fa-8caa-4f24-ba75-4ac98084767d}; !- Outlet Port

OS:Connection,
  {5754ee66-61c8-4185-8a52-d02806030856}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  42,                                     !- Outlet Port
  {d2742b72-9bd0-4706-a7e1-6d30518679e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {783a2eda-ca5a-42fe-b74f-0f9be53b2bb8}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {8aa6b6e9-0e4c-456c-9641-5a6727321da6}, !- Inlet Port
  {16908ebe-4c2d-491e-aae4-439c0559ab0a}; !- Outlet Port

OS:Connection,
  {3f2343fa-8caa-4f24-ba75-4ac98084767d}, !- Handle
  {d2742b72-9bd0-4706-a7e1-6d30518679e6}, !- Source Object
  3,                                      !- Outlet Port
  {2e98ccea-90c9-4515-b403-cd48a51de0f4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8aa6b6e9-0e4c-456c-9641-5a6727321da6}, !- Handle
  {2e98ccea-90c9-4515-b403-cd48a51de0f4}, !- Source Object
  11,                                     !- Outlet Port
  {783a2eda-ca5a-42fe-b74f-0f9be53b2bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16908ebe-4c2d-491e-aae4-439c0559ab0a}, !- Handle
  {783a2eda-ca5a-42fe-b74f-0f9be53b2bb8}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db3d0f96-8241-49bc-9e73-14bb0dd14ecc}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Cooling Coil Controller, !- Name
  {2e98ccea-90c9-4515-b403-cd48a51de0f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f8471b59-ff2e-4066-a6cc-3bf6ede0aec7}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  34.8652602835891,                       !- U-Factor Times Area Value {W/K}
  3.35920591845938e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c3514b59-9fbf-4aba-a3da-f6dfd99cbdbd}, !- Water Inlet Node Name
  {168b8d60-75ee-44ab-b7d9-0a034498a13a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1535.78863544861,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25e83090-79d1-48c0-9fed-58701f26c03a}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {2c58db4f-1603-4b14-81d2-20c0a9ab0d03}, !- Inlet Port
  {c3514b59-9fbf-4aba-a3da-f6dfd99cbdbd}; !- Outlet Port

OS:Connection,
  {2c58db4f-1603-4b14-81d2-20c0a9ab0d03}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  42,                                     !- Outlet Port
  {25e83090-79d1-48c0-9fed-58701f26c03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {182c6f0f-e6a4-4e97-a445-760ec7ab0b72}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {168b8d60-75ee-44ab-b7d9-0a034498a13a}, !- Inlet Port
  {ec38519c-6d16-457e-974e-e82e09a06c6a}; !- Outlet Port

OS:Connection,
  {c3514b59-9fbf-4aba-a3da-f6dfd99cbdbd}, !- Handle
  {25e83090-79d1-48c0-9fed-58701f26c03a}, !- Source Object
  3,                                      !- Outlet Port
  {f8471b59-ff2e-4066-a6cc-3bf6ede0aec7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {168b8d60-75ee-44ab-b7d9-0a034498a13a}, !- Handle
  {f8471b59-ff2e-4066-a6cc-3bf6ede0aec7}, !- Source Object
  6,                                      !- Outlet Port
  {182c6f0f-e6a4-4e97-a445-760ec7ab0b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec38519c-6d16-457e-974e-e82e09a06c6a}, !- Handle
  {182c6f0f-e6a4-4e97-a445-760ec7ab0b72}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6c21601-82fa-4966-a234-1f15b0817aeb}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Heating Coil Controller, !- Name
  {f8471b59-ff2e-4066-a6cc-3bf6ede0aec7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {09e45c4f-403f-44b1-b62c-91d557c7c8f3}, !- Handle
  Zone LargeHotel Storage B  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.553590515630832,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb100cb7-c05e-495f-8acd-e34a7193f29e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {58515863-e79c-4917-b5c6-8956b1a55a78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {eb100cb7-c05e-495f-8acd-e34a7193f29e}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {58515863-e79c-4917-b5c6-8956b1a55a78}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c1285267-9ccf-4cf4-824c-5e210820a401}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.553590515630832,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {701bc974-b2e4-472a-bd6f-c338d51c456f}, !- Air Inlet Node Name
  {5f5803ce-d18a-45ac-93a0-6f37d58dc146}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {09e45c4f-403f-44b1-b62c-91d557c7c8f3}, !- Supply Air Fan Name
  {2e98ccea-90c9-4515-b403-cd48a51de0f4}, !- Cooling Coil Name
  0.000281789885204195,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f8471b59-ff2e-4066-a6cc-3bf6ede0aec7}, !- Heating Coil Name
  3.35920591845938e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d217f5f3-5d2f-4264-9888-3ae1e321cb5d}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Inlet Air Node, !- Name
  {3e943841-a90c-4fb4-9b81-3eac6619cd6f}, !- Inlet Port
  {701bc974-b2e4-472a-bd6f-c338d51c456f}; !- Outlet Port

OS:Connection,
  {3e943841-a90c-4fb4-9b81-3eac6619cd6f}, !- Handle
  {671701e7-b7a9-49ff-b3ff-e4e5270962dc}, !- Source Object
  2,                                      !- Outlet Port
  {d217f5f3-5d2f-4264-9888-3ae1e321cb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701bc974-b2e4-472a-bd6f-c338d51c456f}, !- Handle
  {d217f5f3-5d2f-4264-9888-3ae1e321cb5d}, !- Source Object
  3,                                      !- Outlet Port
  {c1285267-9ccf-4cf4-824c-5e210820a401}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6234f301-6440-4f0f-81f3-8afd5e2d478e}, !- Handle
  Zone LargeHotel Storage B  - Story ground FCU Outlet Air Node, !- Name
  {5f5803ce-d18a-45ac-93a0-6f37d58dc146}, !- Inlet Port
  {95ccd5c9-e960-4be5-91bf-93153d560cad}; !- Outlet Port

OS:Connection,
  {95ccd5c9-e960-4be5-91bf-93153d560cad}, !- Handle
  {6234f301-6440-4f0f-81f3-8afd5e2d478e}, !- Source Object
  3,                                      !- Outlet Port
  {6b6ad6cd-7147-41e1-9830-cbb5f8ab25db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f5803ce-d18a-45ac-93a0-6f37d58dc146}, !- Handle
  {c1285267-9ccf-4cf4-824c-5e210820a401}, !- Source Object
  10,                                     !- Outlet Port
  {6234f301-6440-4f0f-81f3-8afd5e2d478e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {eca2a642-9360-4846-89a3-60aa0731406e}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  5.37201046717373e-05,                   !- Design Water Flow Rate {m3/s}
  0.105545898478783,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6975232760195,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00813796253406061,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00813796253406061,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {76eae785-7a9c-4454-a90d-47234282ee03}, !- Water Inlet Node Name
  {b6fa4335-8a1b-4fc5-aa82-050e83a3dec3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5be0cbf6-e8fd-4254-a5c7-5ebdc54ff02d}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil Inlet Water Node, !- Name
  {3ca17e5e-0d16-4c6f-ba63-9376f8f059c8}, !- Inlet Port
  {76eae785-7a9c-4454-a90d-47234282ee03}; !- Outlet Port

OS:Connection,
  {3ca17e5e-0d16-4c6f-ba63-9376f8f059c8}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  43,                                     !- Outlet Port
  {5be0cbf6-e8fd-4254-a5c7-5ebdc54ff02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54f79903-b62b-4274-b444-2d4b6b4e6459}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil Outlet Water Node, !- Name
  {b6fa4335-8a1b-4fc5-aa82-050e83a3dec3}, !- Inlet Port
  {2631d888-48a3-4be5-ae44-a18652aceb49}; !- Outlet Port

OS:Connection,
  {76eae785-7a9c-4454-a90d-47234282ee03}, !- Handle
  {5be0cbf6-e8fd-4254-a5c7-5ebdc54ff02d}, !- Source Object
  3,                                      !- Outlet Port
  {eca2a642-9360-4846-89a3-60aa0731406e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b6fa4335-8a1b-4fc5-aa82-050e83a3dec3}, !- Handle
  {eca2a642-9360-4846-89a3-60aa0731406e}, !- Source Object
  11,                                     !- Outlet Port
  {54f79903-b62b-4274-b444-2d4b6b4e6459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2631d888-48a3-4be5-ae44-a18652aceb49}, !- Handle
  {54f79903-b62b-4274-b444-2d4b6b4e6459}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a28a730-ec35-4ec1-851e-c86222004f75}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Cooling Coil Controller, !- Name
  {eca2a642-9360-4846-89a3-60aa0731406e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {af04af0f-e105-4e8a-b8ab-b57a279ed3d0}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  18.5429899038621,                       !- U-Factor Times Area Value {W/K}
  1.78876990041633e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b57a2046-8b7d-4ac6-baf7-d03290701bcb}, !- Water Inlet Node Name
  {763b9449-1522-4d79-bda7-95921d82f7e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  817.804133231539,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a06f518-6d7c-4e5d-b01e-c92b92edd4c0}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil Inlet Water Node, !- Name
  {43fa7cf6-e32e-48b7-8567-f9090af687c7}, !- Inlet Port
  {b57a2046-8b7d-4ac6-baf7-d03290701bcb}; !- Outlet Port

OS:Connection,
  {43fa7cf6-e32e-48b7-8567-f9090af687c7}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  43,                                     !- Outlet Port
  {7a06f518-6d7c-4e5d-b01e-c92b92edd4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5bffa26-f8b3-4f50-a847-a790eaf112d5}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil Outlet Water Node, !- Name
  {763b9449-1522-4d79-bda7-95921d82f7e1}, !- Inlet Port
  {2719e948-51b0-43c1-842c-016bfb02e573}; !- Outlet Port

OS:Connection,
  {b57a2046-8b7d-4ac6-baf7-d03290701bcb}, !- Handle
  {7a06f518-6d7c-4e5d-b01e-c92b92edd4c0}, !- Source Object
  3,                                      !- Outlet Port
  {af04af0f-e105-4e8a-b8ab-b57a279ed3d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {763b9449-1522-4d79-bda7-95921d82f7e1}, !- Handle
  {af04af0f-e105-4e8a-b8ab-b57a279ed3d0}, !- Source Object
  6,                                      !- Outlet Port
  {e5bffa26-f8b3-4f50-a847-a790eaf112d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2719e948-51b0-43c1-842c-016bfb02e573}, !- Handle
  {e5bffa26-f8b3-4f50-a847-a790eaf112d5}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4d4ef78-f3fa-454d-a821-54629f539fa8}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Heating Coil Controller, !- Name
  {af04af0f-e105-4e8a-b8ab-b57a279ed3d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f340b1d0-666a-4d3f-8323-a6a0f43b75ab}, !- Handle
  Zone LargeHotel Storage C  - Story ground Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.105545898478783,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1c5e814-1aff-4bba-b2c5-e65b118b8a44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0839d5da-880c-4948-a144-5a0f8d532ecc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a1c5e814-1aff-4bba-b2c5-e65b118b8a44}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0839d5da-880c-4948-a144-5a0f8d532ecc}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ff85c05c-527a-4ec4-bd6d-81a27c7fe697}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.105545898478783,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {571c28ef-fcb4-414c-a7f8-69ee72de4159}, !- Air Inlet Node Name
  {83336efb-05f2-4fa7-85b0-dd6f864b1073}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f340b1d0-666a-4d3f-8323-a6a0f43b75ab}, !- Supply Air Fan Name
  {eca2a642-9360-4846-89a3-60aa0731406e}, !- Cooling Coil Name
  5.37201046717373e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {af04af0f-e105-4e8a-b8ab-b57a279ed3d0}, !- Heating Coil Name
  1.78876990041633e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b913fb89-4061-4148-8e52-148cc1167c10}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Inlet Air Node, !- Name
  {e1b06e98-2516-4f4a-bc4a-65fc9a9aa549}, !- Inlet Port
  {571c28ef-fcb4-414c-a7f8-69ee72de4159}; !- Outlet Port

OS:Connection,
  {e1b06e98-2516-4f4a-bc4a-65fc9a9aa549}, !- Handle
  {213dc2fd-1c31-4540-8e53-2d1e39caf826}, !- Source Object
  2,                                      !- Outlet Port
  {b913fb89-4061-4148-8e52-148cc1167c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571c28ef-fcb4-414c-a7f8-69ee72de4159}, !- Handle
  {b913fb89-4061-4148-8e52-148cc1167c10}, !- Source Object
  3,                                      !- Outlet Port
  {ff85c05c-527a-4ec4-bd6d-81a27c7fe697}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {856ff93f-996f-41f4-a9f2-31c34ab13501}, !- Handle
  Zone LargeHotel Storage C  - Story ground FCU Outlet Air Node, !- Name
  {83336efb-05f2-4fa7-85b0-dd6f864b1073}, !- Inlet Port
  {b34398c1-6bee-4979-a23b-2a4dd9e31796}; !- Outlet Port

OS:Connection,
  {b34398c1-6bee-4979-a23b-2a4dd9e31796}, !- Handle
  {856ff93f-996f-41f4-a9f2-31c34ab13501}, !- Source Object
  3,                                      !- Outlet Port
  {410cf6f7-389d-4f82-a1b7-259a14f20ad9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83336efb-05f2-4fa7-85b0-dd6f864b1073}, !- Handle
  {ff85c05c-527a-4ec4-bd6d-81a27c7fe697}, !- Source Object
  10,                                     !- Outlet Port
  {856ff93f-996f-41f4-a9f2-31c34ab13501}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d2b67326-01f6-4905-b163-b6f4ef84f031}, !- Handle
  11 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {eca64f2f-2cfe-4d7b-b0c0-fb1a341d6f25}, !- Availability Schedule
  {220da25b-8c24-4518-9210-229b0e945439}, !- Availability Manager List Name
  5.11293560380805,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e728d142-1440-49ab-9dee-7f697737e9d1}, !- Supply Side Inlet Node Name
  {eea8b64a-d018-4ba0-bd3d-131c3b16879c}, !- Demand Side Outlet Node Name
  {002e88b7-6264-4456-97e0-1ba3b4298f62}, !- Demand Side Inlet Node A
  {bdf08080-7ba0-4037-a498-853b2668b1cf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Demand Mixer Name
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {638d840e-a5f4-42a5-a26c-0968f56b68d2}, !- Handle
  11 Zone DOAS Supply Inlet Node,         !- Name
  {e728d142-1440-49ab-9dee-7f697737e9d1}, !- Inlet Port
  {e0517da0-3197-4d6e-a455-1d37f66e3ab0}; !- Outlet Port

OS:Node,
  {154e8d4b-836e-47a5-8425-70025a05f9a5}, !- Handle
  11 Zone DOAS Supply Outlet Node,        !- Name
  {e368cd22-062b-4970-b4ff-f7571512296e}, !- Inlet Port
  {bdf08080-7ba0-4037-a498-853b2668b1cf}; !- Outlet Port

OS:Connection,
  {e728d142-1440-49ab-9dee-7f697737e9d1}, !- Handle
  {d2b67326-01f6-4905-b163-b6f4ef84f031}, !- Source Object
  9,                                      !- Outlet Port
  {638d840e-a5f4-42a5-a26c-0968f56b68d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf08080-7ba0-4037-a498-853b2668b1cf}, !- Handle
  {154e8d4b-836e-47a5-8425-70025a05f9a5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b67326-01f6-4905-b163-b6f4ef84f031}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b032088a-f100-4628-9265-cc8a5255c96f}, !- Handle
  11 Zone DOAS Demand Inlet Node,         !- Name
  {002e88b7-6264-4456-97e0-1ba3b4298f62}, !- Inlet Port
  {dd8615c3-fca2-4544-9125-21b61db4f6cc}; !- Outlet Port

OS:Node,
  {4034b64c-c3b5-421b-821d-4c31d3e6add9}, !- Handle
  11 Zone DOAS Demand Outlet Node,        !- Name
  {110804e7-4100-448f-9da5-7b65272be67f}, !- Inlet Port
  {eea8b64a-d018-4ba0-bd3d-131c3b16879c}; !- Outlet Port

OS:Node,
  {836299eb-bd66-4c0d-9288-c30eac8c2420}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Air Terminal Outlet Air Node, !- Name
  {d1516a12-446f-423d-970e-ff8f56658777}, !- Inlet Port
  {5c465420-0c86-47aa-a592-cad8c47a1608}; !- Outlet Port

OS:Connection,
  {002e88b7-6264-4456-97e0-1ba3b4298f62}, !- Handle
  {d2b67326-01f6-4905-b163-b6f4ef84f031}, !- Source Object
  11,                                     !- Outlet Port
  {b032088a-f100-4628-9265-cc8a5255c96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea8b64a-d018-4ba0-bd3d-131c3b16879c}, !- Handle
  {4034b64c-c3b5-421b-821d-4c31d3e6add9}, !- Source Object
  3,                                      !- Outlet Port
  {d2b67326-01f6-4905-b163-b6f4ef84f031}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {dd8615c3-fca2-4544-9125-21b61db4f6cc}, !- Inlet Node Name
  {39159258-7a17-4b72-ab6d-e95cd7ee28a1}, !- Outlet Node Name 1
  {36327582-ad33-4c63-b115-164bf6fbedde}, !- Outlet Node Name 2
  {de298e0e-3c6a-408d-8a04-aa03dd5f1ab3}, !- Outlet Node Name 3
  {faad73d4-dbbc-4f52-8e6b-dfaf41ff3381}, !- Outlet Node Name 4
  {f5aa6bcc-f22b-4b3b-b840-982d75970103}, !- Outlet Node Name 5
  {4bf1039b-6913-429b-84dc-aaa4ffc094ff}, !- Outlet Node Name 6
  {b2ce50c9-9ee0-4766-bb03-f7a1e6f9cebc}, !- Outlet Node Name 7
  {02dcb970-6083-48c4-9112-1a41ae70c1fd}, !- Outlet Node Name 8
  {ef2d2b84-e2a0-4b0d-8475-58344d7ed1fd}, !- Outlet Node Name 9
  {fed3f6a4-f0c5-4746-b797-20c8e261e53c}, !- Outlet Node Name 10
  {0281d8ba-f285-4800-b923-c9dc9fa032d1}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {110804e7-4100-448f-9da5-7b65272be67f}, !- Outlet Node Name
  {cbe9f4bd-aebf-4cbc-a289-342b0fa189f0}, !- Inlet Node Name 1
  {bf963a93-e9f7-4ac6-affa-2d7aaed9a1c1}, !- Inlet Node Name 2
  {481a4227-4f6d-4b52-8baf-7fdab7eeb54b}, !- Inlet Node Name 3
  {5dff0f88-a248-43a1-801d-dbe061d471d2}, !- Inlet Node Name 4
  {2a9e6351-7328-4e8a-93dc-abff010c9e2e}, !- Inlet Node Name 5
  {ac1cb042-8782-4fa3-9ce7-2e0cbfc5dd64}, !- Inlet Node Name 6
  {0945977c-9af0-44e0-ad4b-e7f3a2cfe9af}, !- Inlet Node Name 7
  {a0367d30-66b4-4726-834e-8f41bf828de1}, !- Inlet Node Name 8
  {9671f61e-f0c9-4633-b616-15f7d0497156}, !- Inlet Node Name 9
  {6351f304-5ef0-4d66-9463-3e383037c241}, !- Inlet Node Name 10
  {e4e33522-3663-4094-b0bf-5ef7044c5876}; !- Inlet Node Name 11

OS:Connection,
  {dd8615c3-fca2-4544-9125-21b61db4f6cc}, !- Handle
  {b032088a-f100-4628-9265-cc8a5255c96f}, !- Source Object
  3,                                      !- Outlet Port
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110804e7-4100-448f-9da5-7b65272be67f}, !- Handle
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Source Object
  2,                                      !- Outlet Port
  {4034b64c-c3b5-421b-821d-4c31d3e6add9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdc46dc3-7d44-494a-908a-65bd587fc251}, !- Handle
  {d2b67326-01f6-4905-b163-b6f4ef84f031}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  5.11293560380805,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  101038.53,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  195603.84,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {220da25b-8c24-4518-9210-229b0e945439}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {dd6d5d27-06e3-45ae-ad8a-cba623592ac1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5ee913f6-6307-423c-866a-dcee13964d85}, !- Handle
  DOAS Supply Fan 3,                      !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  5.11293560380805,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4f76a69e-0dec-4059-b833-17562113f171}, !- Air Inlet Node Name
  {e368cd22-062b-4970-b4ff-f7571512296e}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {e368cd22-062b-4970-b4ff-f7571512296e}, !- Handle
  {5ee913f6-6307-423c-866a-dcee13964d85}, !- Source Object
  9,                                      !- Outlet Port
  {154e8d4b-836e-47a5-8425-70025a05f9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f4ef943-cb06-42ec-bc70-3fedb12b4257}, !- Handle
  11 Zone DOAS Htg Coil,                  !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  2703.8776337737,                        !- U-Factor Times Area Value {W/K}
  0.00427841148929362,                    !- Maximum Water Flow Rate {m3/s}
  {185fc891-b667-4523-abf3-66506e94f433}, !- Water Inlet Node Name
  {73469238-9796-47c9-8299-828c662e4713}, !- Water Outlet Node Name
  {925770e7-7103-47de-aab4-9036f76e8f7a}, !- Air Inlet Node Name
  {2bcec77e-4556-43be-a33c-ad5caf8514da}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  195603.839196717,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {167cbd6c-083c-4a11-9ef6-f0691b775d12}, !- Handle
  11 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {f9936cca-baea-487b-8ad5-b3260d9e827e}, !- Inlet Port
  {185fc891-b667-4523-abf3-66506e94f433}; !- Outlet Port

OS:Connection,
  {f9936cca-baea-487b-8ad5-b3260d9e827e}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  44,                                     !- Outlet Port
  {167cbd6c-083c-4a11-9ef6-f0691b775d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {820f9be4-7bf5-458d-9370-e93f50a76d0e}, !- Handle
  11 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {73469238-9796-47c9-8299-828c662e4713}, !- Inlet Port
  {ed8ee6ea-9876-43f0-81af-5d4dbd06d3d9}; !- Outlet Port

OS:Connection,
  {185fc891-b667-4523-abf3-66506e94f433}, !- Handle
  {167cbd6c-083c-4a11-9ef6-f0691b775d12}, !- Source Object
  3,                                      !- Outlet Port
  {0f4ef943-cb06-42ec-bc70-3fedb12b4257}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73469238-9796-47c9-8299-828c662e4713}, !- Handle
  {0f4ef943-cb06-42ec-bc70-3fedb12b4257}, !- Source Object
  6,                                      !- Outlet Port
  {820f9be4-7bf5-458d-9370-e93f50a76d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8ee6ea-9876-43f0-81af-5d4dbd06d3d9}, !- Handle
  {820f9be4-7bf5-458d-9370-e93f50a76d0e}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83bbdf8a-f82d-439f-b490-5fb1673d95be}, !- Handle
  11 Zone DOAS Htg Coil Controller,       !- Name
  {0f4ef943-cb06-42ec-bc70-3fedb12b4257}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00427841148929362,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {375da93e-e56f-4f78-9399-622322c96a2a}, !- Handle
  11 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {2bcec77e-4556-43be-a33c-ad5caf8514da}, !- Inlet Port
  {4f76a69e-0dec-4059-b833-17562113f171}; !- Outlet Port

OS:Connection,
  {2bcec77e-4556-43be-a33c-ad5caf8514da}, !- Handle
  {0f4ef943-cb06-42ec-bc70-3fedb12b4257}, !- Source Object
  8,                                      !- Outlet Port
  {375da93e-e56f-4f78-9399-622322c96a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f76a69e-0dec-4059-b833-17562113f171}, !- Handle
  {375da93e-e56f-4f78-9399-622322c96a2a}, !- Source Object
  3,                                      !- Outlet Port
  {5ee913f6-6307-423c-866a-dcee13964d85}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8cbc88df-4214-4fa9-b72e-4f1b5a84559e}, !- Handle
  11 Zone DOAS Clg Coil,                  !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00470349453827458,                    !- Design Water Flow Rate {m3/s}
  5.11293560380805,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  35.5,                                   !- Design Inlet Air Temperature {C}
  13.861492409956,                        !- Design Outlet Air Temperature {C}
  0.00572567439385613,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00572567439385613,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a46cd7e4-9b61-49db-9b61-64201103ee59}, !- Water Inlet Node Name
  {7201ecc3-b844-49ec-9943-3594baf750e9}, !- Water Outlet Node Name
  {92d29816-a1f4-46da-91b4-6721414c14fa}, !- Air Inlet Node Name
  {0a810a65-3b02-403f-a506-5a574ab87083}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {67a166d6-2bb1-4b09-969b-b5467c760c91}, !- Handle
  11 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {33410c62-513d-488d-80ff-cfe09b8606bc}, !- Inlet Port
  {a46cd7e4-9b61-49db-9b61-64201103ee59}; !- Outlet Port

OS:Connection,
  {33410c62-513d-488d-80ff-cfe09b8606bc}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  44,                                     !- Outlet Port
  {67a166d6-2bb1-4b09-969b-b5467c760c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e615af2f-a203-4d66-822a-3be75ab04f4f}, !- Handle
  11 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {7201ecc3-b844-49ec-9943-3594baf750e9}, !- Inlet Port
  {8dfe6b20-42e7-49ba-bf5e-6699b61a646b}; !- Outlet Port

OS:Connection,
  {a46cd7e4-9b61-49db-9b61-64201103ee59}, !- Handle
  {67a166d6-2bb1-4b09-969b-b5467c760c91}, !- Source Object
  3,                                      !- Outlet Port
  {8cbc88df-4214-4fa9-b72e-4f1b5a84559e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7201ecc3-b844-49ec-9943-3594baf750e9}, !- Handle
  {8cbc88df-4214-4fa9-b72e-4f1b5a84559e}, !- Source Object
  11,                                     !- Outlet Port
  {e615af2f-a203-4d66-822a-3be75ab04f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfe6b20-42e7-49ba-bf5e-6699b61a646b}, !- Handle
  {e615af2f-a203-4d66-822a-3be75ab04f4f}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {412a63ff-baad-4448-8468-21034639fe13}, !- Handle
  11 Zone DOAS Clg Coil Controller,       !- Name
  {8cbc88df-4214-4fa9-b72e-4f1b5a84559e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.000101241847378686,                   !- Controller Convergence Tolerance {deltaC}
  0.00470349453827458,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bdd81c8c-5981-4259-8a29-269e18effd0f}, !- Handle
  11 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {0a810a65-3b02-403f-a506-5a574ab87083}, !- Inlet Port
  {925770e7-7103-47de-aab4-9036f76e8f7a}; !- Outlet Port

OS:Connection,
  {0a810a65-3b02-403f-a506-5a574ab87083}, !- Handle
  {8cbc88df-4214-4fa9-b72e-4f1b5a84559e}, !- Source Object
  13,                                     !- Outlet Port
  {bdd81c8c-5981-4259-8a29-269e18effd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925770e7-7103-47de-aab4-9036f76e8f7a}, !- Handle
  {bdd81c8c-5981-4259-8a29-269e18effd0f}, !- Source Object
  3,                                      !- Outlet Port
  {0f4ef943-cb06-42ec-bc70-3fedb12b4257}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5360fe4b-af1c-4ac8-bc0b-63032b5fedf2}, !- Handle
  11 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  5.11293560380805,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  5.11293560380805,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eca64f2f-2cfe-4d7b-b0c0-fb1a341d6f25}, !- Minimum Outdoor Air Schedule Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7049d371-c1aa-419b-8a09-279a8f26d8b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7049d371-c1aa-419b-8a09-279a8f26d8b3}, !- Handle
  11 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5412ce0b-ed55-4cc8-a6cc-955030ffc541}, !- Handle
  11 Zone DOAS OA System,                 !- Name
  {5360fe4b-af1c-4ac8-bc0b-63032b5fedf2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc116ce1-8055-4d6f-8a25-76fee0991fd7}, !- Mixed Air Node Name
  {d2077829-3b81-4587-8c4e-c1b359986bb7}, !- Outdoor Air Stream Node Name
  {9108fad0-398a-4bca-82ba-1c063163b9b2}, !- Relief Air Stream Node Name
  {f7db0810-d614-4c3f-bbd1-4df5dce22db5}; !- Return Air Stream Node Name

OS:Node,
  {af7ffd3b-1bfb-4e73-89f4-0c2c2da93d69}, !- Handle
  11 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {2e11e433-0b14-43d0-9f4a-c655191f76db}; !- Outlet Port

OS:Node,
  {2f61d215-f6d0-409f-8357-508f889daf95}, !- Handle
  11 Zone DOAS Relief Air Node,           !- Name
  {4508dfd5-643a-4434-9dbf-fa202eb90e4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {52bda12c-32ba-4a58-848f-83e1c440a76d}, !- Handle
  11 Zone DOAS Mixed Air Node,            !- Name
  {fc116ce1-8055-4d6f-8a25-76fee0991fd7}, !- Inlet Port
  {92d29816-a1f4-46da-91b4-6721414c14fa}; !- Outlet Port

OS:Connection,
  {fc116ce1-8055-4d6f-8a25-76fee0991fd7}, !- Handle
  {5412ce0b-ed55-4cc8-a6cc-955030ffc541}, !- Source Object
  5,                                      !- Outlet Port
  {52bda12c-32ba-4a58-848f-83e1c440a76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d29816-a1f4-46da-91b4-6721414c14fa}, !- Handle
  {52bda12c-32ba-4a58-848f-83e1c440a76d}, !- Source Object
  3,                                      !- Outlet Port
  {8cbc88df-4214-4fa9-b72e-4f1b5a84559e}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {48de6943-1837-49b1-9774-c0858bff4595}, !- Handle
  DOAS Exhaust Fan 3,                     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  5.11293560380805,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e0517da0-3197-4d6e-a455-1d37f66e3ab0}, !- Air Inlet Node Name
  {c61c6357-0671-4318-8b58-d77c6c08bdfe}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {d24e9174-05e5-491c-aa52-15a836d7ec81}, !- Handle
  DOAS Exhaust Fan 3 Outlet Air Node,     !- Name
  {c61c6357-0671-4318-8b58-d77c6c08bdfe}, !- Inlet Port
  {f7db0810-d614-4c3f-bbd1-4df5dce22db5}; !- Outlet Port

OS:Connection,
  {e0517da0-3197-4d6e-a455-1d37f66e3ab0}, !- Handle
  {638d840e-a5f4-42a5-a26c-0968f56b68d2}, !- Source Object
  3,                                      !- Outlet Port
  {48de6943-1837-49b1-9774-c0858bff4595}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c61c6357-0671-4318-8b58-d77c6c08bdfe}, !- Handle
  {48de6943-1837-49b1-9774-c0858bff4595}, !- Source Object
  9,                                      !- Outlet Port
  {d24e9174-05e5-491c-aa52-15a836d7ec81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7db0810-d614-4c3f-bbd1-4df5dce22db5}, !- Handle
  {d24e9174-05e5-491c-aa52-15a836d7ec81}, !- Source Object
  3,                                      !- Outlet Port
  {5412ce0b-ed55-4cc8-a6cc-955030ffc541}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {57787057-d139-437b-a8c7-f985e4334275}, !- Handle
  11 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {154e8d4b-836e-47a5-8425-70025a05f9a5}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {dd6d5d27-06e3-45ae-ad8a-cba623592ac1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cda2ba97-1aae-41e3-a26d-9558f1df1de1}, !- Control Zone or Zone List Name
  {c38d837d-904c-49f1-a3b3-d9fb53f2a7c6}, !- Cooling Control Zone or Zone List Name
  {379a8320-0c98-4813-b3a7-eded21db9413}, !- Heating Control Zone or Zone List Name
  {e4f74c70-208d-4e85-a73c-347adfcb0c09}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cda2ba97-1aae-41e3-a26d-9558f1df1de1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {c38d837d-904c-49f1-a3b3-d9fb53f2a7c6}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {379a8320-0c98-4813-b3a7-eded21db9413}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4f74c70-208d-4e85-a73c-347adfcb0c09}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adcf6ef5-f7af-4902-a7f5-ab2a1d376671}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {965a90fc-3d14-4b09-86e5-248363da16ed}, !- Air Inlet Node Name
  {d1516a12-446f-423d-970e-ff8f56658777}, !- Air Outlet Node Name
  0.0981691633951084;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b34953c-105f-43f4-a6af-02bd8bf19045}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Return Air Node, !- Name
  {d56c4411-295a-43fc-8ab9-76244a85437f}, !- Inlet Port
  {cbe9f4bd-aebf-4cbc-a289-342b0fa189f0}; !- Outlet Port

OS:Connection,
  {5c465420-0c86-47aa-a592-cad8c47a1608}, !- Handle
  {836299eb-bd66-4c0d-9288-c30eac8c2420}, !- Source Object
  3,                                      !- Outlet Port
  {0a7ba59b-dd95-4190-a203-c177377c997b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56c4411-295a-43fc-8ab9-76244a85437f}, !- Handle
  {f9dc0ec6-502f-4056-b932-df3710efe1eb}, !- Source Object
  2,                                      !- Outlet Port
  {5b34953c-105f-43f4-a6af-02bd8bf19045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe9f4bd-aebf-4cbc-a289-342b0fa189f0}, !- Handle
  {5b34953c-105f-43f4-a6af-02bd8bf19045}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54b5c7ab-ff77-4707-b1ec-f2a9f42e515c}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Air Terminal Inlet Air Node, !- Name
  {39159258-7a17-4b72-ab6d-e95cd7ee28a1}, !- Inlet Port
  {965a90fc-3d14-4b09-86e5-248363da16ed}; !- Outlet Port

OS:Connection,
  {39159258-7a17-4b72-ab6d-e95cd7ee28a1}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  3,                                      !- Outlet Port
  {54b5c7ab-ff77-4707-b1ec-f2a9f42e515c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965a90fc-3d14-4b09-86e5-248363da16ed}, !- Handle
  {54b5c7ab-ff77-4707-b1ec-f2a9f42e515c}, !- Source Object
  3,                                      !- Outlet Port
  {adcf6ef5-f7af-4902-a7f5-ab2a1d376671}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1516a12-446f-423d-970e-ff8f56658777}, !- Handle
  {adcf6ef5-f7af-4902-a7f5-ab2a1d376671}, !- Source Object
  4,                                      !- Outlet Port
  {836299eb-bd66-4c0d-9288-c30eac8c2420}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a817db10-b475-46e4-a1b2-b4e1c34a5759}, !- Handle
  Schedule Constant 75,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a3671d89-6542-485c-b59c-fa6820791155}, !- Handle
  Schedule Constant 76,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1b30957-fc77-4e82-8d45-bc6499f61e8b}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {98c404fe-269f-4323-94e4-ac070d920046}, !- Air Inlet Node Name
  {19084827-215f-41c7-8d5b-bad79cc709ed}, !- Air Outlet Node Name
  0.771622678019121;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc378cdb-7206-4073-bec7-1875df50611d}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Air Terminal Outlet Air Node, !- Name
  {19084827-215f-41c7-8d5b-bad79cc709ed}, !- Inlet Port
  {4f0ab151-f486-4f98-a23c-b515c69cefd5}; !- Outlet Port

OS:Node,
  {e82cbd14-3268-4feb-a7be-39eb57bf7d51}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Return Air Node, !- Name
  {5fe5a596-fd5e-4505-bde2-0b0ad93e2cdc}, !- Inlet Port
  {bf963a93-e9f7-4ac6-affa-2d7aaed9a1c1}; !- Outlet Port

OS:Connection,
  {4f0ab151-f486-4f98-a23c-b515c69cefd5}, !- Handle
  {dc378cdb-7206-4073-bec7-1875df50611d}, !- Source Object
  3,                                      !- Outlet Port
  {fa8e9be1-cace-4678-9a79-a8a4cf659cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe5a596-fd5e-4505-bde2-0b0ad93e2cdc}, !- Handle
  {cf565217-1081-4dbb-ac5f-b0b545f6eef2}, !- Source Object
  2,                                      !- Outlet Port
  {e82cbd14-3268-4feb-a7be-39eb57bf7d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf963a93-e9f7-4ac6-affa-2d7aaed9a1c1}, !- Handle
  {e82cbd14-3268-4feb-a7be-39eb57bf7d51}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc85d47a-b410-47be-ac66-76105bd9785d}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Air Terminal Inlet Air Node, !- Name
  {36327582-ad33-4c63-b115-164bf6fbedde}, !- Inlet Port
  {98c404fe-269f-4323-94e4-ac070d920046}; !- Outlet Port

OS:Connection,
  {36327582-ad33-4c63-b115-164bf6fbedde}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  4,                                      !- Outlet Port
  {dc85d47a-b410-47be-ac66-76105bd9785d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c404fe-269f-4323-94e4-ac070d920046}, !- Handle
  {dc85d47a-b410-47be-ac66-76105bd9785d}, !- Source Object
  3,                                      !- Outlet Port
  {e1b30957-fc77-4e82-8d45-bc6499f61e8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19084827-215f-41c7-8d5b-bad79cc709ed}, !- Handle
  {e1b30957-fc77-4e82-8d45-bc6499f61e8b}, !- Source Object
  4,                                      !- Outlet Port
  {dc378cdb-7206-4073-bec7-1875df50611d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1211f273-1da6-4ee8-ab1a-b090d7e27dfc}, !- Handle
  Schedule Constant 77,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fd661e2a-58e4-4e39-8fc3-60106a882ca9}, !- Handle
  Schedule Constant 78,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5bce6ee5-9dc9-44ce-912c-0a194e983af3}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {d2750fd9-028b-41f7-95f2-0117e6bd9b8f}, !- Air Inlet Node Name
  {11b98f0b-be25-4b30-8187-74acc86a26e6}, !- Air Outlet Node Name
  0.0981691633951084;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfc918d0-cd2b-4e13-b70f-8dbad7a73c9f}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Air Terminal Outlet Air Node, !- Name
  {11b98f0b-be25-4b30-8187-74acc86a26e6}, !- Inlet Port
  {492c5808-9b29-421e-b310-6cf0fb6b1f1b}; !- Outlet Port

OS:Node,
  {168bbac1-4f40-452e-80fc-70aaf261f66c}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Return Air Node, !- Name
  {4e540873-5948-4b05-a717-8235b1d9c7eb}, !- Inlet Port
  {481a4227-4f6d-4b52-8baf-7fdab7eeb54b}; !- Outlet Port

OS:Connection,
  {492c5808-9b29-421e-b310-6cf0fb6b1f1b}, !- Handle
  {dfc918d0-cd2b-4e13-b70f-8dbad7a73c9f}, !- Source Object
  3,                                      !- Outlet Port
  {b00cc757-3939-42fa-999e-baf2f7b21c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e540873-5948-4b05-a717-8235b1d9c7eb}, !- Handle
  {06b397cf-6682-4345-83f4-45a918367418}, !- Source Object
  2,                                      !- Outlet Port
  {168bbac1-4f40-452e-80fc-70aaf261f66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481a4227-4f6d-4b52-8baf-7fdab7eeb54b}, !- Handle
  {168bbac1-4f40-452e-80fc-70aaf261f66c}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ddf13e9-be4b-4698-ac21-34bc04ab1d8d}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Air Terminal Inlet Air Node, !- Name
  {de298e0e-3c6a-408d-8a04-aa03dd5f1ab3}, !- Inlet Port
  {d2750fd9-028b-41f7-95f2-0117e6bd9b8f}; !- Outlet Port

OS:Connection,
  {de298e0e-3c6a-408d-8a04-aa03dd5f1ab3}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  5,                                      !- Outlet Port
  {9ddf13e9-be4b-4698-ac21-34bc04ab1d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2750fd9-028b-41f7-95f2-0117e6bd9b8f}, !- Handle
  {9ddf13e9-be4b-4698-ac21-34bc04ab1d8d}, !- Source Object
  3,                                      !- Outlet Port
  {5bce6ee5-9dc9-44ce-912c-0a194e983af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11b98f0b-be25-4b30-8187-74acc86a26e6}, !- Handle
  {5bce6ee5-9dc9-44ce-912c-0a194e983af3}, !- Source Object
  4,                                      !- Outlet Port
  {dfc918d0-cd2b-4e13-b70f-8dbad7a73c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7ac1c02e-e51b-4f7a-b049-2d728d19358c}, !- Handle
  Schedule Constant 79,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {aef1cecd-a5bb-47de-b172-b02f9183c7b8}, !- Handle
  Schedule Constant 80,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22da295d-a015-4347-8090-e4fa6cb78e75}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {dcc6b05c-8be0-4472-84b1-ca8339cc1561}, !- Air Inlet Node Name
  {35031642-03a4-41db-aa6a-2a4d943b21a7}, !- Air Outlet Node Name
  0.745556082435965;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6076797b-7c6b-434a-8407-1d2d1d552c85}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Air Terminal Outlet Air Node, !- Name
  {35031642-03a4-41db-aa6a-2a4d943b21a7}, !- Inlet Port
  {590083fa-28d8-4ec0-9d08-af3180d138d9}; !- Outlet Port

OS:Node,
  {9f46479a-f0ba-4a9e-bce5-2b4d887fb74d}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Return Air Node, !- Name
  {56b6db14-52c7-4c36-9349-538ae97e3e16}, !- Inlet Port
  {5dff0f88-a248-43a1-801d-dbe061d471d2}; !- Outlet Port

OS:Connection,
  {590083fa-28d8-4ec0-9d08-af3180d138d9}, !- Handle
  {6076797b-7c6b-434a-8407-1d2d1d552c85}, !- Source Object
  3,                                      !- Outlet Port
  {f21767af-f332-4659-aefe-c09cf2f14e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b6db14-52c7-4c36-9349-538ae97e3e16}, !- Handle
  {7414e8d5-1370-487b-a908-d0c9c950b8b6}, !- Source Object
  2,                                      !- Outlet Port
  {9f46479a-f0ba-4a9e-bce5-2b4d887fb74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dff0f88-a248-43a1-801d-dbe061d471d2}, !- Handle
  {9f46479a-f0ba-4a9e-bce5-2b4d887fb74d}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9d4f7b8-666c-498c-bde9-8198af3f456a}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Air Terminal Inlet Air Node, !- Name
  {faad73d4-dbbc-4f52-8e6b-dfaf41ff3381}, !- Inlet Port
  {dcc6b05c-8be0-4472-84b1-ca8339cc1561}; !- Outlet Port

OS:Connection,
  {faad73d4-dbbc-4f52-8e6b-dfaf41ff3381}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  6,                                      !- Outlet Port
  {c9d4f7b8-666c-498c-bde9-8198af3f456a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc6b05c-8be0-4472-84b1-ca8339cc1561}, !- Handle
  {c9d4f7b8-666c-498c-bde9-8198af3f456a}, !- Source Object
  3,                                      !- Outlet Port
  {22da295d-a015-4347-8090-e4fa6cb78e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35031642-03a4-41db-aa6a-2a4d943b21a7}, !- Handle
  {22da295d-a015-4347-8090-e4fa6cb78e75}, !- Source Object
  4,                                      !- Outlet Port
  {6076797b-7c6b-434a-8407-1d2d1d552c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bb0ef8c0-0b4e-43ae-899e-d839237ab698}, !- Handle
  Schedule Constant 81,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0fb5b67f-04ed-4446-b355-865ee8359bdb}, !- Handle
  Schedule Constant 82,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7460bb90-a698-4dfc-8147-321c62b0c971}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {66f8c798-16da-402b-a13d-fb99c4d3b671}, !- Air Inlet Node Name
  {8b736194-3179-4d80-bc4d-b08ccebc08f9}, !- Air Outlet Node Name
  0.112142514233713;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce0b9909-811e-4eea-ae0c-f007f641a4f1}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Air Terminal Outlet Air Node, !- Name
  {8b736194-3179-4d80-bc4d-b08ccebc08f9}, !- Inlet Port
  {0d6d4216-2697-4131-879d-b18f318e4729}; !- Outlet Port

OS:Node,
  {4ecea1a6-3b5b-4f50-8062-5126792da35c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Return Air Node, !- Name
  {ccbdc8fa-991f-4e09-915d-9c1fccdc7dc7}, !- Inlet Port
  {2a9e6351-7328-4e8a-93dc-abff010c9e2e}; !- Outlet Port

OS:Connection,
  {0d6d4216-2697-4131-879d-b18f318e4729}, !- Handle
  {ce0b9909-811e-4eea-ae0c-f007f641a4f1}, !- Source Object
  3,                                      !- Outlet Port
  {59902225-e4bd-47ad-a3a2-bec01767524a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbdc8fa-991f-4e09-915d-9c1fccdc7dc7}, !- Handle
  {278ebcd6-ea42-49c2-a309-7b70b271306a}, !- Source Object
  2,                                      !- Outlet Port
  {4ecea1a6-3b5b-4f50-8062-5126792da35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9e6351-7328-4e8a-93dc-abff010c9e2e}, !- Handle
  {4ecea1a6-3b5b-4f50-8062-5126792da35c}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fec08bb9-1a3b-4548-8bc0-77c8f67017fe}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Air Terminal Inlet Air Node, !- Name
  {f5aa6bcc-f22b-4b3b-b840-982d75970103}, !- Inlet Port
  {66f8c798-16da-402b-a13d-fb99c4d3b671}; !- Outlet Port

OS:Connection,
  {f5aa6bcc-f22b-4b3b-b840-982d75970103}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  7,                                      !- Outlet Port
  {fec08bb9-1a3b-4548-8bc0-77c8f67017fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f8c798-16da-402b-a13d-fb99c4d3b671}, !- Handle
  {fec08bb9-1a3b-4548-8bc0-77c8f67017fe}, !- Source Object
  3,                                      !- Outlet Port
  {7460bb90-a698-4dfc-8147-321c62b0c971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b736194-3179-4d80-bc4d-b08ccebc08f9}, !- Handle
  {7460bb90-a698-4dfc-8147-321c62b0c971}, !- Source Object
  4,                                      !- Outlet Port
  {ce0b9909-811e-4eea-ae0c-f007f641a4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {841b5c3f-f789-458e-a275-e55923577deb}, !- Handle
  Schedule Constant 83,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b712057f-701e-4daa-b845-a8112574645f}, !- Handle
  Schedule Constant 84,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {379c5487-b131-4455-9f60-d913b9a607e6}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {9848572a-a898-484a-bc10-43ebe8610f4e}, !- Air Inlet Node Name
  {217e066c-a37f-4d9f-9387-568df020e1e1}, !- Air Outlet Node Name
  0.15180885720904;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed227a06-157e-400e-9450-28688e08ae68}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Air Terminal Outlet Air Node, !- Name
  {217e066c-a37f-4d9f-9387-568df020e1e1}, !- Inlet Port
  {4ec1d648-23f5-45b9-a750-e32ab672a3ae}; !- Outlet Port

OS:Node,
  {9668c962-fa23-43e1-8808-931b26c6631e}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Return Air Node, !- Name
  {541142e1-7861-4f40-9fae-c887f796a898}, !- Inlet Port
  {ac1cb042-8782-4fa3-9ce7-2e0cbfc5dd64}; !- Outlet Port

OS:Connection,
  {4ec1d648-23f5-45b9-a750-e32ab672a3ae}, !- Handle
  {ed227a06-157e-400e-9450-28688e08ae68}, !- Source Object
  3,                                      !- Outlet Port
  {4c9cc6db-582d-4516-b3a5-68fa4f0221bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541142e1-7861-4f40-9fae-c887f796a898}, !- Handle
  {90eb94ab-5a18-42e8-978a-c425c0ffccc2}, !- Source Object
  2,                                      !- Outlet Port
  {9668c962-fa23-43e1-8808-931b26c6631e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1cb042-8782-4fa3-9ce7-2e0cbfc5dd64}, !- Handle
  {9668c962-fa23-43e1-8808-931b26c6631e}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {81d1d880-316f-47ba-a27a-a4cf84e9e59b}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Air Terminal Inlet Air Node, !- Name
  {4bf1039b-6913-429b-84dc-aaa4ffc094ff}, !- Inlet Port
  {9848572a-a898-484a-bc10-43ebe8610f4e}; !- Outlet Port

OS:Connection,
  {4bf1039b-6913-429b-84dc-aaa4ffc094ff}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  8,                                      !- Outlet Port
  {81d1d880-316f-47ba-a27a-a4cf84e9e59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9848572a-a898-484a-bc10-43ebe8610f4e}, !- Handle
  {81d1d880-316f-47ba-a27a-a4cf84e9e59b}, !- Source Object
  3,                                      !- Outlet Port
  {379c5487-b131-4455-9f60-d913b9a607e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {217e066c-a37f-4d9f-9387-568df020e1e1}, !- Handle
  {379c5487-b131-4455-9f60-d913b9a607e6}, !- Source Object
  4,                                      !- Outlet Port
  {ed227a06-157e-400e-9450-28688e08ae68}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a4ee4dc2-4c50-459c-96f6-420487264693}, !- Handle
  Schedule Constant 85,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {afb51e04-484a-4305-b447-746285ade02d}, !- Handle
  Schedule Constant 86,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d21d6ad2-fcb3-405a-9cc9-e5d1ae542358}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {0f67976d-8c28-4999-aed0-b3b6ba0fb6d7}, !- Air Inlet Node Name
  {2aaa84ac-4899-4ae6-9dad-de9e0a6b7a1f}, !- Air Outlet Node Name
  0.1815817787712;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2282fcac-edc1-44e9-ac93-3cf50916f828}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Air Terminal Outlet Air Node, !- Name
  {2aaa84ac-4899-4ae6-9dad-de9e0a6b7a1f}, !- Inlet Port
  {fe80096f-5208-4780-814b-3497059a3b18}; !- Outlet Port

OS:Node,
  {8228a6a8-9359-4f0e-8c9e-4937d307d1d1}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Return Air Node, !- Name
  {da6076eb-7a43-438b-926d-6d56e8374332}, !- Inlet Port
  {0945977c-9af0-44e0-ad4b-e7f3a2cfe9af}; !- Outlet Port

OS:Connection,
  {fe80096f-5208-4780-814b-3497059a3b18}, !- Handle
  {2282fcac-edc1-44e9-ac93-3cf50916f828}, !- Source Object
  3,                                      !- Outlet Port
  {a9128cc7-21de-4523-a227-0b39ec85fe39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6076eb-7a43-438b-926d-6d56e8374332}, !- Handle
  {4ed3751e-2f65-4106-af86-f74e26cbf0d6}, !- Source Object
  2,                                      !- Outlet Port
  {8228a6a8-9359-4f0e-8c9e-4937d307d1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0945977c-9af0-44e0-ad4b-e7f3a2cfe9af}, !- Handle
  {8228a6a8-9359-4f0e-8c9e-4937d307d1d1}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7a1d71c-3150-4a45-888b-495872e1f1fc}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Air Terminal Inlet Air Node, !- Name
  {b2ce50c9-9ee0-4766-bb03-f7a1e6f9cebc}, !- Inlet Port
  {0f67976d-8c28-4999-aed0-b3b6ba0fb6d7}; !- Outlet Port

OS:Connection,
  {b2ce50c9-9ee0-4766-bb03-f7a1e6f9cebc}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  9,                                      !- Outlet Port
  {e7a1d71c-3150-4a45-888b-495872e1f1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f67976d-8c28-4999-aed0-b3b6ba0fb6d7}, !- Handle
  {e7a1d71c-3150-4a45-888b-495872e1f1fc}, !- Source Object
  3,                                      !- Outlet Port
  {d21d6ad2-fcb3-405a-9cc9-e5d1ae542358}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aaa84ac-4899-4ae6-9dad-de9e0a6b7a1f}, !- Handle
  {d21d6ad2-fcb3-405a-9cc9-e5d1ae542358}, !- Source Object
  4,                                      !- Outlet Port
  {2282fcac-edc1-44e9-ac93-3cf50916f828}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c41df88f-7934-405b-b692-f53f4fa32e06}, !- Handle
  Schedule Constant 87,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0868015f-5d2c-42e7-9647-f4ffb4b3f825}, !- Handle
  Schedule Constant 88,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e55fa4c5-cd88-4bbf-ab28-d942cbaf4fc8}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {f2303c28-b6ff-4ef5-b3b5-164cfb3a907f}, !- Air Inlet Node Name
  {3cc54e0f-b269-4186-8a01-5288c3954b8b}, !- Air Outlet Node Name
  1.19323780396502;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e40190a-a2eb-4f14-b7e4-d9c809608371}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Air Terminal Outlet Air Node, !- Name
  {3cc54e0f-b269-4186-8a01-5288c3954b8b}, !- Inlet Port
  {01821c62-25bd-470e-94a0-31195d2688fb}; !- Outlet Port

OS:Node,
  {ee054b62-d070-459b-a864-3453dc2fdb4c}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Return Air Node, !- Name
  {3a255f2f-dab8-413c-aa52-7b17965360eb}, !- Inlet Port
  {a0367d30-66b4-4726-834e-8f41bf828de1}; !- Outlet Port

OS:Connection,
  {01821c62-25bd-470e-94a0-31195d2688fb}, !- Handle
  {2e40190a-a2eb-4f14-b7e4-d9c809608371}, !- Source Object
  3,                                      !- Outlet Port
  {ecab2c1e-6250-4085-9f33-2b59bb2a4ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a255f2f-dab8-413c-aa52-7b17965360eb}, !- Handle
  {da9a7043-a38e-4bc8-aa41-b339ef78ea96}, !- Source Object
  2,                                      !- Outlet Port
  {ee054b62-d070-459b-a864-3453dc2fdb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0367d30-66b4-4726-834e-8f41bf828de1}, !- Handle
  {ee054b62-d070-459b-a864-3453dc2fdb4c}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1c2d758c-159c-463c-81c4-7176bafc61f3}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Air Terminal Inlet Air Node, !- Name
  {02dcb970-6083-48c4-9112-1a41ae70c1fd}, !- Inlet Port
  {f2303c28-b6ff-4ef5-b3b5-164cfb3a907f}; !- Outlet Port

OS:Connection,
  {02dcb970-6083-48c4-9112-1a41ae70c1fd}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  10,                                     !- Outlet Port
  {1c2d758c-159c-463c-81c4-7176bafc61f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2303c28-b6ff-4ef5-b3b5-164cfb3a907f}, !- Handle
  {1c2d758c-159c-463c-81c4-7176bafc61f3}, !- Source Object
  3,                                      !- Outlet Port
  {e55fa4c5-cd88-4bbf-ab28-d942cbaf4fc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cc54e0f-b269-4186-8a01-5288c3954b8b}, !- Handle
  {e55fa4c5-cd88-4bbf-ab28-d942cbaf4fc8}, !- Source Object
  4,                                      !- Outlet Port
  {2e40190a-a2eb-4f14-b7e4-d9c809608371}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a00d1853-f1de-40f3-a831-0728060bc745}, !- Handle
  Schedule Constant 89,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d500e50b-7907-4fc3-9ef1-c96b26786c7b}, !- Handle
  Schedule Constant 90,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9747b002-7e68-41b4-80ab-092a7c75c493}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {7c93efd9-6117-4763-86ad-63b450359d6a}, !- Air Inlet Node Name
  {52afa618-0aac-410a-919a-cf287e653bdd}, !- Air Outlet Node Name
  1.42725692640354;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c4d2260-a455-4ef2-9699-c58e0b057fbd}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Air Terminal Outlet Air Node, !- Name
  {52afa618-0aac-410a-919a-cf287e653bdd}, !- Inlet Port
  {8ad3ba3d-3bcf-4f0c-8ccd-7a59d4230293}; !- Outlet Port

OS:Node,
  {b4fb116e-ecf3-4223-93fd-92f68ca51ac0}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Return Air Node, !- Name
  {3dcb551d-5219-49f1-97c1-d112145cedf0}, !- Inlet Port
  {9671f61e-f0c9-4633-b616-15f7d0497156}; !- Outlet Port

OS:Connection,
  {8ad3ba3d-3bcf-4f0c-8ccd-7a59d4230293}, !- Handle
  {8c4d2260-a455-4ef2-9699-c58e0b057fbd}, !- Source Object
  3,                                      !- Outlet Port
  {cdba7b42-8a3a-4c2e-bd08-bff67cf9e555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcb551d-5219-49f1-97c1-d112145cedf0}, !- Handle
  {992325a5-4e8c-4d7e-b434-c8f28d8f193e}, !- Source Object
  2,                                      !- Outlet Port
  {b4fb116e-ecf3-4223-93fd-92f68ca51ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9671f61e-f0c9-4633-b616-15f7d0497156}, !- Handle
  {b4fb116e-ecf3-4223-93fd-92f68ca51ac0}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e4499c0c-65b1-4104-8fe2-dde6f4dccd8b}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Air Terminal Inlet Air Node, !- Name
  {ef2d2b84-e2a0-4b0d-8475-58344d7ed1fd}, !- Inlet Port
  {7c93efd9-6117-4763-86ad-63b450359d6a}; !- Outlet Port

OS:Connection,
  {ef2d2b84-e2a0-4b0d-8475-58344d7ed1fd}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  11,                                     !- Outlet Port
  {e4499c0c-65b1-4104-8fe2-dde6f4dccd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c93efd9-6117-4763-86ad-63b450359d6a}, !- Handle
  {e4499c0c-65b1-4104-8fe2-dde6f4dccd8b}, !- Source Object
  3,                                      !- Outlet Port
  {9747b002-7e68-41b4-80ab-092a7c75c493}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52afa618-0aac-410a-919a-cf287e653bdd}, !- Handle
  {9747b002-7e68-41b4-80ab-092a7c75c493}, !- Source Object
  4,                                      !- Outlet Port
  {8c4d2260-a455-4ef2-9699-c58e0b057fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4c77b7a6-a157-459f-86ab-c70eb33a086c}, !- Handle
  Schedule Constant 91,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6fe8d575-4467-45e2-81a4-37a6aec75568}, !- Handle
  Schedule Constant 92,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d00db635-2d5e-4e04-9c78-4a1ff0b6fe3e}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {8edc8ad9-98f5-4f99-9182-be542b1bd798}, !- Air Inlet Node Name
  {773d1084-3e29-4657-bf93-e29ab6c3e760}, !- Air Outlet Node Name
  0.15180885720904;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8144714c-4444-4c95-96aa-1cf74fda742b}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Air Terminal Outlet Air Node, !- Name
  {773d1084-3e29-4657-bf93-e29ab6c3e760}, !- Inlet Port
  {1862a93b-b5b4-4fc0-8ae1-c01c54d13822}; !- Outlet Port

OS:Node,
  {815b4588-1f70-4dbc-b31a-e3ba0aeecd0d}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Return Air Node, !- Name
  {7f790e99-3db3-46b7-b1ae-a343f6e11771}, !- Inlet Port
  {6351f304-5ef0-4d66-9463-3e383037c241}; !- Outlet Port

OS:Connection,
  {1862a93b-b5b4-4fc0-8ae1-c01c54d13822}, !- Handle
  {8144714c-4444-4c95-96aa-1cf74fda742b}, !- Source Object
  3,                                      !- Outlet Port
  {ea2910de-a706-4a84-ab98-360b35b4b1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f790e99-3db3-46b7-b1ae-a343f6e11771}, !- Handle
  {8c239c23-ea64-49e2-86c7-99413f001524}, !- Source Object
  2,                                      !- Outlet Port
  {815b4588-1f70-4dbc-b31a-e3ba0aeecd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6351f304-5ef0-4d66-9463-3e383037c241}, !- Handle
  {815b4588-1f70-4dbc-b31a-e3ba0aeecd0d}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24f6c37a-24ce-404a-8fef-19db6eed1432}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Air Terminal Inlet Air Node, !- Name
  {fed3f6a4-f0c5-4746-b797-20c8e261e53c}, !- Inlet Port
  {8edc8ad9-98f5-4f99-9182-be542b1bd798}; !- Outlet Port

OS:Connection,
  {fed3f6a4-f0c5-4746-b797-20c8e261e53c}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  12,                                     !- Outlet Port
  {24f6c37a-24ce-404a-8fef-19db6eed1432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edc8ad9-98f5-4f99-9182-be542b1bd798}, !- Handle
  {24f6c37a-24ce-404a-8fef-19db6eed1432}, !- Source Object
  3,                                      !- Outlet Port
  {d00db635-2d5e-4e04-9c78-4a1ff0b6fe3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {773d1084-3e29-4657-bf93-e29ab6c3e760}, !- Handle
  {d00db635-2d5e-4e04-9c78-4a1ff0b6fe3e}, !- Source Object
  4,                                      !- Outlet Port
  {8144714c-4444-4c95-96aa-1cf74fda742b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3c0bebc9-9e65-4fa8-a85f-ea8d5e522191}, !- Handle
  Schedule Constant 93,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {70aa95a5-54ce-4b40-b485-f230af56d5da}, !- Handle
  Schedule Constant 94,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19941424-2479-46b9-b4e2-debd9f3d7834}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {3fd35450-0a6b-4a33-809b-22c90da4ee5b}, !- Air Inlet Node Name
  {4c17524e-3e77-41b8-895b-f0265ce10cfd}, !- Air Outlet Node Name
  0.1815817787712;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {587aac68-20c6-4987-a4df-dc2d9985b1fa}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Air Terminal Outlet Air Node, !- Name
  {4c17524e-3e77-41b8-895b-f0265ce10cfd}, !- Inlet Port
  {6a5f0a47-7653-4d20-bc00-dd85c1767367}; !- Outlet Port

OS:Node,
  {517d0379-6e23-449b-93dd-21652e0d7560}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Return Air Node, !- Name
  {fa2a0124-c681-4ec5-8409-53db78d4b219}, !- Inlet Port
  {e4e33522-3663-4094-b0bf-5ef7044c5876}; !- Outlet Port

OS:Connection,
  {6a5f0a47-7653-4d20-bc00-dd85c1767367}, !- Handle
  {587aac68-20c6-4987-a4df-dc2d9985b1fa}, !- Source Object
  3,                                      !- Outlet Port
  {b5fc5a22-3c7c-495e-97cf-753a858be2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2a0124-c681-4ec5-8409-53db78d4b219}, !- Handle
  {713f2869-0a26-4141-bb76-b3446810f2f8}, !- Source Object
  2,                                      !- Outlet Port
  {517d0379-6e23-449b-93dd-21652e0d7560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e33522-3663-4094-b0bf-5ef7044c5876}, !- Handle
  {517d0379-6e23-449b-93dd-21652e0d7560}, !- Source Object
  3,                                      !- Outlet Port
  {27801f35-d80d-4d4e-99ed-910ab0c045b6}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {e9886c30-9a3f-42be-b999-284b9ff13686}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Air Terminal Inlet Air Node, !- Name
  {0281d8ba-f285-4800-b923-c9dc9fa032d1}, !- Inlet Port
  {3fd35450-0a6b-4a33-809b-22c90da4ee5b}; !- Outlet Port

OS:Connection,
  {0281d8ba-f285-4800-b923-c9dc9fa032d1}, !- Handle
  {4ccfe660-a74e-460d-be40-710ed56054ad}, !- Source Object
  13,                                     !- Outlet Port
  {e9886c30-9a3f-42be-b999-284b9ff13686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd35450-0a6b-4a33-809b-22c90da4ee5b}, !- Handle
  {e9886c30-9a3f-42be-b999-284b9ff13686}, !- Source Object
  3,                                      !- Outlet Port
  {19941424-2479-46b9-b4e2-debd9f3d7834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c17524e-3e77-41b8-895b-f0265ce10cfd}, !- Handle
  {19941424-2479-46b9-b4e2-debd9f3d7834}, !- Source Object
  4,                                      !- Outlet Port
  {587aac68-20c6-4987-a4df-dc2d9985b1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {00009889-2899-413e-8310-940fd839dad7}, !- Handle
  Schedule Constant 95,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2842d727-a5e6-419e-a9f6-6963b167182d}, !- Handle
  Schedule Constant 96,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {dec8985d-e84d-4c33-9b3d-1e60fcd01b4f}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000271381935475955,                   !- Design Water Flow Rate {m3/s}
  0.450460544705874,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6868436382255,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00937788648077213,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {22937dc7-97bd-405f-943a-bc4bc3f9323e}, !- Water Inlet Node Name
  {537db6df-ffd9-474e-8d59-4296d8ca39b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {36d4965d-617c-4d29-b981-5a00ab93ecc8}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {b324153f-b26d-45c1-be03-7926a68be43b}, !- Inlet Port
  {22937dc7-97bd-405f-943a-bc4bc3f9323e}; !- Outlet Port

OS:Connection,
  {b324153f-b26d-45c1-be03-7926a68be43b}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  45,                                     !- Outlet Port
  {36d4965d-617c-4d29-b981-5a00ab93ecc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0da3a8b-28ca-4741-a10b-7a48d97a0be2}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {537db6df-ffd9-474e-8d59-4296d8ca39b4}, !- Inlet Port
  {951a2871-1636-4a4f-86b5-3cfd669a4028}; !- Outlet Port

OS:Connection,
  {22937dc7-97bd-405f-943a-bc4bc3f9323e}, !- Handle
  {36d4965d-617c-4d29-b981-5a00ab93ecc8}, !- Source Object
  3,                                      !- Outlet Port
  {dec8985d-e84d-4c33-9b3d-1e60fcd01b4f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {537db6df-ffd9-474e-8d59-4296d8ca39b4}, !- Handle
  {dec8985d-e84d-4c33-9b3d-1e60fcd01b4f}, !- Source Object
  11,                                     !- Outlet Port
  {c0da3a8b-28ca-4741-a10b-7a48d97a0be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951a2871-1636-4a4f-86b5-3cfd669a4028}, !- Handle
  {c0da3a8b-28ca-4741-a10b-7a48d97a0be2}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c5b2481-315f-4c61-9084-d73f0a1fd831}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Cooling Coil Controller, !- Name
  {dec8985d-e84d-4c33-9b3d-1e60fcd01b4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b9549cfd-240b-43c5-b862-2302a150cbe4}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  69.0366401423622,                       !- U-Factor Times Area Value {W/K}
  6.65737492889162e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f7ea4236-4164-4582-bd1c-06eaddb9a265}, !- Water Inlet Node Name
  {5a72f130-2748-4bad-8a0d-d758be7e7a89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3043.6719289901,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2d974863-9e5f-4c59-8df3-2d6aebe0df6b}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {8eba92ff-6a4d-4714-890d-c2751e0bc7bb}, !- Inlet Port
  {f7ea4236-4164-4582-bd1c-06eaddb9a265}; !- Outlet Port

OS:Connection,
  {8eba92ff-6a4d-4714-890d-c2751e0bc7bb}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  45,                                     !- Outlet Port
  {2d974863-9e5f-4c59-8df3-2d6aebe0df6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9316082-56e8-4007-903e-04c2182c5b81}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {5a72f130-2748-4bad-8a0d-d758be7e7a89}, !- Inlet Port
  {ce24b808-0ca4-4507-8181-bac21bf33778}; !- Outlet Port

OS:Connection,
  {f7ea4236-4164-4582-bd1c-06eaddb9a265}, !- Handle
  {2d974863-9e5f-4c59-8df3-2d6aebe0df6b}, !- Source Object
  3,                                      !- Outlet Port
  {b9549cfd-240b-43c5-b862-2302a150cbe4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a72f130-2748-4bad-8a0d-d758be7e7a89}, !- Handle
  {b9549cfd-240b-43c5-b862-2302a150cbe4}, !- Source Object
  6,                                      !- Outlet Port
  {c9316082-56e8-4007-903e-04c2182c5b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce24b808-0ca4-4507-8181-bac21bf33778}, !- Handle
  {c9316082-56e8-4007-903e-04c2182c5b81}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86a9ffd6-ac70-442b-b35b-4219ebf9be1d}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Heating Coil Controller, !- Name
  {b9549cfd-240b-43c5-b862-2302a150cbe4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {06dae9e9-0bc5-48fb-8b2b-f12fe0e72d85}, !- Handle
  Zone LargeHotel Banquet A  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.450460544705874,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2162420c-4da3-44ba-a56c-686d39dea901}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca6daede-7de4-47c3-80b7-73d286bf6973}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2162420c-4da3-44ba-a56c-686d39dea901}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca6daede-7de4-47c3-80b7-73d286bf6973}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b9c0ef93-b559-48e7-8034-5c8c918ebc6e}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.450460544705874,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {304eb0a1-9b86-4e05-a2a4-fc2712f52853}, !- Air Inlet Node Name
  {4b62df83-6141-4a49-8c79-b74fb98f9e0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {06dae9e9-0bc5-48fb-8b2b-f12fe0e72d85}, !- Supply Air Fan Name
  {dec8985d-e84d-4c33-9b3d-1e60fcd01b4f}, !- Cooling Coil Name
  0.000271381935475955,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b9549cfd-240b-43c5-b862-2302a150cbe4}, !- Heating Coil Name
  6.65737492889162e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {afab45f9-1b2b-4076-8227-f4004b86b880}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Inlet Air Node, !- Name
  {5081a102-9de8-45ae-92e2-0f3bcac8c08c}, !- Inlet Port
  {304eb0a1-9b86-4e05-a2a4-fc2712f52853}; !- Outlet Port

OS:Connection,
  {5081a102-9de8-45ae-92e2-0f3bcac8c08c}, !- Handle
  {f44d16c4-8f73-4e42-a25e-c0ea789dce78}, !- Source Object
  2,                                      !- Outlet Port
  {afab45f9-1b2b-4076-8227-f4004b86b880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304eb0a1-9b86-4e05-a2a4-fc2712f52853}, !- Handle
  {afab45f9-1b2b-4076-8227-f4004b86b880}, !- Source Object
  3,                                      !- Outlet Port
  {b9c0ef93-b559-48e7-8034-5c8c918ebc6e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e64c34e7-f67d-4f7a-a656-6e6a343add06}, !- Handle
  Zone LargeHotel Banquet A  - Story mid FCU Outlet Air Node, !- Name
  {4b62df83-6141-4a49-8c79-b74fb98f9e0d}, !- Inlet Port
  {06b17a4e-fe2e-4536-8770-485d3508e06b}; !- Outlet Port

OS:Connection,
  {06b17a4e-fe2e-4536-8770-485d3508e06b}, !- Handle
  {e64c34e7-f67d-4f7a-a656-6e6a343add06}, !- Source Object
  3,                                      !- Outlet Port
  {0a7ba59b-dd95-4190-a203-c177377c997b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b62df83-6141-4a49-8c79-b74fb98f9e0d}, !- Handle
  {b9c0ef93-b559-48e7-8034-5c8c918ebc6e}, !- Source Object
  10,                                     !- Outlet Port
  {e64c34e7-f67d-4f7a-a656-6e6a343add06}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {376c1e89-5155-471a-8981-c72b4275fcfb}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.0015800856510052,                     !- Design Water Flow Rate {m3/s}
  2.68464478833796,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6837745748215,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00924884097989555,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {12551f18-1591-41a7-8542-fa4988cdf17e}, !- Water Inlet Node Name
  {39cf2b5d-9c17-42c3-99fd-6683669b213a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3ccb84db-0fee-4838-a98e-718e8d693f8c}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {e2c6c5df-75e1-4142-b36f-403b42758213}, !- Inlet Port
  {12551f18-1591-41a7-8542-fa4988cdf17e}; !- Outlet Port

OS:Connection,
  {e2c6c5df-75e1-4142-b36f-403b42758213}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  46,                                     !- Outlet Port
  {3ccb84db-0fee-4838-a98e-718e8d693f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71bf28ba-8778-4c4a-bbbb-c1b2111494f1}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {39cf2b5d-9c17-42c3-99fd-6683669b213a}, !- Inlet Port
  {f4339024-4de6-4105-a147-e1d5db16a496}; !- Outlet Port

OS:Connection,
  {12551f18-1591-41a7-8542-fa4988cdf17e}, !- Handle
  {3ccb84db-0fee-4838-a98e-718e8d693f8c}, !- Source Object
  3,                                      !- Outlet Port
  {376c1e89-5155-471a-8981-c72b4275fcfb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {39cf2b5d-9c17-42c3-99fd-6683669b213a}, !- Handle
  {376c1e89-5155-471a-8981-c72b4275fcfb}, !- Source Object
  11,                                     !- Outlet Port
  {71bf28ba-8778-4c4a-bbbb-c1b2111494f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4339024-4de6-4105-a147-e1d5db16a496}, !- Handle
  {71bf28ba-8778-4c4a-bbbb-c1b2111494f1}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ee9c69c0-77c0-4570-9085-478afc964010}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Cooling Coil Controller, !- Name
  {376c1e89-5155-471a-8981-c72b4275fcfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {553cc1ed-d29f-45ed-8c34-4578575daac7}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  334.739809226929,                       !- U-Factor Times Area Value {W/K}
  0.000322546123533148,                   !- Maximum Water Flow Rate {m3/s}
  {5646eb1e-0112-4395-96be-34e05e74bbbf}, !- Water Inlet Node Name
  {073b06e6-9ff5-4e30-96d1-c1107b616d9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14746.4217125873,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62fc2479-d164-4b50-b2c5-1af0c80395d1}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {2197ff6c-82a1-4a36-b130-b604641784de}, !- Inlet Port
  {5646eb1e-0112-4395-96be-34e05e74bbbf}; !- Outlet Port

OS:Connection,
  {2197ff6c-82a1-4a36-b130-b604641784de}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  46,                                     !- Outlet Port
  {62fc2479-d164-4b50-b2c5-1af0c80395d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe4911de-873a-4b00-83e3-bfd1a7fc908b}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {073b06e6-9ff5-4e30-96d1-c1107b616d9e}, !- Inlet Port
  {3f939326-1081-4300-8a33-187390022459}; !- Outlet Port

OS:Connection,
  {5646eb1e-0112-4395-96be-34e05e74bbbf}, !- Handle
  {62fc2479-d164-4b50-b2c5-1af0c80395d1}, !- Source Object
  3,                                      !- Outlet Port
  {553cc1ed-d29f-45ed-8c34-4578575daac7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {073b06e6-9ff5-4e30-96d1-c1107b616d9e}, !- Handle
  {553cc1ed-d29f-45ed-8c34-4578575daac7}, !- Source Object
  6,                                      !- Outlet Port
  {fe4911de-873a-4b00-83e3-bfd1a7fc908b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f939326-1081-4300-8a33-187390022459}, !- Handle
  {fe4911de-873a-4b00-83e3-bfd1a7fc908b}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41998ff0-fcac-462d-b2df-8880fbb828a7}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Heating Coil Controller, !- Name
  {553cc1ed-d29f-45ed-8c34-4578575daac7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5d7fab66-6b88-43aa-ab07-82adec9f26d5}, !- Handle
  Zone LargeHotel Banquet B  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.68464478833796,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c8cde8e-df8f-41a4-be0f-b56c49481f16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b10f1a3-d65c-4d94-84d0-e82cb85df41c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9c8cde8e-df8f-41a4-be0f-b56c49481f16}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b10f1a3-d65c-4d94-84d0-e82cb85df41c}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3bc4a56e-a1b6-4734-8f23-59a31d2ae11a}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.68464478833796,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d760f7a1-67e4-4d99-bc12-189ff26418df}, !- Air Inlet Node Name
  {fa138bfa-a537-4fc4-8966-1c6c3c246648}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5d7fab66-6b88-43aa-ab07-82adec9f26d5}, !- Supply Air Fan Name
  {376c1e89-5155-471a-8981-c72b4275fcfb}, !- Cooling Coil Name
  0.0015800856510052,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {553cc1ed-d29f-45ed-8c34-4578575daac7}, !- Heating Coil Name
  0.000322546123533148,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2e6fe179-3f29-4142-a782-f608203162b8}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Inlet Air Node, !- Name
  {293487a1-b115-45e5-a980-daa43b5015ba}, !- Inlet Port
  {d760f7a1-67e4-4d99-bc12-189ff26418df}; !- Outlet Port

OS:Connection,
  {293487a1-b115-45e5-a980-daa43b5015ba}, !- Handle
  {1f17a0d8-e89a-46b8-bfe5-28f717b428ef}, !- Source Object
  2,                                      !- Outlet Port
  {2e6fe179-3f29-4142-a782-f608203162b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d760f7a1-67e4-4d99-bc12-189ff26418df}, !- Handle
  {2e6fe179-3f29-4142-a782-f608203162b8}, !- Source Object
  3,                                      !- Outlet Port
  {3bc4a56e-a1b6-4734-8f23-59a31d2ae11a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a81b6557-1d23-488c-90b7-9b6de9d88efb}, !- Handle
  Zone LargeHotel Banquet B  - Story mid FCU Outlet Air Node, !- Name
  {fa138bfa-a537-4fc4-8966-1c6c3c246648}, !- Inlet Port
  {a4aa53a4-f4f1-4989-8b29-bcdbd589210e}; !- Outlet Port

OS:Connection,
  {a4aa53a4-f4f1-4989-8b29-bcdbd589210e}, !- Handle
  {a81b6557-1d23-488c-90b7-9b6de9d88efb}, !- Source Object
  3,                                      !- Outlet Port
  {fa8e9be1-cace-4678-9a79-a8a4cf659cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa138bfa-a537-4fc4-8966-1c6c3c246648}, !- Handle
  {3bc4a56e-a1b6-4734-8f23-59a31d2ae11a}, !- Source Object
  10,                                     !- Outlet Port
  {a81b6557-1d23-488c-90b7-9b6de9d88efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {036cab73-89a3-46b7-b9c0-666ed9703a22}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000265178740462715,                   !- Design Water Flow Rate {m3/s}
  0.44470519957488,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6862395938974,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00932042838010194,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c5df8d82-3af9-46e1-84dd-f15fc6033f64}, !- Water Inlet Node Name
  {1dd5054f-8c57-46e9-bc80-581667b120d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {65462e55-3b26-4967-af45-75a4b7a1a645}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {8da1efa0-1cb9-4b76-8802-06fdd69158e2}, !- Inlet Port
  {c5df8d82-3af9-46e1-84dd-f15fc6033f64}; !- Outlet Port

OS:Connection,
  {8da1efa0-1cb9-4b76-8802-06fdd69158e2}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  47,                                     !- Outlet Port
  {65462e55-3b26-4967-af45-75a4b7a1a645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e63582f0-a12f-4ee9-bffa-57860aeeb7ac}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {1dd5054f-8c57-46e9-bc80-581667b120d4}, !- Inlet Port
  {e0695e35-0b0c-443d-86b9-2335114bbd3b}; !- Outlet Port

OS:Connection,
  {c5df8d82-3af9-46e1-84dd-f15fc6033f64}, !- Handle
  {65462e55-3b26-4967-af45-75a4b7a1a645}, !- Source Object
  3,                                      !- Outlet Port
  {036cab73-89a3-46b7-b9c0-666ed9703a22}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1dd5054f-8c57-46e9-bc80-581667b120d4}, !- Handle
  {036cab73-89a3-46b7-b9c0-666ed9703a22}, !- Source Object
  11,                                     !- Outlet Port
  {e63582f0-a12f-4ee9-bffa-57860aeeb7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0695e35-0b0c-443d-86b9-2335114bbd3b}, !- Handle
  {e63582f0-a12f-4ee9-bffa-57860aeeb7ac}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ecf8bafd-c863-4815-8179-cd933692ad7e}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Cooling Coil Controller, !- Name
  {036cab73-89a3-46b7-b9c0-666ed9703a22}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {481e0215-2908-41e9-b00b-faafc5751042}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  68.9459873237547,                       !- U-Factor Times Area Value {W/K}
  6.64862694982319e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9dc1a4fe-fae0-4927-8ecc-8286bd0331c1}, !- Water Inlet Node Name
  {3ac0bac8-22a7-4da5-98b2-c3a66bae76eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3039.67245793576,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2604dcd-194c-46a6-a77e-41b2e000188d}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {78cfea67-3ebb-434d-9082-c2565cc66858}, !- Inlet Port
  {9dc1a4fe-fae0-4927-8ecc-8286bd0331c1}; !- Outlet Port

OS:Connection,
  {78cfea67-3ebb-434d-9082-c2565cc66858}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  47,                                     !- Outlet Port
  {b2604dcd-194c-46a6-a77e-41b2e000188d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0795e72b-0169-4469-959b-597515aeaa5e}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {3ac0bac8-22a7-4da5-98b2-c3a66bae76eb}, !- Inlet Port
  {87eb58c3-846e-41ec-85a5-4f5b2f02d4ab}; !- Outlet Port

OS:Connection,
  {9dc1a4fe-fae0-4927-8ecc-8286bd0331c1}, !- Handle
  {b2604dcd-194c-46a6-a77e-41b2e000188d}, !- Source Object
  3,                                      !- Outlet Port
  {481e0215-2908-41e9-b00b-faafc5751042}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ac0bac8-22a7-4da5-98b2-c3a66bae76eb}, !- Handle
  {481e0215-2908-41e9-b00b-faafc5751042}, !- Source Object
  6,                                      !- Outlet Port
  {0795e72b-0169-4469-959b-597515aeaa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87eb58c3-846e-41ec-85a5-4f5b2f02d4ab}, !- Handle
  {0795e72b-0169-4469-959b-597515aeaa5e}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c1e5bbfe-4796-4fa8-9c14-d4a237f0c086}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Heating Coil Controller, !- Name
  {481e0215-2908-41e9-b00b-faafc5751042}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8fbb56b0-985d-42fd-ab9d-875b3a6a8186}, !- Handle
  Zone LargeHotel Banquet C  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.44470519957488,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11239673-e7f1-4502-b008-9810814c4817}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ead3de8a-0409-4a8f-beba-f8f4796e71c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {11239673-e7f1-4502-b008-9810814c4817}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ead3de8a-0409-4a8f-beba-f8f4796e71c4}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {379dfd59-2b54-4440-a950-ead64db4d7ff}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.44470519957488,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b546d87e-ebb1-4b70-bb67-8795a95cdf39}, !- Air Inlet Node Name
  {300ce56d-0621-4aa7-a397-607242df9e9c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8fbb56b0-985d-42fd-ab9d-875b3a6a8186}, !- Supply Air Fan Name
  {036cab73-89a3-46b7-b9c0-666ed9703a22}, !- Cooling Coil Name
  0.000265178740462715,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {481e0215-2908-41e9-b00b-faafc5751042}, !- Heating Coil Name
  6.64862694982319e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {740c83dd-40f9-4770-8799-32083c81ffb1}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Inlet Air Node, !- Name
  {a5ea4847-ab94-4865-9bf8-2ced869f063a}, !- Inlet Port
  {b546d87e-ebb1-4b70-bb67-8795a95cdf39}; !- Outlet Port

OS:Connection,
  {a5ea4847-ab94-4865-9bf8-2ced869f063a}, !- Handle
  {7ffc68b3-581c-4e5d-8a2b-4e669b3e6093}, !- Source Object
  2,                                      !- Outlet Port
  {740c83dd-40f9-4770-8799-32083c81ffb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b546d87e-ebb1-4b70-bb67-8795a95cdf39}, !- Handle
  {740c83dd-40f9-4770-8799-32083c81ffb1}, !- Source Object
  3,                                      !- Outlet Port
  {379dfd59-2b54-4440-a950-ead64db4d7ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {14634f7c-bde6-4811-9317-a599d9ab57e7}, !- Handle
  Zone LargeHotel Banquet C  - Story mid FCU Outlet Air Node, !- Name
  {300ce56d-0621-4aa7-a397-607242df9e9c}, !- Inlet Port
  {f721462a-b8f8-4f29-accf-79b1b7bf503f}; !- Outlet Port

OS:Connection,
  {f721462a-b8f8-4f29-accf-79b1b7bf503f}, !- Handle
  {14634f7c-bde6-4811-9317-a599d9ab57e7}, !- Source Object
  3,                                      !- Outlet Port
  {b00cc757-3939-42fa-999e-baf2f7b21c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {300ce56d-0621-4aa7-a397-607242df9e9c}, !- Handle
  {379dfd59-2b54-4440-a950-ead64db4d7ff}, !- Source Object
  10,                                     !- Outlet Port
  {14634f7c-bde6-4811-9317-a599d9ab57e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5ca122df-2426-44e2-8d81-8775e67a5426}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00037831621671992,                    !- Design Water Flow Rate {m3/s}
  0.745556082435965,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6984762668677,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00642803112330595,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00642803112330595,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {281837f3-4f0c-4752-9c7d-4ad4419ccc43}, !- Water Inlet Node Name
  {b4f87c47-fb6c-4ffb-aed9-687c1905276a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1e3d85e6-1099-4cc5-87f4-c1a31d8c20a6}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {4025ec26-0578-4e9c-8bdd-8fa78d437da2}, !- Inlet Port
  {281837f3-4f0c-4752-9c7d-4ad4419ccc43}; !- Outlet Port

OS:Connection,
  {4025ec26-0578-4e9c-8bdd-8fa78d437da2}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  48,                                     !- Outlet Port
  {1e3d85e6-1099-4cc5-87f4-c1a31d8c20a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bfb595f-7631-4a45-a8d4-110a72475e84}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {b4f87c47-fb6c-4ffb-aed9-687c1905276a}, !- Inlet Port
  {5143b928-526e-4700-931b-b3337ac16e34}; !- Outlet Port

OS:Connection,
  {281837f3-4f0c-4752-9c7d-4ad4419ccc43}, !- Handle
  {1e3d85e6-1099-4cc5-87f4-c1a31d8c20a6}, !- Source Object
  3,                                      !- Outlet Port
  {5ca122df-2426-44e2-8d81-8775e67a5426}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b4f87c47-fb6c-4ffb-aed9-687c1905276a}, !- Handle
  {5ca122df-2426-44e2-8d81-8775e67a5426}, !- Source Object
  11,                                     !- Outlet Port
  {0bfb595f-7631-4a45-a8d4-110a72475e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5143b928-526e-4700-931b-b3337ac16e34}, !- Handle
  {0bfb595f-7631-4a45-a8d4-110a72475e84}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9bcd4282-3ab1-4e71-b0de-b8493b83873a}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Cooling Coil Controller, !- Name
  {5ca122df-2426-44e2-8d81-8775e67a5426}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e8969bb8-789a-4f07-bf00-e01794b416cc}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  323.311258725839,                       !- U-Factor Times Area Value {W/K}
  0.000311559674922468,                   !- Maximum Water Flow Rate {m3/s}
  {4ad6bb07-97a5-4d8e-b056-d5f923f6f447}, !- Water Inlet Node Name
  {9e3aebbd-2eb5-4c37-9df9-4dcc17eb4971}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14244.1344658453,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad4ff628-f82c-4685-9820-4c4ffc026ece}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {98edc320-6e3a-47c7-b599-f4010211d60f}, !- Inlet Port
  {4ad6bb07-97a5-4d8e-b056-d5f923f6f447}; !- Outlet Port

OS:Connection,
  {98edc320-6e3a-47c7-b599-f4010211d60f}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  48,                                     !- Outlet Port
  {ad4ff628-f82c-4685-9820-4c4ffc026ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {574ac9d2-3bf6-469d-ad82-cb5f5a868ccf}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {9e3aebbd-2eb5-4c37-9df9-4dcc17eb4971}, !- Inlet Port
  {6a6e11fa-2947-42a4-8661-e64720dd6adc}; !- Outlet Port

OS:Connection,
  {4ad6bb07-97a5-4d8e-b056-d5f923f6f447}, !- Handle
  {ad4ff628-f82c-4685-9820-4c4ffc026ece}, !- Source Object
  3,                                      !- Outlet Port
  {e8969bb8-789a-4f07-bf00-e01794b416cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e3aebbd-2eb5-4c37-9df9-4dcc17eb4971}, !- Handle
  {e8969bb8-789a-4f07-bf00-e01794b416cc}, !- Source Object
  6,                                      !- Outlet Port
  {574ac9d2-3bf6-469d-ad82-cb5f5a868ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6e11fa-2947-42a4-8661-e64720dd6adc}, !- Handle
  {574ac9d2-3bf6-469d-ad82-cb5f5a868ccf}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0de09a48-0d20-4ab6-bf1e-06e22f77114b}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Heating Coil Controller, !- Name
  {e8969bb8-789a-4f07-bf00-e01794b416cc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {57ae5162-b49a-4b8b-8406-3a42322de75c}, !- Handle
  Zone LargeHotel Corridor B  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.745556082435965,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5e00b8e-9d4b-4001-9f8e-9a4d4266b221}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8cdc80b2-cef4-4794-b9bf-baef6008e0c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e5e00b8e-9d4b-4001-9f8e-9a4d4266b221}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8cdc80b2-cef4-4794-b9bf-baef6008e0c2}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bc274c78-e2b0-4511-8c3f-6eebdb446789}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.745556082435965,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {000e3843-f224-4f34-9bf5-c0d9cf185a3a}, !- Air Inlet Node Name
  {0a79e28d-ca15-464f-8652-3263eadb0d47}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {57ae5162-b49a-4b8b-8406-3a42322de75c}, !- Supply Air Fan Name
  {5ca122df-2426-44e2-8d81-8775e67a5426}, !- Cooling Coil Name
  0.00037831621671992,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e8969bb8-789a-4f07-bf00-e01794b416cc}, !- Heating Coil Name
  0.000311559674922468,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fb9baa27-62cc-4008-bbd0-1618e90f3060}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Inlet Air Node, !- Name
  {2c690eea-4912-48b6-983b-64eb2fe0b9fa}, !- Inlet Port
  {000e3843-f224-4f34-9bf5-c0d9cf185a3a}; !- Outlet Port

OS:Connection,
  {2c690eea-4912-48b6-983b-64eb2fe0b9fa}, !- Handle
  {ca8f4f3b-8849-42db-8453-00a56cb1fb92}, !- Source Object
  2,                                      !- Outlet Port
  {fb9baa27-62cc-4008-bbd0-1618e90f3060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000e3843-f224-4f34-9bf5-c0d9cf185a3a}, !- Handle
  {fb9baa27-62cc-4008-bbd0-1618e90f3060}, !- Source Object
  3,                                      !- Outlet Port
  {bc274c78-e2b0-4511-8c3f-6eebdb446789}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {79f748e5-3141-4800-996a-e9b2995a8f59}, !- Handle
  Zone LargeHotel Corridor B  - Story mid FCU Outlet Air Node, !- Name
  {0a79e28d-ca15-464f-8652-3263eadb0d47}, !- Inlet Port
  {81abbb39-81dc-4122-bbc6-2051df26d680}; !- Outlet Port

OS:Connection,
  {81abbb39-81dc-4122-bbc6-2051df26d680}, !- Handle
  {79f748e5-3141-4800-996a-e9b2995a8f59}, !- Source Object
  3,                                      !- Outlet Port
  {f21767af-f332-4659-aefe-c09cf2f14e80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a79e28d-ca15-464f-8652-3263eadb0d47}, !- Handle
  {bc274c78-e2b0-4511-8c3f-6eebdb446789}, !- Source Object
  10,                                     !- Outlet Port
  {79f748e5-3141-4800-996a-e9b2995a8f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {144b25ac-5b20-485d-855d-df6a2977e762}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000506065052469854,                   !- Design Water Flow Rate {m3/s}
  0.999966347823229,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6989326820515,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00760020054628779,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00760020054628779,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {19f6a4a0-5df9-4909-867f-7b0fef791f22}, !- Water Inlet Node Name
  {3f253f41-c64a-4bb7-b0d2-474e3aa313ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c98af7ec-a515-4c01-8c57-d02a81d95573}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {fcf25aef-2efa-412c-8ac7-b69ada0319c3}, !- Inlet Port
  {19f6a4a0-5df9-4909-867f-7b0fef791f22}; !- Outlet Port

OS:Connection,
  {fcf25aef-2efa-412c-8ac7-b69ada0319c3}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  49,                                     !- Outlet Port
  {c98af7ec-a515-4c01-8c57-d02a81d95573}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cb49f71-cff1-4707-905d-26a029de2816}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {3f253f41-c64a-4bb7-b0d2-474e3aa313ac}, !- Inlet Port
  {518f9a50-dd8a-44a2-8a9b-f20ecb71ea4c}; !- Outlet Port

OS:Connection,
  {19f6a4a0-5df9-4909-867f-7b0fef791f22}, !- Handle
  {c98af7ec-a515-4c01-8c57-d02a81d95573}, !- Source Object
  3,                                      !- Outlet Port
  {144b25ac-5b20-485d-855d-df6a2977e762}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3f253f41-c64a-4bb7-b0d2-474e3aa313ac}, !- Handle
  {144b25ac-5b20-485d-855d-df6a2977e762}, !- Source Object
  11,                                     !- Outlet Port
  {3cb49f71-cff1-4707-905d-26a029de2816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518f9a50-dd8a-44a2-8a9b-f20ecb71ea4c}, !- Handle
  {3cb49f71-cff1-4707-905d-26a029de2816}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {301e1f80-8cf2-44f7-95ce-66f0d83e3a94}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Cooling Coil Controller, !- Name
  {144b25ac-5b20-485d-855d-df6a2977e762}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a51b7dd4-6356-49bd-b5a7-e537de1b1718}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  433.185920529142,                       !- U-Factor Times Area Value {W/K}
  0.000417957777385645,                   !- Maximum Water Flow Rate {m3/s}
  {fae505c0-55d1-44a8-a424-6df7bc5e725a}, !- Water Inlet Node Name
  {c1af93bb-51f3-4ec8-bf94-a7870727fd53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  19108.5280327388,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35523b22-ea6a-4166-82d8-e6975c2ba483}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {0c80b5ca-1bf2-4a02-a012-6db1f4949259}, !- Inlet Port
  {fae505c0-55d1-44a8-a424-6df7bc5e725a}; !- Outlet Port

OS:Connection,
  {0c80b5ca-1bf2-4a02-a012-6db1f4949259}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  49,                                     !- Outlet Port
  {35523b22-ea6a-4166-82d8-e6975c2ba483}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36a3e4a9-7e73-47e6-892a-51e651e3f55a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {c1af93bb-51f3-4ec8-bf94-a7870727fd53}, !- Inlet Port
  {b7e806c4-747d-4435-85cb-983b501b23d0}; !- Outlet Port

OS:Connection,
  {fae505c0-55d1-44a8-a424-6df7bc5e725a}, !- Handle
  {35523b22-ea6a-4166-82d8-e6975c2ba483}, !- Source Object
  3,                                      !- Outlet Port
  {a51b7dd4-6356-49bd-b5a7-e537de1b1718}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1af93bb-51f3-4ec8-bf94-a7870727fd53}, !- Handle
  {a51b7dd4-6356-49bd-b5a7-e537de1b1718}, !- Source Object
  6,                                      !- Outlet Port
  {36a3e4a9-7e73-47e6-892a-51e651e3f55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e806c4-747d-4435-85cb-983b501b23d0}, !- Handle
  {36a3e4a9-7e73-47e6-892a-51e651e3f55a}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {665bb578-6132-47d2-9603-7614036c6208}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Heating Coil Controller, !- Name
  {a51b7dd4-6356-49bd-b5a7-e537de1b1718}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4141c2f8-231f-48f4-8d83-eb25c66ee377}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.999966347823229,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be94e336-91dc-44e3-9ed8-102edd9741a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45c62f02-4e6b-428d-b108-f24919d36feb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {be94e336-91dc-44e3-9ed8-102edd9741a2}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45c62f02-4e6b-428d-b108-f24919d36feb}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {45cc2422-6da0-4778-936d-2af673f1b07a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.999966347823229,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1db68be7-f9ee-49dc-b958-3bc9a63e49b5}, !- Air Inlet Node Name
  {54a1025f-04b9-4f46-92c3-1484c0295955}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4141c2f8-231f-48f4-8d83-eb25c66ee377}, !- Supply Air Fan Name
  {144b25ac-5b20-485d-855d-df6a2977e762}, !- Cooling Coil Name
  0.000506065052469854,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a51b7dd4-6356-49bd-b5a7-e537de1b1718}, !- Heating Coil Name
  0.000417957777385645,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8a0b201e-b206-4e5b-8b72-79d91d476277}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Inlet Air Node, !- Name
  {815295eb-1ece-43f1-973d-dcf4df3c6bdc}, !- Inlet Port
  {1db68be7-f9ee-49dc-b958-3bc9a63e49b5}; !- Outlet Port

OS:Connection,
  {815295eb-1ece-43f1-973d-dcf4df3c6bdc}, !- Handle
  {8c255a84-3ecb-44f4-bf4b-78502a2be6f9}, !- Source Object
  2,                                      !- Outlet Port
  {8a0b201e-b206-4e5b-8b72-79d91d476277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db68be7-f9ee-49dc-b958-3bc9a63e49b5}, !- Handle
  {8a0b201e-b206-4e5b-8b72-79d91d476277}, !- Source Object
  3,                                      !- Outlet Port
  {45cc2422-6da0-4778-936d-2af673f1b07a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7c28919d-5bf1-4b69-bef0-8fc232bf5377}, !- Handle
  Zone LargeHotel Corridor B end_a - Story mid FCU Outlet Air Node, !- Name
  {54a1025f-04b9-4f46-92c3-1484c0295955}, !- Inlet Port
  {05f11001-ec14-48a7-bfa2-7af5931dd55f}; !- Outlet Port

OS:Connection,
  {05f11001-ec14-48a7-bfa2-7af5931dd55f}, !- Handle
  {7c28919d-5bf1-4b69-bef0-8fc232bf5377}, !- Source Object
  3,                                      !- Outlet Port
  {59902225-e4bd-47ad-a3a2-bec01767524a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54a1025f-04b9-4f46-92c3-1484c0295955}, !- Handle
  {45cc2422-6da0-4778-936d-2af673f1b07a}, !- Source Object
  10,                                     !- Outlet Port
  {7c28919d-5bf1-4b69-bef0-8fc232bf5377}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d4ab8f93-18b2-4a42-96a2-00c583be6d44}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000368059146674698,                   !- Design Water Flow Rate {m3/s}
  0.687266225348734,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6926406620559,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00874797835925242,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {126ceb36-5a24-4b81-9d5d-b089e3d798d1}, !- Water Inlet Node Name
  {a47acd52-801e-4147-90eb-e5d8a4f066b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6e88de33-2855-4d19-acdf-76812ece91bc}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {111005b8-8b2c-498f-9e2a-a3a2366f9411}, !- Inlet Port
  {126ceb36-5a24-4b81-9d5d-b089e3d798d1}; !- Outlet Port

OS:Connection,
  {111005b8-8b2c-498f-9e2a-a3a2366f9411}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  50,                                     !- Outlet Port
  {6e88de33-2855-4d19-acdf-76812ece91bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7e93549-f928-4912-a831-c31e69c97564}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {a47acd52-801e-4147-90eb-e5d8a4f066b3}, !- Inlet Port
  {2aa93675-19be-4359-a464-29a8481029c8}; !- Outlet Port

OS:Connection,
  {126ceb36-5a24-4b81-9d5d-b089e3d798d1}, !- Handle
  {6e88de33-2855-4d19-acdf-76812ece91bc}, !- Source Object
  3,                                      !- Outlet Port
  {d4ab8f93-18b2-4a42-96a2-00c583be6d44}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a47acd52-801e-4147-90eb-e5d8a4f066b3}, !- Handle
  {d4ab8f93-18b2-4a42-96a2-00c583be6d44}, !- Source Object
  11,                                     !- Outlet Port
  {e7e93549-f928-4912-a831-c31e69c97564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aa93675-19be-4359-a464-29a8481029c8}, !- Handle
  {e7e93549-f928-4912-a831-c31e69c97564}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc97e7de-9560-47fe-8172-169723a93d4f}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Cooling Coil Controller, !- Name
  {d4ab8f93-18b2-4a42-96a2-00c583be6d44}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bc6280ca-6678-407f-9461-804ebeca6998}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  147.523700581922,                       !- U-Factor Times Area Value {W/K}
  0.000142282281487187,                   !- Maximum Water Flow Rate {m3/s}
  {4b286697-861d-47b6-84e5-a996435d42f2}, !- Water Inlet Node Name
  {699eb77d-0f6f-43c8-8b78-c19aafa77621}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6504.9751708564,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85898b42-110b-4725-bd1d-e3ef6c16430a}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {6bdd5db4-79db-436a-9268-b1a47cd40cf5}, !- Inlet Port
  {4b286697-861d-47b6-84e5-a996435d42f2}; !- Outlet Port

OS:Connection,
  {6bdd5db4-79db-436a-9268-b1a47cd40cf5}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  50,                                     !- Outlet Port
  {85898b42-110b-4725-bd1d-e3ef6c16430a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b117bc5-4356-49b5-9f35-988bcfe2baa8}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {699eb77d-0f6f-43c8-8b78-c19aafa77621}, !- Inlet Port
  {4a5de137-1f83-4dad-bbc3-cfa3dc1517ae}; !- Outlet Port

OS:Connection,
  {4b286697-861d-47b6-84e5-a996435d42f2}, !- Handle
  {85898b42-110b-4725-bd1d-e3ef6c16430a}, !- Source Object
  3,                                      !- Outlet Port
  {bc6280ca-6678-407f-9461-804ebeca6998}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {699eb77d-0f6f-43c8-8b78-c19aafa77621}, !- Handle
  {bc6280ca-6678-407f-9461-804ebeca6998}, !- Source Object
  6,                                      !- Outlet Port
  {8b117bc5-4356-49b5-9f35-988bcfe2baa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5de137-1f83-4dad-bbc3-cfa3dc1517ae}, !- Handle
  {8b117bc5-4356-49b5-9f35-988bcfe2baa8}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {774f9a23-5ead-45a9-9208-4a25f28238d2}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Heating Coil Controller, !- Name
  {bc6280ca-6678-407f-9461-804ebeca6998}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3d4ec3b5-fbd4-4821-a89b-a4ae54b77ce1}, !- Handle
  Zone LargeHotel Lobby A  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.687266225348734,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ddbce40a-1a16-4138-a6dd-6adf4c24c044}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e2b7ec4-c521-46e0-9ac2-1d4698b8f611}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ddbce40a-1a16-4138-a6dd-6adf4c24c044}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e2b7ec4-c521-46e0-9ac2-1d4698b8f611}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {561bd0ea-309d-46ed-8221-b8c67ee2b098}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.687266225348734,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {358a6ce4-63d2-4d9e-be12-42172eef0930}, !- Air Inlet Node Name
  {f4b46bf4-553a-4618-a1af-7ceb50d4084c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3d4ec3b5-fbd4-4821-a89b-a4ae54b77ce1}, !- Supply Air Fan Name
  {d4ab8f93-18b2-4a42-96a2-00c583be6d44}, !- Cooling Coil Name
  0.000368059146674698,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bc6280ca-6678-407f-9461-804ebeca6998}, !- Heating Coil Name
  0.000142282281487187,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2f9ba216-15b1-4ba1-86f7-a9e3c3499109}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Inlet Air Node, !- Name
  {94d7841d-bc88-44d9-86df-534901137037}, !- Inlet Port
  {358a6ce4-63d2-4d9e-be12-42172eef0930}; !- Outlet Port

OS:Connection,
  {94d7841d-bc88-44d9-86df-534901137037}, !- Handle
  {f67856aa-89ab-4acc-ba79-489444467052}, !- Source Object
  2,                                      !- Outlet Port
  {2f9ba216-15b1-4ba1-86f7-a9e3c3499109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358a6ce4-63d2-4d9e-be12-42172eef0930}, !- Handle
  {2f9ba216-15b1-4ba1-86f7-a9e3c3499109}, !- Source Object
  3,                                      !- Outlet Port
  {561bd0ea-309d-46ed-8221-b8c67ee2b098}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8f357a6a-8f04-4d7e-aaa5-785cab7e1ccf}, !- Handle
  Zone LargeHotel Lobby A  - Story mid FCU Outlet Air Node, !- Name
  {f4b46bf4-553a-4618-a1af-7ceb50d4084c}, !- Inlet Port
  {2dc04869-0134-4811-a464-c45600553785}; !- Outlet Port

OS:Connection,
  {2dc04869-0134-4811-a464-c45600553785}, !- Handle
  {8f357a6a-8f04-4d7e-aaa5-785cab7e1ccf}, !- Source Object
  3,                                      !- Outlet Port
  {4c9cc6db-582d-4516-b3a5-68fa4f0221bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4b46bf4-553a-4618-a1af-7ceb50d4084c}, !- Handle
  {561bd0ea-309d-46ed-8221-b8c67ee2b098}, !- Source Object
  10,                                     !- Outlet Port
  {8f357a6a-8f04-4d7e-aaa5-785cab7e1ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {13987533-5ffd-4564-91da-01afd9df88ac}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000435209123270751,                   !- Design Water Flow Rate {m3/s}
  0.829584973090454,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6933341591182,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00864518616551707,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3c8164aa-1b05-4f9f-81a3-4fd782129e5b}, !- Water Inlet Node Name
  {2f4d9df2-61a1-4ac1-89b8-dba0e017fa0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8064198b-7746-41c3-9d09-6667651f6a34}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {67255f9c-d4b1-4b02-8fd0-05f85bc3bb86}, !- Inlet Port
  {3c8164aa-1b05-4f9f-81a3-4fd782129e5b}; !- Outlet Port

OS:Connection,
  {67255f9c-d4b1-4b02-8fd0-05f85bc3bb86}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  51,                                     !- Outlet Port
  {8064198b-7746-41c3-9d09-6667651f6a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fea5e959-288b-49c6-8a2f-2b94a0e88a1c}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {2f4d9df2-61a1-4ac1-89b8-dba0e017fa0d}, !- Inlet Port
  {85167cfa-7592-4b7c-abb5-07f1c416e43e}; !- Outlet Port

OS:Connection,
  {3c8164aa-1b05-4f9f-81a3-4fd782129e5b}, !- Handle
  {8064198b-7746-41c3-9d09-6667651f6a34}, !- Source Object
  3,                                      !- Outlet Port
  {13987533-5ffd-4564-91da-01afd9df88ac}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2f4d9df2-61a1-4ac1-89b8-dba0e017fa0d}, !- Handle
  {13987533-5ffd-4564-91da-01afd9df88ac}, !- Source Object
  11,                                     !- Outlet Port
  {fea5e959-288b-49c6-8a2f-2b94a0e88a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85167cfa-7592-4b7c-abb5-07f1c416e43e}, !- Handle
  {fea5e959-288b-49c6-8a2f-2b94a0e88a1c}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d48ab174-dce9-4eed-ad81-b8a2ae0eafb3}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Cooling Coil Controller, !- Name
  {13987533-5ffd-4564-91da-01afd9df88ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {363b05d2-1001-40f6-b38e-72a388dc0307}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  312.940071911402,                       !- U-Factor Times Area Value {W/K}
  0.000301901753922334,                   !- Maximum Water Flow Rate {m3/s}
  {cf81cc8e-2016-45c2-9da4-00e4cb884032}, !- Water Inlet Node Name
  {4dc775ce-066e-44fc-ac8b-a6e6c1e84517}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13802.5859072244,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dec13582-435f-4cf9-bedd-a7d6937529c2}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {8e095a1b-d55e-459f-81b5-6a6ca6c2d486}, !- Inlet Port
  {cf81cc8e-2016-45c2-9da4-00e4cb884032}; !- Outlet Port

OS:Connection,
  {8e095a1b-d55e-459f-81b5-6a6ca6c2d486}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  51,                                     !- Outlet Port
  {dec13582-435f-4cf9-bedd-a7d6937529c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0f014ef-c34b-4730-aec8-24be94763647}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {4dc775ce-066e-44fc-ac8b-a6e6c1e84517}, !- Inlet Port
  {3fc2a90f-353b-4569-a344-e922860058e4}; !- Outlet Port

OS:Connection,
  {cf81cc8e-2016-45c2-9da4-00e4cb884032}, !- Handle
  {dec13582-435f-4cf9-bedd-a7d6937529c2}, !- Source Object
  3,                                      !- Outlet Port
  {363b05d2-1001-40f6-b38e-72a388dc0307}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4dc775ce-066e-44fc-ac8b-a6e6c1e84517}, !- Handle
  {363b05d2-1001-40f6-b38e-72a388dc0307}, !- Source Object
  6,                                      !- Outlet Port
  {b0f014ef-c34b-4730-aec8-24be94763647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc2a90f-353b-4569-a344-e922860058e4}, !- Handle
  {b0f014ef-c34b-4730-aec8-24be94763647}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74bfdf78-081f-4416-be6d-9c3bb0f23d8a}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Heating Coil Controller, !- Name
  {363b05d2-1001-40f6-b38e-72a388dc0307}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {10e7f4a8-a1e2-4d9d-8780-58a443c4438e}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.829584973090454,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {919a40df-7d72-4c1b-a16c-abbeb405a2b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {401cfe82-dd26-43bd-9112-dc6fc51d8f4c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {919a40df-7d72-4c1b-a16c-abbeb405a2b3}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {401cfe82-dd26-43bd-9112-dc6fc51d8f4c}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {56d97bf6-9356-4963-9b11-5bf25900051f}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.829584973090454,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {065a20e8-dcdb-4890-b934-d882ece26d29}, !- Air Inlet Node Name
  {33e36bda-436f-455d-8113-17441c32e6f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {10e7f4a8-a1e2-4d9d-8780-58a443c4438e}, !- Supply Air Fan Name
  {13987533-5ffd-4564-91da-01afd9df88ac}, !- Cooling Coil Name
  0.000435209123270751,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {363b05d2-1001-40f6-b38e-72a388dc0307}, !- Heating Coil Name
  0.000301901753922334,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {71eb00d8-2358-4832-a6e3-55ba30162e11}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Inlet Air Node, !- Name
  {c80aef9c-5afd-455d-8cb1-1e7780d50b79}, !- Inlet Port
  {065a20e8-dcdb-4890-b934-d882ece26d29}; !- Outlet Port

OS:Connection,
  {c80aef9c-5afd-455d-8cb1-1e7780d50b79}, !- Handle
  {eabd3c65-7164-4ac7-990a-ea7566d0375e}, !- Source Object
  2,                                      !- Outlet Port
  {71eb00d8-2358-4832-a6e3-55ba30162e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065a20e8-dcdb-4890-b934-d882ece26d29}, !- Handle
  {71eb00d8-2358-4832-a6e3-55ba30162e11}, !- Source Object
  3,                                      !- Outlet Port
  {56d97bf6-9356-4963-9b11-5bf25900051f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2f4734e7-77c8-4c4b-933c-9836f7d39c2b}, !- Handle
  Zone LargeHotel Lobby A end_b - Story mid FCU Outlet Air Node, !- Name
  {33e36bda-436f-455d-8113-17441c32e6f8}, !- Inlet Port
  {890b9946-ae22-406b-a0af-4f0f57dc44a8}; !- Outlet Port

OS:Connection,
  {890b9946-ae22-406b-a0af-4f0f57dc44a8}, !- Handle
  {2f4734e7-77c8-4c4b-933c-9836f7d39c2b}, !- Source Object
  3,                                      !- Outlet Port
  {a9128cc7-21de-4523-a227-0b39ec85fe39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33e36bda-436f-455d-8113-17441c32e6f8}, !- Handle
  {56d97bf6-9356-4963-9b11-5bf25900051f}, !- Source Object
  10,                                     !- Outlet Port
  {2f4734e7-77c8-4c4b-933c-9836f7d39c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0dfd8dd6-c4dc-4a86-9705-a9c581ec4ce5}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00183690497918294,                    !- Design Water Flow Rate {m3/s}
  3.31315535669575,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6895340892558,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00892636335981232,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {de81fc29-0029-4dbd-8f73-2b6f3eff5882}, !- Water Inlet Node Name
  {28de659b-2950-4e14-abe1-29d6df2ed316}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c24fd46b-46af-4686-a1b0-7b31ae2296de}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {bf3475ba-9c07-4157-a0a2-0bf86bcbde46}, !- Inlet Port
  {de81fc29-0029-4dbd-8f73-2b6f3eff5882}; !- Outlet Port

OS:Connection,
  {bf3475ba-9c07-4157-a0a2-0bf86bcbde46}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  52,                                     !- Outlet Port
  {c24fd46b-46af-4686-a1b0-7b31ae2296de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {344d6a5d-37c9-466c-9048-e61f0c84e2ce}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {28de659b-2950-4e14-abe1-29d6df2ed316}, !- Inlet Port
  {0c2b4437-f42e-4973-a3d5-79aefcad5969}; !- Outlet Port

OS:Connection,
  {de81fc29-0029-4dbd-8f73-2b6f3eff5882}, !- Handle
  {c24fd46b-46af-4686-a1b0-7b31ae2296de}, !- Source Object
  3,                                      !- Outlet Port
  {0dfd8dd6-c4dc-4a86-9705-a9c581ec4ce5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {28de659b-2950-4e14-abe1-29d6df2ed316}, !- Handle
  {0dfd8dd6-c4dc-4a86-9705-a9c581ec4ce5}, !- Source Object
  11,                                     !- Outlet Port
  {344d6a5d-37c9-466c-9048-e61f0c84e2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2b4437-f42e-4973-a3d5-79aefcad5969}, !- Handle
  {344d6a5d-37c9-466c-9048-e61f0c84e2ce}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01622ce3-1f77-4190-822e-b4eb39cec2f5}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Cooling Coil Controller, !- Name
  {0dfd8dd6-c4dc-4a86-9705-a9c581ec4ce5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {07396682-1a1c-43dd-8fea-9be3bb56a12c}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  517.575614397919,                       !- U-Factor Times Area Value {W/K}
  0.000498751573510807,                   !- Maximum Water Flow Rate {m3/s}
  {db768c2b-e912-4f65-a9aa-abfb190dae1c}, !- Water Inlet Node Name
  {fba760af-da03-4a9e-af6d-fa80cdfae9b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22802.3234390259,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a8fee92-d298-4274-9978-5116308929ee}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {0e62eed1-4fe3-4489-9487-34af011f12a2}, !- Inlet Port
  {db768c2b-e912-4f65-a9aa-abfb190dae1c}; !- Outlet Port

OS:Connection,
  {0e62eed1-4fe3-4489-9487-34af011f12a2}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  52,                                     !- Outlet Port
  {4a8fee92-d298-4274-9978-5116308929ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e91816f-33aa-42d8-8e4b-50c39fef18b7}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {fba760af-da03-4a9e-af6d-fa80cdfae9b9}, !- Inlet Port
  {9b311c22-9809-4ae1-9d4e-21f1fe2e7c35}; !- Outlet Port

OS:Connection,
  {db768c2b-e912-4f65-a9aa-abfb190dae1c}, !- Handle
  {4a8fee92-d298-4274-9978-5116308929ee}, !- Source Object
  3,                                      !- Outlet Port
  {07396682-1a1c-43dd-8fea-9be3bb56a12c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fba760af-da03-4a9e-af6d-fa80cdfae9b9}, !- Handle
  {07396682-1a1c-43dd-8fea-9be3bb56a12c}, !- Source Object
  6,                                      !- Outlet Port
  {8e91816f-33aa-42d8-8e4b-50c39fef18b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b311c22-9809-4ae1-9d4e-21f1fe2e7c35}, !- Handle
  {8e91816f-33aa-42d8-8e4b-50c39fef18b7}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ffc0117c-1b7e-41de-b779-41db0165bf5b}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Heating Coil Controller, !- Name
  {07396682-1a1c-43dd-8fea-9be3bb56a12c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9897455b-a94f-4473-a403-db92f2540bc1}, !- Handle
  Zone LargeHotel Lobby B  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.31315535669575,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65cd4261-0e22-45e1-8786-3e2b816336e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5678bd9d-beb0-45c7-a65f-c20a95a5254e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {65cd4261-0e22-45e1-8786-3e2b816336e7}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5678bd9d-beb0-45c7-a65f-c20a95a5254e}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {339d78ae-a490-474f-aab4-7eeb40073ee1}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.31315535669575,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e589ae6e-7172-4ec8-8c5e-726c944bfdfa}, !- Air Inlet Node Name
  {fddec891-06e4-471d-96ae-787ed75cf579}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9897455b-a94f-4473-a403-db92f2540bc1}, !- Supply Air Fan Name
  {0dfd8dd6-c4dc-4a86-9705-a9c581ec4ce5}, !- Cooling Coil Name
  0.00183690497918294,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {07396682-1a1c-43dd-8fea-9be3bb56a12c}, !- Heating Coil Name
  0.000498751573510807,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f2bb909c-b0e4-48f1-a2ec-5960a8be6fec}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Inlet Air Node, !- Name
  {c1453156-2c4d-490b-ab1d-6db9a27ab7a7}, !- Inlet Port
  {e589ae6e-7172-4ec8-8c5e-726c944bfdfa}; !- Outlet Port

OS:Connection,
  {c1453156-2c4d-490b-ab1d-6db9a27ab7a7}, !- Handle
  {136ad530-f840-42b6-9e21-fa52334170b3}, !- Source Object
  2,                                      !- Outlet Port
  {f2bb909c-b0e4-48f1-a2ec-5960a8be6fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e589ae6e-7172-4ec8-8c5e-726c944bfdfa}, !- Handle
  {f2bb909c-b0e4-48f1-a2ec-5960a8be6fec}, !- Source Object
  3,                                      !- Outlet Port
  {339d78ae-a490-474f-aab4-7eeb40073ee1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7ee11ea-a4ab-400f-9eed-b584b278de6e}, !- Handle
  Zone LargeHotel Lobby B  - Story mid FCU Outlet Air Node, !- Name
  {fddec891-06e4-471d-96ae-787ed75cf579}, !- Inlet Port
  {9fe70a9b-b4de-4d87-b124-00b7695c36d3}; !- Outlet Port

OS:Connection,
  {9fe70a9b-b4de-4d87-b124-00b7695c36d3}, !- Handle
  {d7ee11ea-a4ab-400f-9eed-b584b278de6e}, !- Source Object
  3,                                      !- Outlet Port
  {ecab2c1e-6250-4085-9f33-2b59bb2a4ebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fddec891-06e4-471d-96ae-787ed75cf579}, !- Handle
  {339d78ae-a490-474f-aab4-7eeb40073ee1}, !- Source Object
  10,                                     !- Outlet Port
  {d7ee11ea-a4ab-400f-9eed-b584b278de6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {28efcbc4-1098-4a26-bb66-f97c72be77aa}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.00228040864008955,                    !- Design Water Flow Rate {m3/s}
  4.19673471738765,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6918457524877,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00882179107891668,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c2c084f2-a23c-4278-99ed-d31b448447f7}, !- Water Inlet Node Name
  {35bd0609-c5b4-4556-98a3-c2bde6f2a3c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4071abec-c7f8-41d0-a769-f02215cfeae7}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {09e251fe-1927-46ef-a60f-76ddfd063515}, !- Inlet Port
  {c2c084f2-a23c-4278-99ed-d31b448447f7}; !- Outlet Port

OS:Connection,
  {09e251fe-1927-46ef-a60f-76ddfd063515}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  53,                                     !- Outlet Port
  {4071abec-c7f8-41d0-a769-f02215cfeae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b172ea3-d018-401a-8759-9268a95b2f83}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {35bd0609-c5b4-4556-98a3-c2bde6f2a3c6}, !- Inlet Port
  {f64fbaac-9c96-4fed-95de-cd84211cb2c8}; !- Outlet Port

OS:Connection,
  {c2c084f2-a23c-4278-99ed-d31b448447f7}, !- Handle
  {4071abec-c7f8-41d0-a769-f02215cfeae7}, !- Source Object
  3,                                      !- Outlet Port
  {28efcbc4-1098-4a26-bb66-f97c72be77aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {35bd0609-c5b4-4556-98a3-c2bde6f2a3c6}, !- Handle
  {28efcbc4-1098-4a26-bb66-f97c72be77aa}, !- Source Object
  11,                                     !- Outlet Port
  {2b172ea3-d018-401a-8759-9268a95b2f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64fbaac-9c96-4fed-95de-cd84211cb2c8}, !- Handle
  {2b172ea3-d018-401a-8759-9268a95b2f83}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e4cef87-a6fc-481b-8349-6a23016846b9}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Cooling Coil Controller, !- Name
  {28efcbc4-1098-4a26-bb66-f97c72be77aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {53b03dea-3cf1-4569-b7d6-97c7421c3f4c}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  1340.34691193804,                       !- U-Factor Times Area Value {W/K}
  0.00129270770333205,                    !- Maximum Water Flow Rate {m3/s}
  {8e90a5bc-6b2a-4a18-8577-bbbc299c8bbc}, !- Water Inlet Node Name
  {f01375e9-79be-4649-b3de-aeaa2d828bab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  59101.0449470972,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5ddd4ccf-6133-49f7-9b6a-c4c756af67d3}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {d02a6570-db57-44a4-81bd-ef26c3b180a6}, !- Inlet Port
  {8e90a5bc-6b2a-4a18-8577-bbbc299c8bbc}; !- Outlet Port

OS:Connection,
  {d02a6570-db57-44a4-81bd-ef26c3b180a6}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  53,                                     !- Outlet Port
  {5ddd4ccf-6133-49f7-9b6a-c4c756af67d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e44201-e187-4ea1-a1dd-39df0254538a}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {f01375e9-79be-4649-b3de-aeaa2d828bab}, !- Inlet Port
  {54c41de9-fe39-4eac-a66c-908ba4f6bc69}; !- Outlet Port

OS:Connection,
  {8e90a5bc-6b2a-4a18-8577-bbbc299c8bbc}, !- Handle
  {5ddd4ccf-6133-49f7-9b6a-c4c756af67d3}, !- Source Object
  3,                                      !- Outlet Port
  {53b03dea-3cf1-4569-b7d6-97c7421c3f4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f01375e9-79be-4649-b3de-aeaa2d828bab}, !- Handle
  {53b03dea-3cf1-4569-b7d6-97c7421c3f4c}, !- Source Object
  6,                                      !- Outlet Port
  {a9e44201-e187-4ea1-a1dd-39df0254538a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c41de9-fe39-4eac-a66c-908ba4f6bc69}, !- Handle
  {a9e44201-e187-4ea1-a1dd-39df0254538a}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3cc8aaa7-a93a-4fb9-a850-84f6b5c41abc}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Heating Coil Controller, !- Name
  {53b03dea-3cf1-4569-b7d6-97c7421c3f4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0e2da0ee-6341-4e94-b8b7-35d1f08120c1}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.19673471738765,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {608a4224-af69-4fe9-b9af-f250be19bbf0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d383596e-e965-477b-918d-70a5c046635f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {608a4224-af69-4fe9-b9af-f250be19bbf0}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d383596e-e965-477b-918d-70a5c046635f}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0f70fe63-d303-42b4-9377-f94fa8c84f4f}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.19673471738765,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2093ade4-1a5f-4ed2-8879-d20a9cc567f3}, !- Air Inlet Node Name
  {e9dd4fa7-664a-44f9-bba4-d21eb094c751}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0e2da0ee-6341-4e94-b8b7-35d1f08120c1}, !- Supply Air Fan Name
  {28efcbc4-1098-4a26-bb66-f97c72be77aa}, !- Cooling Coil Name
  0.00228040864008955,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {53b03dea-3cf1-4569-b7d6-97c7421c3f4c}, !- Heating Coil Name
  0.00129270770333205,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {67af20a7-dabd-494d-833f-aff30840fc78}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Inlet Air Node, !- Name
  {752c4cdf-bf5c-4a11-8b28-26e18b218214}, !- Inlet Port
