  {2093ade4-1a5f-4ed2-8879-d20a9cc567f3}; !- Outlet Port

OS:Connection,
  {752c4cdf-bf5c-4a11-8b28-26e18b218214}, !- Handle
  {7bfac3ce-1aa9-468b-9771-1a05cc464b09}, !- Source Object
  2,                                      !- Outlet Port
  {67af20a7-dabd-494d-833f-aff30840fc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2093ade4-1a5f-4ed2-8879-d20a9cc567f3}, !- Handle
  {67af20a7-dabd-494d-833f-aff30840fc78}, !- Source Object
  3,                                      !- Outlet Port
  {0f70fe63-d303-42b4-9377-f94fa8c84f4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bfff104d-dad8-43b1-8cab-075897b38b11}, !- Handle
  Zone LargeHotel Lobby B end_b - Story mid FCU Outlet Air Node, !- Name
  {e9dd4fa7-664a-44f9-bba4-d21eb094c751}, !- Inlet Port
  {28f88012-c668-4d14-97e2-2dcd28da91b2}; !- Outlet Port

OS:Connection,
  {28f88012-c668-4d14-97e2-2dcd28da91b2}, !- Handle
  {bfff104d-dad8-43b1-8cab-075897b38b11}, !- Source Object
  3,                                      !- Outlet Port
  {cdba7b42-8a3a-4c2e-bd08-bff67cf9e555}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9dd4fa7-664a-44f9-bba4-d21eb094c751}, !- Handle
  {0f70fe63-d303-42b4-9377-f94fa8c84f4f}, !- Source Object
  10,                                     !- Outlet Port
  {bfff104d-dad8-43b1-8cab-075897b38b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {480b2e13-00a9-4a1e-aa3a-af6b746ff55d}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000370904331462062,                   !- Design Water Flow Rate {m3/s}
  0.69404296532011,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6924383111431,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00873746436654714,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eacad92d-1ff1-48ad-a398-a122132ea34f}, !- Water Inlet Node Name
  {4ddea500-8f34-4f6f-96db-87acec67bec1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5947d391-54a0-48a3-9ecd-60cc4e8c57cb}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {6215205e-9e7f-4705-b036-f75d24d066ba}, !- Inlet Port
  {eacad92d-1ff1-48ad-a398-a122132ea34f}; !- Outlet Port

OS:Connection,
  {6215205e-9e7f-4705-b036-f75d24d066ba}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  54,                                     !- Outlet Port
  {5947d391-54a0-48a3-9ecd-60cc4e8c57cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c80a69b-ff6d-4df5-ab43-f4b448edf63e}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {4ddea500-8f34-4f6f-96db-87acec67bec1}, !- Inlet Port
  {069f7f13-16cb-4299-b67c-aad5e03f78d4}; !- Outlet Port

OS:Connection,
  {eacad92d-1ff1-48ad-a398-a122132ea34f}, !- Handle
  {5947d391-54a0-48a3-9ecd-60cc4e8c57cb}, !- Source Object
  3,                                      !- Outlet Port
  {480b2e13-00a9-4a1e-aa3a-af6b746ff55d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4ddea500-8f34-4f6f-96db-87acec67bec1}, !- Handle
  {480b2e13-00a9-4a1e-aa3a-af6b746ff55d}, !- Source Object
  11,                                     !- Outlet Port
  {1c80a69b-ff6d-4df5-ab43-f4b448edf63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069f7f13-16cb-4299-b67c-aad5e03f78d4}, !- Handle
  {1c80a69b-ff6d-4df5-ab43-f4b448edf63e}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8b8b7c5c-6380-4402-b8cd-a75d9dc4a9ee}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Cooling Coil Controller, !- Name
  {480b2e13-00a9-4a1e-aa3a-af6b746ff55d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8a071721-5103-47c7-86b0-80972b6d8420}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  147.326316042301,                       !- U-Factor Times Area Value {W/K}
  0.000142091782528627,                   !- Maximum Water Flow Rate {m3/s}
  {051f951e-a44f-4525-80f7-100d0d2feeac}, !- Water Inlet Node Name
  {fbcc34e8-ea57-48a3-8702-3162d8f2c112}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6496.26578706978,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62d46ee4-0c0e-442c-9655-0b2999b7fd9f}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {6d108297-9bea-442e-a2a3-237033b39bff}, !- Inlet Port
  {051f951e-a44f-4525-80f7-100d0d2feeac}; !- Outlet Port

OS:Connection,
  {6d108297-9bea-442e-a2a3-237033b39bff}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  54,                                     !- Outlet Port
  {62d46ee4-0c0e-442c-9655-0b2999b7fd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b7ae32a-9d1b-4bd2-ae2a-7fcfa0bb44ce}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {fbcc34e8-ea57-48a3-8702-3162d8f2c112}, !- Inlet Port
  {3d42654c-0ff4-47bf-b111-c2e4adc05ede}; !- Outlet Port

OS:Connection,
  {051f951e-a44f-4525-80f7-100d0d2feeac}, !- Handle
  {62d46ee4-0c0e-442c-9655-0b2999b7fd9f}, !- Source Object
  3,                                      !- Outlet Port
  {8a071721-5103-47c7-86b0-80972b6d8420}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbcc34e8-ea57-48a3-8702-3162d8f2c112}, !- Handle
  {8a071721-5103-47c7-86b0-80972b6d8420}, !- Source Object
  6,                                      !- Outlet Port
  {1b7ae32a-9d1b-4bd2-ae2a-7fcfa0bb44ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d42654c-0ff4-47bf-b111-c2e4adc05ede}, !- Handle
  {1b7ae32a-9d1b-4bd2-ae2a-7fcfa0bb44ce}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cabb4f3c-f134-4a60-a95b-aa9bb0e190d0}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Heating Coil Controller, !- Name
  {8a071721-5103-47c7-86b0-80972b6d8420}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bd4577c9-da89-46f6-85e9-762b908c12fe}, !- Handle
  Zone LargeHotel Lobby C  - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.69404296532011,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e71e3ce0-8619-4ddb-9d1e-3da262ed9d3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2f4e1f2-1c16-45a1-98d1-34bfb4ebca1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e71e3ce0-8619-4ddb-9d1e-3da262ed9d3f}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2f4e1f2-1c16-45a1-98d1-34bfb4ebca1c}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f59f1a96-ca54-497e-abb3-2dfe4e52da30}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.69404296532011,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4f5fa0e7-20d7-432a-819a-126e022ae8ae}, !- Air Inlet Node Name
  {4aa810d0-4670-4340-9ed4-bd834391bc9a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bd4577c9-da89-46f6-85e9-762b908c12fe}, !- Supply Air Fan Name
  {480b2e13-00a9-4a1e-aa3a-af6b746ff55d}, !- Cooling Coil Name
  0.000370904331462062,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8a071721-5103-47c7-86b0-80972b6d8420}, !- Heating Coil Name
  0.000142091782528627,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7b3b5f0d-e0a5-476f-b1ea-8a93d9883021}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Inlet Air Node, !- Name
  {489debb7-0ea5-489f-bd61-c0d3e1065542}, !- Inlet Port
  {4f5fa0e7-20d7-432a-819a-126e022ae8ae}; !- Outlet Port

OS:Connection,
  {489debb7-0ea5-489f-bd61-c0d3e1065542}, !- Handle
  {db06f11b-8719-4812-83c5-d3209e522267}, !- Source Object
  2,                                      !- Outlet Port
  {7b3b5f0d-e0a5-476f-b1ea-8a93d9883021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5fa0e7-20d7-432a-819a-126e022ae8ae}, !- Handle
  {7b3b5f0d-e0a5-476f-b1ea-8a93d9883021}, !- Source Object
  3,                                      !- Outlet Port
  {f59f1a96-ca54-497e-abb3-2dfe4e52da30}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6fad413f-1e77-4e45-9fc6-be7e0b8162c3}, !- Handle
  Zone LargeHotel Lobby C  - Story mid FCU Outlet Air Node, !- Name
  {4aa810d0-4670-4340-9ed4-bd834391bc9a}, !- Inlet Port
  {4d7407ae-3c97-410b-b927-48718294bf40}; !- Outlet Port

OS:Connection,
  {4d7407ae-3c97-410b-b927-48718294bf40}, !- Handle
  {6fad413f-1e77-4e45-9fc6-be7e0b8162c3}, !- Source Object
  3,                                      !- Outlet Port
  {ea2910de-a706-4a84-ab98-360b35b4b1df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aa810d0-4670-4340-9ed4-bd834391bc9a}, !- Handle
  {f59f1a96-ca54-497e-abb3-2dfe4e52da30}, !- Source Object
  10,                                     !- Outlet Port
  {6fad413f-1e77-4e45-9fc6-be7e0b8162c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {aaa3f570-64f5-4cfa-b22c-efcbb90fb451}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000481945578998893,                   !- Design Water Flow Rate {m3/s}
  0.922335914967867,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6932601939621,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00862567479712647,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0a1cf088-23b7-42d7-93c1-13fad78a1df3}, !- Water Inlet Node Name
  {eae5cd4f-5361-46ac-a3e7-1865a4664a35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4175a7d0-a67a-4d06-b6a7-771643849a0b}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Cooling Coil Inlet Water Node, !- Name
  {555a08be-da27-4357-9884-3ec50d78fcca}, !- Inlet Port
  {0a1cf088-23b7-42d7-93c1-13fad78a1df3}; !- Outlet Port

OS:Connection,
  {555a08be-da27-4357-9884-3ec50d78fcca}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  55,                                     !- Outlet Port
  {4175a7d0-a67a-4d06-b6a7-771643849a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e6db1d0-564f-4073-9b42-a18bfb1ce5c4}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Cooling Coil Outlet Water Node, !- Name
  {eae5cd4f-5361-46ac-a3e7-1865a4664a35}, !- Inlet Port
  {3ccfec03-7696-4c51-a163-4be6f00854dc}; !- Outlet Port

OS:Connection,
  {0a1cf088-23b7-42d7-93c1-13fad78a1df3}, !- Handle
  {4175a7d0-a67a-4d06-b6a7-771643849a0b}, !- Source Object
  3,                                      !- Outlet Port
  {aaa3f570-64f5-4cfa-b22c-efcbb90fb451}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eae5cd4f-5361-46ac-a3e7-1865a4664a35}, !- Handle
  {aaa3f570-64f5-4cfa-b22c-efcbb90fb451}, !- Source Object
  11,                                     !- Outlet Port
  {7e6db1d0-564f-4073-9b42-a18bfb1ce5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ccfec03-7696-4c51-a163-4be6f00854dc}, !- Handle
  {7e6db1d0-564f-4073-9b42-a18bfb1ce5c4}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8caf547-3aca-48eb-b14e-48e05f6a2f73}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Cooling Coil Controller, !- Name
  {aaa3f570-64f5-4cfa-b22c-efcbb90fb451}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {75e3d658-66be-41e9-a1b3-c971edc9a101}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  312.709378938122,                       !- U-Factor Times Area Value {W/K}
  0.000301679064948331,                   !- Maximum Water Flow Rate {m3/s}
  {7da95fa6-321c-4715-ac8a-3f6706b8e5da}, !- Water Inlet Node Name
  {cf2c7049-eec7-452c-bdc8-04ddfb3df025}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13792.4048345597,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3f2777d-a70b-4111-b1f8-a03f57ae5700}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Heating Coil Inlet Water Node, !- Name
  {d4d9f40f-cefa-4a93-90dd-7e575f6cd0a1}, !- Inlet Port
  {7da95fa6-321c-4715-ac8a-3f6706b8e5da}; !- Outlet Port

OS:Connection,
  {d4d9f40f-cefa-4a93-90dd-7e575f6cd0a1}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  55,                                     !- Outlet Port
  {c3f2777d-a70b-4111-b1f8-a03f57ae5700}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92ee36b3-9f28-45bb-b2ae-67feae6ce782}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Heating Coil Outlet Water Node, !- Name
  {cf2c7049-eec7-452c-bdc8-04ddfb3df025}, !- Inlet Port
  {c8e18ff3-a8f5-4619-a7f7-0e99d1f58e46}; !- Outlet Port

OS:Connection,
  {7da95fa6-321c-4715-ac8a-3f6706b8e5da}, !- Handle
  {c3f2777d-a70b-4111-b1f8-a03f57ae5700}, !- Source Object
  3,                                      !- Outlet Port
  {75e3d658-66be-41e9-a1b3-c971edc9a101}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf2c7049-eec7-452c-bdc8-04ddfb3df025}, !- Handle
  {75e3d658-66be-41e9-a1b3-c971edc9a101}, !- Source Object
  6,                                      !- Outlet Port
  {92ee36b3-9f28-45bb-b2ae-67feae6ce782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e18ff3-a8f5-4619-a7f7-0e99d1f58e46}, !- Handle
  {92ee36b3-9f28-45bb-b2ae-67feae6ce782}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f3bd601-ccd0-41f6-be93-93ef59ed72d8}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Heating Coil Controller, !- Name
  {75e3d658-66be-41e9-a1b3-c971edc9a101}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9a0a0b01-0a4a-46be-8372-f78996524b6a}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.922335914967867,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {971f1d46-60ae-4604-bd21-1d557deeaf02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f17e6e34-09c9-4c5c-8574-d815b7f9d40e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {971f1d46-60ae-4604-bd21-1d557deeaf02}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f17e6e34-09c9-4c5c-8574-d815b7f9d40e}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7cf979ec-0e15-4e0d-a7b5-eaa76a8abac6}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.922335914967867,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9b9fe969-e194-49c9-acce-36a60f9ea179}, !- Air Inlet Node Name
  {31c06499-d59f-40ae-bb79-c2dbe57e264a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9a0a0b01-0a4a-46be-8372-f78996524b6a}, !- Supply Air Fan Name
  {aaa3f570-64f5-4cfa-b22c-efcbb90fb451}, !- Cooling Coil Name
  0.000481945578998893,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {75e3d658-66be-41e9-a1b3-c971edc9a101}, !- Heating Coil Name
  0.000301679064948331,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0abdcc3e-ea36-4e3c-bab5-d9a458b3b43a}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Inlet Air Node, !- Name
  {5bb471fe-8594-4d68-a768-065dc609dcc7}, !- Inlet Port
  {9b9fe969-e194-49c9-acce-36a60f9ea179}; !- Outlet Port

OS:Connection,
  {5bb471fe-8594-4d68-a768-065dc609dcc7}, !- Handle
  {09c9770d-57da-480f-aa2e-17fc34ac8e48}, !- Source Object
  2,                                      !- Outlet Port
  {0abdcc3e-ea36-4e3c-bab5-d9a458b3b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9fe969-e194-49c9-acce-36a60f9ea179}, !- Handle
  {0abdcc3e-ea36-4e3c-bab5-d9a458b3b43a}, !- Source Object
  3,                                      !- Outlet Port
  {7cf979ec-0e15-4e0d-a7b5-eaa76a8abac6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d604c52e-46b2-426c-b3be-a503303cd5a2}, !- Handle
  Zone LargeHotel Lobby C end_b - Story mid FCU Outlet Air Node, !- Name
  {31c06499-d59f-40ae-bb79-c2dbe57e264a}, !- Inlet Port
  {8c588656-d39f-407a-bffd-09217629c92b}; !- Outlet Port

OS:Connection,
  {8c588656-d39f-407a-bffd-09217629c92b}, !- Handle
  {d604c52e-46b2-426c-b3be-a503303cd5a2}, !- Source Object
  3,                                      !- Outlet Port
  {b5fc5a22-3c7c-495e-97cf-753a858be2be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c06499-d59f-40ae-bb79-c2dbe57e264a}, !- Handle
  {7cf979ec-0e15-4e0d-a7b5-eaa76a8abac6}, !- Source Object
  10,                                     !- Outlet Port
  {d604c52e-46b2-426c-b3be-a503303cd5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4cb12779-3f58-488a-951c-336279ac4e65}, !- Handle
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {a1407ff9-4361-4bfe-889a-9b059eb78cca}, !- Availability Schedule
  {224acb72-526b-458c-93de-02f164e707ec}, !- Availability Manager List Name
  0.184290017023341,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {058945e6-146a-463f-be2c-2f58183ef68b}, !- Supply Side Inlet Node Name
  {10718798-22a4-4bfc-9660-7f6fedb09170}, !- Demand Side Outlet Node Name
  {aa063454-5dfe-429d-8d48-9684d38c9cdf}, !- Demand Side Inlet Node A
  {c07cfa70-5cca-4350-9fbc-0e9883503a02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2bcd304-61fe-4a61-aec9-82cf64d65917}, !- Demand Mixer Name
  {ff430ce7-45b0-44f0-9283-947457fa326e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d50a7d0-16a2-4d37-9aa0-caf8e2ffdd88}, !- Handle
  3 Zone DOAS Supply Inlet Node,          !- Name
  {058945e6-146a-463f-be2c-2f58183ef68b}, !- Inlet Port
  {93c68780-5ba7-4e05-b941-3e3d41dfd8c5}; !- Outlet Port

OS:Node,
  {7136aa36-efbe-4051-bb08-e488b5c14ce7}, !- Handle
  3 Zone DOAS Supply Outlet Node,         !- Name
  {4c6f6645-9018-49f1-b2ab-4a668030a7db}, !- Inlet Port
  {c07cfa70-5cca-4350-9fbc-0e9883503a02}; !- Outlet Port

OS:Connection,
  {058945e6-146a-463f-be2c-2f58183ef68b}, !- Handle
  {4cb12779-3f58-488a-951c-336279ac4e65}, !- Source Object
  9,                                      !- Outlet Port
  {4d50a7d0-16a2-4d37-9aa0-caf8e2ffdd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07cfa70-5cca-4350-9fbc-0e9883503a02}, !- Handle
  {7136aa36-efbe-4051-bb08-e488b5c14ce7}, !- Source Object
  3,                                      !- Outlet Port
  {4cb12779-3f58-488a-951c-336279ac4e65}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6b7b3eb-c4d8-420e-b19a-800a3da02c9e}, !- Handle
  3 Zone DOAS Demand Inlet Node,          !- Name
  {aa063454-5dfe-429d-8d48-9684d38c9cdf}, !- Inlet Port
  {eda0b701-4fa8-47cc-8dfb-ebbb44dc6072}; !- Outlet Port

OS:Node,
  {99df63a0-0a47-47f9-a703-c4ba9db4f878}, !- Handle
  3 Zone DOAS Demand Outlet Node,         !- Name
  {b27f3c57-e9e9-4666-8cc0-dc3f432239f8}, !- Inlet Port
  {10718798-22a4-4bfc-9660-7f6fedb09170}; !- Outlet Port

OS:Node,
  {ffe4befa-2319-42b4-ba6c-78e69e3720c3}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal Outlet Air Node, !- Name
  {0e62d378-61db-47fc-9856-c0cd0fa9834f}, !- Inlet Port
  {cc2bcab4-125d-44af-b288-32fca03f1e7f}; !- Outlet Port

OS:Connection,
  {aa063454-5dfe-429d-8d48-9684d38c9cdf}, !- Handle
  {4cb12779-3f58-488a-951c-336279ac4e65}, !- Source Object
  11,                                     !- Outlet Port
  {a6b7b3eb-c4d8-420e-b19a-800a3da02c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10718798-22a4-4bfc-9660-7f6fedb09170}, !- Handle
  {99df63a0-0a47-47f9-a703-c4ba9db4f878}, !- Source Object
  3,                                      !- Outlet Port
  {4cb12779-3f58-488a-951c-336279ac4e65}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ff430ce7-45b0-44f0-9283-947457fa326e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {eda0b701-4fa8-47cc-8dfb-ebbb44dc6072}, !- Inlet Node Name
  {8ff80253-2eb8-4860-9185-0061f773f9bc}, !- Outlet Node Name 1
  {cd65ec15-6fd3-4c5f-b086-0aa270c540cb}, !- Outlet Node Name 2
  {d048dcfa-fd0f-40c8-9d2d-5a023a12d9ff}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {e2bcd304-61fe-4a61-aec9-82cf64d65917}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b27f3c57-e9e9-4666-8cc0-dc3f432239f8}, !- Outlet Node Name
  {cc84ddf5-aea9-4cb8-9de1-e4df0470b2ff}, !- Inlet Node Name 1
  {0cfa3a8a-88ff-4f96-a25f-8b84278dd716}, !- Inlet Node Name 2
  {467d7d4e-f5d9-418b-8fe6-25f06731f6ef}; !- Inlet Node Name 3

OS:Connection,
  {eda0b701-4fa8-47cc-8dfb-ebbb44dc6072}, !- Handle
  {a6b7b3eb-c4d8-420e-b19a-800a3da02c9e}, !- Source Object
  3,                                      !- Outlet Port
  {ff430ce7-45b0-44f0-9283-947457fa326e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27f3c57-e9e9-4666-8cc0-dc3f432239f8}, !- Handle
  {e2bcd304-61fe-4a61-aec9-82cf64d65917}, !- Source Object
  2,                                      !- Outlet Port
  {99df63a0-0a47-47f9-a703-c4ba9db4f878}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd1e0a12-c9ea-4631-bbee-bcfb4c56bd17}, !- Handle
  {4cb12779-3f58-488a-951c-336279ac4e65}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.184290017023341,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3641.82,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7050.32,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {224acb72-526b-458c-93de-02f164e707ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {775b481d-f35e-4b17-8d65-7d2867f98d8e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a2fb3c79-a803-4d71-80d8-a5e0d31ede00}, !- Handle
  DOAS Supply Fan 4,                      !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.184290017023341,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {896ed543-0634-48b1-a0ad-c1d74456109c}, !- Air Inlet Node Name
  {4c6f6645-9018-49f1-b2ab-4a668030a7db}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {4c6f6645-9018-49f1-b2ab-4a668030a7db}, !- Handle
  {a2fb3c79-a803-4d71-80d8-a5e0d31ede00}, !- Source Object
  9,                                      !- Outlet Port
  {7136aa36-efbe-4051-bb08-e488b5c14ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f92848c-62a7-45b0-9d49-93fafd26f4c5}, !- Handle
  3 Zone DOAS Htg Coil,                   !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  97.4582302163285,                       !- U-Factor Times Area Value {W/K}
  0.000154210533300584,                   !- Maximum Water Flow Rate {m3/s}
  {e7c29180-965d-4d8a-b4e7-87d644a7ff77}, !- Water Inlet Node Name
  {6827dcb9-57e4-4445-800a-cff0306060e2}, !- Water Outlet Node Name
  {ced11629-d4c5-417c-96b4-f16e781f71cb}, !- Air Inlet Node Name
  {ad6ffb3d-9c10-42d3-ac35-9bb83fff1310}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7050.32052986272,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e773d4a6-1bf5-4bfb-9dfe-832375fb7072}, !- Handle
  3 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {63b54a6f-9618-46b4-83de-fa443e20a9b6}, !- Inlet Port
  {e7c29180-965d-4d8a-b4e7-87d644a7ff77}; !- Outlet Port

OS:Connection,
  {63b54a6f-9618-46b4-83de-fa443e20a9b6}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  56,                                     !- Outlet Port
  {e773d4a6-1bf5-4bfb-9dfe-832375fb7072}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d33f3b09-9d82-48f0-a23c-30a20f6afae4}, !- Handle
  3 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {6827dcb9-57e4-4445-800a-cff0306060e2}, !- Inlet Port
  {f1634766-f4e6-44bd-abf7-baf0b5e60d41}; !- Outlet Port

OS:Connection,
  {e7c29180-965d-4d8a-b4e7-87d644a7ff77}, !- Handle
  {e773d4a6-1bf5-4bfb-9dfe-832375fb7072}, !- Source Object
  3,                                      !- Outlet Port
  {0f92848c-62a7-45b0-9d49-93fafd26f4c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6827dcb9-57e4-4445-800a-cff0306060e2}, !- Handle
  {0f92848c-62a7-45b0-9d49-93fafd26f4c5}, !- Source Object
  6,                                      !- Outlet Port
  {d33f3b09-9d82-48f0-a23c-30a20f6afae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1634766-f4e6-44bd-abf7-baf0b5e60d41}, !- Handle
  {d33f3b09-9d82-48f0-a23c-30a20f6afae4}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3eecda6-0a06-43fd-afbf-189e5504993a}, !- Handle
  3 Zone DOAS Htg Coil Controller,        !- Name
  {0f92848c-62a7-45b0-9d49-93fafd26f4c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000154210533300584,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {738f0b26-ba0c-4fed-a78a-4c3ed1dd5267}, !- Handle
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {ad6ffb3d-9c10-42d3-ac35-9bb83fff1310}, !- Inlet Port
  {896ed543-0634-48b1-a0ad-c1d74456109c}; !- Outlet Port

OS:Connection,
  {ad6ffb3d-9c10-42d3-ac35-9bb83fff1310}, !- Handle
  {0f92848c-62a7-45b0-9d49-93fafd26f4c5}, !- Source Object
  8,                                      !- Outlet Port
  {738f0b26-ba0c-4fed-a78a-4c3ed1dd5267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896ed543-0634-48b1-a0ad-c1d74456109c}, !- Handle
  {738f0b26-ba0c-4fed-a78a-4c3ed1dd5267}, !- Source Object
  3,                                      !- Outlet Port
  {a2fb3c79-a803-4d71-80d8-a5e0d31ede00}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {678ccddb-a8d8-480e-9d10-5c6f05b2e686}, !- Handle
  3 Zone DOAS Clg Coil,                   !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000165027146753686,                   !- Design Water Flow Rate {m3/s}
  0.184290017023341,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  35.5,                                   !- Design Inlet Air Temperature {C}
  14.436498701344,                        !- Design Outlet Air Temperature {C}
  0.00572567439385613,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00572567439385613,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {66c78ea7-3981-446c-bcad-ecb2a151665d}, !- Water Inlet Node Name
  {3d63614c-40f3-427b-9287-22f375149056}, !- Water Outlet Node Name
  {29e3b689-1484-4949-867c-a5462c43e275}, !- Air Inlet Node Name
  {90a11ba4-635d-4806-b94e-501a357b72f9}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {eb78a7ed-dda0-4319-b287-df69e5b75d8d}, !- Handle
  3 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {88e74946-a27d-4aee-a4db-8fee9edbaff7}, !- Inlet Port
  {66c78ea7-3981-446c-bcad-ecb2a151665d}; !- Outlet Port

OS:Connection,
  {88e74946-a27d-4aee-a4db-8fee9edbaff7}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  56,                                     !- Outlet Port
  {eb78a7ed-dda0-4319-b287-df69e5b75d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fb8cccb-b51b-466b-bc4f-6ef77110efa7}, !- Handle
  3 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {3d63614c-40f3-427b-9287-22f375149056}, !- Inlet Port
  {d0b797cd-ee49-472b-871b-858ae9298262}; !- Outlet Port

OS:Connection,
  {66c78ea7-3981-446c-bcad-ecb2a151665d}, !- Handle
  {eb78a7ed-dda0-4319-b287-df69e5b75d8d}, !- Source Object
  3,                                      !- Outlet Port
  {678ccddb-a8d8-480e-9d10-5c6f05b2e686}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d63614c-40f3-427b-9287-22f375149056}, !- Handle
  {678ccddb-a8d8-480e-9d10-5c6f05b2e686}, !- Source Object
  11,                                     !- Outlet Port
  {3fb8cccb-b51b-466b-bc4f-6ef77110efa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b797cd-ee49-472b-871b-858ae9298262}, !- Handle
  {3fb8cccb-b51b-466b-bc4f-6ef77110efa7}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74efae17-c8d1-4184-802c-babb4278fec7}, !- Handle
  3 Zone DOAS Clg Coil Controller,        !- Name
  {678ccddb-a8d8-480e-9d10-5c6f05b2e686}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  0.000165027146753686,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5eff511d-ccf0-4797-9524-ddd43a6d70f0}, !- Handle
  3 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {90a11ba4-635d-4806-b94e-501a357b72f9}, !- Inlet Port
  {ced11629-d4c5-417c-96b4-f16e781f71cb}; !- Outlet Port

OS:Connection,
  {90a11ba4-635d-4806-b94e-501a357b72f9}, !- Handle
  {678ccddb-a8d8-480e-9d10-5c6f05b2e686}, !- Source Object
  13,                                     !- Outlet Port
  {5eff511d-ccf0-4797-9524-ddd43a6d70f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced11629-d4c5-417c-96b4-f16e781f71cb}, !- Handle
  {5eff511d-ccf0-4797-9524-ddd43a6d70f0}, !- Source Object
  3,                                      !- Outlet Port
  {0f92848c-62a7-45b0-9d49-93fafd26f4c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a46f1c80-46d7-4b09-832a-170a16b9e080}, !- Handle
  3 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.184290017023341,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.184290017023341,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a1407ff9-4361-4bfe-889a-9b059eb78cca}, !- Minimum Outdoor Air Schedule Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50911884-0a9f-4c4a-be96-5952f5ab227c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {50911884-0a9f-4c4a-be96-5952f5ab227c}, !- Handle
  3 Zone DOAS Mechanical Ventilation Controller, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5105038f-5a4e-46f7-a63d-6c236a48b3aa}, !- Handle
  3 Zone DOAS OA System,                  !- Name
  {a46f1c80-46d7-4b09-832a-170a16b9e080}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef75d0d7-c515-4cef-bc81-2853dc5a4013}, !- Mixed Air Node Name
  {1f16afa6-8675-495c-9fb3-aea513d95eb6}, !- Outdoor Air Stream Node Name
  {a010014f-78cc-473d-b230-96cf7d51d9df}, !- Relief Air Stream Node Name
  {0021593f-be64-4188-9ad5-acbf39e4555e}; !- Return Air Stream Node Name

OS:Node,
  {781b8d79-9410-410e-95e3-77fd54919a2d}, !- Handle
  3 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {1f16afa6-8675-495c-9fb3-aea513d95eb6}; !- Outlet Port

OS:Connection,
  {1f16afa6-8675-495c-9fb3-aea513d95eb6}, !- Handle
  {781b8d79-9410-410e-95e3-77fd54919a2d}, !- Source Object
  3,                                      !- Outlet Port
  {5105038f-5a4e-46f7-a63d-6c236a48b3aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e49d3fcc-bc5e-4cf3-a7ba-7aa5c7e7b4d1}, !- Handle
  3 Zone DOAS Relief Air Node,            !- Name
  {a010014f-78cc-473d-b230-96cf7d51d9df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a010014f-78cc-473d-b230-96cf7d51d9df}, !- Handle
  {5105038f-5a4e-46f7-a63d-6c236a48b3aa}, !- Source Object
  7,                                      !- Outlet Port
  {e49d3fcc-bc5e-4cf3-a7ba-7aa5c7e7b4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b95b379f-b2a2-4e5e-84fd-bf5ddb12dc96}, !- Handle
  3 Zone DOAS Mixed Air Node,             !- Name
  {ef75d0d7-c515-4cef-bc81-2853dc5a4013}, !- Inlet Port
  {29e3b689-1484-4949-867c-a5462c43e275}; !- Outlet Port

OS:Connection,
  {ef75d0d7-c515-4cef-bc81-2853dc5a4013}, !- Handle
  {5105038f-5a4e-46f7-a63d-6c236a48b3aa}, !- Source Object
  5,                                      !- Outlet Port
  {b95b379f-b2a2-4e5e-84fd-bf5ddb12dc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e3b689-1484-4949-867c-a5462c43e275}, !- Handle
  {b95b379f-b2a2-4e5e-84fd-bf5ddb12dc96}, !- Source Object
  3,                                      !- Outlet Port
  {678ccddb-a8d8-480e-9d10-5c6f05b2e686}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {9917e292-dc5e-40ac-9ff5-bfbd89a1d11c}, !- Handle
  DOAS Exhaust Fan 4,                     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.184290017023341,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {93c68780-5ba7-4e05-b941-3e3d41dfd8c5}, !- Air Inlet Node Name
  {311fbfed-039a-4480-9db3-3d5bbad3be04}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {091773d5-9f07-494c-8057-3fea6533407c}, !- Handle
  DOAS Exhaust Fan 4 Outlet Air Node,     !- Name
  {311fbfed-039a-4480-9db3-3d5bbad3be04}, !- Inlet Port
  {0021593f-be64-4188-9ad5-acbf39e4555e}; !- Outlet Port

OS:Connection,
  {93c68780-5ba7-4e05-b941-3e3d41dfd8c5}, !- Handle
  {4d50a7d0-16a2-4d37-9aa0-caf8e2ffdd88}, !- Source Object
  3,                                      !- Outlet Port
  {9917e292-dc5e-40ac-9ff5-bfbd89a1d11c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {311fbfed-039a-4480-9db3-3d5bbad3be04}, !- Handle
  {9917e292-dc5e-40ac-9ff5-bfbd89a1d11c}, !- Source Object
  9,                                      !- Outlet Port
  {091773d5-9f07-494c-8057-3fea6533407c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0021593f-be64-4188-9ad5-acbf39e4555e}, !- Handle
  {091773d5-9f07-494c-8057-3fea6533407c}, !- Source Object
  3,                                      !- Outlet Port
  {5105038f-5a4e-46f7-a63d-6c236a48b3aa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d73bf9a9-8ad6-42fe-ac13-f98c8b2d9acf}, !- Handle
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {7136aa36-efbe-4051-bb08-e488b5c14ce7}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {775b481d-f35e-4b17-8d65-7d2867f98d8e}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3613157d-3e53-408c-8625-f0630e54e2f3}, !- Control Zone or Zone List Name
  {15cbb6bb-ec59-41ab-b9ae-bb26d06bfd3c}, !- Cooling Control Zone or Zone List Name
  {7547a24d-6283-41e1-935b-81e4769e3c97}, !- Heating Control Zone or Zone List Name
  {609f72a2-bd25-4e0e-bff1-ff094a6eefcb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3613157d-3e53-408c-8625-f0630e54e2f3}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {15cbb6bb-ec59-41ab-b9ae-bb26d06bfd3c}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7547a24d-6283-41e1-935b-81e4769e3c97}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {609f72a2-bd25-4e0e-bff1-ff094a6eefcb}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e050d6fb-eb74-46c6-9a79-4fe3486def51}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {ea8a4f08-cf0f-4025-9dee-0196e0a440ee}, !- Air Inlet Node Name
  {0e62d378-61db-47fc-9856-c0cd0fa9834f}, !- Air Outlet Node Name
  0.146909178945437;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80d6376c-bbcd-45dc-94d2-c5b4e4fa6eb6}, !- Handle
  Zone LargeHotel Corridor B  - Story top Return Air Node, !- Name
  {f3f747e2-6298-41b2-a0eb-100b3808ac21}, !- Inlet Port
  {cc84ddf5-aea9-4cb8-9de1-e4df0470b2ff}; !- Outlet Port

OS:Connection,
  {cc2bcab4-125d-44af-b288-32fca03f1e7f}, !- Handle
  {ffe4befa-2319-42b4-ba6c-78e69e3720c3}, !- Source Object
  3,                                      !- Outlet Port
  {d0b9f706-694e-40d0-8de5-d5c35bf9f3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f747e2-6298-41b2-a0eb-100b3808ac21}, !- Handle
  {19f34705-4174-405b-a5b9-36e47c88c0a3}, !- Source Object
  2,                                      !- Outlet Port
  {80d6376c-bbcd-45dc-94d2-c5b4e4fa6eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc84ddf5-aea9-4cb8-9de1-e4df0470b2ff}, !- Handle
  {80d6376c-bbcd-45dc-94d2-c5b4e4fa6eb6}, !- Source Object
  3,                                      !- Outlet Port
  {e2bcd304-61fe-4a61-aec9-82cf64d65917}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bc40680-b337-4771-a989-2615b1aed8c1}, !- Handle
  Zone LargeHotel Corridor B  - Story top Air Terminal Inlet Air Node, !- Name
  {8ff80253-2eb8-4860-9185-0061f773f9bc}, !- Inlet Port
  {ea8a4f08-cf0f-4025-9dee-0196e0a440ee}; !- Outlet Port

OS:Connection,
  {8ff80253-2eb8-4860-9185-0061f773f9bc}, !- Handle
  {ff430ce7-45b0-44f0-9283-947457fa326e}, !- Source Object
  3,                                      !- Outlet Port
  {1bc40680-b337-4771-a989-2615b1aed8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8a4f08-cf0f-4025-9dee-0196e0a440ee}, !- Handle
  {1bc40680-b337-4771-a989-2615b1aed8c1}, !- Source Object
  3,                                      !- Outlet Port
  {e050d6fb-eb74-46c6-9a79-4fe3486def51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e62d378-61db-47fc-9856-c0cd0fa9834f}, !- Handle
  {e050d6fb-eb74-46c6-9a79-4fe3486def51}, !- Source Object
  4,                                      !- Outlet Port
  {ffe4befa-2319-42b4-ba6c-78e69e3720c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {272bf69c-7ee9-408b-a111-e0b4467b5cf3}, !- Handle
  Schedule Constant 97,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7d5e369b-19e5-47ea-8830-60ddfb0ea68b}, !- Handle
  Schedule Constant 98,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61d54e77-c8b9-4116-8b0a-9d7c8751cd53}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {8e65cd7e-cbcb-4e0f-993c-2f1599a52e86}, !- Air Inlet Node Name
  {536c19d6-2755-4b04-b4ac-0e1b67055abb}, !- Air Outlet Node Name
  0.0186904190389522;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb93d549-5a80-40aa-a8f9-3e89f49649c8}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Air Terminal Outlet Air Node, !- Name
  {536c19d6-2755-4b04-b4ac-0e1b67055abb}, !- Inlet Port
  {f58f3b49-1410-4b41-88e5-280e228238bd}; !- Outlet Port

OS:Node,
  {5d613df2-4c9a-4750-b671-dbf8692486b7}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Return Air Node, !- Name
  {8683d8b8-966c-4217-8b8e-a6e88eb87648}, !- Inlet Port
  {0cfa3a8a-88ff-4f96-a25f-8b84278dd716}; !- Outlet Port

OS:Connection,
  {f58f3b49-1410-4b41-88e5-280e228238bd}, !- Handle
  {cb93d549-5a80-40aa-a8f9-3e89f49649c8}, !- Source Object
  3,                                      !- Outlet Port
  {6e0bd7ed-524a-4f6e-b784-90ec054cc9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8683d8b8-966c-4217-8b8e-a6e88eb87648}, !- Handle
  {b3dfa894-a564-45bb-ab08-71e187dbae7c}, !- Source Object
  2,                                      !- Outlet Port
  {5d613df2-4c9a-4750-b671-dbf8692486b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cfa3a8a-88ff-4f96-a25f-8b84278dd716}, !- Handle
  {5d613df2-4c9a-4750-b671-dbf8692486b7}, !- Source Object
  3,                                      !- Outlet Port
  {e2bcd304-61fe-4a61-aec9-82cf64d65917}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {25afe41c-d54f-437f-a520-1aa87bbdbaac}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Air Terminal Inlet Air Node, !- Name
  {cd65ec15-6fd3-4c5f-b086-0aa270c540cb}, !- Inlet Port
  {8e65cd7e-cbcb-4e0f-993c-2f1599a52e86}; !- Outlet Port

OS:Connection,
  {cd65ec15-6fd3-4c5f-b086-0aa270c540cb}, !- Handle
  {ff430ce7-45b0-44f0-9283-947457fa326e}, !- Source Object
  4,                                      !- Outlet Port
  {25afe41c-d54f-437f-a520-1aa87bbdbaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e65cd7e-cbcb-4e0f-993c-2f1599a52e86}, !- Handle
  {25afe41c-d54f-437f-a520-1aa87bbdbaac}, !- Source Object
  3,                                      !- Outlet Port
  {61d54e77-c8b9-4116-8b0a-9d7c8751cd53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {536c19d6-2755-4b04-b4ac-0e1b67055abb}, !- Handle
  {61d54e77-c8b9-4116-8b0a-9d7c8751cd53}, !- Source Object
  4,                                      !- Outlet Port
  {cb93d549-5a80-40aa-a8f9-3e89f49649c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {aa235f8f-91ce-420c-8781-a95faa11c65a}, !- Handle
  Schedule Constant 99,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0dde8877-fb89-4aad-b39a-7ab792b0067c}, !- Handle
  Schedule Constant 100,                  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21ec00aa-5863-4425-a8fc-dcdb6c0be647}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Air Terminal, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  {2f39aef7-48db-4f49-9a97-3af530d9bf4a}, !- Air Inlet Node Name
  {6de2101c-e755-4929-9b82-3efa35387dd8}, !- Air Outlet Node Name
  0.0186904190389522;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71a26dc8-d61c-4855-906c-ff2441d90814}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Air Terminal Outlet Air Node, !- Name
  {6de2101c-e755-4929-9b82-3efa35387dd8}, !- Inlet Port
  {8259365b-25dc-447f-9fe0-e958c5b0e471}; !- Outlet Port

OS:Node,
  {d882ccbc-613f-4805-a172-cff1ebc04cb9}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Return Air Node, !- Name
  {f7143130-81a6-41a7-b7ed-53160e7f6637}, !- Inlet Port
  {467d7d4e-f5d9-418b-8fe6-25f06731f6ef}; !- Outlet Port

OS:Connection,
  {8259365b-25dc-447f-9fe0-e958c5b0e471}, !- Handle
  {71a26dc8-d61c-4855-906c-ff2441d90814}, !- Source Object
  3,                                      !- Outlet Port
  {bd072583-614c-4120-b2ab-75af02e6143a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7143130-81a6-41a7-b7ed-53160e7f6637}, !- Handle
  {53d52c76-c608-4f99-ae67-accf7a89ef81}, !- Source Object
  2,                                      !- Outlet Port
  {d882ccbc-613f-4805-a172-cff1ebc04cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467d7d4e-f5d9-418b-8fe6-25f06731f6ef}, !- Handle
  {d882ccbc-613f-4805-a172-cff1ebc04cb9}, !- Source Object
  3,                                      !- Outlet Port
  {e2bcd304-61fe-4a61-aec9-82cf64d65917}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45d4a5ad-2687-4e58-9b0f-0bcf048a5650}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Air Terminal Inlet Air Node, !- Name
  {d048dcfa-fd0f-40c8-9d2d-5a023a12d9ff}, !- Inlet Port
  {2f39aef7-48db-4f49-9a97-3af530d9bf4a}; !- Outlet Port

OS:Connection,
  {d048dcfa-fd0f-40c8-9d2d-5a023a12d9ff}, !- Handle
  {ff430ce7-45b0-44f0-9283-947457fa326e}, !- Source Object
  5,                                      !- Outlet Port
  {45d4a5ad-2687-4e58-9b0f-0bcf048a5650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f39aef7-48db-4f49-9a97-3af530d9bf4a}, !- Handle
  {45d4a5ad-2687-4e58-9b0f-0bcf048a5650}, !- Source Object
  3,                                      !- Outlet Port
  {21ec00aa-5863-4425-a8fc-dcdb6c0be647}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6de2101c-e755-4929-9b82-3efa35387dd8}, !- Handle
  {21ec00aa-5863-4425-a8fc-dcdb6c0be647}, !- Source Object
  4,                                      !- Outlet Port
  {71a26dc8-d61c-4855-906c-ff2441d90814}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {95f7c279-d564-4527-bcd8-3271c27aa85c}, !- Handle
  Schedule Constant 101,                  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3066ec9f-19c2-4640-af5e-7b88e99485a2}, !- Handle
  Schedule Constant 102,                  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {ddcb20a7-795e-429d-b4b6-e2ce3e906764}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000297678643472781,                   !- Design Water Flow Rate {m3/s}
  1.15705905969328,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6986890284948,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00736358731483889,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00736358731483889,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3fd23c46-1e91-439d-ab78-17b832bbcf6c}, !- Water Inlet Node Name
  {060002b1-291d-4b07-9d90-8a7eb9251492}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b6d9a683-325d-4f9b-9b09-26841372eede}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {3e25f379-43c9-41d9-bfbd-c236b314462e}, !- Inlet Port
  {3fd23c46-1e91-439d-ab78-17b832bbcf6c}; !- Outlet Port

OS:Connection,
  {3e25f379-43c9-41d9-bfbd-c236b314462e}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  57,                                     !- Outlet Port
  {b6d9a683-325d-4f9b-9b09-26841372eede}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a141727d-10da-42c9-ba4a-3582185f360c}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {060002b1-291d-4b07-9d90-8a7eb9251492}, !- Inlet Port
  {a0ddfdd7-936f-4ed6-a494-f1a29f20acb7}; !- Outlet Port

OS:Connection,
  {3fd23c46-1e91-439d-ab78-17b832bbcf6c}, !- Handle
  {b6d9a683-325d-4f9b-9b09-26841372eede}, !- Source Object
  3,                                      !- Outlet Port
  {ddcb20a7-795e-429d-b4b6-e2ce3e906764}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {060002b1-291d-4b07-9d90-8a7eb9251492}, !- Handle
  {ddcb20a7-795e-429d-b4b6-e2ce3e906764}, !- Source Object
  11,                                     !- Outlet Port
  {a141727d-10da-42c9-ba4a-3582185f360c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ddfdd7-936f-4ed6-a494-f1a29f20acb7}, !- Handle
  {a141727d-10da-42c9-ba4a-3582185f360c}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {090185a6-e023-4ab8-8679-907f68222349}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Cooling Coil Controller, !- Name
  {ddcb20a7-795e-429d-b4b6-e2ce3e906764}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {35e3871a-cf93-45b8-a9f5-528c9ff1f797}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  501.376292929274,                       !- U-Factor Times Area Value {W/K}
  0.000483655753042911,                   !- Maximum Water Flow Rate {m3/s}
  {c8bab462-b356-4713-a4fc-3df6941b37ab}, !- Water Inlet Node Name
  {bbda824c-b9d0-4717-8af8-31c0140d00a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22112.1606422182,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {988ba9bd-8606-4cc4-ab80-8c2a60ad0b0c}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Inlet Water Node, !- Name
  {d28ded88-dbd9-444d-9d07-1f875a040ad0}, !- Inlet Port
  {c8bab462-b356-4713-a4fc-3df6941b37ab}; !- Outlet Port

OS:Connection,
  {d28ded88-dbd9-444d-9d07-1f875a040ad0}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  57,                                     !- Outlet Port
  {988ba9bd-8606-4cc4-ab80-8c2a60ad0b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bac5f867-6c0d-482a-836a-7d669a202e7b}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Outlet Water Node, !- Name
  {bbda824c-b9d0-4717-8af8-31c0140d00a9}, !- Inlet Port
  {89a46b35-564b-4e57-9562-e4b1aeeb2f71}; !- Outlet Port

OS:Connection,
  {c8bab462-b356-4713-a4fc-3df6941b37ab}, !- Handle
  {988ba9bd-8606-4cc4-ab80-8c2a60ad0b0c}, !- Source Object
  3,                                      !- Outlet Port
  {35e3871a-cf93-45b8-a9f5-528c9ff1f797}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbda824c-b9d0-4717-8af8-31c0140d00a9}, !- Handle
  {35e3871a-cf93-45b8-a9f5-528c9ff1f797}, !- Source Object
  6,                                      !- Outlet Port
  {bac5f867-6c0d-482a-836a-7d669a202e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a46b35-564b-4e57-9562-e4b1aeeb2f71}, !- Handle
  {bac5f867-6c0d-482a-836a-7d669a202e7b}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70783996-beb9-4a8e-a3c0-e3c78fb24d33}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Heating Coil Controller, !- Name
  {35e3871a-cf93-45b8-a9f5-528c9ff1f797}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d46060fd-85fd-4d61-91e0-4c2bf930aed0}, !- Handle
  Zone LargeHotel Corridor B  - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.15705905969328,                       !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0811115b-2e2b-4e72-95fb-17a1b35b0006}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff745182-1a41-40ea-993e-ec4420bfc5e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0811115b-2e2b-4e72-95fb-17a1b35b0006}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff745182-1a41-40ea-993e-ec4420bfc5e4}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3f89abdf-8ac2-4a78-a7b3-b647284da581}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.15705905969328,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {52a4899e-3d01-4cc7-860f-c1ae1d87ff40}, !- Air Inlet Node Name
  {f29c34b1-be9f-4ba7-a4bb-a4f3629e27c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d46060fd-85fd-4d61-91e0-4c2bf930aed0}, !- Supply Air Fan Name
  {ddcb20a7-795e-429d-b4b6-e2ce3e906764}, !- Cooling Coil Name
  0.000297678643472781,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {35e3871a-cf93-45b8-a9f5-528c9ff1f797}, !- Heating Coil Name
  0.000483655753042911,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e8e68d85-9788-433d-a9bd-65a6f89fcfa2}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Inlet Air Node, !- Name
  {d53e001e-3e2c-4f0e-946d-788bece9f73e}, !- Inlet Port
  {52a4899e-3d01-4cc7-860f-c1ae1d87ff40}; !- Outlet Port

OS:Connection,
  {d53e001e-3e2c-4f0e-946d-788bece9f73e}, !- Handle
  {13d87967-ffc5-4c35-b12b-b420c725dbbd}, !- Source Object
  2,                                      !- Outlet Port
  {e8e68d85-9788-433d-a9bd-65a6f89fcfa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a4899e-3d01-4cc7-860f-c1ae1d87ff40}, !- Handle
  {e8e68d85-9788-433d-a9bd-65a6f89fcfa2}, !- Source Object
  3,                                      !- Outlet Port
  {3f89abdf-8ac2-4a78-a7b3-b647284da581}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d24a164e-f44d-40e2-bf75-76605ca2b517}, !- Handle
  Zone LargeHotel Corridor B  - Story top FCU Outlet Air Node, !- Name
  {f29c34b1-be9f-4ba7-a4bb-a4f3629e27c6}, !- Inlet Port
  {3c1e4653-ecbb-4316-8209-69de7c5b9836}; !- Outlet Port

OS:Connection,
  {3c1e4653-ecbb-4316-8209-69de7c5b9836}, !- Handle
  {d24a164e-f44d-40e2-bf75-76605ca2b517}, !- Source Object
  3,                                      !- Outlet Port
  {d0b9f706-694e-40d0-8de5-d5c35bf9f3f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f29c34b1-be9f-4ba7-a4bb-a4f3629e27c6}, !- Handle
  {3f89abdf-8ac2-4a78-a7b3-b647284da581}, !- Source Object
  10,                                     !- Outlet Port
  {d24a164e-f44d-40e2-bf75-76605ca2b517}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d658576a-eb62-47f8-8c5b-79018dff338f}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.000115779994644886,                   !- Design Water Flow Rate {m3/s}
  0.317705646006495,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.6993242989259,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00770959035383626,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00770959035383626,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {24e5a332-1a9a-47e6-9ea0-556fad43146b}, !- Water Inlet Node Name
  {a8ea850b-b5fb-4684-863c-5c609b73033b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b5b31685-3bcf-4c4c-b821-6d9b0e0ad72c}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {e24022c8-da67-4b73-aa66-bd4c939795d8}, !- Inlet Port
  {24e5a332-1a9a-47e6-9ea0-556fad43146b}; !- Outlet Port

OS:Connection,
  {e24022c8-da67-4b73-aa66-bd4c939795d8}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  58,                                     !- Outlet Port
  {b5b31685-3bcf-4c4c-b821-6d9b0e0ad72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b9e4bb3-4d3d-48b3-a33c-c8b270621741}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {a8ea850b-b5fb-4684-863c-5c609b73033b}, !- Inlet Port
  {bc80ff71-1659-42e0-8f8d-432cb0d6f8ea}; !- Outlet Port

OS:Connection,
  {24e5a332-1a9a-47e6-9ea0-556fad43146b}, !- Handle
  {b5b31685-3bcf-4c4c-b821-6d9b0e0ad72c}, !- Source Object
  3,                                      !- Outlet Port
  {d658576a-eb62-47f8-8c5b-79018dff338f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a8ea850b-b5fb-4684-863c-5c609b73033b}, !- Handle
  {d658576a-eb62-47f8-8c5b-79018dff338f}, !- Source Object
  11,                                     !- Outlet Port
  {2b9e4bb3-4d3d-48b3-a33c-c8b270621741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc80ff71-1659-42e0-8f8d-432cb0d6f8ea}, !- Handle
  {2b9e4bb3-4d3d-48b3-a33c-c8b270621741}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8391c3cb-a036-4149-b525-a64e5e9ba767}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Cooling Coil Controller, !- Name
  {d658576a-eb62-47f8-8c5b-79018dff338f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {86f72014-96cf-416f-97f4-ad7448565980}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  137.650453585744,                       !- U-Factor Times Area Value {W/K}
  0.000132816553667601,                   !- Maximum Water Flow Rate {m3/s}
  {59a051d5-5e74-42ad-9530-372c75214d91}, !- Water Inlet Node Name
  {3f7acbe2-56ae-419c-8f2b-0272e05b7441}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6072.21345381829,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b20942a-ab6f-49b0-aaa9-88c1b2f40e98}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil Inlet Water Node, !- Name
  {e8b3c621-5a41-482c-ad93-0f57e8f51faa}, !- Inlet Port
  {59a051d5-5e74-42ad-9530-372c75214d91}; !- Outlet Port

OS:Connection,
  {e8b3c621-5a41-482c-ad93-0f57e8f51faa}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  58,                                     !- Outlet Port
  {9b20942a-ab6f-49b0-aaa9-88c1b2f40e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daedb9b6-9854-4534-ac43-6d183e684978}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil Outlet Water Node, !- Name
  {3f7acbe2-56ae-419c-8f2b-0272e05b7441}, !- Inlet Port
  {84cb748d-e287-4363-b06d-abf643eeaa34}; !- Outlet Port

OS:Connection,
  {59a051d5-5e74-42ad-9530-372c75214d91}, !- Handle
  {9b20942a-ab6f-49b0-aaa9-88c1b2f40e98}, !- Source Object
  3,                                      !- Outlet Port
  {86f72014-96cf-416f-97f4-ad7448565980}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f7acbe2-56ae-419c-8f2b-0272e05b7441}, !- Handle
  {86f72014-96cf-416f-97f4-ad7448565980}, !- Source Object
  6,                                      !- Outlet Port
  {daedb9b6-9854-4534-ac43-6d183e684978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84cb748d-e287-4363-b06d-abf643eeaa34}, !- Handle
  {daedb9b6-9854-4534-ac43-6d183e684978}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83a2bd60-f5ff-4772-9d6a-51e2095da510}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Heating Coil Controller, !- Name
  {86f72014-96cf-416f-97f4-ad7448565980}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e0cfb3a1-2f3d-4691-baf8-1b870223f66a}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.317705646006495,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58ac9884-6131-4631-a8b7-2f365f51be0e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3eddcfd-2bee-4018-823e-225fbb28e560}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {58ac9884-6131-4631-a8b7-2f365f51be0e}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3eddcfd-2bee-4018-823e-225fbb28e560}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ee2a5b73-3ba2-43f7-aefa-e0ef278b8497}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.317705646006495,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {32bac530-7714-407e-80be-b9c69ab10324}, !- Air Inlet Node Name
  {c17a6374-237c-4160-9cd8-32b8f143b666}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e0cfb3a1-2f3d-4691-baf8-1b870223f66a}, !- Supply Air Fan Name
  {d658576a-eb62-47f8-8c5b-79018dff338f}, !- Cooling Coil Name
  0.000115779994644886,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {86f72014-96cf-416f-97f4-ad7448565980}, !- Heating Coil Name
  0.000132816553667601,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {739044fb-787f-4ae8-9336-cbb64835ffa9}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Inlet Air Node, !- Name
  {5b6c3a52-ae9c-44e4-9e55-a6cacaa973fe}, !- Inlet Port
  {32bac530-7714-407e-80be-b9c69ab10324}; !- Outlet Port

OS:Connection,
  {5b6c3a52-ae9c-44e4-9e55-a6cacaa973fe}, !- Handle
  {056381a4-447c-4279-aaba-d6d5ac35f09c}, !- Source Object
  2,                                      !- Outlet Port
  {739044fb-787f-4ae8-9336-cbb64835ffa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bac530-7714-407e-80be-b9c69ab10324}, !- Handle
  {739044fb-787f-4ae8-9336-cbb64835ffa9}, !- Source Object
  3,                                      !- Outlet Port
  {ee2a5b73-3ba2-43f7-aefa-e0ef278b8497}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {65ddf125-fcc2-423c-98bb-56df6d001caa}, !- Handle
  Zone LargeHotel Corridor B end_a - Story top FCU Outlet Air Node, !- Name
  {c17a6374-237c-4160-9cd8-32b8f143b666}, !- Inlet Port
  {2e3739a2-e3c1-495c-b40d-361a31c04172}; !- Outlet Port

OS:Connection,
  {2e3739a2-e3c1-495c-b40d-361a31c04172}, !- Handle
  {65ddf125-fcc2-423c-98bb-56df6d001caa}, !- Source Object
  3,                                      !- Outlet Port
  {6e0bd7ed-524a-4f6e-b784-90ec054cc9f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c17a6374-237c-4160-9cd8-32b8f143b666}, !- Handle
  {ee2a5b73-3ba2-43f7-aefa-e0ef278b8497}, !- Source Object
  10,                                     !- Outlet Port
  {65ddf125-fcc2-423c-98bb-56df6d001caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {dc0da742-9f51-400f-90fe-696bc28c5a65}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  7.21427540768247e-05,                   !- Design Water Flow Rate {m3/s}
  0.317705646006503,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.698946967544,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00757428646213655,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00757428646213655,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {97d19770-5cd9-40cd-a75a-e1ce49f68f2e}, !- Water Inlet Node Name
  {07e1a5a4-05dd-4c8b-b980-7084c92fea85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5a0c8460-95db-4b3d-9167-8a0a4daeb62c}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil Inlet Water Node, !- Name
  {711782e0-b5e1-4921-bd59-055aee1cdbcd}, !- Inlet Port
  {97d19770-5cd9-40cd-a75a-e1ce49f68f2e}; !- Outlet Port

OS:Connection,
  {711782e0-b5e1-4921-bd59-055aee1cdbcd}, !- Handle
  {e0cf0349-fca1-486c-8601-7ecf57e450f8}, !- Source Object
  59,                                     !- Outlet Port
  {5a0c8460-95db-4b3d-9167-8a0a4daeb62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc4603cb-eb4d-4f67-b5bf-a02cc9d1296a}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil Outlet Water Node, !- Name
  {07e1a5a4-05dd-4c8b-b980-7084c92fea85}, !- Inlet Port
  {1b2d274b-0dfd-40b0-b012-96a3fe4303be}; !- Outlet Port

OS:Connection,
  {97d19770-5cd9-40cd-a75a-e1ce49f68f2e}, !- Handle
  {5a0c8460-95db-4b3d-9167-8a0a4daeb62c}, !- Source Object
  3,                                      !- Outlet Port
  {dc0da742-9f51-400f-90fe-696bc28c5a65}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {07e1a5a4-05dd-4c8b-b980-7084c92fea85}, !- Handle
  {dc0da742-9f51-400f-90fe-696bc28c5a65}, !- Source Object
  11,                                     !- Outlet Port
  {fc4603cb-eb4d-4f67-b5bf-a02cc9d1296a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2d274b-0dfd-40b0-b012-96a3fe4303be}, !- Handle
  {fc4603cb-eb4d-4f67-b5bf-a02cc9d1296a}, !- Source Object
  3,                                      !- Outlet Port
  {7f034cd2-e5c1-459d-a28e-507fad51d26d}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c25eec5-a680-4650-a9a7-e5b102391e34}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Cooling Coil Controller, !- Name
  {dc0da742-9f51-400f-90fe-696bc28c5a65}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {72c305c2-7284-4718-b213-e7c29162cb20}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  137.650453585748,                       !- U-Factor Times Area Value {W/K}
  0.000132816553667604,                   !- Maximum Water Flow Rate {m3/s}
  {b0a625c6-6df7-49dc-ac94-d07941392933}, !- Water Inlet Node Name
  {3cec3cd7-4373-4fe1-b9d6-98669e3a9f7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6072.21345381844,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c715842a-89ac-4e91-b8d5-dbac929e5a0c}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil Inlet Water Node, !- Name
  {d6b52c36-0ba1-4f3a-99c9-ff3d151bc1fb}, !- Inlet Port
  {b0a625c6-6df7-49dc-ac94-d07941392933}; !- Outlet Port

OS:Connection,
  {d6b52c36-0ba1-4f3a-99c9-ff3d151bc1fb}, !- Handle
  {bdc35e43-72ac-497d-94e6-7e6046964b33}, !- Source Object
  59,                                     !- Outlet Port
  {c715842a-89ac-4e91-b8d5-dbac929e5a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae15bbe7-aff7-4063-9ebc-49a2f8733f9b}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil Outlet Water Node, !- Name
  {3cec3cd7-4373-4fe1-b9d6-98669e3a9f7b}, !- Inlet Port
  {6a103e42-f981-4327-80ec-189ded0b8ccd}; !- Outlet Port

OS:Connection,
  {b0a625c6-6df7-49dc-ac94-d07941392933}, !- Handle
  {c715842a-89ac-4e91-b8d5-dbac929e5a0c}, !- Source Object
  3,                                      !- Outlet Port
  {72c305c2-7284-4718-b213-e7c29162cb20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3cec3cd7-4373-4fe1-b9d6-98669e3a9f7b}, !- Handle
  {72c305c2-7284-4718-b213-e7c29162cb20}, !- Source Object
  6,                                      !- Outlet Port
  {ae15bbe7-aff7-4063-9ebc-49a2f8733f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a103e42-f981-4327-80ec-189ded0b8ccd}, !- Handle
  {ae15bbe7-aff7-4063-9ebc-49a2f8733f9b}, !- Source Object
  3,                                      !- Outlet Port
  {3bbad387-2414-431c-85e7-2f698b01a3c9}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba9bc440-2449-443b-a935-a838353bcd19}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Heating Coil Controller, !- Name
  {72c305c2-7284-4718-b213-e7c29162cb20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {23569d73-28d8-4365-a2ac-33cdb8a583be}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top Fan Coil fan, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  0.387075471698113,                      !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.317705646006503,                      !- Maximum Flow Rate {m3/s}
  0.70377358490566,                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c331753-2526-4ad4-a850-d4c943ed5647}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f82051a-f86a-4eaa-b7fa-6ba365be646c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5c331753-2526-4ad4-a850-d4c943ed5647}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f82051a-f86a-4eaa-b7fa-6ba365be646c}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2813cbc5-671a-4477-89b7-982bb5b9f9d4}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU, !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.317705646006503,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {acf3d43c-b81a-4145-b5e7-18c40c8bdbee}, !- Air Inlet Node Name
  {3e2a5353-35a7-4e7c-9b01-bfcae09a5de9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {23569d73-28d8-4365-a2ac-33cdb8a583be}, !- Supply Air Fan Name
  {dc0da742-9f51-400f-90fe-696bc28c5a65}, !- Cooling Coil Name
  7.21427540768247e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {72c305c2-7284-4718-b213-e7c29162cb20}, !- Heating Coil Name
  0.000132816553667604,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e9a3b4cd-ef48-40f8-82a7-1411561535b0}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Inlet Air Node, !- Name
  {0cd0fa40-9902-4585-968c-2bd6a4be3f3f}, !- Inlet Port
  {acf3d43c-b81a-4145-b5e7-18c40c8bdbee}; !- Outlet Port

OS:Connection,
  {0cd0fa40-9902-4585-968c-2bd6a4be3f3f}, !- Handle
  {09ed7e04-4fce-43f1-b74f-9bfb3451456f}, !- Source Object
  2,                                      !- Outlet Port
  {e9a3b4cd-ef48-40f8-82a7-1411561535b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf3d43c-b81a-4145-b5e7-18c40c8bdbee}, !- Handle
  {e9a3b4cd-ef48-40f8-82a7-1411561535b0}, !- Source Object
  3,                                      !- Outlet Port
  {2813cbc5-671a-4477-89b7-982bb5b9f9d4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3d140eb8-3ce4-4339-8fdc-ce77b4537838}, !- Handle
  Zone LargeHotel Corridor B end_b - Story top FCU Outlet Air Node, !- Name
  {3e2a5353-35a7-4e7c-9b01-bfcae09a5de9}, !- Inlet Port
  {b7a148f9-ae14-4102-8a22-ddafd2f7423d}; !- Outlet Port

OS:Connection,
  {b7a148f9-ae14-4102-8a22-ddafd2f7423d}, !- Handle
  {3d140eb8-3ce4-4339-8fdc-ce77b4537838}, !- Source Object
  3,                                      !- Outlet Port
  {bd072583-614c-4120-b2ab-75af02e6143a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e2a5353-35a7-4e7c-9b01-bfcae09a5de9}, !- Handle
  {2813cbc5-671a-4477-89b7-982bb5b9f9d4}, !- Source Object
  10,                                     !- Outlet Port
  {3d140eb8-3ce4-4339-8fdc-ce77b4537838}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19babedf-5fce-43e4-846f-dd555ee715c7}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  {87316972-9a07-444b-acd8-d862e0a878c1}, !- Default Day Schedule Name
  {a782d1df-e589-4b90-9694-afc67924de21}, !- Summer Design Day Schedule Name
  {dde69357-cdca-4564-afc7-37f5c2c2e745}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87316972-9a07-444b-acd8-d862e0a878c1}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c8725194-bdd3-4acc-841b-93a30160fd4c}, !- Handle
  {19babedf-5fce-43e4-846f-dd555ee715c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1038.6032380490919,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  41,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:05:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:05:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dde69357-cdca-4564-afc7-37f5c2c2e745}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a782d1df-e589-4b90-9694-afc67924de21}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c2cdffb-acae-4c1c-a302-6fc005bd0bdb}, !- Handle
  Schedule Rule 32,                       !- Name
  {19babedf-5fce-43e4-846f-dd555ee715c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf559ce4-f99f-4e0e-ae4a-8024137756d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cf559ce4-f99f-4e0e-ae4a-8024137756d6}, !- Handle
  Schedule Day 54,                        !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73e251f1-0ad8-4623-aff4-60e7d9691a53}, !- Handle
  Schedule Rule 33,                       !- Name
  {19babedf-5fce-43e4-846f-dd555ee715c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53d056c9-60fc-4903-864e-166ef45fef14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53d056c9-60fc-4903-864e-166ef45fef14}, !- Handle
  Schedule Day 55,                        !- Name
  {2a3da914-90d4-49d7-a600-ef0766972cdc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {b98e02c6-40a5-4b6d-8768-9bb3e079263d}, !- Handle
  Building Default Schedule Set,          !- Name
  {19babedf-5fce-43e4-846f-dd555ee715c7}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {67978213-5da5-48ea-b9c2-45329d7a64eb}, !- Handle
  {696868cf-447b-4b37-9d0b-ee97aad53ea8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_flr | hoo_start + 4.0 ~ val_flr ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {01144e07-f7fd-45f1-a3ad-25c385899901}, !- Handle
  {dc0776f0-62e9-4868-8822-b0782095199a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ val_flr ~ val_clg | mid + 4.0 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a41c2d93-f7b4-4387-98f8-4ca597642f2b}, !- Handle
  {075c7c10-b8ad-45bd-9ebf-f437c7f8b095}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {757c1718-acfa-44a2-8abc-5d56ab0403ca}, !- Handle
  {79ba7d5c-200f-47d1-816f-84c4ba7b6343}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.0 ~ 0.0 | hoo_end - 3.5 ~ 0.0368907460029628 | hoo_end - 2.5 ~ 0.0552553023762964 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0368907458370369 | hoo_end + 0.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0183645560414814 | hoo_start - 0.5 ~ 0.036890746002963 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0368907461688889 | hoo_start + 3.5 ~ 0.0 | mid - 4.0 ~ 0.0185261897955555 | mid - 3.0 ~ 0.0183645562074073 | mid - 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b91350b3-5579-414c-926c-9c3c4b112c4d}, !- Handle
  {a898cfb2-d521-45b5-8240-dd3d62d18d7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 2.5 ~ 0.0 | mid + 3.5 ~ 0.00242450531555541 | mid + 4.5 ~ 0.00258613890370373 | hoo_end - 3.5 ~ 0.0344662408533334 | hoo_end - 2.5 ~ 0.00226287156148151 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0344662408533334 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0172331202607407 | hoo_end + 2.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0172331202607407 | hoo_start - 0.5 ~ 0.0194959919881481 | hoo_start + 0.5 ~ 0.000161633588148147 | hoo_start + 1.5 ~ 0.0393152514844445 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.0320417353718518 | hoo_start + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cfdee794-c1e5-4aa5-8b82-e03088aa11cb}, !- Handle
  {8b7eab03-4ca0-4e17-9101-2c870342f0d8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.0 | hoo_end - 3.5 ~ 0.0368907460029628 | hoo_end - 2.5 ~ 0.0370523797570371 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0367291124148149 | hoo_end + 0.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0367291124148149 | hoo_start + 0.5 ~ 0.0173947540148147 | hoo_start + 1.5 ~ 0.00484901063111116 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.0148086151111112 | mid - 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc809100-c413-4927-8d3e-b6f8662d5f21}, !- Handle
  {caaca2b2-22b6-43ad-a145-09d87e6baee2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 4.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_flr | hoo_start + 4.0 ~ val_flr ~ val_clg | mid - 3.5 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {67c64ebc-d7cd-490f-92fd-7936dda3718e}, !- Handle
  {1c7dd8e2-d4c4-4b59-a0bc-a1f88b047d5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ val_flr ~ val_clg | mid + 4.0 ~ val_clg ~ val_clg | hoo_end - 4.0 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {529723cd-a2c9-41aa-af8f-52c2529bad3b}, !- Handle
  {a901525e-e7d6-472d-9d9a-068a2c347c2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.0 ~ val_flr ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | hoo_start + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cdd871bf-56b9-4aee-a1fe-2d377da22860}, !- Handle
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {83cf0463-4cc7-4dd1-8205-fec4f2c05024}, !- Handle
  Schedule Rule 34,                       !- Name
  {2c353d2d-b1c5-41e7-9a1a-91b90ec3a693}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5abaf4e6-bfe9-4375-82f0-9f08bc685499}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5abaf4e6-bfe9-4375-82f0-9f08bc685499}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2010 Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.271428571428571,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.268571428571429,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.265714285714286,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.262857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.26,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.257142857142857,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.254285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.251428571428571,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.248571428571429,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.245714285714286,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.242857142857143,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.237142857142857,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.234285714285714,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.231428571428571,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.228571428571429,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225714285714286,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.222857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.22,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.217142857142857,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.214285714285714,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.211428571428571,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.208571428571429,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.205714285714286,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.202857142857143,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.425,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.5,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.65,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.725,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.775,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.8,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.733333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.666666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.2875,                                 !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.2625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.2125,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.2,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.233333333333333,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.266666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.383333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.366666666666667,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.35,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.333333333333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.316666666666667,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.3,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.297142857142857,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.294285714285714,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.291428571428571,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.288571428571428,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.285714285714286,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.282857142857143,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.28,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.277142857142857,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.274285714285714;                      !- Value Until Time 71

OS:AdditionalProperties,
  {b50903cc-497d-4ee1-8a61-a5994ec1e933}, !- Handle
  {26e00159-8e83-469b-873b-db57de5cc5e8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.2 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.1 | mid + 4.0 ~ 0.1 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.4 | hoo_end ~ 0.4 | hoo_end + 2.0 ~ 0.25 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.8 | mid - 4.0 ~ 0.9 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f092fa00-fad2-4af2-86fe-f6d0183b21b1}, !- Handle
  {5abaf4e6-bfe9-4375-82f0-9f08bc685499}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.2 | mid + 3.5 ~ 0.2 | mid + 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.4 | hoo_end - 3.0 ~ 0.4 | hoo_end - 1.0 ~ 0.3 | hoo_end ~ 0.3 | hoo_start - 2.0 ~ 0.2 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.7 | hoo_start + 3.5 ~ 0.8 | hoo_start + 4.5 ~ 0.6 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9c5b603d-01bb-4203-a6d5-314e68faf28b}, !- Handle
  {21e173f4-0b6d-4b96-8039-3c04511940c5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.2 | mid ~ 0.2 | mid + 2.0 ~ 0.1 | mid + 4.0 ~ 0.1 | hoo_end - 2.0 ~ 0.3 | hoo_end ~ 0.4 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.7 | mid - 3.5 ~ 0.7 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {71390d6a-f6d0-4b39-993f-b0570dd89d79}, !- Handle
  {56ced6c4-1442-45cf-b69c-efe2471205dd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {3e361137-cdcc-4378-bd80-dd6abb602fa5}, !- Handle
  Schedule Rule 5,                        !- Name
  {56ced6c4-1442-45cf-b69c-efe2471205dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {431b6e4a-2e01-490e-a60f-24db455c5241}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {431b6e4a-2e01-490e-a60f-24db455c5241}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  15,                                     !- Minute 2
  0.2875,                                 !- Value Until Time 2
  12,                                     !- Hour 3
  30,                                     !- Minute 3
  0.275,                                  !- Value Until Time 3
  12,                                     !- Hour 4
  45,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  15,                                     !- Minute 6
  0.2375,                                 !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  13,                                     !- Hour 8
  45,                                     !- Minute 8
  0.2125,                                 !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  14,                                     !- Hour 12
  45,                                     !- Minute 12
  0.1625,                                 !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  15,                                     !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  16,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  15,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  18,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1375,                                 !- Value Until Time 19
  18,                                     !- Hour 20
  45,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  19,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2125,                                 !- Value Until Time 21
  19,                                     !- Hour 22
  15,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  19,                                     !- Hour 23
  30,                                     !- Minute 23
  0.2625,                                 !- Value Until Time 23
  19,                                     !- Hour 24
  45,                                     !- Minute 24
  0.275,                                  !- Value Until Time 24
  20,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2875,                                 !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3;                                    !- Value Until Time 27

OS:Schedule:Rule,
  {43ffef45-5b8d-4831-b823-34201f6fcaa2}, !- Handle
  Schedule Rule 6,                        !- Name
  {56ced6c4-1442-45cf-b69c-efe2471205dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa618dd7-8dc6-4d95-85e9-e8d107726299}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa618dd7-8dc6-4d95-85e9-e8d107726299}, !- Handle
  HotelLarge Kitchen_Elec_Equip_SCH Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  11,                                     !- Hour 2
  15,                                     !- Minute 2
  0.2875,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  30,                                     !- Minute 3
  0.275,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  45,                                     !- Minute 4
  0.2625,                                 !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  15,                                     !- Minute 6
  0.2375,                                 !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  12,                                     !- Hour 8
  45,                                     !- Minute 8
  0.2125,                                 !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  13,                                     !- Hour 11
  30,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  13,                                     !- Hour 12
  45,                                     !- Minute 12
  0.1625,                                 !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  14,                                     !- Hour 16
  45,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  18,                                     !- Hour 19
  45,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  19,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  19,                                     !- Hour 21
  15,                                     !- Minute 21
  0.25,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3;                                    !- Value Until Time 22

OS:AdditionalProperties,
  {19688877-92d1-46ee-885c-52b9cbaf9ef0}, !- Handle
  {b8762c03-cb30-4c69-b6e6-c3f934858cee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.5 ~ 0.1 | hoo_end - 3.5 ~ 0.1 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.3 | mid - 2.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20587979-a25a-4028-afbe-b902440d1e53}, !- Handle
  {fa618dd7-8dc6-4d95-85e9-e8d107726299}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.1 | mid + 3.5 ~ 0.1 | mid + 4.5 ~ 0.25 | hoo_end - 3.5 ~ 0.3 | mid - 4.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d396d732-4241-47d4-848b-81c614a8e35a}, !- Handle
  {431b6e4a-2e01-490e-a60f-24db455c5241}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.0 ~ 0.1 | hoo_end - 3.5 ~ 0.1 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.3 | mid - 3.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a49971ca-d4fc-46c1-be93-a6fb46d066b1}, !- Handle
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {86ee131d-d96a-4f3c-8f15-49df9b5545c0}, !- Handle
  Schedule Rule 35,                       !- Name
  {68dba5d0-5409-4c4e-97fb-a275b99a72b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fab97993-d4ac-4b76-b47e-e17ee6094fca}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {fab97993-d4ac-4b76-b47e-e17ee6094fca}, !- Handle
  HotelLarge BLDG_OCC_SCH Default 1,      !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.277777777777778,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.274074074074074,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.27037037037037,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.266666666666667,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.262962962962963,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.259259259259259,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.255555555555555,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.251851851851852,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.248148148148148,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.244444444444444,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.240740740740741,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.237037037037037,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.233333333333333,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.22962962962963,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.225925925925926,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.222222222222222,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.218518518518519,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.214814814814815,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.211111111111111,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.207407407407407,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.203703703703704,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  45,                                     !- Minute 26
  0.275,                                  !- Value Until Time 26
  8,                                      !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  15,                                     !- Minute 28
  0.325,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.4,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.457142857142857,                      !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.514285714285714,                      !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.571428571428572,                      !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.628571428571429,                      !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.685714285714286,                      !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.742857142857143,                      !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.792307692307692,                      !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.784615384615385,                      !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.776923076923077,                      !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.769230769230769,                      !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.761538461538461,                      !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.753846153846154,                      !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.746153846153846,                      !- Value Until Time 46
  13,                                     !- Hour 47
  15,                                     !- Minute 47
  0.738461538461539,                      !- Value Until Time 47
  13,                                     !- Hour 48
  30,                                     !- Minute 48
  0.730769230769231,                      !- Value Until Time 48
  13,                                     !- Hour 49
  45,                                     !- Minute 49
  0.723076923076923,                      !- Value Until Time 49
  14,                                     !- Hour 50
  0,                                      !- Minute 50
  0.715384615384615,                      !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.707692307692308,                      !- Value Until Time 51
  14,                                     !- Hour 52
  30,                                     !- Minute 52
  0.7,                                    !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.7,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0.633333333333333,                      !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0.566666666666667,                      !- Value Until Time 55
  20,                                     !- Hour 56
  15,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.475,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.45,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.425,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  45,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  0,                                      !- Minute 62
  0.375,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  15,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.325,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  45,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  0,                                      !- Minute 66
  0.296296296296296,                      !- Value Until Time 66
  23,                                     !- Hour 67
  15,                                     !- Minute 67
  0.292592592592593,                      !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.288888888888889,                      !- Value Until Time 68
  23,                                     !- Hour 69
  45,                                     !- Minute 69
  0.285185185185185,                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.281481481481481;                      !- Value Until Time 70

OS:AdditionalProperties,
  {e24dbcd1-6de6-4c35-9a1e-5bb174df48c9}, !- Handle
  {4b808a67-d935-4682-aad1-f5acd364a72a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.2 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.5 | hoo_start + 2.0 ~ 0.5 | hoo_start + 4.0 ~ 0.7 | mid - 4.0 ~ 0.7 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.9, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {583277c5-8e2d-4416-9de4-2495a1e353f6}, !- Handle
  {fab97993-d4ac-4b76-b47e-e17ee6094fca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.7 | mid + 4.5 ~ 0.7 | hoo_end - 1.5 ~ 0.5 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3 | hoo_start - 3.0 ~ 0.2 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.0 ~ 0.4 | hoo_start + 3.0 ~ 0.6 | mid - 4.0 ~ 0.8 | mid - 3.5 ~ 0.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93a03b7d-97b1-4af8-8175-72087470fb0a}, !- Handle
  {fcbf89e5-8ef2-41be-851b-3982a78797bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.9 | hoo_end - 3.5 ~ 0.9 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.5 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.6 | mid - 2.5 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {697c3764-9cb3-45d2-bca9-93e5e434c60c}, !- Handle
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {ff09990f-46c3-4ce9-9fcb-744ae761277e}, !- Handle
  Schedule Rule 3,                        !- Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b31b415b-38b8-447a-b795-9b5e04482d39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b31b415b-38b8-447a-b795-9b5e04482d39}, !- Handle
  HotelLarge ACTIVITY_SCH Default 1,      !- Name
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {25a02b4b-e3b9-45a5-8de3-67b475b96911}, !- Handle
  Schedule Rule 36,                       !- Name
  {329bb75e-f31e-47b5-8557-2505d5fb3a68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fb9a2f4-1d07-4cc8-9871-50d7a3267367}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4fb9a2f4-1d07-4cc8-9871-50d7a3267367}, !- Handle
  HotelLarge ACTIVITY_SCH Default 2,      !- Name
  {36bc3145-0c6f-4f36-82c1-c7ec3955ce2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  13,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {3c1633db-c11f-4991-aadd-f65922a911a8}, !- Handle
  {be08537b-b17c-439a-baad-c172896bb482}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5242aa0e-0e89-4d71-9f6a-6a66c65d626a}, !- Handle
  {4fb9a2f4-1d07-4cc8-9871-50d7a3267367}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 2.0 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20264f87-5ac6-4716-9487-cb446b9f7ff5}, !- Handle
  {b31b415b-38b8-447a-b795-9b5e04482d39}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dc5e8ef6-3493-4929-bf3e-d71a335c08f9}, !- Handle
  {6710d23a-0b42-47b8-aca9-c729bbf19847}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {48262d36-8bc2-4dd1-99f7-ed0daa47eb5f}, !- Handle
  Schedule Rule 37,                       !- Name
  {6710d23a-0b42-47b8-aca9-c729bbf19847}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7113d9f9-30c1-49c7-a9fc-81f549566a8d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7113d9f9-30c1-49c7-a9fc-81f549566a8d}, !- Handle
  HotelLarge BLDG_LIGHT_SCH_2013 Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.271428571428571,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.268571428571429,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.265714285714286,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.262857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.26,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.257142857142857,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.254285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.251428571428571,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.248571428571429,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.245714285714286,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.242857142857143,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.237142857142857,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.234285714285714,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.231428571428571,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.228571428571429,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.225714285714286,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.222857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.22,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.217142857142857,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.214285714285714,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.211428571428571,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.208571428571429,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.205714285714286,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.202857142857143,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.425,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.5,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.65,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.725,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.775,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.8,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.733333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.666666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.2875,                                 !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.275,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.2625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.2125,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.2,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.233333333333333,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.266666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.3,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.383333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.366666666666667,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.35,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.333333333333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.316666666666667,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.3,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.297142857142857,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.294285714285714,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.291428571428571,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.288571428571428,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.285714285714286,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.282857142857143,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.28,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.277142857142857,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.274285714285714;                      !- Value Until Time 71

OS:AdditionalProperties,
  {eb57491f-894b-4ca6-9df7-bbab7fc60e97}, !- Handle
  {efb4f091-545c-4faf-af73-c77afd83e31b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.2 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.1 | mid + 4.0 ~ 0.1 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.4 | hoo_end ~ 0.4 | hoo_end + 2.0 ~ 0.25 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.6 | hoo_start + 3.5 ~ 0.8 | mid - 4.0 ~ 0.9 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.6 | mid - 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {95db4c0a-f6bb-4f99-ad36-ea31940f8bcd}, !- Handle
  {7113d9f9-30c1-49c7-a9fc-81f549566a8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.2 | mid + 3.5 ~ 0.2 | mid + 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.4 | hoo_end - 3.0 ~ 0.4 | hoo_end - 1.0 ~ 0.3 | hoo_end ~ 0.3 | hoo_start - 2.0 ~ 0.2 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.7 | hoo_start + 3.5 ~ 0.8 | hoo_start + 4.5 ~ 0.6 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9b4e6d2d-8b4a-4871-b6fe-5c4bfb11f6e2}, !- Handle
  {1a638ac7-4f22-4b3e-9ea3-56ca20187e48}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.2 | mid ~ 0.2 | mid + 2.0 ~ 0.1 | mid + 4.0 ~ 0.1 | hoo_end - 2.0 ~ 0.3 | hoo_end ~ 0.4 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.7 | mid - 3.5 ~ 0.7 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c1a937b0-92d7-4d69-8151-c3b71aefe10e}, !- Handle
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {e8fefbc8-d7e8-4801-b9f0-670e6f701c2a}, !- Handle
  Schedule Rule 8,                        !- Name
  {8624ba07-0b88-46c4-83bc-a3fbd205030e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f30c645e-7f41-41b8-b47d-ca75026bbf45}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f30c645e-7f41-41b8-b47d-ca75026bbf45}, !- Handle
  HotelLarge BLDG_EQUIP_SCH Default 1,    !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.371428571428572,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.368571428571429,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.365714285714286,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.362857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.36,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.357142857142857,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.354285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.351428571428572,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.348571428571429,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.345714285714286,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.342857142857143,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.337142857142857,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.334285714285714,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.331428571428571,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328571428571429,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325714285714286,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.322857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.32,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.317142857142857,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.314285714285714,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.311428571428571,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.308571428571429,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.305714285714286,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.302857142857143,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.375,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.45,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.525,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.6,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.75,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.8,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.825,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.875,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.9,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.833333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.766666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.35,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.366666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.483333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.45,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.433333333333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.416666666666667,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.397142857142857,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.394285714285714,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.391428571428572,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.388571428571429,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.385714285714286,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.382857142857143,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.38,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.377142857142857,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.374285714285714;                      !- Value Until Time 71

OS:AdditionalProperties,
  {89cf06d9-5486-4be2-8a5d-46ce30242f58}, !- Handle
  {a2b33c5f-e1fa-4e40-8d51-7ad263bbd116}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.3 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.2 | mid + 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.3 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end ~ 0.5 | hoo_end + 2.0 ~ 0.35 | hoo_start + 1.5 ~ 0.35 | hoo_start + 2.5 ~ 0.7 | hoo_start + 3.5 ~ 0.9 | mid - 4.0 ~ 0.95 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {16b43900-55ee-41f2-9b77-d51285338886}, !- Handle
  {f30c645e-7f41-41b8-b47d-ca75026bbf45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.4 | mid + 1.0 ~ 0.3 | mid + 3.5 ~ 0.3 | mid + 4.5 ~ 0.4 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.4 | hoo_end ~ 0.4 | hoo_start - 2.0 ~ 0.3 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.8 | hoo_start + 3.5 ~ 0.9 | hoo_start + 4.5 ~ 0.7 | mid - 3.5 ~ 0.6 | mid - 2.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7f049f01-3687-4f47-b8cd-a6e463099ac3}, !- Handle
  {836ba24a-90cc-4a0a-b030-34f247c05710}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.3 | mid ~ 0.3 | mid + 2.0 ~ 0.2 | mid + 4.0 ~ 0.2 | hoo_end - 2.0 ~ 0.4 | hoo_end ~ 0.5 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.35 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.8 | mid - 3.5 ~ 0.8 | mid - 2.5 ~ 0.7 | mid - 1.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {870fd5aa-2a2f-4447-899c-aea0cb9af6ef}, !- Handle
  {9cd70733-c0bb-4fa3-9d61-78d6713d2726}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083430000000000004,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.75087000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {0424c670-ba0d-46eb-a556-b3af652e8821}, !- Handle
  Schedule Rule 10,                       !- Name
  {9cd70733-c0bb-4fa3-9d61-78d6713d2726}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f97720bc-56fe-4ab1-b5d0-53f79479f8ed}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f97720bc-56fe-4ab1-b5d0-53f79479f8ed}, !- Handle
  HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.226452857142857,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.224069142857143,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.221685428571429,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.219301714285714,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.216918,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.214534285714286,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.212150571428571,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.209766857142857,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.207383142857143,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.204999428571429,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.202615714285714,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.200232,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.197848285714286,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.195464571428571,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.193080857142857,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.190697142857143,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.188313428571429,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.185929714285714,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.183546,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.181162285714286,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.178778571428571,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.176394857142857,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.174011142857143,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.171627428571429,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.169243714285714,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.16686,                                !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.16686,                                !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.2294325,                              !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.292005,                               !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.3545775,                              !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.41715,                                !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.458865,                               !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.50058,                                !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.542295,                               !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.58401,                                !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.6048675,                              !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.625725,                               !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.6465825,                              !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.66744,                                !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.61182,                                !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5562,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.50058,                                !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.25029,                                !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.23986125,                             !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2294325,                              !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.21900375,                             !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.208575,                               !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.19814625,                             !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1877175,                              !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.17728875,                             !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.16686,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.16686,                                !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.19467,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.22248,                                !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.25029,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.319815,                               !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.30591,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.292005,                               !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.2781,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.264195,                               !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.25029,                                !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.25029,                                !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.247906285714286,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.245522571428571,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.243138857142857,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.240755142857143,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.238371428571429,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.235987714285714,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.233604,                               !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.231220285714286,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.228836571428571;                      !- Value Until Time 71

OS:AdditionalProperties,
  {7146b300-ead3-42a6-8b4c-bd02d88266e2}, !- Handle
  {c9e780f5-9fbd-4236-8639-d889a82b4339}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.16686 | mid + 1.0 ~ 0.125145 | mid + 2.0 ~ 0.08343 | mid + 4.0 ~ 0.08343 | hoo_end - 3.5 ~ 0.16686 | hoo_end - 2.5 ~ 0.33372 | hoo_end - 1.5 ~ 0.41715 | hoo_end - 0.5 ~ 0.33372 | hoo_end ~ 0.33372 | hoo_end + 2.0 ~ 0.208575 | hoo_start + 1.5 ~ 0.208575 | hoo_start + 2.5 ~ 0.50058 | hoo_start + 3.5 ~ 0.66744 | mid - 4.0 ~ 0.75087 | mid - 3.0 ~ 0.66744 | mid - 2.0 ~ 0.50058 | mid - 1.0 ~ 0.25029, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11bfb5b9-b1da-4a84-8497-254119d86c3e}, !- Handle
  {f97720bc-56fe-4ab1-b5d0-53f79479f8ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25029 | mid + 1.0 ~ 0.16686 | mid + 3.5 ~ 0.16686 | mid + 4.5 ~ 0.25029 | hoo_end - 3.5 ~ 0.33372 | hoo_end - 3.0 ~ 0.33372 | hoo_end - 1.0 ~ 0.25029 | hoo_end ~ 0.25029 | hoo_start - 2.0 ~ 0.16686 | hoo_start + 0.5 ~ 0.16686 | hoo_start + 1.5 ~ 0.41715 | hoo_start + 2.5 ~ 0.58401 | hoo_start + 3.5 ~ 0.66744 | hoo_start + 4.5 ~ 0.50058 | mid - 3.5 ~ 0.41715 | mid - 2.5 ~ 0.25029, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2a185ebd-89fc-41db-8947-60242257f6bb}, !- Handle
  {3c206802-58fe-458a-8a81-666673a5dda3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.16686 | mid ~ 0.16686 | mid + 2.0 ~ 0.08343 | mid + 4.0 ~ 0.08343 | hoo_end - 2.0 ~ 0.25029 | hoo_end ~ 0.33372 | hoo_end + 0.5 ~ 0.33372 | hoo_end + 1.5 ~ 0.25029 | hoo_end + 2.5 ~ 0.208575 | hoo_start + 0.5 ~ 0.208575 | hoo_start + 1.5 ~ 0.50058 | hoo_start + 2.5 ~ 0.58401 | mid - 3.5 ~ 0.58401 | mid - 2.5 ~ 0.50058 | mid - 1.5 ~ 0.25029, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c07935e-d992-4762-bdcb-5a2ff82f7395}, !- Handle
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:Schedule:Rule,
  {1cce734a-bbe8-4489-8c68-a6be3dedea27}, !- Handle
  Schedule Rule 12,                       !- Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f362e8a7-dd48-4904-bc25-f4f099cf7bea}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f362e8a7-dd48-4904-bc25-f4f099cf7bea}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.197826086956522,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.195652173913043,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.193478260869565,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.191304347826087,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.189130434782609,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.18695652173913,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.184782608695652,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.182608695652174,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.180434782608696,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.178260869565217,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.176086956521739,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.173913043478261,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.171739130434783,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.169565217391304,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.167391304347826,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.165217391304348,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.16304347826087,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.160869565217391,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.158695652173913,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.156521739130435,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.154347826086957,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.152173913043478,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.15,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1625,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.175,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.225,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.25,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.275,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  9,                                      !- Hour 34
  45,                                     !- Minute 34
  0.275,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  0,                                      !- Minute 35
  0.25,                                   !- Value Until Time 35
  10,                                     !- Hour 36
  15,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  10,                                     !- Hour 38
  45,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  0,                                      !- Minute 39
  0.15,                                   !- Value Until Time 39
  11,                                     !- Hour 40
  15,                                     !- Minute 40
  0.125,                                  !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  11,                                     !- Hour 42
  45,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2,                                    !- Value Until Time 43
  12,                                     !- Hour 44
  15,                                     !- Minute 44
  0.183333333333333,                      !- Value Until Time 44
  12,                                     !- Hour 45
  30,                                     !- Minute 45
  0.166666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  45,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  0,                                      !- Minute 47
  0.04,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  15,                                     !- Minute 48
  0.03,                                   !- Value Until Time 48
  13,                                     !- Hour 49
  30,                                     !- Minute 49
  0.02,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.02,                                   !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0275,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.035,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0425,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.05,                                   !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0666666666666667,                     !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0833333333333333,                     !- Value Until Time 56
  19,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1875,                                 !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.175,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1625,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  15,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  30,                                     !- Minute 62
  0.175,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2,                                    !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.225,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.25,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.25,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2375,                                 !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0.225,                                  !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.2125;                                 !- Value Until Time 69

OS:Schedule:Rule,
  {93510121-6549-4b6e-9633-a8977f1b796e}, !- Handle
  Schedule Rule 16,                       !- Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d044ca81-c357-40d5-9c99-428043d8457c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d044ca81-c357-40d5-9c99-428043d8457c}, !- Handle
  HotelLarge Kitchen_Gas_Equip_SCH Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.246666666666667,                      !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.243333333333333,                      !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.236666666666667,                      !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.233333333333333,                      !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.23,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.226666666666667,                      !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.223333333333333,                      !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  3,                                      !- Hour 11
  45,                                     !- Minute 11
  0.216666666666667,                      !- Value Until Time 11
  4,                                      !- Hour 12
  0,                                      !- Minute 12
  0.213333333333333,                      !- Value Until Time 12
  4,                                      !- Hour 13
  15,                                     !- Minute 13
  0.21,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.206666666666667,                      !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.203333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  5,                                      !- Hour 18
  30,                                     !- Minute 18
  0.175,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1625,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1625,                                 !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1875,                                 !- Value Until Time 23
  7,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  45,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3,                                    !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.28125,                                !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.2625,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.24375,                                !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.20625,                                !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1875,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16875,                                !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0875,                                 !- Value Until Time 42
  13,                                     !- Hour 43
  0,                                      !- Minute 43
  0.075,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0625,                                 !- Value Until Time 44
  13,                                     !- Hour 45
  30,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0425,                                 !- Value Until Time 46
  14,                                     !- Hour 47
  0,                                      !- Minute 47
  0.035,                                  !- Value Until Time 47
  14,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0275,                                 !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.02,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.02,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0625,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.075,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0875,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1125,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.125,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.1375,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1625,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.175,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1875,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.1875,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.175,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.1625,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.15,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.175,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.2,                                    !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.225,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.25;                                   !- Value Until Time 71

OS:AdditionalProperties,
  {4172636e-917c-4221-960f-3dc287d384d1}, !- Handle
  {d8326ad7-1874-4d9c-b6f6-ea53ea049e35}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.02 | mid + 4.0 ~ 0.02 | hoo_end - 3.5 ~ 0.05 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.15 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.25 | hoo_start - 3.5 ~ 0.25 | hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.15 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.3 | hoo_start + 2.0 ~ 0.3 | hoo_start + 4.0 ~ 0.2 | mid - 4.0 ~ 0.2 | mid - 3.0 ~ 0.15 | mid - 2.0 ~ 0.1 | mid - 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {feb59cdf-a24a-4757-b5ce-8384d1ba1602}, !- Handle
  {d044ca81-c357-40d5-9c99-428043d8457c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.02 | mid + 3.5 ~ 0.02 | hoo_end - 3.5 ~ 0.05 | hoo_end - 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.15 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.25 | hoo_end + 3.5 ~ 0.25 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.3 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 3.5 ~ 0.15 | mid - 2.5 ~ 0.1 | mid - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a7fbb8db-552d-40c5-869d-c933c7a0e0b0}, !- Handle
  {f362e8a7-dd48-4904-bc25-f4f099cf7bea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ 0.02 | mid + 2.5 ~ 0.02 | mid + 3.5 ~ 0.05 | mid + 4.5 ~ 0.1 | hoo_end - 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.15 | hoo_end - 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.2 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.3 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | hoo_start + 4.5 ~ 0.15 | mid - 3.5 ~ 0.1 | mid - 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a44dcd6-4d09-4bb6-b5bc-e015c9e1f3d3}, !- Handle
  {49fc2415-6f09-48d1-bdc8-f5e32db61587}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {40fb39b7-e3d8-4e11-9c81-25a5af4f2a96}, !- Handle
  Schedule Rule 14,                       !- Name
  {49fc2415-6f09-48d1-bdc8-f5e32db61587}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdb6a911-135c-4401-ae31-5d7d381b65f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bdb6a911-135c-4401-ae31-5d7d381b65f4}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.058125,                               !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.06625,                                !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.074375,                               !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0825,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.231875,                               !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.38125,                                !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.530625,                               !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.71,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.74,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.77,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.77,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.74,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.71,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.68,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.5925,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.505,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.4175,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.33,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.28,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.23,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.18,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.13,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.13,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.12125,                                !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.10375,                                !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.095,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.08625,                                !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0775,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.06875,                                !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.06,                                   !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.06,                                   !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.15,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.24,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.33,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.33,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.36,                                   !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.39,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.42,                                   !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.38416675,                             !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.3183335,                              !- Value Until Time 47
  22,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25250025,                             !- Value Until Time 48
  22,                                     !- Hour 49
  15,                                     !- Minute 49
  0.186667,                               !- Value Until Time 49
  22,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1555305,                              !- Value Until Time 50
  22,                                     !- Hour 51
  45,                                     !- Minute 51
  0.124394,                               !- Value Until Time 51
  23,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0932575,                              !- Value Until Time 52
  23,                                     !- Hour 53
  15,                                     !- Minute 53
  0.062121,                               !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.05909075,                             !- Value Until Time 54
  23,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0560605,                              !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0.05303025;                             !- Value Until Time 56

OS:Schedule:Rule,
  {09525930-de44-4d46-b836-210f917b6bf5}, !- Handle
  Schedule Rule 39,                       !- Name
  {49fc2415-6f09-48d1-bdc8-f5e32db61587}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7fab9f9-b800-4b2e-87a2-73cec484aefb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7fab9f9-b800-4b2e-87a2-73cec484aefb}, !- Handle
  HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2013 Default 3, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.058125,                               !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.06625,                                !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.074375,                               !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0825,                                 !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.231875,                               !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.38125,                                !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.530625,                               !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.68,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.71,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.74,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.77,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  45,                                     !- Minute 14
  0.8,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  0,                                      !- Minute 15
  0.263333333333333,                      !- Value Until Time 15
  13,                                     !- Hour 16
  15,                                     !- Minute 16
  0.196666666666667,                      !- Value Until Time 16
  13,                                     !- Hour 17
  30,                                     !- Minute 17
  0.13,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  0,                                      !- Minute 18
  0.13,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.12125,                                !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1125,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.10375,                                !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.095,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.08625,                                !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.0775,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.06875,                                !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  15,                                     !- Minute 28
  0.33,                                   !- Value Until Time 28
  18,                                     !- Hour 29
  30,                                     !- Minute 29
  0.36,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  45,                                     !- Minute 30
  0.39,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  0,                                      !- Minute 31
  0.42,                                   !- Value Until Time 31
  19,                                     !- Hour 32
  15,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  30,                                     !- Minute 33
  0.38416675,                             !- Value Until Time 33
  19,                                     !- Hour 34
  45,                                     !- Minute 34
  0.3183335,                              !- Value Until Time 34
  20,                                     !- Hour 35
  0,                                      !- Minute 35
  0.25250025,                             !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.186667,                               !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1555305,                              !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.124394,                               !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0932575,                              !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.062121,                               !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.05909075,                             !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0560605,                              !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05303025,                             !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.05;                                   !- Value Until Time 45

OS:AdditionalProperties,
  {4cede162-7fc3-4653-aa9a-2773b7f86837}, !- Handle
  {7152d33e-c912-4342-a133-85e56961f0f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.11 | mid + 1.0 ~ 0.09 | mid + 2.0 ~ 0.06 | mid + 4.0 ~ 0.06 | hoo_end - 3.5 ~ 0.11 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.35 | hoo_end ~ 0.35 | hoo_end + 2.0 ~ 0.05 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.064 | hoo_start + 1.5 ~ 0.07 | hoo_start + 2.5 ~ 0.54 | hoo_start + 3.5 ~ 0.71 | mid - 4.0 ~ 0.8 | mid - 3.0 ~ 0.71 | mid - 2.0 ~ 0.54 | mid - 1.0 ~ 0.26, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ddb82caf-3344-4f40-8462-9c10e8888640}, !- Handle
  {a7fab9f9-b800-4b2e-87a2-73cec484aefb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ 0.13 | mid - 1.0 ~ 0.13 | mid + 1.0 ~ 0.06 | mid + 3.0 ~ 0.06 | hoo_end - 4.0 ~ 0.33 | hoo_end - 3.5 ~ 0.33 | hoo_end - 2.5 ~ 0.45 | hoo_end - 1.5 ~ 0.186667 | hoo_end - 0.5 ~ 0.062121 | hoo_end + 0.5 ~ 0.05 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.0825 | hoo_start + 1.5 ~ 0.68 | hoo_start + 2.5 ~ 0.8 | hoo_start + 4.5 ~ 0.8 | mid - 3.5 ~ 0.68 | mid - 2.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {567fb20c-f1ac-4252-84cc-fc3131dfb2fa}, !- Handle
  {bdb6a911-135c-4401-ae31-5d7d381b65f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.13 | mid ~ 0.13 | mid + 2.0 ~ 0.06 | mid + 4.0 ~ 0.06 | hoo_end - 2.0 ~ 0.33 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.186667 | hoo_end + 1.5 ~ 0.062121 | hoo_end + 2.5 ~ 0.05 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.0825 | hoo_start + 1.5 ~ 0.68 | hoo_start + 2.5 ~ 0.8 | mid - 3.5 ~ 0.8 | mid - 2.5 ~ 0.68 | mid - 1.5 ~ 0.33, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {812fc69f-4ebd-4919-b0d5-f0bec3e76f66}, !- Handle
  {269a2a72-56a8-4ecc-b908-08b1fc2bf7d2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {9420adf3-5516-44b6-bb0b-0dd4ef51fdcb}, !- Handle
  Schedule Rule 15,                       !- Name
  {269a2a72-56a8-4ecc-b908-08b1fc2bf7d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02d11446-9d70-45f5-a4a6-2e2a2628eace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {02d11446-9d70-45f5-a4a6-2e2a2628eace}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.36,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.395,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.45,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.49,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.505,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.495,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.546666666666667,                      !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.603333333333333,                      !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.66,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.583333333333333,                      !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.466666666666667,                      !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.3125,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.275,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.2375,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.275,                                  !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.38,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.46,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.54,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  15,                                     !- Minute 32
  0.62,                                   !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.69,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  45,                                     !- Minute 34
  0.76,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.83,                                   !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.9,                                    !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.83,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.76,                                   !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.69,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.62,                                   !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5375,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.455,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3725,                                 !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.29,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.29;                                   !- Value Until Time 45

OS:Schedule:Rule,
  {f3c7f55c-3db5-445c-bcb3-00576ad1461b}, !- Handle
  Schedule Rule 40,                       !- Name
  {269a2a72-56a8-4ecc-b908-08b1fc2bf7d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9873c840-429c-44d2-b8e3-c4248d652dcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9873c840-429c-44d2-b8e3-c4248d652dcf}, !- Handle
  HotelLarge GuestRoom_Eqp_Sch_Base Default 3, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.36,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.395,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.45,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.47,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.49,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.51,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.505,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.495,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.5325,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.6175,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.66,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.673333333333333,                      !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.686666666666667,                      !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.7,                                    !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  45,                                     !- Minute 22
  0.233333333333333,                      !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  19,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  30,                                     !- Minute 25
  0.83,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.76,                                   !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.69,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.62,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.5375,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.455,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3725,                                 !- Value Until Time 31
  21,                                     !- Hour 32
  15,                                     !- Minute 32
  0.29,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0.29;                                   !- Value Until Time 33

OS:AdditionalProperties,
  {885ec75a-0244-4106-ac95-d364514b4a3b}, !- Handle
  {91211717-7bed-48d6-b57c-0556e04abc91}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.62 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.43 | hoo_end ~ 0.43 | hoo_end + 2.0 ~ 0.26 | hoo_start ~ 0.26 | hoo_start + 2.0 ~ 0.51 | hoo_start + 2.5 ~ 0.51 | hoo_start + 3.5 ~ 0.49 | mid - 4.0 ~ 0.66 | mid - 3.0 ~ 0.7 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c84a45c-36e0-4ad3-9a5f-f8273fe82397}, !- Handle
  {9873c840-429c-44d2-b8e3-c4248d652dcf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.5 ~ 0.2 | mid + 4.5 ~ 0.3 | hoo_end - 3.5 ~ 0.62 | hoo_end - 2.5 ~ 0.9 | hoo_end - 1.5 ~ 0.62 | hoo_end - 0.5 ~ 0.29 | hoo_start - 0.5 ~ 0.29 | hoo_start + 0.5 ~ 0.43 | hoo_start + 1.5 ~ 0.51 | hoo_start + 2.5 ~ 0.49 | hoo_start + 3.5 ~ 0.66 | hoo_start + 4.5 ~ 0.7 | mid - 3.5 ~ 0.35 | mid - 2.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bcbd2813-5b3e-46dc-b352-cc1466c45c26}, !- Handle
  {02d11446-9d70-45f5-a4a6-2e2a2628eace}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.62 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.62 | hoo_end + 1.5 ~ 0.29 | hoo_start - 0.5 ~ 0.29 | hoo_start + 0.5 ~ 0.43 | hoo_start + 1.5 ~ 0.51 | hoo_start + 2.5 ~ 0.49 | hoo_start + 3.5 ~ 0.66 | mid - 3.5 ~ 0.7 | mid - 2.5 ~ 0.35 | mid - 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bccf9327-dce0-4ee5-be35-059515eed0b6}, !- Handle
  {00958b6c-25a5-405d-9e6a-2f5f2dc55b04}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.13,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Rule,
  {dfd0e93a-1c87-4984-9f24-48cb1c4b07e9}, !- Handle
  Schedule Rule 13,                       !- Name
  {00958b6c-25a5-405d-9e6a-2f5f2dc55b04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc5a87ba-a109-46c1-abc3-f420b5b047be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bc5a87ba-a109-46c1-abc3-f420b5b047be}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.235,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.27,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.305,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3425,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.345,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3475,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.425,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.65,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.5125,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.525,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5375,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.575,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.6125,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.625,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  15,                                     !- Minute 28
  0.6375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  30,                                     !- Minute 29
  0.65,                                   !- Value Until Time 29
  18,                                     !- Hour 30
  15,                                     !- Minute 30
  0.65,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  30,                                     !- Minute 31
  0.6125,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5375,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.46,                                   !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.42,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.38,                                   !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.34,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.34,                                   !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3225,                                 !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.305,                                  !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2875,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.27,                                   !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2525,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.235,                                  !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2175,                                 !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2;                                    !- Value Until Time 48

OS:Schedule:Rule,
  {36d5f35d-7d22-4c77-9816-0b51421d82ca}, !- Handle
  Schedule Rule 41,                       !- Name
  {00958b6c-25a5-405d-9e6a-2f5f2dc55b04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91661f0c-b5b5-4573-a1f3-a5f4a666597f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91661f0c-b5b5-4573-a1f3-a5f4a666597f}, !- Handle
  HotelLarge GuestRoom_Occ_Sch Default 3, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.235,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.27,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.305,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.34,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3425,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.345,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3475,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.425,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.4625,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.5125,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  0,                                      !- Minute 16
  0.525,                                  !- Value Until Time 16
  12,                                     !- Hour 17
  15,                                     !- Minute 17
  0.5375,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.55,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.5625,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.575,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.5875,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6125,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.625,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.6375,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  18,                                     !- Hour 27
  30,                                     !- Minute 27
  0.65,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  45,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  19,                                     !- Hour 29
  0,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.5,                                    !- Value Until Time 30
  19,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.293333333333333,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.27,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.246666666666667,                      !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.223333333333333,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2;                                    !- Value Until Time 37

OS:AdditionalProperties,
  {6b2bc53e-7277-4a17-9616-27b1a18cdc7f}, !- Handle
  {cf26e47f-e4a0-4168-ab8a-affb5ec4cbcc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.5 ~ 0.65 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.28 | hoo_end - 1.0 ~ 0.28 | hoo_end + 1.0 ~ 0.13 | hoo_start - 1.5 ~ 0.13 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.35 | hoo_start + 2.0 ~ 0.35 | hoo_start + 4.0 ~ 0.5 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.58 | mid - 2.0 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65d9259a-7866-4b30-9cd9-58fa4dc66ad6}, !- Handle
  {91661f0c-b5b5-4573-a1f3-a5f4a666597f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.65 | mid + 3.5 ~ 0.65 | mid + 4.5 ~ 0.5 | hoo_end - 3.5 ~ 0.34 | hoo_end - 3.0 ~ 0.34 | hoo_end - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.35 | hoo_start + 2.5 ~ 0.65 | hoo_start + 3.0 ~ 0.65 | mid - 4.0 ~ 0.5 | mid - 3.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5441a64e-e40f-4f06-a36f-ad70d4251c78}, !- Handle
  {bc5a87ba-a109-46c1-abc3-f420b5b047be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.65 | hoo_end - 3.5 ~ 0.65 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.34 | hoo_end - 1.0 ~ 0.34 | hoo_end + 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.35 | hoo_start + 2.5 ~ 0.65 | hoo_start + 3.0 ~ 0.65 | mid - 3.0 ~ 0.5 | mid - 2.5 ~ 0.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6312a788-0f18-45cb-beb7-56ab93e28d49}, !- Handle
  {fe2112bd-f66e-4241-b480-92217eb98bae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {a44caa21-d343-4751-a421-fa618835cfe5}, !- Handle
  Schedule Rule 38,                       !- Name
  {fe2112bd-f66e-4241-b480-92217eb98bae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49f589b1-e4c4-4cf7-b7a5-b81528faa079}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {49f589b1-e4c4-4cf7-b7a5-b81528faa079}, !- Handle
  HotelLarge BASEMENT_EQUIP_SCH Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.371428571428572,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.368571428571429,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.365714285714286,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.362857142857143,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.36,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.357142857142857,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.354285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.351428571428572,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.348571428571429,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.345714285714286,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.342857142857143,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.337142857142857,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.334285714285714,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.331428571428571,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328571428571429,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.325714285714286,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.322857142857143,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.32,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.317142857142857,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.314285714285714,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.311428571428571,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.308571428571429,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.305714285714286,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.302857142857143,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.375,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.45,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.525,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.6,                                    !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.75,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.8,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.825,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.875,                                  !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.9,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.833333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.766666666666667,                      !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.35,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3375,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.3125,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.366666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.483333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.466666666666667,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.45,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.433333333333333,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.416666666666667,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.4,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.397142857142857,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.394285714285714,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.391428571428572,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.388571428571429,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.385714285714286,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.382857142857143,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.38,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.377142857142857,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.374285714285714;                      !- Value Until Time 71

OS:AdditionalProperties,
  {8a027dda-2f70-43f5-be8b-72285318564a}, !- Handle
  {5c16e832-de0d-4227-9c82-dcae655d1520}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.3 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.2 | mid + 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.3 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end ~ 0.5 | hoo_end + 2.0 ~ 0.35 | hoo_start + 1.5 ~ 0.35 | hoo_start + 2.5 ~ 0.7 | hoo_start + 3.5 ~ 0.9 | mid - 4.0 ~ 0.95 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {16aeb051-49d8-4eed-a780-c85ee2644662}, !- Handle
  {49f589b1-e4c4-4cf7-b7a5-b81528faa079}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.4 | mid + 1.0 ~ 0.3 | mid + 3.5 ~ 0.3 | mid + 4.5 ~ 0.4 | hoo_end - 3.5 ~ 0.5 | hoo_end - 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.4 | hoo_end ~ 0.4 | hoo_start - 2.0 ~ 0.3 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.8 | hoo_start + 3.5 ~ 0.9 | hoo_start + 4.5 ~ 0.7 | mid - 3.5 ~ 0.6 | mid - 2.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7b64a0e0-6233-4506-9b1b-3b25927df005}, !- Handle
  {1398a704-26c1-4170-8233-0695bcc1643a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.3 | mid ~ 0.3 | mid + 2.0 ~ 0.2 | mid + 4.0 ~ 0.2 | hoo_end - 2.0 ~ 0.4 | hoo_end ~ 0.5 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.4 | hoo_end + 2.5 ~ 0.35 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.8 | mid - 3.5 ~ 0.8 | mid - 2.5 ~ 0.7 | mid - 1.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {15023bc8-8bd9-4f8b-bfce-54c59e9eb445}, !- Handle
  {daa8bf09-986b-4fcf-ae47-595fb5631584}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.058549999999999998,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.52695000000000003;                    !- Feature Value 3

OS:Schedule:Rule,
  {68cc5ae8-9723-4d45-b9d3-932b181b35e7}, !- Handle
  Schedule Rule 18,                       !- Name
  {daa8bf09-986b-4fcf-ae47-595fb5631584}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6231b0f-6647-43ca-9504-bc9ff4cf73f1}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e6231b0f-6647-43ca-9504-bc9ff4cf73f1}, !- Handle
  HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.158921428571429,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.157248571428571,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.155575714285714,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.153902857142857,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15223,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.150557142857143,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.148884285714286,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.147211428571429,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.145538571428571,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.143865714285714,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.142192857142857,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.14052,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.138847142857143,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.137174285714286,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.135501428571429,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.133828571428571,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.132155714285714,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.130482857142857,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.12881,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.127137142857143,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.125464285714286,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.123791428571429,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.122118571428571,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.120445714285714,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.118772857142857,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1171,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.1171,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.1610125,                              !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.204925,                               !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.2488375,                              !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.29275,                                !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.322025,                               !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3513,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.380575,                               !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.40985,                                !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4244875,                              !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.439125,                               !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.4537625,                              !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.4684,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  15,                                     !- Minute 40
  0.429366666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0.390333333333333,                      !- Value Until Time 41
  12,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3513,                                 !- Value Until Time 42
  14,                                     !- Hour 43
  0,                                      !- Minute 43
  0.17565,                                !- Value Until Time 43
  14,                                     !- Hour 44
  15,                                     !- Minute 44
  0.16833125,                             !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.1610125,                              !- Value Until Time 45
  14,                                     !- Hour 46
  45,                                     !- Minute 46
  0.15369375,                             !- Value Until Time 46
  15,                                     !- Hour 47
  0,                                      !- Minute 47
  0.146375,                               !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  0.13905625,                             !- Value Until Time 48
  15,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1317375,                              !- Value Until Time 49
  15,                                     !- Hour 50
  45,                                     !- Minute 50
  0.12441875,                             !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.1171,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.1171,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.136616666666667,                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.156133333333333,                      !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.17565,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.224441666666667,                      !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.214683333333333,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.204925,                               !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.195166666666667,                      !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.185408333333333,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.17565,                                !- Value Until Time 61
  21,                                     !- Hour 62
  45,                                     !- Minute 62
  0.17565,                                !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0.173977142857143,                      !- Value Until Time 63
  22,                                     !- Hour 64
  15,                                     !- Minute 64
  0.172304285714286,                      !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.170631428571429,                      !- Value Until Time 65
  22,                                     !- Hour 66
  45,                                     !- Minute 66
  0.168958571428571,                      !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.167285714285714,                      !- Value Until Time 67
  23,                                     !- Hour 68
  15,                                     !- Minute 68
  0.165612857142857,                      !- Value Until Time 68
  23,                                     !- Hour 69
  30,                                     !- Minute 69
  0.16394,                                !- Value Until Time 69
  23,                                     !- Hour 70
  45,                                     !- Minute 70
  0.162267142857143,                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.160594285714286;                      !- Value Until Time 71

OS:AdditionalProperties,
  {57870319-7e2d-4031-b8a2-8e4751b4d6b5}, !- Handle
  {5ddd47fa-6fa8-4b69-ac8d-dd68a7fac58a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid ~ 0.1171 | mid + 1.0 ~ 0.087825 | mid + 2.0 ~ 0.05855 | mid + 4.0 ~ 0.05855 | hoo_end - 3.5 ~ 0.1171 | hoo_end - 2.5 ~ 0.2342 | hoo_end - 1.5 ~ 0.29275 | hoo_end - 0.5 ~ 0.2342 | hoo_end ~ 0.2342 | hoo_end + 2.0 ~ 0.146375 | hoo_start + 1.5 ~ 0.146375 | hoo_start + 2.5 ~ 0.3513 | hoo_start + 3.5 ~ 0.4684 | mid - 4.0 ~ 0.52695 | mid - 3.0 ~ 0.4684 | mid - 2.0 ~ 0.3513 | mid - 1.0 ~ 0.17565, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec49cfab-f1d6-486b-b8e4-2da797753fcf}, !- Handle
  {e6231b0f-6647-43ca-9504-bc9ff4cf73f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.17565 | mid + 1.0 ~ 0.1171 | mid + 3.5 ~ 0.1171 | mid + 4.5 ~ 0.17565 | hoo_end - 3.5 ~ 0.2342 | hoo_end - 3.0 ~ 0.2342 | hoo_end - 1.0 ~ 0.17565 | hoo_end ~ 0.17565 | hoo_start - 2.0 ~ 0.1171 | hoo_start + 0.5 ~ 0.1171 | hoo_start + 1.5 ~ 0.29275 | hoo_start + 2.5 ~ 0.40985 | hoo_start + 3.5 ~ 0.4684 | hoo_start + 4.5 ~ 0.3513 | mid - 3.5 ~ 0.29275 | mid - 2.5 ~ 0.17565, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a7ad468c-7976-4e2a-8109-a56594d52670}, !- Handle
  {d3837975-b4c4-4095-af5a-03625da24816}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.1171 | mid ~ 0.1171 | mid + 2.0 ~ 0.05855 | mid + 4.0 ~ 0.05855 | hoo_end - 2.0 ~ 0.17565 | hoo_end ~ 0.2342 | hoo_end + 0.5 ~ 0.2342 | hoo_end + 1.5 ~ 0.17565 | hoo_end + 2.5 ~ 0.146375 | hoo_start + 0.5 ~ 0.146375 | hoo_start + 1.5 ~ 0.3513 | hoo_start + 2.5 ~ 0.40985 | mid - 3.5 ~ 0.40985 | mid - 2.5 ~ 0.3513 | mid - 1.5 ~ 0.17565, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3ec4fd1a-657d-4900-adac-a4b009d8d0f0}, !- Handle
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {c068703c-2eda-4e99-bd44-2407db6ee69b}, !- Handle
  Schedule Rule 20,                       !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b14ddcd-3092-432d-b589-39d1bed7d436}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7b14ddcd-3092-432d-b589-39d1bed7d436}, !- Handle
  HotelLarge HTGSETP_SCH Default 1,       !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  45,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {4721ee25-1404-4d66-8af2-f9e2158e6a6a}, !- Handle
  Schedule Rule 42,                       !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af0b5d43-2531-4eaf-82b8-bbe5a66ca51c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {af0b5d43-2531-4eaf-82b8-bbe5a66ca51c}, !- Handle
  HotelLarge HTGSETP_SCH Default 2,       !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  45,                                     !- Minute 1
  21,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {de493556-c85a-4532-9829-64a783a20960}, !- Handle
  {4ee7b9b2-1a9c-496c-83b0-90d461c46110}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba976739-73b7-4a52-8885-ba557e2032bd}, !- Handle
  {af0b5d43-2531-4eaf-82b8-bbe5a66ca51c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a4579b4-7763-4440-a763-3792b921a516}, !- Handle
  {7b14ddcd-3092-432d-b589-39d1bed7d436}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {53a64504-d923-4f69-aaa2-92da8c9b7a10}, !- Handle
  {b55a8d92-2800-4219-8dd5-1b17b5014600}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:Schedule:Rule,
  {e0ef0845-aa35-4889-8d9d-ec9575a8b0b3}, !- Handle
  Schedule Rule 43,                       !- Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76d59816-682a-4f94-9559-5e179b1f684d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {76d59816-682a-4f94-9559-5e179b1f684d}, !- Handle
  HotelLarge CLGSETP_SCH Default 1,       !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {16f6e7f5-c7dc-4ded-a1d4-9aa99c0cca77}, !- Handle
  Schedule Rule 44,                       !- Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e883454b-af0e-4d84-9dd8-51df5fe2e776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e883454b-af0e-4d84-9dd8-51df5fe2e776}, !- Handle
  HotelLarge CLGSETP_SCH Default 2,       !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {e137c72b-7c91-4030-8bd7-55606ff8dbb1}, !- Handle
  {1f5cd68e-ca68-40f2-8562-5538b15baa6d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bcb47cfe-b8c8-4162-bb07-198689a7b0cb}, !- Handle
  {e883454b-af0e-4d84-9dd8-51df5fe2e776}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a1cac02-be69-40ee-8e35-7922061630c4}, !- Handle
  {76d59816-682a-4f94-9559-5e179b1f684d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d302af74-4e8e-45b8-b5c7-c8f53643c95d}, !- Handle
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.888999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.109999999999999;                     !- Feature Value 3

OS:Schedule:Rule,
  {ebb2b5dd-646e-4aa7-8088-f40ea33ad7de}, !- Handle
  Schedule Rule 45,                       !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f67b953b-304c-424d-ab01-5505b6cb6de4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f67b953b-304c-424d-ab01-5505b6cb6de4}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default 1, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  18.889,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.889;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0de715b6-244e-43f5-a763-7d30d8e91f76}, !- Handle
  Schedule Rule 46,                       !- Name
  {5445ebc7-b2a9-43f4-8356-b74d45e4e087}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bc9c483-920b-451b-a495-560a20c8e8d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bc9c483-920b-451b-a495-560a20c8e8d7}, !- Handle
  HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default 2, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  18.889,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.889;                                 !- Value Until Time 3

OS:AdditionalProperties,
  {6fc9ead6-b7d2-49de-b904-68108fd7927d}, !- Handle
  {267cf185-ca69-4374-a327-ca8cca4fc7d8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {419fcf61-410a-4cb8-8197-31ffb4280fd4}, !- Handle
  {1bc9c483-920b-451b-a495-560a20c8e8d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4f652c21-929d-41fc-9884-5c7e179d1400}, !- Handle
  {f67b953b-304c-424d-ab01-5505b6cb6de4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_flr | hoo_start + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba8cb1ba-f896-40c4-86c1-6020cf37d06b}, !- Handle
  {3fcd3220-ad33-43b8-869b-2c72de520c11}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.109999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  23.332999999999998;                     !- Feature Value 3

OS:Schedule:Rule,
  {3505c6be-de99-4999-b317-4619bd4d3b68}, !- Handle
  Schedule Rule 47,                       !- Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9d0b3a0-29d9-4a63-b48c-d2330b258e61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e9d0b3a0-29d9-4a63-b48c-d2330b258e61}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default 1, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  23.333,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.333;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {019dca3c-b60a-4c2b-9dc6-ced253822232}, !- Handle
  Schedule Rule 48,                       !- Name
  {3fcd3220-ad33-43b8-869b-2c72de520c11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd0fe8d2-09c0-40ef-9e40-2f4b5b329eea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd0fe8d2-09c0-40ef-9e40-2f4b5b329eea}, !- Handle
  HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default 2, !- Name
  {d9f7ff86-f8d6-4cef-9d27-a545bb0e78de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  23.333,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.333;                                 !- Value Until Time 3

OS:AdditionalProperties,
  {0704ac58-f6bd-4935-abc4-75c17037ec23}, !- Handle
  {bbeccfb9-f025-4325-a39b-6dba242a841e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de48e3ae-bd2d-4c5f-bf30-a60943c1cb9d}, !- Handle
  {cd0fe8d2-09c0-40ef-9e40-2f4b5b329eea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ae068a59-71e9-4873-95c3-4899c7041cf8}, !- Handle
  {e9d0b3a0-29d9-4a63-b48c-d2330b258e61}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_clg | hoo_start + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d71f3a5-a433-4642-a25c-48e8d8761c0b}, !- Handle
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Rule,
  {64706c7a-2f67-410e-a4cc-154489c9b352}, !- Handle
  Schedule Rule 29,                       !- Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fb0d1de-3936-4d3d-8f8f-7701176e615d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6fb0d1de-3936-4d3d-8f8f-7701176e615d}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
