  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:Schedule:Rule,
  {b00adc88-afc8-4cc3-8f03-b9e8537bc7ff}, !- Handle
  Schedule Rule 50,                       !- Name
  {1113fa13-82c8-4cd1-b8ea-7d6cc790a281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e29b86a9-bea4-4246-856d-26797216dc62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e29b86a9-bea4-4246-856d-26797216dc62}, !- Handle
  HotelLarge GuestRoom_SWH_Sch Default 3, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1875,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1625,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.175,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.225,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2375,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  0,                                      !- Minute 21
  0.475,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.5375,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  7,                                      !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  8,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7375,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.675,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  15,                                     !- Minute 30
  0.6125,                                 !- Value Until Time 30
  9,                                      !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  45,                                     !- Minute 32
  0.5125,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  0,                                      !- Minute 33
  0.475,                                  !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  10,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  45,                                     !- Minute 36
  0.375,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  15,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  45,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  12,                                     !- Hour 41
  0,                                      !- Minute 41
  0.25,                                   !- Value Until Time 41
  12,                                     !- Hour 42
  15,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2125,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.225,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.325,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.35,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.4,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.5,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.6,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.5375,                                 !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.475,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.4125,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.35,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.3125,                                 !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.275;                                  !- Value Until Time 67

OS:AdditionalProperties,
  {44a39e0d-798f-482b-94d5-67feba741713}, !- Handle
  {d1a92f89-c34b-47b1-b8d6-14dab05559c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.35 | 6.5 ~ 0.6 | 7.5 ~ 0.8 | 8.5 ~ 0.55 | 9.5 ~ 0.4 | 10.5 ~ 0.3 | 11.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.3 | 18.5 ~ 0.55 | 19.5 ~ 0.4 | 20.5 ~ 0.4 | 21.5 ~ 0.6 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {62c46a9d-65e7-45f5-b772-c8830bd9f11f}, !- Handle
  {e29b86a9-bea4-4246-856d-26797216dc62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7a2803be-1618-4f5f-90fd-ba1c85f14376}, !- Handle
  {6fb0d1de-3936-4d3d-8f8f-7701176e615d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.35 | 7.5 ~ 0.6 | 8.5 ~ 0.8 | 9.5 ~ 0.55 | 10.5 ~ 0.4 | 11.5 ~ 0.3 | 12.5 ~ 0.2 | 16.5 ~ 0.2 | 17.5 ~ 0.25 | 18.5 ~ 0.3 | 19.5 ~ 0.4 | 21.5 ~ 0.4 | 22.5 ~ 0.6 | 23.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {517e4843-f30a-4579-9467-0a8182e2d3f9}, !- Handle
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:Schedule:Rule,
  {d60f4ed2-ad96-4f16-986e-ab4e52b3cbb9}, !- Handle
  Schedule Rule 49,                       !- Name
  {c39f9554-35e7-4fe1-985b-2c6449ef8331}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16a8b96d-21a7-4911-8a20-cb162a293817}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {16a8b96d-21a7-4911-8a20-cb162a293817}, !- Handle
  HotelLarge BLDG_SWH_SCH Default 1,      !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2375,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2125,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.5125,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.525,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.5375,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.55,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.525,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.5125,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4875,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.45,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4375,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.425,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.4,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3875,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.375,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3625,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.35,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3375,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.325,                                  !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.3125,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.325,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.35,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  45,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  0,                                      !- Minute 48
  0.45,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.475,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.5,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.475,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.45,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.425,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4,                                    !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.425,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.45,                                   !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.475,                                  !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.5,                                    !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.475,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.45,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.425,                                  !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.35,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.3,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.25,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2,                                    !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.225;                                  !- Value Until Time 69

OS:AdditionalProperties,
  {769c0ca8-826a-4669-9e77-8315505ed347}, !- Handle
  {108364bb-008b-4c7d-80d0-6c3d82d7341f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.5 | 7.5 ~ 0.6 | 8.5 ~ 0.55 | 9.5 ~ 0.45 | 10.5 ~ 0.4 | 11.5 ~ 0.45 | 12.5 ~ 0.4 | 13.5 ~ 0.35 | 14.5 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.6 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.45 | 23.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {220f5585-e4a0-4823-a08d-c3d9f6b4d119}, !- Handle
  {16a8b96d-21a7-4911-8a20-cb162a293817}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.25 | 1.5 ~ 0.2 | 4.5 ~ 0.2 | 5.5 ~ 0.3 | 6.5 ~ 0.5 | 8.5 ~ 0.5 | 9.5 ~ 0.55 | 10.5 ~ 0.5 | 11.0 ~ 0.5 | 13.0 ~ 0.4 | 15.0 ~ 0.3 | 16.5 ~ 0.3 | 17.5 ~ 0.4 | 18.5 ~ 0.5 | 19.5 ~ 0.5 | 20.5 ~ 0.4 | 21.5 ~ 0.5 | 22.5 ~ 0.4 | 23.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {763f8967-df2f-42dc-bf86-5d2bc958ffd8}, !- Handle
  {dfea001e-2279-4f0a-bd02-232bab2835f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 1.5 ~ 0.15 | 3.5 ~ 0.15 | 4.5 ~ 0.2 | 5.5 ~ 0.25 | 6.5 ~ 0.4 | 7.5 ~ 0.5 | 9.5 ~ 0.5 | 10.5 ~ 0.45 | 11.5 ~ 0.5 | 12.5 ~ 0.5 | 13.5 ~ 0.45 | 14.5 ~ 0.4 | 15.5 ~ 0.4 | 16.5 ~ 0.35 | 17.5 ~ 0.4 | 18.5 ~ 0.55 | 19.5 ~ 0.55 | 20.5 ~ 0.5 | 21.5 ~ 0.55 | 22.5 ~ 0.4 | 23.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {80ff1dea-1845-4a19-a0ef-dcf80f44daad}, !- Handle
  {f5d2f297-a271-4553-8040-40391b09c0b7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {bd452957-4984-42bc-a382-ea216f48c5c5}, !- Handle
  Schedule Rule 30,                       !- Name
  {f5d2f297-a271-4553-8040-40391b09c0b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cc155c4-8fca-43ca-97cf-7b1654ff201e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1cc155c4-8fca-43ca-97cf-7b1654ff201e}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default 1, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1dd43af0-b7ce-404b-871c-f4bd667f581f}, !- Handle
  Schedule Rule 51,                       !- Name
  {f5d2f297-a271-4553-8040-40391b09c0b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd849d86-be03-44dd-b7ce-4d60c2b002a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd849d86-be03-44dd-b7ce-4d60c2b002a9}, !- Handle
  HotelLarge LaundryRoom_SWH_Sch_Post2004 Default 2, !- Name
  {a424a4ac-dd55-4899-a6dd-0fa0006d950d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {186164b8-62e9-462b-932d-c077fa2840e0}, !- Handle
  {b8417899-ccef-4985-a6ae-7709a5005446}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  17.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {46399286-6906-48c9-9a70-c5095b15a7d2}, !- Handle
  {fd849d86-be03-44dd-b7ce-4d60c2b002a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  17.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40a014dc-c544-4fb2-8f7d-030db719d9a9}, !- Handle
  {1cc155c4-8fca-43ca-97cf-7b1654ff201e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  17.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {eca64f2f-2cfe-4d7b-b0c0-fb1a341d6f25}, !- Handle
  11 Zone DOAS Occ Sch,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {81a7e2fd-3c83-420e-b363-1315dbf81462}, !- Default Day Schedule Name
  {a69cda61-1377-4a9a-b14a-eef904507d8c}, !- Summer Design Day Schedule Name
  {a9029502-122b-4ddb-8d1b-a74222e5dd2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81a7e2fd-3c83-420e-b363-1315dbf81462}, !- Handle
  11 Zone DOAS Occ Sch Default,           !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a7ba60cb-b332-45be-a030-07d946d763ad}, !- Handle
  {eca64f2f-2cfe-4d7b-b0c0-fb1a341d6f25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  180.5606023901816,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  11,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:06:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:06:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9029502-122b-4ddb-8d1b-a74222e5dd2b}, !- Handle
  11 Zone DOAS Occ Sch Winter Design Day, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a69cda61-1377-4a9a-b14a-eef904507d8c}, !- Handle
  11 Zone DOAS Occ Sch Summer Design Day, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87291280-749a-45b2-83d1-37cb7c3a1af8}, !- Handle
  Schedule Rule 52,                       !- Name
  {eca64f2f-2cfe-4d7b-b0c0-fb1a341d6f25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76fd8172-998e-40c0-82ed-5277a86e6f67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {76fd8172-998e-40c0-82ed-5277a86e6f67}, !- Handle
  Schedule Day 56,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d27b5437-0c20-4adb-a1f3-59a599fda038}, !- Handle
  Schedule Rule 53,                       !- Name
  {eca64f2f-2cfe-4d7b-b0c0-fb1a341d6f25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d3f6bab-3533-4ae6-a229-b20814aafcc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d3f6bab-3533-4ae6-a229-b20814aafcc2}, !- Handle
  Schedule Day 57,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {830f6000-c16e-4bf6-ba17-14ebf14d9a8e}, !- Handle
  11 Zone DOAS ERV,                       !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  5.11293560380805,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {2e11e433-0b14-43d0-9f4a-c655191f76db}, !- Supply Air Inlet Node
  {ac5cd8d8-2921-43bc-af84-f95112aba08d}, !- Supply Air Outlet Node
  {af16d89d-553c-4acf-a45f-e47f226b8778}, !- Exhaust Air Inlet Node
  {4508dfd5-643a-4434-9dbf-fa202eb90e4d}, !- Exhaust Air Outlet Node
  3718.53129573227,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {2ea2a938-64cd-47a5-a752-b871ddb7be6a}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9bbaea70-0f76-48ac-85eb-524048dfae9d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {9bde06d6-1ade-4ff4-86b8-557e16d88ebe}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f030b52a-0c91-405b-8faf-ab79992e7e7d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {57259453-655f-4c93-a9fb-e33912971616}, !- Handle
  Node 2,                                 !- Name
  {ac5cd8d8-2921-43bc-af84-f95112aba08d}, !- Inlet Port
  {d2077829-3b81-4587-8c4e-c1b359986bb7}; !- Outlet Port

OS:Connection,
  {2e11e433-0b14-43d0-9f4a-c655191f76db}, !- Handle
  {af7ffd3b-1bfb-4e73-89f4-0c2c2da93d69}, !- Source Object
  3,                                      !- Outlet Port
  {830f6000-c16e-4bf6-ba17-14ebf14d9a8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ac5cd8d8-2921-43bc-af84-f95112aba08d}, !- Handle
  {830f6000-c16e-4bf6-ba17-14ebf14d9a8e}, !- Source Object
  9,                                      !- Outlet Port
  {57259453-655f-4c93-a9fb-e33912971616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2077829-3b81-4587-8c4e-c1b359986bb7}, !- Handle
  {57259453-655f-4c93-a9fb-e33912971616}, !- Source Object
  3,                                      !- Outlet Port
  {5412ce0b-ed55-4cc8-a6cc-955030ffc541}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2c3e296-98c3-497a-b49b-8b65ef5c9cfb}, !- Handle
  Node 3,                                 !- Name
  {9108fad0-398a-4bca-82ba-1c063163b9b2}, !- Inlet Port
  {af16d89d-553c-4acf-a45f-e47f226b8778}; !- Outlet Port

OS:Connection,
  {9108fad0-398a-4bca-82ba-1c063163b9b2}, !- Handle
  {5412ce0b-ed55-4cc8-a6cc-955030ffc541}, !- Source Object
  7,                                      !- Outlet Port
  {a2c3e296-98c3-497a-b49b-8b65ef5c9cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af16d89d-553c-4acf-a45f-e47f226b8778}, !- Handle
  {a2c3e296-98c3-497a-b49b-8b65ef5c9cfb}, !- Source Object
  3,                                      !- Outlet Port
  {830f6000-c16e-4bf6-ba17-14ebf14d9a8e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4508dfd5-643a-4434-9dbf-fa202eb90e4d}, !- Handle
  {830f6000-c16e-4bf6-ba17-14ebf14d9a8e}, !- Source Object
  11,                                     !- Outlet Port
  {2f61d215-f6d0-409f-8357-508f889daf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {b6f7285c-1036-441b-9427-87b9408d69b7}, !- Handle
  11 Zone DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9e584fda-50f6-46c7-b64d-16d8306c794d}, !- Handle
  11 Zone DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4c40c02d-0a3d-4037-98a7-3d58e8360fd2}, !- Handle
  11 Zone DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a8e675fd-f279-421a-a60f-f19fab44c2f0}, !- Handle
  11 Zone DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {7a4dc131-84fe-495c-b1af-5037f90d69d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {52bda12c-32ba-4a58-848f-83e1c440a76d}, !- Reference Setpoint Node Name
  {52bda12c-32ba-4a58-848f-83e1c440a76d}, !- Mixed Air Stream Node Name
  {af7ffd3b-1bfb-4e73-89f4-0c2c2da93d69}, !- Outdoor Air Stream Node Name
  {d24e9174-05e5-491c-aa52-15a836d7ec81}, !- Return Air Stream Node Name
  {57259453-655f-4c93-a9fb-e33912971616}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e754ad41-7104-4db2-8fb9-e135d37ae093}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5fe5c51d-247e-4f43-9f78-8f0f2779701d}, !- Handle
  ems_11_Zone_DOAS_HtgSch0,               !- Name
  {f865dd81-62a0-4071-9e84-54dcf1894555}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4451841b-b71e-46f8-97b9-789af5bebea5}, !- Handle
  ems_11_Zone_DOAS_ClgSch0,               !- Name
  {b55a8d92-2800-4219-8dd5-1b17b5014600}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1ac89da8-fcb5-493c-8655-6b84f7a2dd85}, !- Handle
  ems_11_Zone_DOAS_OptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e754ad41-7104-4db2-8fb9-e135d37ae093}<23.9 && {e754ad41-7104-4db2-8fb9-e135d37ae093}>1.7, !- Program Line 1
  SET {4451841b-b71e-46f8-97b9-789af5bebea5} = 29.4, !- Program Line 2
  SET {5fe5c51d-247e-4f43-9f78-8f0f2779701d} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e754ad41-7104-4db2-8fb9-e135d37ae093}<23.9 && {e754ad41-7104-4db2-8fb9-e135d37ae093}>1.7, !- Program Line 4
  SET {4451841b-b71e-46f8-97b9-789af5bebea5} = 29.4, !- Program Line 5
  SET {5fe5c51d-247e-4f43-9f78-8f0f2779701d} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e754ad41-7104-4db2-8fb9-e135d37ae093}<23.9 && {e754ad41-7104-4db2-8fb9-e135d37ae093}>1.7, !- Program Line 7
  SET {4451841b-b71e-46f8-97b9-789af5bebea5} = 29.4, !- Program Line 8
  SET {5fe5c51d-247e-4f43-9f78-8f0f2779701d} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e754ad41-7104-4db2-8fb9-e135d37ae093}<23.9 && {e754ad41-7104-4db2-8fb9-e135d37ae093}>1.7, !- Program Line 10
  SET {4451841b-b71e-46f8-97b9-789af5bebea5} = 29.4, !- Program Line 11
  SET {5fe5c51d-247e-4f43-9f78-8f0f2779701d} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4451841b-b71e-46f8-97b9-789af5bebea5} = NULL, !- Program Line 14
  SET {5fe5c51d-247e-4f43-9f78-8f0f2779701d} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c979acca-2db5-4327-809a-8c8822e6d2e6}, !- Handle
  ems_11_Zone_DOAS_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1ac89da8-fcb5-493c-8655-6b84f7a2dd85}; !- Program Name 1

OS:Schedule:Ruleset,
  {edb9d42b-0a45-4dbf-b550-10f743367249}, !- Handle
  27 Zone DOAS Occ Sch,                   !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {5d9a6063-6991-4a74-95a3-e91181093f97}, !- Default Day Schedule Name
  {a0edf0c6-aae5-47df-bf67-26c7e2fc8540}, !- Summer Design Day Schedule Name
  {cd9690bd-c382-44b5-96a7-591d64715173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d9a6063-6991-4a74-95a3-e91181093f97}, !- Handle
  27 Zone DOAS Occ Sch Default,           !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d0005816-06e3-48c0-8964-d7026d00f219}, !- Handle
  {edb9d42b-0a45-4dbf-b550-10f743367249}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  858.04263565891029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:06:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:06:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd9690bd-c382-44b5-96a7-591d64715173}, !- Handle
  27 Zone DOAS Occ Sch Winter Design Day, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0edf0c6-aae5-47df-bf67-26c7e2fc8540}, !- Handle
  27 Zone DOAS Occ Sch Summer Design Day, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {159323b1-6058-4d27-8bd2-a4edf0bd5be0}, !- Handle
  Schedule Rule 54,                       !- Name
  {edb9d42b-0a45-4dbf-b550-10f743367249}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1e51683-6a45-460c-8645-2d229dc89502}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d1e51683-6a45-460c-8645-2d229dc89502}, !- Handle
  Schedule Day 58,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b815f869-fe25-4361-835c-f64a5710d4cd}, !- Handle
  Schedule Rule 55,                       !- Name
  {edb9d42b-0a45-4dbf-b550-10f743367249}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07227f9d-2155-4529-bdff-713c508d209b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07227f9d-2155-4529-bdff-713c508d209b}, !- Handle
  Schedule Day 59,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {60c40809-c97d-431f-b62c-8c751b05a2c1}, !- Handle
  27 Zone DOAS ERV,                       !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  3.56838084146859,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {8b8516dd-76e1-495d-961c-1ff8fb7bfa94}, !- Supply Air Inlet Node
  {e46fbcac-0f0a-4881-b7ab-fbdfaf76afe1}, !- Supply Air Outlet Node
  {376a928b-a0b9-4131-ba1e-c60eb4e049d0}, !- Exhaust Air Inlet Node
  {f06920ae-e3d9-4fa2-9996-861dbb6c7c40}, !- Exhaust Air Outlet Node
  2610.31325375371,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {1cb228cb-f59a-4f0f-94e5-04635c8e4c74}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b1e33820-6d92-428c-ab2b-df295383ba5c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {9e1fa6db-8f6d-4db1-99c3-cc5288e87ce0}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3307942c-39d7-40a5-9ebd-3ec15f21e3ef}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {1632a1a5-8043-4d76-ae9c-232efcc288d4}, !- Handle
  Node 4,                                 !- Name
  {e46fbcac-0f0a-4881-b7ab-fbdfaf76afe1}, !- Inlet Port
  {a5f39b8b-e60e-4f21-bf3c-521fd86faaad}; !- Outlet Port

OS:Connection,
  {8b8516dd-76e1-495d-961c-1ff8fb7bfa94}, !- Handle
  {1db3eed3-8661-471e-a4ae-51bfc9588a39}, !- Source Object
  3,                                      !- Outlet Port
  {60c40809-c97d-431f-b62c-8c751b05a2c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e46fbcac-0f0a-4881-b7ab-fbdfaf76afe1}, !- Handle
  {60c40809-c97d-431f-b62c-8c751b05a2c1}, !- Source Object
  9,                                      !- Outlet Port
  {1632a1a5-8043-4d76-ae9c-232efcc288d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f39b8b-e60e-4f21-bf3c-521fd86faaad}, !- Handle
  {1632a1a5-8043-4d76-ae9c-232efcc288d4}, !- Source Object
  3,                                      !- Outlet Port
  {a6e78130-535f-4a09-9339-13f005963a34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f9d921e-c9b1-4f59-a272-5a32a51007e3}, !- Handle
  Node 5,                                 !- Name
  {64a2b380-306c-4647-a7ad-157d498bbe11}, !- Inlet Port
  {376a928b-a0b9-4131-ba1e-c60eb4e049d0}; !- Outlet Port

OS:Connection,
  {64a2b380-306c-4647-a7ad-157d498bbe11}, !- Handle
  {a6e78130-535f-4a09-9339-13f005963a34}, !- Source Object
  7,                                      !- Outlet Port
  {8f9d921e-c9b1-4f59-a272-5a32a51007e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376a928b-a0b9-4131-ba1e-c60eb4e049d0}, !- Handle
  {8f9d921e-c9b1-4f59-a272-5a32a51007e3}, !- Source Object
  3,                                      !- Outlet Port
  {60c40809-c97d-431f-b62c-8c751b05a2c1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f06920ae-e3d9-4fa2-9996-861dbb6c7c40}, !- Handle
  {60c40809-c97d-431f-b62c-8c751b05a2c1}, !- Source Object
  11,                                     !- Outlet Port
  {4c9173bf-ff55-4f29-a439-43f6e047446e}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {5ddd9c4e-57e0-41f5-8896-aaa58d8783f8}, !- Handle
  27 Zone DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0e8b031c-e4bd-4524-8014-4eb93b442ddc}, !- Handle
  27 Zone DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5bc4d520-3e5d-4ecb-bdd0-4f3e3a4022bf}, !- Handle
  27 Zone DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {12db5e0a-8551-41e9-9be8-97d1c0563374}, !- Handle
  27 Zone DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {0d8de81f-289d-4a61-b491-85307ea35aea}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e6a55e60-c7e3-4b81-b35a-c78463f003c6}, !- Reference Setpoint Node Name
  {e6a55e60-c7e3-4b81-b35a-c78463f003c6}, !- Mixed Air Stream Node Name
  {1db3eed3-8661-471e-a4ae-51bfc9588a39}, !- Outdoor Air Stream Node Name
  {149aceb9-007a-4089-8db5-642185a35f4d}, !- Return Air Stream Node Name
  {1632a1a5-8043-4d76-ae9c-232efcc288d4}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {a1407ff9-4361-4bfe-889a-9b059eb78cca}, !- Handle
  3 Zone DOAS Occ Sch,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {d7fdd4cc-73ad-4789-ad40-cc8d3ae02be4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7fdd4cc-73ad-4789-ad40-cc8d3ae02be4}, !- Handle
  3 Zone DOAS Occ Sch Default,            !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca5227c6-720b-4ae0-bf38-fcfa72c511ed}, !- Handle
  4 Zone DOAS Occ Sch,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {ba3a996c-9ea9-4efc-9560-b50c19e44f72}, !- Default Day Schedule Name
  {b9d917e0-d5df-4fb6-a922-0068242e27b9}, !- Summer Design Day Schedule Name
  {44ebdd0d-26dc-41aa-b920-57dd57e085fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba3a996c-9ea9-4efc-9560-b50c19e44f72}, !- Handle
  4 Zone DOAS Occ Sch Default,            !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d07aa277-f993-4b60-85cf-399d8017fa9b}, !- Handle
  {ca5227c6-720b-4ae0-bf38-fcfa72c511ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.553469463977635,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:06:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:06:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44ebdd0d-26dc-41aa-b920-57dd57e085fd}, !- Handle
  4 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9d917e0-d5df-4fb6-a922-0068242e27b9}, !- Handle
  4 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc8164f1-5a58-4239-a7fa-11284b34afa0}, !- Handle
  Schedule Rule 56,                       !- Name
  {ca5227c6-720b-4ae0-bf38-fcfa72c511ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0e3fee0-7448-4878-a33e-9b488573dee2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b0e3fee0-7448-4878-a33e-9b488573dee2}, !- Handle
  Schedule Day 60,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b963f44c-bc7d-462d-980d-cf0f6c192275}, !- Handle
  Schedule Rule 57,                       !- Name
  {ca5227c6-720b-4ae0-bf38-fcfa72c511ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52b88a36-3514-4c25-a4a4-d37cc27d8c19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52b88a36-3514-4c25-a4a4-d37cc27d8c19}, !- Handle
  Schedule Day 61,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1a610972-3507-4c60-b899-b9da1d394780}, !- Handle
  4 Zone DOAS ERV,                        !- Name
  {1a5216ec-6042-4878-8a53-fe22a5ba7835}, !- Availability Schedule
  2.62766661618913,                       !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {fc4ff1e0-bd1d-4d72-9c52-43c96d7360b8}, !- Supply Air Inlet Node
  {3b818cd8-f245-45a2-9a55-b3b748fe56e9}, !- Supply Air Outlet Node
  {4af5d68d-60f7-48b7-aedf-750476a24411}, !- Exhaust Air Inlet Node
  {a6dff700-5d43-48dc-9c9d-b774c026ae45}, !- Exhaust Air Outlet Node
  1935.3507971157,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {7e24a20b-3765-417e-a694-d0820dae5711}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b8f4831b-b481-4d5a-9fff-c593d1bdb924}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {59f319d1-4809-4ea8-b09e-4dda5de5809e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3f314e75-092e-4f03-a143-3abcd0a11457}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {c7b05a6f-60c9-4ba2-899f-7626808cf70f}, !- Handle
  Node 6,                                 !- Name
  {3b818cd8-f245-45a2-9a55-b3b748fe56e9}, !- Inlet Port
  {633dbc08-bd95-41db-b4c7-7fafa3480121}; !- Outlet Port

OS:Connection,
  {fc4ff1e0-bd1d-4d72-9c52-43c96d7360b8}, !- Handle
  {9ab6e0ae-8f8a-4546-a303-84ec60f73160}, !- Source Object
  3,                                      !- Outlet Port
  {1a610972-3507-4c60-b899-b9da1d394780}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b818cd8-f245-45a2-9a55-b3b748fe56e9}, !- Handle
  {1a610972-3507-4c60-b899-b9da1d394780}, !- Source Object
  9,                                      !- Outlet Port
  {c7b05a6f-60c9-4ba2-899f-7626808cf70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633dbc08-bd95-41db-b4c7-7fafa3480121}, !- Handle
  {c7b05a6f-60c9-4ba2-899f-7626808cf70f}, !- Source Object
  3,                                      !- Outlet Port
  {219dac10-bef5-4bf2-b508-635fa84c623b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3740322b-ad38-44cf-9f0f-a45cb59288f0}, !- Handle
  Node 7,                                 !- Name
  {66b9f72a-0167-451b-9163-bd760bd50da8}, !- Inlet Port
  {4af5d68d-60f7-48b7-aedf-750476a24411}; !- Outlet Port

OS:Connection,
  {66b9f72a-0167-451b-9163-bd760bd50da8}, !- Handle
  {219dac10-bef5-4bf2-b508-635fa84c623b}, !- Source Object
  7,                                      !- Outlet Port
  {3740322b-ad38-44cf-9f0f-a45cb59288f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af5d68d-60f7-48b7-aedf-750476a24411}, !- Handle
  {3740322b-ad38-44cf-9f0f-a45cb59288f0}, !- Source Object
  3,                                      !- Outlet Port
  {1a610972-3507-4c60-b899-b9da1d394780}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6dff700-5d43-48dc-9c9d-b774c026ae45}, !- Handle
  {1a610972-3507-4c60-b899-b9da1d394780}, !- Source Object
  11,                                     !- Outlet Port
  {16eafb6b-56d2-4a15-827c-46391f1a941f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {cb669bde-d543-400b-ac1d-6bce0e2da514}, !- Handle
  4 Zone DOAS ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {84e020a3-2bcc-4a77-a47e-41a3143dbe77}, !- Handle
  4 Zone DOAS ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a2cd833a-e53c-46f0-ba3c-cdb0fb406518}, !- Handle
  4 Zone DOAS ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a9c80560-e7cc-4836-b7f4-3831d0f859f1}, !- Handle
  4 Zone DOAS ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {af94bc5a-ebaf-4409-b717-36f7f893ea02}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3cf7f03d-55c0-466c-86ea-74af9aab2963}, !- Reference Setpoint Node Name
  {3cf7f03d-55c0-466c-86ea-74af9aab2963}, !- Mixed Air Stream Node Name
  {9ab6e0ae-8f8a-4546-a303-84ec60f73160}, !- Outdoor Air Stream Node Name
  {658ecf25-433f-456e-9228-6a4235f61f57}, !- Return Air Stream Node Name
  {c7b05a6f-60c9-4ba2-899f-7626808cf70f}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7cca2baf-0f16-4a43-be1d-232f6c27f495}, !- Handle
  6 Zone DOAS Occ Sch,                    !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {fd1ab682-ccbd-41cd-b761-d8fb654fc474}, !- Default Day Schedule Name
  {f25d582e-f6ed-4455-84e2-28c8013cd6d6}, !- Summer Design Day Schedule Name
  {70b2e2b2-8e11-4d1c-80b3-b992eae85a74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd1ab682-ccbd-41cd-b761-d8fb654fc474}, !- Handle
  6 Zone DOAS Occ Sch Default,            !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {adb693f6-3069-45dd-a0af-7e3002e229d1}, !- Handle
  {7cca2baf-0f16-4a43-be1d-232f6c27f495}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  54.859688303341571,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:06:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:06:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70b2e2b2-8e11-4d1c-80b3-b992eae85a74}, !- Handle
  6 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f25d582e-f6ed-4455-84e2-28c8013cd6d6}, !- Handle
  6 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee04351b-bc6e-4fd7-aca9-efc89ed6509c}, !- Handle
  Schedule Rule 58,                       !- Name
  {7cca2baf-0f16-4a43-be1d-232f6c27f495}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6ca71b9-8967-48e9-a046-5c391efeccb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f6ca71b9-8967-48e9-a046-5c391efeccb8}, !- Handle
  Schedule Day 62,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9886417-956b-4faf-9f43-929da25178bf}, !- Handle
  Schedule Rule 59,                       !- Name
  {7cca2baf-0f16-4a43-be1d-232f6c27f495}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2212b2bb-bb96-4541-8bd6-5ced62abb541}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2212b2bb-bb96-4541-8bd6-5ced62abb541}, !- Handle
  Schedule Day 63,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5933d8eb-2345-49b1-9b4c-afe2a7819cd8}, !- Handle
  {11d610c5-7a04-474b-9bf3-3c200b5d7f4a}; !- Object Name

OS:Table:Lookup,
  {7e24a20b-3765-417e-a694-d0820dae5711}, !- Handle
  4 Zone DOAS ERV_SensHeatEff 1,          !- Name
  {55f46461-391a-4e2d-81a8-2895410aff49}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {55f46461-391a-4e2d-81a8-2895410aff49}, !- Handle
  Table Lookup 1 Independent Variable List 12, !- Name
  {cb669bde-d543-400b-ac1d-6bce0e2da514}; !- Model Object 1

OS:Table:Lookup,
  {b8f4831b-b481-4d5a-9fff-c593d1bdb924}, !- Handle
  4 Zone DOAS ERV_LatHeatEff 1,           !- Name
  {f69d58ea-66e8-4772-9874-19449d4164f6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f69d58ea-66e8-4772-9874-19449d4164f6}, !- Handle
  Table Lookup 1 Independent Variable List 13, !- Name
  {84e020a3-2bcc-4a77-a47e-41a3143dbe77}; !- Model Object 1

OS:Table:Lookup,
  {59f319d1-4809-4ea8-b09e-4dda5de5809e}, !- Handle
  4 Zone DOAS ERV_SensCoolEff 1,          !- Name
  {fac161fc-32be-4c50-9a59-7fdc11425e6f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fac161fc-32be-4c50-9a59-7fdc11425e6f}, !- Handle
  Table Lookup 1 Independent Variable List 14, !- Name
  {a2cd833a-e53c-46f0-ba3c-cdb0fb406518}; !- Model Object 1

OS:Table:Lookup,
  {3f314e75-092e-4f03-a143-3abcd0a11457}, !- Handle
  4 Zone DOAS ERV_LatCoolEff 1,           !- Name
  {77a678c9-3dc1-4714-be6c-a06cc5d5c82f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {77a678c9-3dc1-4714-be6c-a06cc5d5c82f}, !- Handle
  Table Lookup 1 Independent Variable List 15, !- Name
  {a9c80560-e7cc-4836-b7f4-3831d0f859f1}; !- Model Object 1

OS:Table:Lookup,
  {1cb228cb-f59a-4f0f-94e5-04635c8e4c74}, !- Handle
  27 Zone DOAS ERV_SensHeatEff 1,         !- Name
  {015c71ef-0481-487b-a14d-f53be247b7cd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {015c71ef-0481-487b-a14d-f53be247b7cd}, !- Handle
  Table Lookup 1 Independent Variable List 16, !- Name
  {5ddd9c4e-57e0-41f5-8896-aaa58d8783f8}; !- Model Object 1

OS:Table:Lookup,
  {b1e33820-6d92-428c-ab2b-df295383ba5c}, !- Handle
  27 Zone DOAS ERV_LatHeatEff 1,          !- Name
  {aff37508-7b78-4677-b5c1-b4d49e4575cb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {aff37508-7b78-4677-b5c1-b4d49e4575cb}, !- Handle
  Table Lookup 1 Independent Variable List 17, !- Name
  {0e8b031c-e4bd-4524-8014-4eb93b442ddc}; !- Model Object 1

OS:Table:Lookup,
  {9e1fa6db-8f6d-4db1-99c3-cc5288e87ce0}, !- Handle
  27 Zone DOAS ERV_SensCoolEff 1,         !- Name
  {ee44b597-7d6b-4307-a625-4c120a467f28}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ee44b597-7d6b-4307-a625-4c120a467f28}, !- Handle
  Table Lookup 1 Independent Variable List 18, !- Name
  {5bc4d520-3e5d-4ecb-bdd0-4f3e3a4022bf}; !- Model Object 1

OS:Table:Lookup,
  {3307942c-39d7-40a5-9ebd-3ec15f21e3ef}, !- Handle
  27 Zone DOAS ERV_LatCoolEff 1,          !- Name
  {52f6b74c-2ff7-464a-ae91-016ff566413a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {52f6b74c-2ff7-464a-ae91-016ff566413a}, !- Handle
  Table Lookup 1 Independent Variable List 19, !- Name
  {12db5e0a-8551-41e9-9be8-97d1c0563374}; !- Model Object 1

OS:Table:Lookup,
  {2ea2a938-64cd-47a5-a752-b871ddb7be6a}, !- Handle
  11 Zone DOAS ERV_SensHeatEff 1,         !- Name
  {7dfef751-5950-4908-a720-114d675c91de}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7dfef751-5950-4908-a720-114d675c91de}, !- Handle
  Table Lookup 1 Independent Variable List 20, !- Name
  {b6f7285c-1036-441b-9427-87b9408d69b7}; !- Model Object 1

OS:Table:Lookup,
  {9bbaea70-0f76-48ac-85eb-524048dfae9d}, !- Handle
  11 Zone DOAS ERV_LatHeatEff 1,          !- Name
  {5f233023-cb82-4290-9392-fe4affb54a0f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5f233023-cb82-4290-9392-fe4affb54a0f}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {9e584fda-50f6-46c7-b64d-16d8306c794d}; !- Model Object 1

OS:Table:Lookup,
  {9bde06d6-1ade-4ff4-86b8-557e16d88ebe}, !- Handle
  11 Zone DOAS ERV_SensCoolEff 1,         !- Name
  {c494c725-e7b4-4b62-8e75-1416b257f2e8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c494c725-e7b4-4b62-8e75-1416b257f2e8}, !- Handle
  Table Lookup 1 Independent Variable List 21, !- Name
  {4c40c02d-0a3d-4037-98a7-3d58e8360fd2}; !- Model Object 1

OS:Table:Lookup,
  {f030b52a-0c91-405b-8faf-ab79992e7e7d}, !- Handle
  11 Zone DOAS ERV_LatCoolEff 1,          !- Name
  {dc8eeeca-e826-4ec3-9baf-04282d0ed161}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dc8eeeca-e826-4ec3-9baf-04282d0ed161}, !- Handle
  Table Lookup 1 Independent Variable List 22, !- Name
  {a8e675fd-f279-421a-a60f-f19fab44c2f0}; !- Model Object 1

OS:Schedule:Ruleset,
  {11d1dc5f-a1ac-44dd-a6ab-507d6bf38a8e}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {d3d45276-f50e-4515-bd4d-493d206917a9}, !- Default Day Schedule Name
  {166afd86-fc40-465b-aab4-88a70e2c2929}, !- Summer Design Day Schedule Name
  {8b6ceb3e-3719-4216-abb2-b23f623f5c7f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6dde557b-d1aa-4f48-97a7-5fdbce472aca}, !- Handle
  {11d1dc5f-a1ac-44dd-a6ab-507d6bf38a8e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  858.04263565891029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:06:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:06:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3d45276-f50e-4515-bd4d-493d206917a9}, !- Handle
  27 Zone DOAS Occ Sch Default 1,         !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {166afd86-fc40-465b-aab4-88a70e2c2929}, !- Handle
  27 Zone DOAS Occ Sch Summer Design Day 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b6ceb3e-3719-4216-abb2-b23f623f5c7f}, !- Handle
  27 Zone DOAS Occ Sch Winter Design Day 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2f0eb08-2aae-47d6-b20a-73e6e4e426b2}, !- Handle
  Schedule Rule 60,                       !- Name
  {11d1dc5f-a1ac-44dd-a6ab-507d6bf38a8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81b8bdda-b3a6-4be4-a547-33fd10be53d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81b8bdda-b3a6-4be4-a547-33fd10be53d4}, !- Handle
  Schedule Day 64,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5877bb81-e059-4d6f-ab19-dce9c54e1dbe}, !- Handle
  Schedule Rule 61,                       !- Name
  {11d1dc5f-a1ac-44dd-a6ab-507d6bf38a8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {450c390e-a9e2-478d-bfb8-6dd3a9244ba0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {450c390e-a9e2-478d-bfb8-6dd3a9244ba0}, !- Handle
  Schedule Day 65,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f1f8781-ec55-4c0f-9190-b904bb6ba511}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {a2b0cb49-b6c3-4114-838d-d31147f504ca}, !- Default Day Schedule Name
  {ee1b3ee2-9ca3-4bb4-b081-c076476a7c79}, !- Summer Design Day Schedule Name
  {8c65c98b-6049-477c-8eb0-117f3704cec6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2b0cb49-b6c3-4114-838d-d31147f504ca}, !- Handle
  27 Zone DOAS Occ Sch Default inverted,  !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee1b3ee2-9ca3-4bb4-b081-c076476a7c79}, !- Handle
  27 Zone DOAS Occ Sch Summer Design Day inverted 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c65c98b-6049-477c-8eb0-117f3704cec6}, !- Handle
  27 Zone DOAS Occ Sch Winter Design Day inverted 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dde72a9a-289c-4d19-afd4-f5cab946df9e}, !- Handle
  Schedule Day 59 inverted Rule,          !- Name
  {5f1f8781-ec55-4c0f-9190-b904bb6ba511}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fc53ad0-b4c4-4453-b737-a8ae1c853c94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {2fc53ad0-b4c4-4453-b737-a8ae1c853c94}, !- Handle
  Schedule Day 59 inverted 1,             !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92ab04e5-9c7e-4240-899f-b74276074375}, !- Handle
  Schedule Day 58 inverted Rule,          !- Name
  {5f1f8781-ec55-4c0f-9190-b904bb6ba511}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13275a6b-679f-44ee-8f14-a89e3fad29f5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {13275a6b-679f-44ee-8f14-a89e3fad29f5}, !- Handle
  Schedule Day 58 inverted 1,             !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:OutputControl:ReportingTolerances,
  {31c20c62-cca7-41bf-bc3d-d21579ac080a}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Lights:Definition,
  {f6939e39-e640-42c9-aa0f-81c8bdef8934}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.747485914051708,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {293deecd-579b-40c5-9153-83739b12596e}, !- Handle
  {f6939e39-e640-42c9-aa0f-81c8bdef8934}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f2014161-4c3a-49d8-850a-c195e303c28d}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 General Lighting, !- Name
  {f6939e39-e640-42c9-aa0f-81c8bdef8934}, !- Lights Definition Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7a169c9b-b322-45c3-874d-e0ccf6b894ef}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.72160975503609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a78da384-b748-4a8d-93a5-c67afee30ba0}, !- Handle
  {7a169c9b-b322-45c3-874d-e0ccf6b894ef}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ae5d5755-6277-4e71-8665-e7e5d9b21ce7}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Task Lighting, !- Name
  {7a169c9b-b322-45c3-874d-e0ccf6b894ef}, !- Lights Definition Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b4389be-84cf-446b-86de-f75e56ab00f3}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.3894009815283,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23be1f98-f4c4-4626-9472-c574c5684bd5}, !- Handle
  {5b4389be-84cf-446b-86de-f75e56ab00f3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {50d8d2ba-6f19-4b3e-8cde-3f33ac714d25}, !- Handle
  LargeHotel Banquet - ComStock 90.1-2010 Supplemental Lighting, !- Name
  {5b4389be-84cf-446b-86de-f75e56ab00f3}, !- Lights Definition Name
  {3d2b142c-19e9-4efc-a61a-bd636ea7d211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d5459c55-ea92-49f1-b2fd-fe3edbc1f74b}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.747485914051708,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ff4b0341-1291-4f7d-896d-9a5e71f1780b}, !- Handle
  {d5459c55-ea92-49f1-b2fd-fe3edbc1f74b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {522c6c96-c94b-4795-9905-e98706549d78}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 General Lighting, !- Name
  {d5459c55-ea92-49f1-b2fd-fe3edbc1f74b}, !- Lights Definition Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a8268cba-3693-4a06-ac05-215aabd57150}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.72160975503609,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7945aa06-ea1a-4a6f-937f-44cffbac99b0}, !- Handle
  {a8268cba-3693-4a06-ac05-215aabd57150}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4e9e2748-be7b-4840-81e8-4af6e39b74cd}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Task Lighting, !- Name
  {a8268cba-3693-4a06-ac05-215aabd57150}, !- Lights Definition Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6e2b2d7-ffe4-45b2-8489-8b41b27d7d0a}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.3894009815283,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d974979d-329f-44c9-b0e9-2288f6035865}, !- Handle
  {b6e2b2d7-ffe4-45b2-8489-8b41b27d7d0a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {8fe0ad50-31d0-4f46-bf69-4f098841fa7a}, !- Handle
  LargeHotel Cafe - ComStock 90.1-2010 Supplemental Lighting, !- Name
  {b6e2b2d7-ffe4-45b2-8489-8b41b27d7d0a}, !- Lights Definition Name
  {0a22349b-f100-4893-8116-263db951b8da}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3a787054-3e5f-4816-a10d-ea5604cd8eaa}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cd6edb9d-7efb-4f8f-b077-53da0b93d9a4}, !- Handle
  {3a787054-3e5f-4816-a10d-ea5604cd8eaa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {99c1c8cd-0bd5-4941-8356-2d62a9f7b288}, !- Handle
  LargeHotel Corridor - ComStock 90.1-2010 General Lighting, !- Name
  {3a787054-3e5f-4816-a10d-ea5604cd8eaa}, !- Lights Definition Name
  {ac144e54-5564-422b-8863-5cca3b310ca5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c72d5c4c-916f-407f-952e-ea46eecdf20a}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c106abb9-d695-487f-996f-960cb20afef7}, !- Handle
  {c72d5c4c-916f-407f-952e-ea46eecdf20a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0e7ef6d2-c864-4bb4-ae2b-83ba1e388cc1}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 General Lighting, !- Name
  {c72d5c4c-916f-407f-952e-ea46eecdf20a}, !- Lights Definition Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d72b64ff-cfb1-4bc1-b711-36efa6e0b702}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9adadd4b-2df4-4b35-9f15-d41a0749e4f0}, !- Handle
  {d72b64ff-cfb1-4bc1-b711-36efa6e0b702}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {3d625970-e41a-42e9-8dc8-f532fff5fdc3}, !- Handle
  LargeHotel Retail - ComStock 90.1-2010 Task Lighting, !- Name
  {d72b64ff-cfb1-4bc1-b711-36efa6e0b702}, !- Lights Definition Name
  {4d657cc7-5e88-4078-9bdb-0014d055f45c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f2346562-b017-47cf-a97d-9cbf7a99a6af}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3b6ccaa3-023d-4402-993e-39dad340a39d}, !- Handle
  {f2346562-b017-47cf-a97d-9cbf7a99a6af}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {df5d2a00-91e0-4cf7-a8a1-432babf34334}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 General Lighting, !- Name
  {f2346562-b017-47cf-a97d-9cbf7a99a6af}, !- Lights Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4bad2f67-5d83-45ed-b776-de2445d69266}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fcbb3cb4-1c53-4f20-a610-23d31448badc}, !- Handle
  {4bad2f67-5d83-45ed-b776-de2445d69266}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e264e996-495a-4974-a93d-19547fb2bebe}, !- Handle
  LargeHotel Kitchen - ComStock 90.1-2010 Task Lighting, !- Name
  {4bad2f67-5d83-45ed-b776-de2445d69266}, !- Lights Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {59d845b4-f6a2-4efe-8c58-39c7fa67b93b}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {05b28c42-e80c-40ae-a7c3-05d20c0cb785}, !- Handle
  {59d845b4-f6a2-4efe-8c58-39c7fa67b93b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1045afa5-4c30-4c4f-9e8e-5ff3092eafcf}, !- Handle
  LargeHotel GuestRoom - ComStock 90.1-2010 Task Lighting, !- Name
  {59d845b4-f6a2-4efe-8c58-39c7fa67b93b}, !- Lights Definition Name
  {9f4981e2-6fec-455f-bd66-db0315382d83}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c361a9f-fc3b-4ad8-afe2-7571154b3c4e}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.3529762965846,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {48e79759-3df9-479f-b918-773949815cb0}, !- Handle
  {7c361a9f-fc3b-4ad8-afe2-7571154b3c4e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {faf8a81d-7371-41b1-8463-f6254efae539}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 General Lighting, !- Name
  {7c361a9f-fc3b-4ad8-afe2-7571154b3c4e}, !- Lights Definition Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b744c65-c0b8-4449-a9ee-87cdd26c380e}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.3371067569745,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9c1387c9-5f06-40d7-a964-7b9c43711ced}, !- Handle
  {5b744c65-c0b8-4449-a9ee-87cdd26c380e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {11e4ddb2-0ea6-4607-97f5-24f0dde6e354}, !- Handle
  LargeHotel Lobby - ComStock 90.1-2010 Wall Wash Lighting, !- Name
  {5b744c65-c0b8-4449-a9ee-87cdd26c380e}, !- Lights Definition Name
  {66268cd3-708a-408d-a8df-a63b74dd9345}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d5d7c576-c993-44e2-99d5-3d19597040f7}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5a0f14c9-2202-4419-b22a-bd9addd448cb}, !- Handle
  {d5d7c576-c993-44e2-99d5-3d19597040f7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {52acfe94-88cf-4990-b10b-aacd9c9edf46}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 General Lighting, !- Name
  {d5d7c576-c993-44e2-99d5-3d19597040f7}, !- Lights Definition Name
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7e86759e-cf35-496a-8e26-f1d8fb274213}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6a51b076-9130-4035-af6c-81eed135a09a}, !- Handle
  {7e86759e-cf35-496a-8e26-f1d8fb274213}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {fbb12169-8c5f-43b5-aa36-cd778a7b967c}, !- Handle
  LargeHotel Mechanical - ComStock 90.1-2010 Task Lighting, !- Name
  {7e86759e-cf35-496a-8e26-f1d8fb274213}, !- Lights Definition Name
  {dc6f339f-2b36-44b1-b504-a2125b6ba036}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {be75289b-fcf5-4c7b-9b67-56244af67329}, !- Handle
  LargeHotel Storage - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a01e30a7-6736-4bb6-9dc8-0784bcd8d84d}, !- Handle
  {be75289b-fcf5-4c7b-9b67-56244af67329}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {790bfdfe-4100-4a00-b9d6-8f2a5ffec424}, !- Handle
  LargeHotel Storage - ComStock 90.1-2010 General Lighting, !- Name
  {be75289b-fcf5-4c7b-9b67-56244af67329}, !- Lights Definition Name
  {99febf89-d00f-42b0-b718-357854489edc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e9492e03-55ee-4acb-8344-5f42cc0645d7}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.66025168590573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a7fe858c-6e50-42d5-98a5-500f64369cc5}, !- Handle
  {e9492e03-55ee-4acb-8344-5f42cc0645d7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ee4beea4-87c3-4263-be38-8a134f68c5b2}, !- Handle
  LargeHotel Laundry - ComStock 90.1-2010 General Lighting, !- Name
  {e9492e03-55ee-4acb-8344-5f42cc0645d7}, !- Lights Definition Name
  {e4a234d1-eef6-48bc-bc15-6a22e9d4c3a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {6b801837-334c-4023-8b33-166607e9a352}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {78ea108e-b96e-4503-b38f-67ec8814c444}, !- Default Day Schedule Name
  {05de4cea-1ddf-4f2c-8d00-84cee82037c2}, !- Summer Design Day Schedule Name
  {46726650-d168-41e2-838f-1bc9a4c566ae}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fa411fe9-012c-436b-90a6-b214f73454c6}, !- Handle
  {6b801837-334c-4023-8b33-166607e9a352}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.553469463977635,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 20:06:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 20:06:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {78ea108e-b96e-4503-b38f-67ec8814c444}, !- Handle
  4 Zone DOAS Occ Sch Default 1,          !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {05de4cea-1ddf-4f2c-8d00-84cee82037c2}, !- Handle
  4 Zone DOAS Occ Sch Summer Design Day 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46726650-d168-41e2-838f-1bc9a4c566ae}, !- Handle
  4 Zone DOAS Occ Sch Winter Design Day 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f53dcccf-84ab-4eae-8f7b-804928ababc7}, !- Handle
  Schedule Rule 62,                       !- Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41db734d-3a0e-4590-911f-bf27fa741852}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41db734d-3a0e-4590-911f-bf27fa741852}, !- Handle
  Schedule Day 66,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4953a0b-ee94-4c37-b10c-60f420b70ceb}, !- Handle
  Schedule Rule 63,                       !- Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4940aca-a975-4248-a59d-e63d2e806a7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b4940aca-a975-4248-a59d-e63d2e806a7f}, !- Handle
  Schedule Day 67,                        !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  {66f85988-f65f-4a1b-b123-3a254c768dc2}, !- Default Day Schedule Name
  {14578522-9d9e-4bfd-9c2d-7260157ec27f}, !- Summer Design Day Schedule Name
  {bd6e9fa3-224c-4afa-a25c-efcbf2e36acb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66f85988-f65f-4a1b-b123-3a254c768dc2}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6e3a07cb-453f-4364-a524-50077dfd7271}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14578522-9d9e-4bfd-9c2d-7260157ec27f}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bacfcad-6f15-40b2-ac9b-8197416bea6d}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd6e9fa3-224c-4afa-a25c-efcbf2e36acb}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b724ba3e-8bfc-45a0-9a75-bf8f022a9816}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2771a832-13a8-437a-8159-38451cc8460a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {096ec1e1-8ef7-48c7-b18b-58b5d7af94e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {096ec1e1-8ef7-48c7-b18b-58b5d7af94e2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27c7ad65-f0a0-422e-bf65-3d46d4f624c0}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcb72119-391f-4029-86f1-be70ddec8f6e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d97c7b0-cca2-48c4-91f9-69380de54a01}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6d97c7b0-cca2-48c4-91f9-69380de54a01}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {2ee22497-a720-4d3a-9341-a5e74eb1e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {accecc92-375d-4b5e-be70-04efbee83aab}, !- Handle
  LargeHotel GuestRoom C  - Story top HVAC On Infiltration, !- Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e3ffbce2-2fc0-48aa-8d72-3bb8e566e642}, !- Handle
  LargeHotel GuestRoom C  - Story top HVAC Off Infiltration, !- Name
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b5ce4da2-c02b-4a47-aadb-c4f35d59ea94}, !- Handle
  LargeHotel Corridor B  - Story top HVAC On Infiltration, !- Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4049d7cf-1ce2-4ea9-a15e-5d52adb43676}, !- Handle
  LargeHotel Corridor B  - Story top HVAC Off Infiltration, !- Name
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d14b2e86-effb-4959-8702-a0c9e6ed13fa}, !- Handle
  LargeHotel GuestRoom A  - Story top HVAC On Infiltration, !- Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c36ec8f0-2b8d-4e66-9ddd-bd8898459103}, !- Handle
  LargeHotel GuestRoom A  - Story top HVAC Off Infiltration, !- Name
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {31b9342c-e7f2-45eb-aaa3-b3d5f16f6136}, !- Handle
  LargeHotel Corridor B end_a - Story top HVAC On Infiltration, !- Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b5932327-f57d-4d16-8ae2-e783e9fc465d}, !- Handle
  LargeHotel Corridor B end_a - Story top HVAC Off Infiltration, !- Name
  {1575f633-48d7-4db7-a20c-62652a091a5f}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {35097e8e-3a86-42f5-9b9f-cacf10b8b6f8}, !- Handle
  LargeHotel GuestRoom A end_a - Story top HVAC On Infiltration, !- Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {91851c07-33f5-4d8c-9f05-8272c9066755}, !- Handle
  LargeHotel GuestRoom A end_a - Story top HVAC Off Infiltration, !- Name
  {5c2d8fac-d912-488a-ab81-b647023a390f}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c0fa2b49-36e5-4854-80a3-936575e0fbcc}, !- Handle
  LargeHotel Lobby A end_b - Story mid HVAC On Infiltration, !- Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5b24008e-6243-42ac-a5be-cb97a31fa710}, !- Handle
  LargeHotel Lobby A end_b - Story mid HVAC Off Infiltration, !- Name
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {221f3f21-9f3c-4b05-93f4-ed197fdef373}, !- Handle
  LargeHotel GuestRoom C end_a - Story top HVAC On Infiltration, !- Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3cc13882-d521-49ae-8536-b5da230ac847}, !- Handle
  LargeHotel GuestRoom C end_a - Story top HVAC Off Infiltration, !- Name
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {33f042dc-c99c-466f-953c-950ed317f17b}, !- Handle
  LargeHotel Lobby B end_b - Story mid HVAC On Infiltration, !- Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eef0a3b2-977d-4028-ab0b-1ebcbf799e8b}, !- Handle
  LargeHotel Lobby B end_b - Story mid HVAC Off Infiltration, !- Name
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {be7ce4be-f0e5-47ed-b818-0007a57ab38c}, !- Handle
  LargeHotel Lobby A  - Story mid HVAC On Infiltration, !- Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9a2315ac-06b8-4bfb-b6ec-a790888857dc}, !- Handle
  LargeHotel Lobby A  - Story mid HVAC Off Infiltration, !- Name
  {2df91758-9dd5-464e-8e10-62bb50616884}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {959a0ca5-06f8-4ec6-8778-1de124c1c4eb}, !- Handle
  LargeHotel Banquet C  - Story mid HVAC On Infiltration, !- Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {448a665a-d5d4-48c4-9dd4-27e62d0b8bbc}, !- Handle
  LargeHotel Banquet C  - Story mid HVAC Off Infiltration, !- Name
  {26485aa5-804c-4495-a4d5-457061c5485d}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bb5a418c-ff99-4b94-856c-56e1af4e8ffc}, !- Handle
  LargeHotel GuestRoom C  - Story mid HVAC On Infiltration, !- Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e55fe03a-76ed-4620-8067-37f2cf98cfa5}, !- Handle
  LargeHotel GuestRoom C  - Story mid HVAC Off Infiltration, !- Name
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {58e40b92-0f5e-4800-aa1d-ec28bda128fd}, !- Handle
  LargeHotel GuestRoom A  - Story mid HVAC On Infiltration, !- Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {70c311e4-1837-4066-a83c-56b96aa33741}, !- Handle
  LargeHotel GuestRoom A  - Story mid HVAC Off Infiltration, !- Name
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {70f98d7a-8dbf-46fb-88d2-ebbd755132f4}, !- Handle
  LargeHotel Laundry C  - Story ground HVAC On Infiltration, !- Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0478933d-29ca-457a-bb62-751f0419adde}, !- Handle
  LargeHotel Laundry C  - Story ground HVAC Off Infiltration, !- Name
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {38d9417e-c200-46f2-acb9-17aaceebd49f}, !- Handle
  LargeHotel GuestRoom C end_b - Story top HVAC On Infiltration, !- Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6b5a26ac-4040-4171-81aa-5160f94622d5}, !- Handle
  LargeHotel GuestRoom C end_b - Story top HVAC Off Infiltration, !- Name
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {36878f5a-5691-4331-bdd7-4420cba66a33}, !- Handle
  LargeHotel Corridor B end_a - Story mid HVAC On Infiltration, !- Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {90bcbf52-04a3-4b0c-b40f-a347ac95a1f8}, !- Handle
  LargeHotel Corridor B end_a - Story mid HVAC Off Infiltration, !- Name
  {86d69efb-0963-498b-a45b-7c53959d0c76}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1b507bf6-9703-4a3a-b91a-567a11f7b550}, !- Handle
  LargeHotel Lobby C end_b - Story mid HVAC On Infiltration, !- Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c7a335d1-bc42-4579-8d9d-b93ac74ab999}, !- Handle
  LargeHotel Lobby C end_b - Story mid HVAC Off Infiltration, !- Name
  {4620087f-72d4-4ead-a30a-c79334e08471}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f83f3ba4-5e1d-4978-b1da-a53e8a6ecc03}, !- Handle
  LargeHotel Storage C  - Story ground HVAC On Infiltration, !- Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d4d5258f-2087-470f-960a-b337ede80fcd}, !- Handle
  LargeHotel Storage C  - Story ground HVAC Off Infiltration, !- Name
  {2f487df1-1b91-4ab3-9a87-024605fde292}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fe451bfb-e161-4f7c-83d3-015b124da9a2}, !- Handle
  LargeHotel Corridor B end_b - Story top HVAC On Infiltration, !- Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {76cb030c-8719-4ddf-ade7-1b8f78361b3c}, !- Handle
  LargeHotel Corridor B end_b - Story top HVAC Off Infiltration, !- Name
  {6777291e-2cb0-4324-b497-4b72ecc886ea}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fb41b501-91e9-492e-9d87-16252a1263c0}, !- Handle
  LargeHotel Lobby C  - Story mid HVAC On Infiltration, !- Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7af5d9ac-fb12-4d0b-b270-4ea5599d6e41}, !- Handle
  LargeHotel Lobby C  - Story mid HVAC Off Infiltration, !- Name
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0d3ba342-3fa5-4529-a46a-55cff540a95e}, !- Handle
  LargeHotel Mechanical A  - Story ground HVAC On Infiltration, !- Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a7dc5bea-176d-4d59-b31a-4dc8b136f853}, !- Handle
  LargeHotel Mechanical A  - Story ground HVAC Off Infiltration, !- Name
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3e60a792-c10f-47bc-bb93-d4f852125ed5}, !- Handle
  LargeHotel Storage A  - Story ground HVAC On Infiltration, !- Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6c73e96e-1081-4393-bb6e-6be9764ef88a}, !- Handle
  LargeHotel Storage A  - Story ground HVAC Off Infiltration, !- Name
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {267d455d-625f-4072-9a05-33c6fadc1337}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid HVAC On Infiltration, !- Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aace4042-602f-4459-88ae-516ad84b0a01}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid HVAC Off Infiltration, !- Name
  {1cda070b-259b-429d-a535-ae32428a79fb}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {030ff6a9-8a71-4846-9706-3d504ee27a26}, !- Handle
  LargeHotel Laundry A  - Story ground HVAC On Infiltration, !- Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99aca1d6-33de-4355-add6-06c6b086c963}, !- Handle
  LargeHotel Laundry A  - Story ground HVAC Off Infiltration, !- Name
  {deb879b4-6497-45ab-a01f-0e91d2e581df}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {96118012-2409-40c1-bc22-a98b452bd607}, !- Handle
  LargeHotel Banquet C end_a - Story ground HVAC On Infiltration, !- Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3a1eb475-9143-4511-9ad0-fdb2111e597c}, !- Handle
  LargeHotel Banquet C end_a - Story ground HVAC Off Infiltration, !- Name
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ace066eb-b9cf-4bc9-bd73-20d2f0ae5beb}, !- Handle
  LargeHotel Mechanical C  - Story ground HVAC On Infiltration, !- Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c081ee9f-cda3-462e-8a20-965ddf842e67}, !- Handle
  LargeHotel Mechanical C  - Story ground HVAC Off Infiltration, !- Name
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {33de0639-bfce-4ae2-afc3-f93f0317f7f2}, !- Handle
  LargeHotel Banquet C  - Story ground HVAC On Infiltration, !- Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3f05e582-2f49-4e27-8fdb-64a771252397}, !- Handle
  LargeHotel Banquet C  - Story ground HVAC Off Infiltration, !- Name
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f4d0f07c-f026-4145-a9c9-e7201f5d1fec}, !- Handle
  LargeHotel Banquet A  - Story ground HVAC On Infiltration, !- Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c759289d-fd2d-453c-8f06-352a7d823452}, !- Handle
  LargeHotel Banquet A  - Story ground HVAC Off Infiltration, !- Name
  {40798f09-9844-4a71-8693-48cd352d2a73}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f4608a15-6e82-481f-a31e-140f425fdc57}, !- Handle
  LargeHotel Banquet A end_a - Story ground HVAC On Infiltration, !- Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c214cc52-f8e9-4003-9e37-c54909d9047f}, !- Handle
  LargeHotel Banquet A end_a - Story ground HVAC Off Infiltration, !- Name
  {c296f99c-3154-4781-a217-2183cbc3091a}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {116a305a-c1c5-486a-be9f-23f70bc8bb94}, !- Handle
  LargeHotel Banquet B end_a - Story ground HVAC On Infiltration, !- Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {379a4c2e-5223-44f1-a38c-7a7e4c3ce24f}, !- Handle
  LargeHotel Banquet B end_a - Story ground HVAC Off Infiltration, !- Name
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7c4e7e1d-9c63-4e5e-9b33-e638105067c5}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid HVAC On Infiltration, !- Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc5b9b78-77a8-426c-8b72-d20867c84a78}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid HVAC Off Infiltration, !- Name
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dc9fbea2-c51c-4b79-8d85-555c8761f6ee}, !- Handle
  LargeHotel Kitchen A  - Story ground HVAC On Infiltration, !- Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {68a4d970-3482-4a5e-8674-64d61c65a376}, !- Handle
  LargeHotel Kitchen A  - Story ground HVAC Off Infiltration, !- Name
  {27260fc0-7f96-4a07-b056-411b62e63c0d}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d3d5ba05-b267-4ece-8e07-37560ee34225}, !- Handle
  LargeHotel Kitchen C  - Story ground HVAC On Infiltration, !- Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f162c1ac-6032-4e4c-a793-7cc17aecbbf2}, !- Handle
  LargeHotel Kitchen C  - Story ground HVAC Off Infiltration, !- Name
  {b6155c42-3b57-4cd7-ac1f-789452a52235}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {47b0030a-8766-471e-a6be-900d417aba4b}, !- Handle
  LargeHotel GuestRoom A end_b - Story top HVAC On Infiltration, !- Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1b7f97ac-f362-4ab0-b16d-f52f68ddfe59}, !- Handle
  LargeHotel GuestRoom A end_b - Story top HVAC Off Infiltration, !- Name
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e927c48c-77dd-408a-980f-feb28e288353}, !- Handle
  LargeHotel Cafe C  - Story ground HVAC On Infiltration, !- Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {407bc833-b39b-4188-be77-2866446320ab}, !- Handle
  LargeHotel Cafe C  - Story ground HVAC Off Infiltration, !- Name
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a730dfc9-c971-4584-a256-3611081482c5}, !- Handle
  LargeHotel Retail A  - Story ground HVAC On Infiltration, !- Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9b006ee4-8d9c-4dc5-8aba-ac99c0ddc0ab}, !- Handle
  LargeHotel Retail A  - Story ground HVAC Off Infiltration, !- Name
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ab7f51d2-8900-43f7-8ec1-cc23ee596704}, !- Handle
  LargeHotel Retail C  - Story ground HVAC On Infiltration, !- Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {56b0fbe6-d7d9-421e-ab8e-0db69a5ebc37}, !- Handle
  LargeHotel Retail C  - Story ground HVAC Off Infiltration, !- Name
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a08ad860-2adb-47cb-aa07-950a4aac263b}, !- Handle
  LargeHotel Cafe A end_b - Story ground HVAC On Infiltration, !- Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb8ecd05-db11-4f12-9af5-398089addeac}, !- Handle
  LargeHotel Cafe A end_b - Story ground HVAC Off Infiltration, !- Name
  {ab178d04-4541-4a0d-864d-f4efd5553531}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {67f2d7d8-1b26-491d-adbb-52f55ed257f6}, !- Handle
  LargeHotel Cafe A  - Story ground HVAC On Infiltration, !- Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7ff26f80-0d25-44d1-b745-39fea2296d4a}, !- Handle
  LargeHotel Cafe A  - Story ground HVAC Off Infiltration, !- Name
  {8d692357-3e7e-4e57-9173-0d82638ae456}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f662d845-3281-49b4-b6f6-57c8edb17bb4}, !- Handle
  LargeHotel Banquet A  - Story mid HVAC On Infiltration, !- Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {724a5a31-d341-41c6-978c-1a5027dbacf4}, !- Handle
  LargeHotel Banquet A  - Story mid HVAC Off Infiltration, !- Name
  {a131379c-69eb-4335-8dce-6e5129390866}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e1cb8e81-649d-41b0-a610-34f8ac4d191a}, !- Handle
  LargeHotel Cafe B end_b - Story ground HVAC On Infiltration, !- Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {473c08aa-78e1-44f3-8867-4b1eb30ed9aa}, !- Handle
  LargeHotel Cafe B end_b - Story ground HVAC Off Infiltration, !- Name
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ed676708-3129-4833-b30a-373c69f55fc1}, !- Handle
  LargeHotel Cafe C end_b - Story ground HVAC On Infiltration, !- Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space or SpaceType Name
  {6b801837-334c-4023-8b33-166607e9a352}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f93e90b8-8203-44f8-a4e3-537ebb186261}, !- Handle
  LargeHotel Cafe C end_b - Story ground HVAC Off Infiltration, !- Name
  {7d41332e-7926-46c9-9d68-c7a12feca277}, !- Space or SpaceType Name
  {03995da6-087f-4798-914c-301fb3b1cdd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.333,                                  !- Constant Term Coefficient
  0.0049,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0262,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:GasEquipment:Definition,
  {22c8b666-ca3c-4be9-81d9-0bd155fc4bcc}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28136,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {d016e4da-1e87-4da2-8e87-402e9aa16439}, !- Handle
  gas_broiler_equipment_bldg_quantity=1.0, !- Name
  {22c8b666-ca3c-4be9-81d9-0bd155fc4bcc}, !- Gas Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {8c737d09-f817-45d3-858b-58742566f4b2}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26377,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {d2fbaec3-5165-4bf9-a269-3679f8779118}, !- Handle
  gas_griddle_equipment_bldg_quantity=1.0, !- Name
  {8c737d09-f817-45d3-858b-58742566f4b2}, !- Gas Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {09033835-7489-4442-9282-0dd01b616687}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28018,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.44;                                   !- Fraction Lost

OS:ElectricEquipment,
  {62b3d935-3052-417a-a97d-b1097b416992}, !- Handle
  electric_fryer_equipment_bldg_quantity=2.0, !- Name
  {09033835-7489-4442-9282-0dd01b616687}, !- Electric Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d9891e8b-b4cf-4f0b-8655-14789ba7b5c2}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  12896,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {b9ba7255-8e15-4e05-98fd-1c111b7aad78}, !- Handle
  gas_oven_equipment_bldg_quantity=1.0,   !- Name
  {d9891e8b-b4cf-4f0b-8655-14789ba7b5c2}, !- Gas Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {9c9310ec-71b0-4336-a653-d8c86ecee7d9}, !- Handle
  gas_range_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  42497,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {6906ded4-b37d-42d2-9918-2ecfc885d724}, !- Handle
  gas_range_equipment_bldg_quantity=1.0,  !- Name
  {9c9310ec-71b0-4336-a653-d8c86ecee7d9}, !- Gas Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0ab75128-d287-471e-adea-45b3fb279a1d}, !- Handle
  gas_steamer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  58617,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {18635303-b548-4602-9f40-435285ba9553}, !- Handle
  gas_steamer_equipment_bldg_quantity=1.0, !- Name
  {0ab75128-d287-471e-adea-45b3fb279a1d}, !- Gas Equipment Definition Name
  {2fd62b8e-e47c-4e24-b47d-25b88b7f2cdc}, !- Space or SpaceType Name
  {4844c474-2178-4b32-ae96-f288ae13a5db}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {91ce7115-e558-48bb-a4ca-d95f7ac25d3d}, !- Handle
  Simple Glazing Double - LowE - Clear - Thermally Broken Aluminum, !- Name
  2.83345340721563,                       !- U-Factor {W/m2-K}
  0.378,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {5832ea98-bd1e-4708-a66f-d9b520804a49}, !- Handle
  Window U-0.5 SHGC 0.38,                 !- Name
  ,                                       !- Surface Rendering Name
  {91ce7115-e558-48bb-a4ca-d95f7ac25d3d}; !- Layer 1

OS:AdditionalProperties,
  {41ba8cc3-4241-4a33-933a-cbca4edfaa82}, !- Handle
  {40798f09-9844-4a71-8693-48cd352d2a73}; !- Object Name

OS:AdditionalProperties,
  {23ee6ee6-033f-4e47-a6bc-63a339dd9fdb}, !- Handle
  {8272a44d-7b86-4f8e-9cfc-dab726713b11}; !- Object Name

OS:AdditionalProperties,
  {53fc3a2f-4c9b-4234-a20f-ea788c84cfdb}, !- Handle
  {c473de83-f447-4391-a276-e1a1c1aa04fb}; !- Object Name

OS:AdditionalProperties,
  {04b1b1c9-9fd4-4142-a8fe-dcb20e19d02f}, !- Handle
  {14c394ec-f83a-459e-82ee-850b20d83ba6}; !- Object Name

OS:AdditionalProperties,
  {ff5cc4bd-4e1a-406c-87b9-651e94d4f5b9}, !- Handle
  {3a3b9d82-24f1-4f62-97a7-e2451037ee3f}; !- Object Name

OS:AdditionalProperties,
  {ad3ab87f-4593-40b4-934c-635a06099d1b}, !- Handle
  {1bc4b814-40db-406b-bea6-d3a07313ada5}; !- Object Name

OS:AdditionalProperties,
  {d31a6d8a-1550-44f9-9528-32efd16eec3d}, !- Handle
  {0d631441-7669-4376-b802-8034f0f6ae27}; !- Object Name

OS:AdditionalProperties,
  {0e4c8c01-11bc-457f-94ac-7ac315ca6062}, !- Handle
  {a131379c-69eb-4335-8dce-6e5129390866}; !- Object Name

OS:AdditionalProperties,
  {91fd24c9-6660-4a30-8091-e41c8390f96b}, !- Handle
  {f81eb78a-2a9b-4ae1-97b3-b2caa5e3cb25}; !- Object Name

OS:AdditionalProperties,
  {3511fb0b-3747-4c02-8e55-7e3621e7fdd2}, !- Handle
  {fde352c0-66e3-4c95-84a7-47755fc0cd93}; !- Object Name

OS:AdditionalProperties,
  {7adf6e5e-9a81-4641-9e92-2579bc55acba}, !- Handle
  {81faec2a-ebcf-4f0c-832a-e522d48fdc53}; !- Object Name

OS:AdditionalProperties,
  {9adff058-2bcc-41b8-bf03-4a6137407362}, !- Handle
  {18bffd41-dc78-4822-a12d-a9e30f5d915c}; !- Object Name

OS:AdditionalProperties,
  {282dd2d5-359e-4716-b824-5a452d15ec45}, !- Handle
  {090bc402-3d2d-4b3b-96ad-8542bc4a964f}; !- Object Name

OS:AdditionalProperties,
  {4f5c7bcc-653e-46bb-932a-fa97729bba49}, !- Handle
  {0991f870-3d70-47ab-9b9f-c225d9dd2a48}; !- Object Name

OS:AdditionalProperties,
  {49fa9284-c968-4941-b00c-4ef616b028f1}, !- Handle
  {c296f99c-3154-4781-a217-2183cbc3091a}; !- Object Name

OS:AdditionalProperties,
  {2f3698a5-6e47-47cf-907a-8aad4866da62}, !- Handle
  {f88d4c3b-f38c-4c52-a2ab-78ed3e13d725}; !- Object Name

OS:AdditionalProperties,
  {ff46145e-15c5-45b7-bef2-30bdea7caff5}, !- Handle
  {b58ffba4-bd40-4961-beb9-e8f3d45c0f7b}; !- Object Name

OS:AdditionalProperties,
  {2bc2014d-1db5-46d8-9fa1-0929db7b384a}, !- Handle
  {e3c69300-7740-4845-9f63-7cf2c83d2cde}; !- Object Name

OS:AdditionalProperties,
  {7ad9d159-5b3d-4456-b3a9-12c2ab21742b}, !- Handle
  {53cf3d5f-1143-4ec6-becd-0cf66c654c95}; !- Object Name

OS:AdditionalProperties,
  {111300d7-d239-44a0-9417-39793da60bfb}, !- Handle
  {8d56b25a-4385-40bd-8ca1-e452259eac4a}; !- Object Name

OS:AdditionalProperties,
  {277fc49c-64bc-48a6-ab42-f9e29e23a42b}, !- Handle
  {1ce17dd6-9a6f-40ec-874c-6b21f850790b}; !- Object Name

OS:AdditionalProperties,
  {4df2d9ce-c6d1-4727-86bc-4024fb8340a6}, !- Handle
  {be1c78cd-22c2-4d61-bb1e-ca6d6f510577}; !- Object Name

OS:AdditionalProperties,
  {c356705c-9dc8-4892-bf9f-ac701d203503}, !- Handle
  {56e297b3-495a-4011-adb3-ed043fea7f09}; !- Object Name

OS:AdditionalProperties,
  {2775fd69-0741-400d-a665-445301e7d721}, !- Handle
  {4801ce94-a268-4b88-aa44-bc43563faa13}; !- Object Name

OS:AdditionalProperties,
  {3ac47f7c-3b36-490c-b815-dba2a93ef047}, !- Handle
  {995513f7-1116-446a-8ffb-d0ca9434eb18}; !- Object Name

OS:AdditionalProperties,
  {dbe88d4e-a987-4cf7-834d-d58c2517f4e7}, !- Handle
  {33391c6f-c2ed-498a-8d05-719580f5e4ed}; !- Object Name

OS:AdditionalProperties,
  {78e8c680-2450-4264-803e-9e4222f84516}, !- Handle
  {d60cbc2b-c00a-4f41-88b5-7be1a76e2686}; !- Object Name

OS:AdditionalProperties,
  {7eb96209-4938-4a01-bfd5-1c09bddca11c}, !- Handle
  {0d9f96f2-77f1-4f83-949a-1b74d94a7be9}; !- Object Name

OS:AdditionalProperties,
  {dc9505ec-fda9-46d7-a643-d8e18f8946f1}, !- Handle
  {31017c17-bab5-453b-ae4a-92884193f76d}; !- Object Name

OS:AdditionalProperties,
  {46998d2f-9ee7-456e-b233-1c0857350ee0}, !- Handle
  {0e84fe63-20e4-4d7a-821e-c33215807683}; !- Object Name

OS:AdditionalProperties,
  {ed633c32-c269-46c0-8ba2-b9d52886bba0}, !- Handle
  {78c263d3-27e4-4ffe-ae5c-d44d24463c02}; !- Object Name

OS:AdditionalProperties,
  {103f9875-a27a-42a4-8204-bdda0bcf126d}, !- Handle
  {1b2a1c79-58d8-44d1-a090-1d94f80d956e}; !- Object Name

OS:AdditionalProperties,
  {19b0497e-fed7-46ad-823d-9c38a8482594}, !- Handle
  {2404d68e-588e-4f66-bb04-97ba7fe2c494}; !- Object Name

OS:AdditionalProperties,
  {ec13fac9-a8bb-4765-b92d-65fb27499a92}, !- Handle
  {100587b3-6aa3-49b1-9a49-5fbdf7ab5a4c}; !- Object Name

OS:AdditionalProperties,
  {0b539b72-ea66-4a5b-ab76-1a4d5f4b7184}, !- Handle
  {62261e4b-3f38-417f-b395-6afe5a9c6b13}; !- Object Name

OS:AdditionalProperties,
  {56dcdf15-cb78-4e50-b903-d90b83f914b7}, !- Handle
  {ce084726-6a75-4414-9ea5-80dd880f664b}; !- Object Name

OS:AdditionalProperties,
  {2663600b-64d9-4d62-b232-2029e4d948af}, !- Handle
  {a95ce3ad-4265-46a8-aa08-794ee5c291ba}; !- Object Name

OS:AdditionalProperties,
  {e2fc29f4-b139-4e4b-81dc-1dcc8cd2896f}, !- Handle
  {b58906e4-df71-49a7-ab33-7e07bfd8c3fa}; !- Object Name

OS:AdditionalProperties,
  {e88ff016-e78b-41fc-a2b0-db1f4dc1d74f}, !- Handle
  {ccf6b775-b2ea-4d8a-bb75-0a4c09a56894}; !- Object Name

OS:AdditionalProperties,
  {44a36922-24b3-4dd1-baa8-df9492ff53b9}, !- Handle
  {be160581-fb42-4d95-b3b0-ba967e769cc3}; !- Object Name

OS:AdditionalProperties,
  {7c745a16-8ba7-4753-8576-4a86b914dd9b}, !- Handle
  {3a8b07dd-b410-4e26-9cf5-607f39600b21}; !- Object Name

OS:AdditionalProperties,
  {ce72822e-15d4-432a-8404-11a79c59a874}, !- Handle
  {1dd73334-aedd-4f15-958e-f6a3850bfe02}; !- Object Name

OS:AdditionalProperties,
  {ee6c8f01-657e-43e5-848e-2b46fe7697e0}, !- Handle
  {df0c535a-760a-4cf5-8d4b-3b51a6331e8c}; !- Object Name

OS:AdditionalProperties,
  {197df745-4e63-4232-84b5-218c2d000039}, !- Handle
  {56b376cf-c2cd-4018-9e1f-228544bb21c6}; !- Object Name

OS:AdditionalProperties,
  {13317e2b-4d1d-4c38-bef6-298dbe7750f3}, !- Handle
  {7f0333f7-5dbc-4b81-9257-8f3c2781d996}; !- Object Name

OS:AdditionalProperties,
  {b1df3803-1dcf-43c0-8c80-b3ea49dcc990}, !- Handle
  {5bc7c130-5081-4a87-8572-0748c86d0078}; !- Object Name

OS:AdditionalProperties,
  {b7fb67b9-f439-4c69-8ef2-d6ad500b1f53}, !- Handle
  {2a38a31e-f2bd-4e9e-ae68-25684a913e31}; !- Object Name

OS:AdditionalProperties,
  {aa020c95-da32-4600-b5ed-b4de87302342}, !- Handle
  {07a21621-05f7-4505-be7d-e343a88a628c}; !- Object Name

OS:AdditionalProperties,
  {0e25a846-581e-4f87-8a0d-4ccfff5f5f2e}, !- Handle
  {4ea0e507-89c9-4a86-bc01-de9413a1977a}; !- Object Name

OS:AdditionalProperties,
  {a8a7536a-a65c-4acc-8bdf-bdb038119276}, !- Handle
  {ce219d76-3e91-4210-a50f-f4cc24a65531}; !- Object Name

OS:AdditionalProperties,
  {630528fc-d113-4fdd-a716-fc92cded5fb7}, !- Handle
  {83ea3c23-afe5-425a-9250-8d60d5c4981a}; !- Object Name

OS:AdditionalProperties,
  {39f7b643-11f9-4f01-9e75-9c9beb646e42}, !- Handle
  {26485aa5-804c-4495-a4d5-457061c5485d}; !- Object Name

OS:AdditionalProperties,
  {4ed2236d-0dc3-42e3-b9b2-d489d4284385}, !- Handle
  {f92207c5-5c56-41dd-9b6a-63593eee1dd6}; !- Object Name

OS:AdditionalProperties,
  {671c8982-4f05-42f7-a886-cb5ada0912b6}, !- Handle
  {79c60c54-75c3-486d-971d-78028badfc4b}; !- Object Name

OS:AdditionalProperties,
  {de2a3c73-bf52-4ebc-a75a-1e81890e6252}, !- Handle
  {0ef4e968-bc06-4d60-8d41-8c53d5282eea}; !- Object Name

OS:AdditionalProperties,
  {7a5b42b0-b21c-49a4-a563-2b539af69fe6}, !- Handle
  {57519263-6636-4511-9d4e-9c3434e0f7e1}; !- Object Name

OS:AdditionalProperties,
  {a8a7ad6a-86d4-4721-abcd-f9ac1c5e04bb}, !- Handle
  {082955f0-ba2c-4424-ac34-4c6993a95a25}; !- Object Name

OS:AdditionalProperties,
  {e81ae6ac-5a68-4860-beec-b5d9daec4523}, !- Handle
  {8bff5992-7a3f-493d-b5f7-8129e7e62b37}; !- Object Name

OS:AdditionalProperties,
  {457002f5-7dbd-498d-874e-9a097e06fbdb}, !- Handle
  {e47c1130-5ab8-48fa-8915-efdbd4ea5e24}; !- Object Name

OS:AdditionalProperties,
  {de05ffe1-a8b8-45fa-b993-ebfb3f1ec767}, !- Handle
  {3e99eae8-3c84-43d5-84f8-d5b9071ce1f8}; !- Object Name

OS:AdditionalProperties,
  {c586c1e7-1042-4ce4-a12b-ff2da21da145}, !- Handle
  {e6073677-5be0-4163-a85c-d33ff1032e69}; !- Object Name

OS:AdditionalProperties,
  {abdaf31a-1402-4d75-be40-fc13bfe3bf66}, !- Handle
  {59554dc1-015f-43f2-a1e7-ee0fbbbb9fe7}; !- Object Name

OS:AdditionalProperties,
  {fc1fc9d3-d00c-4bbb-a1b4-4adf441ac1fd}, !- Handle
  {e34ce141-70a6-4185-88fe-8e8259bcdb99}; !- Object Name

OS:AdditionalProperties,
  {ef1a1c4c-4f39-4e09-92ee-08e12ade9416}, !- Handle
  {c4a27334-3fd7-491a-9a66-197fed75b35d}; !- Object Name

OS:AdditionalProperties,
  {f2dca74f-d9b6-4ea8-8a0b-b3b37294ab6d}, !- Handle
  {68b5e459-6226-407b-96f5-27d56f91d445}; !- Object Name

OS:AdditionalProperties,
  {2634b9e3-e4be-4983-b671-ab47d0b8654e}, !- Handle
  {8d692357-3e7e-4e57-9173-0d82638ae456}; !- Object Name

OS:AdditionalProperties,
  {60ed2988-1600-4754-b688-4679eeb4ba87}, !- Handle
  {73033b0e-1189-4af3-9485-20d4b4a7b95a}; !- Object Name

OS:AdditionalProperties,
  {e83a6b6e-2bd9-4520-bf8a-81fa4c72f67e}, !- Handle
  {60d97b6d-ee19-497d-8174-0709f8e11731}; !- Object Name

OS:AdditionalProperties,
  {dc73cf17-e431-44ef-a735-ec7e33022030}, !- Handle
  {3d5e072d-6bed-412a-8e8d-38b5ccd1a42e}; !- Object Name

OS:AdditionalProperties,
  {2c120370-8346-4fc2-bec0-0197518ee139}, !- Handle
  {6a7dca26-b08b-4d63-8040-6398753b4758}; !- Object Name

OS:AdditionalProperties,
  {66f7562d-c6a4-4a05-aa8b-f1268aba0735}, !- Handle
  {b9e32878-4ca2-4a1d-b3c1-4805846650e6}; !- Object Name

OS:AdditionalProperties,
  {1eea3fcb-f12f-4208-80d0-98daee54f9a0}, !- Handle
  {70f1b3e2-f395-44ca-a3ac-16a54e410bc5}; !- Object Name

OS:AdditionalProperties,
  {b1607738-0550-4561-b2f7-51885d6abccf}, !- Handle
  {ab178d04-4541-4a0d-864d-f4efd5553531}; !- Object Name

OS:AdditionalProperties,
  {fbf90c38-e2bd-4fa6-86e5-28c30ced1a9d}, !- Handle
  {aa155d52-4ded-4ffa-bae3-fc893eaaa1e9}; !- Object Name

OS:AdditionalProperties,
  {92e4090e-475c-445a-b043-cf95b29f6b04}, !- Handle
  {e62197ab-4730-4974-a48d-d1ab25605816}; !- Object Name

OS:AdditionalProperties,
  {4c8170ad-fad3-441c-b03b-7d9abf50087a}, !- Handle
  {3f0ceb65-99b5-40b0-9669-917580bd2a59}; !- Object Name

OS:AdditionalProperties,
  {484a6d63-c4ce-4ac6-871e-9f04413427f1}, !- Handle
  {a1120f27-79c2-4ecd-b5bb-f21983d51bff}; !- Object Name

OS:AdditionalProperties,
  {22ba6bdd-9bcf-42e7-bda1-c0d0275157d5}, !- Handle
  {5f53fee9-57bd-4d33-bc9d-c97e9c9e001a}; !- Object Name

OS:AdditionalProperties,
  {7fed93cd-4748-4a30-9579-f7fa1f78bd60}, !- Handle
  {505ec128-552f-4ac3-9882-bb800a5a3e30}; !- Object Name

OS:AdditionalProperties,
  {97adb4b6-b8f2-4c82-b0fa-900f4d793eca}, !- Handle
  {cc600b53-a3b2-4652-990d-3a5e5a3208df}; !- Object Name

OS:AdditionalProperties,
  {58a49f6e-e12b-48fc-bb90-b173398baaeb}, !- Handle
  {34569b43-1492-4098-a9a3-e7f0eed4cd65}; !- Object Name

OS:AdditionalProperties,
  {add881c8-9f43-4417-a73a-e30c5b301426}, !- Handle
  {f40de82c-cb24-4ae1-8e9c-28fc8f04887e}; !- Object Name

OS:AdditionalProperties,
  {3d7c31d1-ddbc-4492-ad11-aa7c0a136c4c}, !- Handle
  {23eaf6c0-58ab-4c40-934f-4e0b490c89bf}; !- Object Name

OS:AdditionalProperties,
  {f716b72f-f084-4abc-b7d4-b99d0c456354}, !- Handle
  {fb383599-5434-4d8a-a836-2289045c77d8}; !- Object Name

OS:AdditionalProperties,
  {28ff6917-9a6d-40a1-8ba8-2fb0fbfac77d}, !- Handle
  {593a4a38-781f-406c-8429-de810b024c0c}; !- Object Name

OS:AdditionalProperties,
  {b54a1986-4150-45ae-91b2-8067b178518e}, !- Handle
  {7b84da07-7ad7-4450-82f3-f9e785e08593}; !- Object Name

OS:AdditionalProperties,
  {292cad75-de80-4110-877e-8657252e09ee}, !- Handle
  {99be2f8a-2994-45aa-8407-a9d6ad93505d}; !- Object Name

OS:AdditionalProperties,
  {370e2a64-f497-4aab-ab5c-db9df4804931}, !- Handle
  {15045f4f-a382-486e-b9eb-fc0c8fd16048}; !- Object Name

OS:AdditionalProperties,
  {920b2c41-64c2-4fb4-9f1a-7b6f8feabcb4}, !- Handle
  {124d4ce1-6791-4bd4-9c37-9dedc1bad5b0}; !- Object Name

OS:AdditionalProperties,
  {911347b6-7c52-40eb-970b-da12330ea3d7}, !- Handle
  {c26eb63c-833e-4181-8d23-7c79aa871ac6}; !- Object Name

OS:AdditionalProperties,
  {80d7c1ce-f3f4-426a-88b1-8f33fdfd73a2}, !- Handle
  {65ca3e8a-548d-4809-90c0-7b5989e75c19}; !- Object Name

OS:AdditionalProperties,
  {8f4a4585-6189-41b6-9b7c-4e1ad8d056d4}, !- Handle
  {6f7aeb31-2518-4683-8050-066467dfd991}; !- Object Name

OS:AdditionalProperties,
  {09489b8f-04df-4e1b-adcb-2a9b9d5577f3}, !- Handle
  {0c387c8d-4266-4f83-8e9b-00859bac3f41}; !- Object Name

OS:AdditionalProperties,
  {a10f4f0c-296b-408c-82e2-bdd7dc08fc58}, !- Handle
  {a4e8fa21-8e67-4300-b238-cc7cb6be3c9d}; !- Object Name

OS:AdditionalProperties,
  {aadc9267-5e1f-488c-a2dd-4ca7bb01daed}, !- Handle
  {79504c84-a68c-4cf2-ab39-ed7153ec41ef}; !- Object Name

OS:AdditionalProperties,
  {c17d97ac-96c2-4a76-9bf4-3441c19b3cb7}, !- Handle
  {6dd07464-262e-4d00-aa63-ddaec7d7965f}; !- Object Name

OS:AdditionalProperties,
  {a3ef5ecf-575d-46c9-b0ae-936531fef8d5}, !- Handle
  {d1c44fdf-bd19-4c75-adc0-627556c59257}; !- Object Name

OS:AdditionalProperties,
  {24a03aca-b6d8-4509-aeef-cbbe6c80ec98}, !- Handle
  {798ff26e-6556-483a-8b99-d1c43bd8062e}; !- Object Name

OS:AdditionalProperties,
  {dcab0f69-d50a-4961-87fd-9c1f5f21c258}, !- Handle
  {646a54a9-b878-48c8-a2cb-1fb3908fa429}; !- Object Name

OS:AdditionalProperties,
  {37d1dbc8-14a6-49ac-96a0-8ad13548df6e}, !- Handle
  {766f5276-d7c5-4012-9dbf-229be7084774}; !- Object Name

OS:AdditionalProperties,
  {628ae105-9de1-45ae-9d78-5882fe07cc66}, !- Handle
  {7d41332e-7926-46c9-9d68-c7a12feca277}; !- Object Name

OS:AdditionalProperties,
  {81fb7ee2-fa9d-4495-9cae-565098515dc5}, !- Handle
  {c7c87c07-2d83-4958-bec7-8b2d8317b398}; !- Object Name

OS:AdditionalProperties,
  {a3b8bad7-9d08-4120-9421-9d73cb0bae11}, !- Handle
  {dd14557e-58c1-40d2-9e3c-efdabf8c04fc}; !- Object Name

OS:AdditionalProperties,
  {2633df5b-a1e4-4f01-b275-7210bbf4357d}, !- Handle
  {08d05150-43c9-4b71-a99b-3caa4b0cc274}; !- Object Name

OS:AdditionalProperties,
  {7a4ad94b-e2f2-4bfc-b8fe-0f1e84f1bb4a}, !- Handle
  {d67406fb-7b51-4bd1-93f7-dde43e7d77cd}; !- Object Name

OS:AdditionalProperties,
  {706e37d9-74c3-4206-bd3b-e7150e449278}, !- Handle
  {f1722614-6614-460d-9b4b-ffb85442155b}; !- Object Name

OS:AdditionalProperties,
  {05b669c6-3289-4852-9a10-0df7758531f0}, !- Handle
  {143bce50-d9cb-4cdc-8693-bbd6f39cd2ce}; !- Object Name

OS:AdditionalProperties,
  {6c925f5b-06ea-4763-9bc2-66ce2e6f051e}, !- Handle
  {820bf1e6-dcd6-4e63-8b51-4e3cdf7f2630}; !- Object Name

OS:AdditionalProperties,
  {30ba6837-6d03-4ef7-a91a-b2a820b05807}, !- Handle
  {6b31db5b-13e7-4128-9fa2-fc5376e83bde}; !- Object Name

OS:AdditionalProperties,
  {647bcd15-94cb-4ac1-8e51-b00ee0612a04}, !- Handle
  {5da6c2b4-04eb-4e8d-b4c8-c9fe5c55c6b2}; !- Object Name

OS:AdditionalProperties,
  {3ccd2c55-42a2-4956-b47b-04afbc560750}, !- Handle
  {07482184-8189-4243-8492-f284609ea944}; !- Object Name

OS:AdditionalProperties,
  {f4916292-5f69-450d-8b1b-8fc926121a6a}, !- Handle
  {c306b360-ee87-403e-bd31-624058b7333a}; !- Object Name

OS:AdditionalProperties,
  {c95195ea-48bd-4700-864e-4ab01bc4b1f3}, !- Handle
  {9b74e342-3bcb-4eb4-a20b-19b3cb0cd11d}; !- Object Name

OS:AdditionalProperties,
  {c5cd223a-34fe-4f68-92d6-5d8a7ed310f0}, !- Handle
  {e2f92ca5-c1bd-4655-a9eb-dd4ad831cdcc}; !- Object Name

OS:AdditionalProperties,
  {4d7684db-51ce-416f-a5d5-46898f535851}, !- Handle
  {334b2ec4-61e0-4ed3-84ee-8df39021bcf9}; !- Object Name

OS:AdditionalProperties,
  {4d3b42e9-a4e2-4ecb-9eac-b976bdfeda7b}, !- Handle
  {9a761934-9878-4e49-bfe0-5b2826730f89}; !- Object Name

OS:AdditionalProperties,
  {443b2b21-462a-4b37-8972-3b0870a73999}, !- Handle
  {564854e2-9350-49e7-97d0-ca5b99097bf5}; !- Object Name

OS:AdditionalProperties,
  {dd98cc7a-d8d3-49a8-892e-8647a13bff69}, !- Handle
  {43855f9e-ce45-49d0-8e7d-31d6fad0666d}; !- Object Name

OS:AdditionalProperties,
  {f412161b-59bf-4d49-b170-b629f9a60f59}, !- Handle
  {ee3f6147-2619-475b-9d91-bed611dba247}; !- Object Name

OS:AdditionalProperties,
  {1bd2c94b-4ec3-4aea-8bb6-57d1b1ee6b2d}, !- Handle
  {8a9acca4-7496-46d5-92b6-3aacb409d589}; !- Object Name

OS:AdditionalProperties,
  {dc0a6d0c-3df3-46fa-a5dd-3ec9399333b3}, !- Handle
  {317ffabc-80c5-415e-bd2b-8ad9b1d2c3c5}; !- Object Name

OS:AdditionalProperties,
  {c8cd14a5-d8ed-458e-9b80-698e94b3196d}, !- Handle
  {86d69efb-0963-498b-a45b-7c53959d0c76}; !- Object Name

OS:AdditionalProperties,
  {e0c4b02c-775d-4914-ad57-e2923c37af8e}, !- Handle
  {1a75892f-427c-4408-87cc-832e824b750f}; !- Object Name

OS:AdditionalProperties,
  {6d634c08-a739-4cbb-8dbc-f2c882926973}, !- Handle
  {4def0bbe-5d6e-411e-95e2-769093a917cd}; !- Object Name

OS:AdditionalProperties,
  {5dd2e8db-54ec-40f3-a13f-937a30ea30d2}, !- Handle
  {b24279dc-6347-4da4-85a9-c861317af7ac}; !- Object Name

OS:AdditionalProperties,
  {078e6a4f-35dd-4fe2-a051-5332feeb456b}, !- Handle
  {a6aa3286-a75b-4d54-b034-9e4a3123780f}; !- Object Name

OS:AdditionalProperties,
  {059d85ce-8936-4614-8aec-fbc88202bff8}, !- Handle
  {07047134-cb9d-4e38-ae68-0b26d42e8be7}; !- Object Name

OS:AdditionalProperties,
  {9f9beb29-664a-4f79-aecb-8d3fb36ae778}, !- Handle
  {232aba87-5640-4101-9d89-909d6aed86f4}; !- Object Name

OS:AdditionalProperties,
  {3f398a73-45eb-44f2-af08-8f6fcb1b0c3c}, !- Handle
  {1575f633-48d7-4db7-a20c-62652a091a5f}; !- Object Name

OS:AdditionalProperties,
  {0981c4e0-8ed7-4713-8d18-fd63ad5d6d74}, !- Handle
  {1a6ee807-0d4b-4166-a42c-9565ae7a68c6}; !- Object Name

OS:AdditionalProperties,
  {fc25ea71-ebbc-4e11-ad31-747b0adc7fb3}, !- Handle
  {39ae9017-0ee5-4daf-99f4-5a8168f62dc4}; !- Object Name

OS:AdditionalProperties,
  {ca3de7c6-0ba7-49b4-8005-953d568fb178}, !- Handle
  {5510bbfc-1ec4-4697-8b78-fa60521818cd}; !- Object Name

OS:AdditionalProperties,
  {e8828604-de3e-4e94-97eb-efd152ff18ee}, !- Handle
  {34617668-c7d8-466d-83d3-21cf4efefc3f}; !- Object Name

OS:AdditionalProperties,
  {a33367f6-9bc4-4451-8b55-755d6618bf80}, !- Handle
  {6a4fc559-22b8-40ef-8fb0-d2b5d69e83d0}; !- Object Name

OS:AdditionalProperties,
  {0d1e9790-fedc-4f24-bc94-617d778f3776}, !- Handle
  {ace6da74-6d3c-4aba-afde-7b9f1072d65c}; !- Object Name

OS:AdditionalProperties,
  {17e9c632-6295-409a-8334-9da12aae024f}, !- Handle
  {6777291e-2cb0-4324-b497-4b72ecc886ea}; !- Object Name

OS:AdditionalProperties,
  {f203380f-328e-44c1-a98b-db4bceb40d9f}, !- Handle
  {f2412b47-e4f9-48b3-8d8a-c8b0c2035171}; !- Object Name

OS:AdditionalProperties,
  {9af209d2-e155-4dd4-aca7-3d63e4e5fd61}, !- Handle
  {99dde864-b8ac-480b-8f18-b9ba757a870f}; !- Object Name

OS:AdditionalProperties,
  {41dd885a-7f2c-41eb-89da-42b48016eb90}, !- Handle
  {4d179aa1-b96e-4de2-9169-07f0abff3be6}; !- Object Name

OS:AdditionalProperties,
  {a9b9d6e6-bd19-430c-b511-e504a05d7f9c}, !- Handle
  {be690c57-5976-479d-a4d6-87ed9b908794}; !- Object Name

OS:AdditionalProperties,
  {b39d2669-9144-4128-a2ee-0f59492fcdaf}, !- Handle
  {7cf88228-e39b-4b30-ad93-4f006e1d5305}; !- Object Name

OS:AdditionalProperties,
  {0fa1b1ee-3e2e-4696-9e82-01741dcd1580}, !- Handle
  {44b87022-9442-4d47-bf06-9b6638a0b050}; !- Object Name

OS:AdditionalProperties,
  {64b03561-8276-4be6-aef1-b25e7dd462c9}, !- Handle
  {26b8a659-e434-4dbd-a1d3-b79cb6cfeefd}; !- Object Name

OS:AdditionalProperties,
  {e266ed45-615c-4c8a-b5eb-0a0e2c88900c}, !- Handle
  {3e6897f1-7ef3-43c9-88df-b17e49057329}; !- Object Name

OS:AdditionalProperties,
  {ba48460c-0f27-4c10-9bc1-976abfc32bbc}, !- Handle
  {c03ce4d3-20ab-44cc-8948-2b06a0f2fb50}; !- Object Name

OS:AdditionalProperties,
  {6d30a033-f2bb-417a-934d-6ff9a587a5fe}, !- Handle
  {d1c1ed07-36c8-4292-b309-25bf78cf04ef}; !- Object Name

OS:AdditionalProperties,
  {07fc8f8b-93aa-4fef-a1be-c9c1f6ffdb3c}, !- Handle
  {270694a2-50bb-4b80-8779-8be4b55bf7d8}; !- Object Name

OS:AdditionalProperties,
  {2fd34320-8906-41f6-9bf8-9e02639332c1}, !- Handle
  {be72b467-da49-4698-9406-cf4ff32c7a2c}; !- Object Name

OS:AdditionalProperties,
  {9ee219c6-1995-45cc-b53e-9dad0aa6e246}, !- Handle
  {56981098-beed-4522-a975-8f127f3ece8b}; !- Object Name

OS:AdditionalProperties,
  {d32ceaee-4df2-4fe1-b936-93d4aa099b97}, !- Handle
  {1df5771d-af4e-4c34-a1f0-426bbe173388}; !- Object Name

OS:AdditionalProperties,
  {695ab628-926e-476b-93dc-48ed7af3c0f3}, !- Handle
  {a24319e6-48d6-4b4e-873e-9aea188d67a5}; !- Object Name

OS:AdditionalProperties,
  {d35bf617-8bd6-4e23-b583-ceedc66fc8b2}, !- Handle
  {98ce83dd-4bec-4b9e-91cc-eb94b77cf3a6}; !- Object Name

OS:AdditionalProperties,
  {a02869cc-f8b0-45ab-8a24-baaf032b296e}, !- Handle
  {8218e842-5d4c-4600-9429-0b031ea2fe9a}; !- Object Name

OS:AdditionalProperties,
  {2ef230cc-8e85-423a-976c-826d8fe1832d}, !- Handle
  {e6be21a4-f383-4d14-8807-d01aa83db58f}; !- Object Name

OS:AdditionalProperties,
  {208c39ad-0826-4704-b079-149a664d7e1e}, !- Handle
  {7cf026a5-b844-49b3-8649-2281be07fa00}; !- Object Name

OS:AdditionalProperties,
  {82db9f6e-13ea-4a27-8e1a-873fd2ad3516}, !- Handle
  {580dd6fe-d7d5-4030-a371-e9b7b91741e1}; !- Object Name

OS:AdditionalProperties,
  {4a17d18d-cb01-471a-834a-2bdfd4f05d55}, !- Handle
  {2ba163a4-42c0-4572-a6ba-be8d7206cb6a}; !- Object Name

OS:AdditionalProperties,
  {ebeb7059-d30a-42e6-9220-eecfaf1b57a8}, !- Handle
  {f2dd9af7-446f-47ee-87e5-4489ce2fdaee}; !- Object Name

OS:AdditionalProperties,
  {0266897c-1c26-46fe-af4d-97eb9ab62492}, !- Handle
  {c6e54522-7e12-4d65-91e2-8a64cca6ad7f}; !- Object Name

OS:AdditionalProperties,
  {24e6c7cb-3465-418a-b4f9-521d478df0c8}, !- Handle
  {da96e812-ca2a-4350-9166-c1a5c5926c24}; !- Object Name

OS:AdditionalProperties,
  {91c6807e-9378-4bd1-94b4-7897fde31fbc}, !- Handle
  {5fc062db-1a6d-424a-bf02-95931ee324b7}; !- Object Name

OS:AdditionalProperties,
  {29e21645-36c8-45d9-998f-da8476bb832a}, !- Handle
  {e05d3f4b-4e0c-43f6-b899-9243ebd1dd8f}; !- Object Name

OS:AdditionalProperties,
  {f5da3c36-9863-4802-9a52-78923d9cec36}, !- Handle
  {ca1ba80d-9b25-4a6f-b4f1-ca0a91d22f43}; !- Object Name

OS:AdditionalProperties,
  {86b90a84-39fe-4ced-8bc6-37b669860640}, !- Handle
  {da65f2f8-9730-4368-b7b4-75a12c578dd6}; !- Object Name

OS:AdditionalProperties,
  {8228a450-b414-4052-996f-2eba116862b2}, !- Handle
  {5c2d8fac-d912-488a-ab81-b647023a390f}; !- Object Name

OS:AdditionalProperties,
  {5919dc22-b5f5-4490-a74e-73a98ca0eac4}, !- Handle
  {b5707515-76b6-424e-83e6-d31eb0adb2cb}; !- Object Name

OS:AdditionalProperties,
  {a25acfb9-5211-45eb-aa7a-1b46507547d5}, !- Handle
  {df4397a0-6325-4b7e-a76f-a19e5d06417a}; !- Object Name

OS:AdditionalProperties,
  {803d6c14-802f-4024-849b-a93d3e00f5f2}, !- Handle
  {06b1138f-2313-4d41-8f69-8c23c85659a9}; !- Object Name

OS:AdditionalProperties,
  {6e0630cd-09b7-4fdf-9c16-26e06528fc7d}, !- Handle
  {9eb2a874-9490-47ca-9a58-2880e8fe40af}; !- Object Name

OS:AdditionalProperties,
  {08a8de32-691c-4c5a-95dc-f7e7b758d121}, !- Handle
  {b3100d69-8dec-49f4-8434-48558c55bcdf}; !- Object Name

OS:AdditionalProperties,
  {701428f8-0abe-44bd-9258-00c8c6dc9ea6}, !- Handle
  {1e91d5a0-b6f0-4f2a-bb20-f2cea6038e04}; !- Object Name

OS:AdditionalProperties,
  {73208828-6fa7-4991-99d0-f437a48a743b}, !- Handle
  {9ad11c1e-47a7-49e2-a014-06d353ed468a}; !- Object Name

OS:AdditionalProperties,
  {160ba20e-d902-4e69-a1f8-1038de5f17fb}, !- Handle
  {1415f2b6-ef9c-4a9d-b0f5-71b034671e96}; !- Object Name

OS:AdditionalProperties,
  {6a9266fa-febf-4eeb-84b4-7c7776e4e5eb}, !- Handle
  {f3ceaef5-28db-439c-93c2-2eb4c639b950}; !- Object Name

OS:AdditionalProperties,
  {cc8c437e-540e-48c1-acdd-a3e2fbe65551}, !- Handle
  {bd9df9ed-9fe3-49d5-8d01-f01691500728}; !- Object Name

OS:AdditionalProperties,
  {86f900bc-41d5-4edb-bbd3-75ad713503a2}, !- Handle
  {068674fe-5082-417e-8326-c489b4c6fbd4}; !- Object Name

OS:AdditionalProperties,
  {da3092ce-4aaa-41d2-bff8-c338ecaa8706}, !- Handle
  {07fbf0f5-ce25-4714-8fe1-8e279c72a82f}; !- Object Name

OS:AdditionalProperties,
  {8e6341d5-558f-4c5d-873e-6586da91d2b7}, !- Handle
  {5c35d3cb-8149-494f-b47f-ee58a65c563b}; !- Object Name

OS:AdditionalProperties,
  {d8872494-55be-43eb-bbf8-5740307328d6}, !- Handle
  {def468e0-0dda-4c57-bb9b-9b000e48b1f2}; !- Object Name

OS:AdditionalProperties,
  {06aab06d-84ac-488e-8c54-ef7040429f73}, !- Handle
  {39cef708-3078-4b4b-8c5c-383f8b471040}; !- Object Name

OS:AdditionalProperties,
  {8b6aaec0-1197-474a-a9f4-066abf3e3c0d}, !- Handle
  {9654d093-2632-48a1-a745-9ba453adcf49}; !- Object Name

OS:AdditionalProperties,
  {433ce57d-9190-4888-b778-5472699d29cb}, !- Handle
  {9207d6b3-8551-40d7-944c-569cca5cf285}; !- Object Name

OS:AdditionalProperties,
  {53ce3a2f-378b-4b60-be2e-4878caf87307}, !- Handle
  {f277b20b-89fc-4d10-89ac-a113319246ab}; !- Object Name

OS:AdditionalProperties,
  {5481a22e-254b-4eb6-acb7-c2ac759ce1c9}, !- Handle
  {4b3673dd-6594-48ee-8b8c-549c340bef37}; !- Object Name

OS:AdditionalProperties,
  {a6afbb4c-b775-445b-baea-b0f79c6e526e}, !- Handle
  {20e1b31e-049d-40bf-b561-057cd7d6484a}; !- Object Name

OS:AdditionalProperties,
  {7bfde34b-ab78-4ac5-a2a4-0b5c63f17c8d}, !- Handle
  {a251d461-81e5-4aa5-8116-ae4fe48dd04d}; !- Object Name

OS:AdditionalProperties,
  {4346d1d7-2302-41ad-b586-0d1656d52158}, !- Handle
  {e082c9d0-e4a2-404d-83d4-4290ccb0ffd4}; !- Object Name

OS:AdditionalProperties,
  {bf9d5d92-f0c7-4258-b31b-14a4df4deaa7}, !- Handle
  {af80cd5d-65ff-4158-bc88-c6591c4c8e9d}; !- Object Name

OS:AdditionalProperties,
  {d68f7a6c-0bb5-4d31-8345-b04ac90cf7f7}, !- Handle
  {5708aa2f-d0d3-43ad-b611-c143f2187cdc}; !- Object Name

OS:AdditionalProperties,
  {c6a7ee8d-5602-4303-84b0-71fbff4f8504}, !- Handle
  {04af0315-9b77-4bab-a7e4-9fc6a3c736b1}; !- Object Name

OS:AdditionalProperties,
  {f1cb6d15-e768-40d8-ab98-c837f557ac23}, !- Handle
  {71b80142-096f-42e8-8b76-95f71132b527}; !- Object Name

OS:AdditionalProperties,
  {179a3922-26bc-463b-9824-e09c4958723d}, !- Handle
  {e4e51dec-172c-4ae4-9b96-ef45616627ed}; !- Object Name

OS:AdditionalProperties,
  {0ecfa28d-f4d6-4e53-81ff-554af09db59f}, !- Handle
  {0e0dca58-6c58-4b37-9e4f-37f9bfcc4a99}; !- Object Name

OS:AdditionalProperties,
  {05efa75e-84da-41ab-b85e-bfa89d9f8cd1}, !- Handle
  {1cda070b-259b-429d-a535-ae32428a79fb}; !- Object Name

OS:AdditionalProperties,
  {7f33c1a2-61b3-4293-a02e-dd4948515b02}, !- Handle
  {80f651ea-c47e-407c-961e-c51f848c1122}; !- Object Name

OS:AdditionalProperties,
  {5a6f0b42-6fc4-447a-b21d-665bbb397b9c}, !- Handle
  {06f0a264-e187-42cc-afab-5390564a48c7}; !- Object Name

OS:AdditionalProperties,
  {1f62af3a-c774-4348-8043-aa98d2ca6ac0}, !- Handle
  {9ae13b14-2c42-497a-b6f7-62cb58f3104c}; !- Object Name

OS:AdditionalProperties,
  {a75c02cb-b1c8-4dbd-9da3-ffb17bc9aba7}, !- Handle
  {eb6e7b4d-c8c2-4d87-860f-f877ddc39d26}; !- Object Name

OS:AdditionalProperties,
  {43a7deca-9905-4392-ac78-781be7dcad3e}, !- Handle
  {80003316-97ed-4f36-ba6c-cc0e0d675965}; !- Object Name

OS:AdditionalProperties,
  {ee330a3b-bfcb-4e32-9656-26a2e9e97622}, !- Handle
  {462f014d-1f10-4468-9f82-883130a9685b}; !- Object Name

OS:AdditionalProperties,
  {06dd63d5-cbcb-4ee0-bb69-f759ad569908}, !- Handle
  {ebca10c7-bf0d-4a60-92bc-ee040245e557}; !- Object Name

OS:AdditionalProperties,
  {7d70c0a0-34c9-4031-ab06-847c891bada5}, !- Handle
  {30eb65d9-f3c6-4acf-82b7-8ec45919c418}; !- Object Name

OS:AdditionalProperties,
  {46e67bf7-3ca2-4b38-b82f-a94276a40468}, !- Handle
  {279f34cd-34bd-44cf-a81a-b734a64706e2}; !- Object Name

OS:AdditionalProperties,
  {2e2ba983-9017-49b8-b27d-d6bf02e6a445}, !- Handle
  {76604553-a941-4168-a6c7-bcbcbb63b168}; !- Object Name

OS:AdditionalProperties,
  {b8054110-49ef-4304-847e-509c0e53b973}, !- Handle
  {d142b5cc-193d-47d5-af3a-d8ccd72d1c66}; !- Object Name

OS:AdditionalProperties,
  {6192a036-fa57-4e0c-8980-bc3da49dbdd5}, !- Handle
  {a6250ca5-3201-4ce2-915e-91b03b9968f8}; !- Object Name

OS:AdditionalProperties,
  {1cad171c-aa64-4212-8452-c1108c6f610b}, !- Handle
  {2313e443-75c2-4e12-8a86-3105a2e59285}; !- Object Name

OS:AdditionalProperties,
  {90e36fc4-17b9-43b1-ae43-12f2feba4a17}, !- Handle
  {7f67c994-1512-4f6f-8418-e60fadb27ee9}; !- Object Name

OS:AdditionalProperties,
  {5e912050-c1b1-4fee-b93e-2c70d68d5fc8}, !- Handle
  {1b8a0dc1-0971-4d1a-8132-487f9dbe56f7}; !- Object Name

OS:AdditionalProperties,
  {aa9e585d-b78a-477b-8e7d-1252f7f1e7b2}, !- Handle
  {c156d1f6-d5c9-4624-b05c-f83f3975c2cd}; !- Object Name

OS:AdditionalProperties,
  {8727fcd2-7d09-4af8-89f6-ab7630a695be}, !- Handle
  {42e0343f-14c5-43f4-a8ec-310789ed16ae}; !- Object Name

OS:AdditionalProperties,
  {2fdfa1a2-4602-43ad-a0ad-2a28dee2e35e}, !- Handle
  {f4c05925-6e70-4468-9530-07905f22104a}; !- Object Name

OS:AdditionalProperties,
  {4152288f-2a15-4774-8c3b-91429b772e04}, !- Handle
  {2292d05e-e392-4e21-9185-ff5244ebb021}; !- Object Name

OS:AdditionalProperties,
  {088c5f1a-c12e-4a81-b6b6-74631c3101ed}, !- Handle
  {b4573774-1e58-4997-b01d-60142a7dfeef}; !- Object Name

OS:AdditionalProperties,
  {c900d4d1-2b83-4083-982f-074be5b0e19d}, !- Handle
  {27260fc0-7f96-4a07-b056-411b62e63c0d}; !- Object Name

OS:AdditionalProperties,
  {69e1483e-db03-4f64-8771-9d7e8be7d00e}, !- Handle
  {cbba1ed8-9b1d-4736-8bbf-fc5a6f6a1ad5}; !- Object Name

OS:AdditionalProperties,
  {925b1dcc-847b-4e17-a19f-9be818aa85d3}, !- Handle
  {0929d069-855c-466e-befd-50d3ec06a865}; !- Object Name

OS:AdditionalProperties,
  {3473e777-8eea-4c5e-855e-b14eac965056}, !- Handle
  {895b3da9-3414-4eb1-9d6d-404d37d332b4}; !- Object Name

OS:AdditionalProperties,
  {550a432d-2224-4cc4-a70e-e9cf7b02a88f}, !- Handle
  {ceb9c07c-eeb1-4cd5-aeea-6b858a682629}; !- Object Name

OS:AdditionalProperties,
  {54755f83-152a-41d6-8e12-4b4f4f12724b}, !- Handle
  {79ae831b-e6f0-491f-be5f-ed555be69fbc}; !- Object Name

OS:AdditionalProperties,
  {3d5b91e4-1a20-442a-95fc-d08fa366cf0a}, !- Handle
  {7350c981-0b00-4e08-a047-8f202a68ba01}; !- Object Name

OS:AdditionalProperties,
  {20f253df-830d-4a8d-b70f-fb1ae62b4626}, !- Handle
  {522e6a8f-9544-418d-9045-40145eed7049}; !- Object Name

OS:AdditionalProperties,
  {7d3836ee-4c09-4ea3-9da3-cc77e40d6877}, !- Handle
  {3988ec36-aeca-4064-8fb2-a9fdcc6c7fa5}; !- Object Name

OS:AdditionalProperties,
  {98c548af-f62e-4673-b361-6572a0438614}, !- Handle
  {85ba4725-11f5-444f-b615-097fc1da1259}; !- Object Name

OS:AdditionalProperties,
  {c2436f49-6bee-47c9-a100-eda2e6073b0c}, !- Handle
  {1b732026-9d82-4fc5-b864-7a85718ec798}; !- Object Name

OS:AdditionalProperties,
  {4e50da56-d9d4-407d-bba7-b379250f5117}, !- Handle
  {4bc2efbf-72bc-45f6-8d96-ad7ea00a7ae4}; !- Object Name

OS:AdditionalProperties,
  {52ca7610-4685-48d1-9bba-a44074ee6ce4}, !- Handle
  {4aa8924e-6ab2-4faf-bba0-81bbdacb694d}; !- Object Name

OS:AdditionalProperties,
  {84a0cab7-aec3-49fd-aecf-6a5d532a7208}, !- Handle
  {cdb92030-6ae7-47a1-b490-5361b94c94b8}; !- Object Name

OS:AdditionalProperties,
  {dd81e0d7-1d0d-4b7e-b14c-80ce24bdf42d}, !- Handle
  {b6155c42-3b57-4cd7-ac1f-789452a52235}; !- Object Name

OS:AdditionalProperties,
  {e02adcf4-a117-4086-87f3-ec12560e098d}, !- Handle
  {2537e2ee-5ed9-4f62-8528-6de9496398df}; !- Object Name

OS:AdditionalProperties,
  {025bf7f9-f283-4ccf-9e46-e07504214af8}, !- Handle
  {b87bc27d-62c4-4e57-b5f7-19c09fc5de4b}; !- Object Name

OS:AdditionalProperties,
  {7819cf70-98be-4420-9019-cdc613e63ae6}, !- Handle
  {afba46f0-3014-4a96-8640-537c95f356b3}; !- Object Name

OS:AdditionalProperties,
  {6b32c854-f542-4497-9272-0df9fbea6203}, !- Handle
  {d4bd4589-6cc9-41c9-b011-62e54f511b5b}; !- Object Name

OS:AdditionalProperties,
  {53fa485c-32c6-4a30-aed0-2edbd3ae0efc}, !- Handle
  {4a53b4e7-ca1e-46f9-aa2b-6494f6981021}; !- Object Name

OS:AdditionalProperties,
  {615337c4-209c-4a42-8493-a6cd1288740c}, !- Handle
  {67abe3fb-6116-4607-9ef6-f8f94a7304a1}; !- Object Name

OS:AdditionalProperties,
  {354b232d-f5a3-4418-8abf-5e76dc79bbe2}, !- Handle
  {deb879b4-6497-45ab-a01f-0e91d2e581df}; !- Object Name

OS:AdditionalProperties,
  {442a573e-bfd4-4327-8736-efebb5d496dc}, !- Handle
  {3a0b85bb-e120-4b6e-b54b-7bed9ed3eafc}; !- Object Name

OS:AdditionalProperties,
  {228ecbe1-a90c-4aa7-9064-2dfdbb610e96}, !- Handle
  {5f22b123-f4b8-47a6-a31c-4fdee9ad289e}; !- Object Name

OS:AdditionalProperties,
  {09a08544-d441-4539-ae07-e5f688a75268}, !- Handle
  {cd71b064-1482-4912-9cb7-23409483f682}; !- Object Name

OS:AdditionalProperties,
  {5fb4fe52-362a-4cd4-84b8-6eaa9fe7d17d}, !- Handle
  {f821215b-90a6-4ddb-8ad7-f71a9ccc5263}; !- Object Name

OS:AdditionalProperties,
  {25854235-2976-4f94-9557-ca8136cd705b}, !- Handle
  {1cd40d37-00a0-4b4f-964e-4bcef543f841}; !- Object Name

OS:AdditionalProperties,
  {20d97c3b-b3e2-49ca-be48-3b7540934d15}, !- Handle
  {2ad21e44-823a-448a-9dc0-25e01c284a41}; !- Object Name

OS:AdditionalProperties,
  {3d0aa9a8-4dd8-4bbf-a2b0-f854a9338a9b}, !- Handle
  {abd39091-f156-4743-854b-d4aabe71d263}; !- Object Name

OS:AdditionalProperties,
  {50f6c51a-1c44-45d5-af9c-a0f1e12db882}, !- Handle
  {33141ddd-a7e8-41c4-b37c-bc481c2ae719}; !- Object Name

OS:AdditionalProperties,
  {33bbe9a1-537f-424a-8ce5-d4f82e7b6332}, !- Handle
  {41e343fe-05d2-4cf8-b5c2-1d782d7a7ce0}; !- Object Name

OS:AdditionalProperties,
  {68ec6fcc-9728-4665-81f2-bead927c86c8}, !- Handle
  {4bf3ebb3-c876-46b1-b40a-b6a726096051}; !- Object Name

OS:AdditionalProperties,
  {95c56a7e-9529-4591-bb5c-1f7c0d5b6d59}, !- Handle
  {4f139bf9-5cf8-43df-bf5c-18fa41a05850}; !- Object Name

OS:AdditionalProperties,
  {317583e8-f483-4b63-adeb-456adb41bc6d}, !- Handle
  {e9d3c248-2b74-4b7b-9d28-a806cfe5705a}; !- Object Name

OS:AdditionalProperties,
  {8b86e576-bac5-45ca-994d-3ea1b27d9540}, !- Handle
  {3b04b640-bcc0-4fd3-ae84-3e79bae51511}; !- Object Name

OS:AdditionalProperties,
  {28e83fb5-a85a-4c22-98d2-ded6470f78f1}, !- Handle
  {8268b729-5af7-4d7c-98f3-f0a49ad006e9}; !- Object Name

OS:AdditionalProperties,
  {cf9df831-c428-4e84-9cbf-755e82d9fb54}, !- Handle
  {b6f209d5-b233-496e-9733-eee824da3a04}; !- Object Name

OS:AdditionalProperties,
  {a5fdd9a0-81eb-4762-8add-628c35212298}, !- Handle
  {06e31072-06af-437d-91be-70c8a0a9b775}; !- Object Name

OS:AdditionalProperties,
  {211fee51-28d6-4731-bcaa-d05161258c6f}, !- Handle
  {d694c3b5-cc44-4c58-86fd-9763d30e4d08}; !- Object Name

OS:AdditionalProperties,
  {1713fb33-5fb7-4a17-93ec-9629885469f2}, !- Handle
  {2a293b54-dbb0-413e-8957-d9e289b3451a}; !- Object Name

OS:AdditionalProperties,
  {d0596803-b72f-4b5a-8884-820049b0e846}, !- Handle
  {0b63ba76-a01a-45ed-9fb3-3acb25e73b2f}; !- Object Name

OS:AdditionalProperties,
  {183e4818-c4f1-485c-8d01-a0344f0ecd75}, !- Handle
  {e5881963-ad97-4702-b600-83a904c49543}; !- Object Name

OS:AdditionalProperties,
  {bd004519-37c6-474d-9aa6-1c02287d2379}, !- Handle
  {2df91758-9dd5-464e-8e10-62bb50616884}; !- Object Name

OS:AdditionalProperties,
  {fd934b79-9628-4ebb-9518-87d023831f8d}, !- Handle
  {9be7fbec-1712-4cb5-809c-14a4fe145d0f}; !- Object Name

OS:AdditionalProperties,
  {ab33213d-f22a-4b2c-8b3c-090dd76052ab}, !- Handle
  {4895cfb7-7f12-459b-b475-41a67967d91b}; !- Object Name

OS:AdditionalProperties,
  {94372618-dee6-417b-a4b3-f2d45245cba2}, !- Handle
  {f3025be5-a755-46e2-9cba-e5682dae30d3}; !- Object Name

OS:AdditionalProperties,
  {a2576321-f798-464a-b4c4-698f00ba8115}, !- Handle
  {13e93b2f-2d27-4139-bc9e-130d3d15ee3a}; !- Object Name

OS:AdditionalProperties,
  {e0545453-2adb-46de-8f60-253fc90a1349}, !- Handle
  {2852d751-5d29-4693-85ee-96caad399de4}; !- Object Name

OS:AdditionalProperties,
  {79a28fb5-e570-4052-b3f3-62ee2079e7c3}, !- Handle
  {eb8bb519-966a-46aa-a94e-73391f34572d}; !- Object Name

OS:AdditionalProperties,
  {7efcce19-31a5-4f98-bae3-dcdefe4d79e1}, !- Handle
  {d9ce4ceb-f195-479f-91bd-a96531cc0a10}; !- Object Name

OS:AdditionalProperties,
  {92dc592f-b681-406d-8a79-026ec047ceba}, !- Handle
  {582e5ef3-b455-47cf-bedf-788dd377cf52}; !- Object Name

OS:AdditionalProperties,
  {9b3b2adb-50b2-4051-815a-8437902bb3dc}, !- Handle
  {484fdd92-a9f0-4211-a823-45eabc5c4557}; !- Object Name

OS:AdditionalProperties,
  {e697c856-86ad-4fc5-abfa-d95baa7dd56a}, !- Handle
  {3d2de99a-7db6-485b-b0e5-9f58e5b52a72}; !- Object Name

OS:AdditionalProperties,
  {f6d9a8b5-cd38-4550-a410-ca6cdc06faf5}, !- Handle
  {ce4ab205-723e-49f3-a473-e58436bc6a99}; !- Object Name

OS:AdditionalProperties,
  {6f781ada-b0bb-4aea-888c-186fb0e03d1f}, !- Handle
  {be4a07a3-d233-43fa-92bc-ee4ee5789166}; !- Object Name

OS:AdditionalProperties,
  {1f7d35c2-0a84-45e5-a05f-a9deb08d22cc}, !- Handle
  {b904648a-b5b9-4fb5-b027-18d8ca3b3412}; !- Object Name

OS:AdditionalProperties,
  {018210de-6617-4fa1-971e-d9f9b92365f7}, !- Handle
  {84ff8439-9ca0-4834-96a1-a9f81105014f}; !- Object Name

OS:AdditionalProperties,
  {90acae70-b6d3-45a9-8a10-e6302e4071ba}, !- Handle
  {7541f8bb-7afc-4923-a874-6773210e0631}; !- Object Name

OS:AdditionalProperties,
  {5273d811-555c-46aa-b10f-215656de1f94}, !- Handle
  {e8fbf2bf-3611-478a-9a75-796a6ffa2b29}; !- Object Name

OS:AdditionalProperties,
  {b0057cb0-666f-432c-ad55-d8a4656192cf}, !- Handle
  {e8a05ed0-8b75-4a46-ad7d-8482a6b44e74}; !- Object Name

OS:AdditionalProperties,
  {9b087530-bb3e-4f3d-bceb-38c3b0019866}, !- Handle
  {e8566d23-be79-4982-99a6-fabdcc514066}; !- Object Name

OS:AdditionalProperties,
  {f1c95613-c801-48e8-a86d-1b6fcdf5b4f3}, !- Handle
  {58491776-d78e-4cb2-81a1-d1411f6bd728}; !- Object Name

OS:AdditionalProperties,
  {22e094ad-1253-4c70-95bd-d6c03c59faa1}, !- Handle
  {82ba4140-b83f-4dbd-9bff-a1663c31fae1}; !- Object Name

OS:AdditionalProperties,
  {bac33677-f666-4070-ba2b-b9b3ca351061}, !- Handle
  {4cc15d24-1aa6-4f4f-989c-9196b52d216c}; !- Object Name

OS:AdditionalProperties,
  {2cc7ce70-e844-4edd-a99c-c4451f17389c}, !- Handle
  {d202ee42-e12b-4402-b6d1-ab238b363abe}; !- Object Name

OS:AdditionalProperties,
  {dab410f6-4490-42c0-b2f5-7ff9bdc4f50c}, !- Handle
  {58b2b42b-890d-462e-b689-d52eba77e884}; !- Object Name

OS:AdditionalProperties,
  {9c2b6af6-dc28-4602-bd88-89243d38dfbe}, !- Handle
  {ccd2d1e5-4bfe-4f24-93aa-930248f0c97b}; !- Object Name

OS:AdditionalProperties,
  {98bcfb41-41f4-4ae9-812b-a61c8100eb7f}, !- Handle
  {a1d2749a-6459-445d-8f6e-269bc48b0eb9}; !- Object Name

OS:AdditionalProperties,
  {1ca24a27-af44-4ee8-a1da-da30e9574e7d}, !- Handle
  {72d55570-b7c7-4693-8017-fde41a8f9d06}; !- Object Name

OS:AdditionalProperties,
  {84e69f00-e2df-47f7-8772-3ffee19768d8}, !- Handle
  {914fb0ea-ab97-4531-8851-9cbe09f803af}; !- Object Name

OS:AdditionalProperties,
  {aeb816d4-2ba1-4ee6-99f5-cb6b385c619b}, !- Handle
  {b80cc9af-a48a-4be5-a463-5b578cd524e0}; !- Object Name

OS:AdditionalProperties,
  {a869efb9-1ba3-4886-9881-e6cc2ec266dd}, !- Handle
  {ad6ff765-255f-452b-ae70-f18eb0ef8bd3}; !- Object Name

OS:AdditionalProperties,
  {ace19018-d136-40c6-b1bd-372ba1ac09cd}, !- Handle
  {58cd5296-89e2-492a-94a7-e3f28caf44d5}; !- Object Name

OS:AdditionalProperties,
  {f6e77fe5-5776-4fcf-9365-cf8ad00a73ed}, !- Handle
  {5bc9430a-0f79-4153-9b6b-3dd7dda22ef6}; !- Object Name

OS:AdditionalProperties,
  {c185f653-5b5e-40cf-be42-e72683777832}, !- Handle
  {3942d98e-ece6-47eb-a1a1-b7662d85f8bb}; !- Object Name

OS:AdditionalProperties,
  {4157bdd7-339b-4bcc-979f-90a9cea898e6}, !- Handle
  {a59c8b2a-a639-4277-a44c-c14c9d5ca953}; !- Object Name

OS:AdditionalProperties,
  {24e3e78a-4a54-49cd-a221-a4db00b4a783}, !- Handle
  {b4d85638-5e4b-4d66-a5a3-5bf35275ee24}; !- Object Name

OS:AdditionalProperties,
  {9b6fc4c2-16f5-4d58-80a9-c547f1ec4cf5}, !- Handle
  {4620087f-72d4-4ead-a30a-c79334e08471}; !- Object Name

OS:AdditionalProperties,
  {5a4b1f90-1fe8-411f-aa15-2256319fe29a}, !- Handle
  {a566be27-f0ea-420c-9a31-2fcef42acf24}; !- Object Name

OS:AdditionalProperties,
  {499c8acd-ad6c-4eb4-b616-cb94ad7e40f4}, !- Handle
  {989bc704-2640-4851-b34f-6b01650ea58e}; !- Object Name

OS:AdditionalProperties,
  {a66e300c-9d14-498e-b244-b9c9e199b6f6}, !- Handle
  {0d2accac-b586-47b7-8cae-8455bac87098}; !- Object Name

OS:AdditionalProperties,
  {327800b5-8934-4267-901f-4faaf17ef13b}, !- Handle
  {cf80519d-e895-468a-9a35-67eae82dfca3}; !- Object Name

OS:AdditionalProperties,
  {2b3b504a-8ec4-4efa-a3b8-dbcb85d43c01}, !- Handle
  {eaa2c33c-4c5c-4c44-825f-162eb44bbdb8}; !- Object Name

OS:AdditionalProperties,
  {916a5fb7-da3d-48e0-a824-7a05a2f2294f}, !- Handle
  {23b61b41-5cc0-4572-b421-dc2a0c9d37e1}; !- Object Name

OS:AdditionalProperties,
  {843a698e-0bf0-431a-9998-f9e7724d2edf}, !- Handle
  {2e071f0f-92e1-4844-a4a3-da2cec37e6e6}; !- Object Name

OS:AdditionalProperties,
  {d1f05f75-5ad0-4880-823b-159de4cf922f}, !- Handle
  {93a728c6-7240-404b-9642-59fe926ebd2f}; !- Object Name

OS:AdditionalProperties,
  {75c9ba2a-021e-421b-afcb-fe8c8ae558b1}, !- Handle
  {69071ecf-f78b-4369-92aa-2468c2c23b53}; !- Object Name

OS:AdditionalProperties,
  {e8951def-a8bd-41c3-8cbc-859a527d6f7a}, !- Handle
  {009f7b5b-fa81-4b9f-a67a-53320a1002b0}; !- Object Name

OS:AdditionalProperties,
  {c051c46a-c404-469c-a0ef-5d148da73e04}, !- Handle
  {46b1d33d-0e56-48c5-a56e-797acb2f1834}; !- Object Name

OS:AdditionalProperties,
  {c752dfa6-ccb7-4070-86cc-04d1a657a6cc}, !- Handle
  {69e6348a-5622-48de-9945-9b5607fc1d6e}; !- Object Name

OS:AdditionalProperties,
  {23b87182-8a7e-4f29-8e03-525c7e2c8850}, !- Handle
  {659f70aa-9f46-4a4d-a02f-c2a0223717cb}; !- Object Name

OS:AdditionalProperties,
  {13cc8e81-9faf-42c0-84f1-5129d4793f53}, !- Handle
  {51ed1f3f-606d-4d3f-9ecf-daa56868e268}; !- Object Name

OS:AdditionalProperties,
  {631c2227-7304-4e22-90d1-f889a6fa2c31}, !- Handle
  {691df036-3b28-439e-8324-ea505fc37b46}; !- Object Name

OS:AdditionalProperties,
  {8465d3aa-79e4-413c-b8aa-8aea9f0ea00b}, !- Handle
  {3dc018d3-4d21-4818-a508-0a158557e77b}; !- Object Name

OS:AdditionalProperties,
  {352ddbfb-11ea-412d-8473-816d1a867972}, !- Handle
  {94a0e034-1248-4460-919d-2a8e3dbdbfdf}; !- Object Name

OS:AdditionalProperties,
  {3a4aae3a-2527-4a84-84c6-8e9dce4ab399}, !- Handle
  {1172a316-20f7-4cbf-8608-1bc89978b37b}; !- Object Name

OS:AdditionalProperties,
  {71078b61-d69e-4e71-a20b-dfcc9908b8bd}, !- Handle
  {81ceca67-8cca-480a-a8c0-8ccd25a3fddc}; !- Object Name

OS:AdditionalProperties,
  {d970c8fe-82e5-46ac-8e79-693115464bd9}, !- Handle
  {26245af6-842f-4ce5-b32c-e45983cc629e}; !- Object Name

OS:AdditionalProperties,
  {a3bec717-9117-4f89-836c-afe1cfc87bb5}, !- Handle
  {26f4390e-75b2-426e-8b66-01b37ee5ae69}; !- Object Name

OS:AdditionalProperties,
  {f3be6b70-0f31-45f3-9596-bb741e72496c}, !- Handle
  {d286b2fb-2815-4cf6-9fb9-fc5d8e7e6267}; !- Object Name

OS:AdditionalProperties,
  {272bbfd7-b70c-4bbf-ba83-f6ce4036352c}, !- Handle
  {3f3a8810-7ca6-43a2-ad4c-fe1d1e1574f8}; !- Object Name

OS:AdditionalProperties,
  {518cab71-4c80-4ee3-b79e-cd98647fcfad}, !- Handle
  {898b467e-456c-42fb-91b3-fc5527dc3427}; !- Object Name

OS:AdditionalProperties,
  {caca9a61-cd1e-410b-a270-69bcd35139ea}, !- Handle
  {83975b24-9050-4d08-a0b3-e771c2464998}; !- Object Name

OS:AdditionalProperties,
  {6fb87f06-aca8-45f4-9e73-ef90d90f1849}, !- Handle
  {2450b7d3-9a8b-4da8-bdf7-496cb02a4d4c}; !- Object Name

OS:AdditionalProperties,
  {322dbe7d-70e3-4b5d-8851-7156b5f24cf2}, !- Handle
  {c37b323c-3fe5-47e9-afb9-05cff36c8e94}; !- Object Name

OS:AdditionalProperties,
  {5fbed72d-bd22-4dbe-a8ef-287bff201f64}, !- Handle
  {1ed91e7b-1ce7-429a-bde9-f64b597a8c6b}; !- Object Name

OS:AdditionalProperties,
  {5e5b81ca-2b3d-4662-8046-981ec112927c}, !- Handle
  {574be721-7ecc-4d2e-b3ef-a20c4bcfa24f}; !- Object Name

OS:AdditionalProperties,
  {7a932902-709b-464d-b394-7b4333334508}, !- Handle
  {6226fef1-b49d-49ec-b425-0306277e76b5}; !- Object Name

OS:AdditionalProperties,
  {3eb34bee-f4e6-4591-8a4a-c10763312ccd}, !- Handle
  {9cedf9b0-fd9d-47fd-b3ac-3fb3d295347c}; !- Object Name

OS:AdditionalProperties,
  {ef6028f0-9f28-4c82-94ac-c02739550d11}, !- Handle
  {de65ca2e-1f90-4702-8f1f-c1c133a9cd2d}; !- Object Name

OS:AdditionalProperties,
  {001c90bb-4445-4ec3-a53f-ac2e65037e2a}, !- Handle
  {3a39e6c2-3a68-4548-aa11-cd5b3c860b2a}; !- Object Name

OS:AdditionalProperties,
  {6e74be48-169e-437a-b25c-9ab1b7da465b}, !- Handle
  {2c8f3715-eeea-4598-abd4-07ec02783df7}; !- Object Name

OS:AdditionalProperties,
  {28b02ce3-089b-4f69-9772-ba654b489df9}, !- Handle
  {e3c4150a-714d-473a-bc20-4b85290dfcbb}; !- Object Name

OS:AdditionalProperties,
  {16825e7c-5336-499b-b733-2e8a4ef5b27b}, !- Handle
  {b09f323e-e85f-4b82-8f03-2708597c1b42}; !- Object Name

OS:AdditionalProperties,
  {d319a33a-f694-48ef-8fa9-01817429e895}, !- Handle
  {77c47111-2da5-4fb7-998c-8810a812d61c}; !- Object Name

OS:AdditionalProperties,
  {919dd63b-6060-4bc1-92dc-c4d87a3ed657}, !- Handle
  {84a2b940-9e11-424d-bcb2-e438189d5695}; !- Object Name

OS:AdditionalProperties,
  {f2019cca-1f57-4561-9759-3c2297762ed4}, !- Handle
  {c4f9b937-f4cb-4c08-ac34-24ce331e4f40}; !- Object Name

OS:AdditionalProperties,
  {d6389dd5-ff39-4b08-8a3b-861df038e7b3}, !- Handle
  {7e7bad26-bff3-40ab-a121-913529031f3a}; !- Object Name

OS:AdditionalProperties,
  {9d217028-4164-4984-abbe-8232c88c7c6f}, !- Handle
  {95ab95e7-6250-41ef-aab6-85c415bc2f45}; !- Object Name

OS:AdditionalProperties,
  {05abfa28-0d2b-4b2c-9d46-da6b3e72e55d}, !- Handle
  {6232acd1-36e3-4f1e-a1fb-ae16d69c90f2}; !- Object Name

OS:AdditionalProperties,
  {aa4d0a4d-5c3e-4bad-95c7-1fec9045f8cb}, !- Handle
  {08d1516e-8797-472f-b13b-113f0ce674c1}; !- Object Name

OS:AdditionalProperties,
  {c75cfca7-261f-45d1-a6f3-2d569c47a249}, !- Handle
  {1020d47c-dc00-4dc8-b040-35093481d390}; !- Object Name

OS:AdditionalProperties,
  {e576306b-9f96-48c5-849b-7a9e51745c06}, !- Handle
  {b25a12b5-b9a6-4474-9b90-adbbebb903f9}; !- Object Name

OS:AdditionalProperties,
  {c3cb84ab-2f68-4325-bd3e-64b3a64fc8e5}, !- Handle
  {5a154741-cf12-4845-9608-99b4d05fab60}; !- Object Name

OS:AdditionalProperties,
  {076c7f73-854e-4b63-9bfb-5002ecf8c095}, !- Handle
  {821ce3d4-0db7-4e88-9ca0-88b56525d7b5}; !- Object Name

OS:AdditionalProperties,
  {ce24204a-b03c-4a24-bae2-530857078bfb}, !- Handle
  {d77fa7af-2240-4e78-9c4e-9a64db19414e}; !- Object Name

OS:AdditionalProperties,
  {b373497f-bc78-4971-b7b7-79a3631a78fe}, !- Handle
  {afcf4fff-99e3-46be-8f30-77e9d863c6d9}; !- Object Name

OS:AdditionalProperties,
  {125470b6-0472-4e44-b627-a45ea7c1ad25}, !- Handle
  {d9fd6278-eecb-4c2b-9e5c-f2fe110125da}; !- Object Name

OS:AdditionalProperties,
  {2198edc1-5a7c-4ed1-90e3-e37c46031f7f}, !- Handle
  {9862b540-5d14-4920-9310-b93fd21f0446}; !- Object Name

OS:AdditionalProperties,
  {3bcae3d2-6e9e-446e-aa17-1b637e77a436}, !- Handle
  {c7cf7c8b-5e00-4267-bf60-56046f0db634}; !- Object Name

OS:AdditionalProperties,
  {28467a8b-a771-49bd-89d7-87a8c0e53870}, !- Handle
  {64fce287-558a-4754-a074-d1264a4544a8}; !- Object Name

OS:AdditionalProperties,
  {9abadd01-d811-4e82-90e6-8e50885ad1f2}, !- Handle
  {1463a5e3-107b-4ea4-a94c-6fb684d737fd}; !- Object Name

OS:AdditionalProperties,
  {fb027e0e-7bc2-44af-b74b-fb53fe781242}, !- Handle
  {89d5705f-294a-4f21-b1e0-ef666d496354}; !- Object Name

OS:AdditionalProperties,
  {94e2ff16-693a-47e4-a7bc-6020d6caa2d0}, !- Handle
  {c5ff114b-bee7-4ce7-bb9b-240c8175dfdf}; !- Object Name

OS:AdditionalProperties,
  {337db274-dfc5-4bb5-8f32-68158fcf98cc}, !- Handle
  {74a6b5b0-3f70-418c-84ea-034468a3a946}; !- Object Name

OS:AdditionalProperties,
  {7dcab519-ab7a-4bfc-9232-d6e4a16179fd}, !- Handle
  {fed52984-2e6b-499e-8084-5de43209176e}; !- Object Name

OS:AdditionalProperties,
  {9f741027-9103-47c6-aa1c-32432fd18570}, !- Handle
  {18afb04f-014b-4db8-9acf-487d536d33d4}; !- Object Name

OS:AdditionalProperties,
  {afbd3692-339a-4ea5-81f3-d84be585610c}, !- Handle
  {1a18ddb1-6289-46bd-9d09-402ea20e3f10}; !- Object Name

OS:AdditionalProperties,
  {18e0e4be-ee7b-4430-b337-9dc3c4530da0}, !- Handle
  {e6b2a237-051b-48e9-b994-32ebe59a47d7}; !- Object Name

OS:AdditionalProperties,
  {7c9e6062-5c89-4710-9cdd-37b11b550fba}, !- Handle
  {12f88b9d-f9f8-4772-a83d-3321a4410a65}; !- Object Name

OS:AdditionalProperties,
  {078c15c9-e0eb-4707-bb52-9bdd3b124a46}, !- Handle
  {2f487df1-1b91-4ab3-9a87-024605fde292}; !- Object Name

OS:AdditionalProperties,
  {cc7129c7-aa51-4dca-bd3a-7597f9ff56b8}, !- Handle
  {614d32cd-1da4-486b-bbae-5e11079cffd3}; !- Object Name

OS:AdditionalProperties,
  {79f2570e-a63c-4a81-bfa8-1f7399d2274b}, !- Handle
  {0c344108-8aeb-4d5e-ad1c-a9848fd4e60d}; !- Object Name

OS:AdditionalProperties,
  {cbf54f79-d721-4d6f-aebf-61f137b3fa91}, !- Handle
  {24e9dc3b-2fa2-498f-aad5-eaeb11d28cf0}; !- Object Name

OS:AdditionalProperties,
  {3781046e-7912-4d22-a1b0-5c9bdd00aecb}, !- Handle
  {013ec827-0f92-43d8-8b3e-fd3356bcebb0}; !- Object Name

OS:AdditionalProperties,
  {e1fbf740-4d26-4891-aac9-f15e7db156a9}, !- Handle
  {5424b27d-d1f5-4c77-8a11-1b5be982f476}; !- Object Name

OS:AdditionalProperties,
  {fe8e0db8-42bf-4d35-bdf8-8fef699f7850}, !- Handle
  {146740cb-8268-4ee2-87af-cec54679fe95}; !- Object Name

OS:Construction,
  {78ad199e-b7de-49c0-adec-fe2d2f5f2615}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {186b91f4-4de2-4b1b-916f-8124ea12e6d0}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {b3a03988-532b-466c-a5e1-fab698c9e98c}, !- Handle
  {78ad199e-b7de-49c0-adec-fe2d2f5f2615}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {186b91f4-4de2-4b1b-916f-8124ea12e6d0}, !- Handle
  LargeHotel Banquet A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.08313947820735,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2924ddc1-7e10-4904-b674-7e443427e424}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {d0c6803a-f94f-4c2b-a867-389b024eee8f}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {f9ba1163-03ad-4ab6-b906-481d913679ba}, !- Handle
  {2924ddc1-7e10-4904-b674-7e443427e424}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d0c6803a-f94f-4c2b-a867-389b024eee8f}, !- Handle
  LargeHotel Banquet A  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.758371222319986,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dce3d319-cb47-4388-ac5c-a90c1ce2d5f6}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {aba8488a-8d0b-43c2-ab51-ec129626786b}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {15fe7057-dc83-4a00-a4c0-ad700d5d8a86}, !- Handle
  {dce3d319-cb47-4388-ac5c-a90c1ce2d5f6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {aba8488a-8d0b-43c2-ab51-ec129626786b}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4530d74-8ccb-46a5-837c-7e91e200f8f0}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {1494e60d-c9b9-461c-a92e-fcbaa917a228}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {eea15ce6-e2d0-4945-88ff-cf352dc2a46e}, !- Handle
  {a4530d74-8ccb-46a5-837c-7e91e200f8f0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1494e60d-c9b9-461c-a92e-fcbaa917a228}, !- Handle
  LargeHotel Banquet A end_a - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e8fdf0ce-de95-4890-9772-cd20ac4cc2c7}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {eb060063-08bf-49b7-8a5e-5c25f75fb300}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {354af468-17b9-4399-b8c7-95c409050eea}, !- Handle
  {e8fdf0ce-de95-4890-9772-cd20ac4cc2c7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {eb060063-08bf-49b7-8a5e-5c25f75fb300}, !- Handle
  LargeHotel Banquet B end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.09330704273383,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a5976ba-d587-4cfb-a0b5-4f742f20284f}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {ac14e852-b978-4a8c-a3da-fdca504c5a7d}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {d76a2cf5-7169-4dfd-ba9a-942a902f36c7}, !- Handle
  {8a5976ba-d587-4cfb-a0b5-4f742f20284f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ac14e852-b978-4a8c-a3da-fdca504c5a7d}, !- Handle
  LargeHotel Banquet C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.08313947820735,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {65c7897e-739e-4d23-a751-d4ab9bd7184c}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {a92df65c-9f55-4f20-b100-666ebf86dbf7}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {7a734de4-ef89-4394-8e0e-16c87c173047}, !- Handle
  {65c7897e-739e-4d23-a751-d4ab9bd7184c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a92df65c-9f55-4f20-b100-666ebf86dbf7}, !- Handle
  LargeHotel Banquet C  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.758371222319986,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4243f9c3-1fb6-4338-8c4a-c5c092490460}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {d7a79b34-e413-4972-896d-804052358b99}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {729eba99-7ae1-4316-a6a5-23cac1edda40}, !- Handle
  {4243f9c3-1fb6-4338-8c4a-c5c092490460}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d7a79b34-e413-4972-896d-804052358b99}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79c1040e-f915-4164-b47c-59e4ef3e0c1d}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {232cee8b-5769-4568-90d8-2a0cbd57cfda}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {719376b1-fc5b-45b8-b294-3268f9888dbf}, !- Handle
  {79c1040e-f915-4164-b47c-59e4ef3e0c1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {232cee8b-5769-4568-90d8-2a0cbd57cfda}, !- Handle
  LargeHotel Banquet C end_a - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13826f8f-9bb4-463b-95e8-ee4d6a961333}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {1de50791-c29e-4f62-9469-52136afc687b}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {69d6c7ad-0737-45a4-bdf9-40e5d2c54406}, !- Handle
  {13826f8f-9bb4-463b-95e8-ee4d6a961333}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1de50791-c29e-4f62-9469-52136afc687b}, !- Handle
  LargeHotel Cafe A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.0412334955847,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a9881f9-84e6-4b82-aef9-da98571f4d6b}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {dd3c4980-a2a3-47fc-bb67-ca0698be9f78}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {d7c08d27-d098-40fe-a63f-345ae7001e06}, !- Handle
  {0a9881f9-84e6-4b82-aef9-da98571f4d6b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dd3c4980-a2a3-47fc-bb67-ca0698be9f78}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b048f34-add5-4d66-b7df-d35df125804c}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {cc1bf8d2-d6b6-4779-b18e-607ea4cc0347}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {13ff47bd-887c-4396-a4f3-bb30ea40400b}, !- Handle
  {5b048f34-add5-4d66-b7df-d35df125804c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cc1bf8d2-d6b6-4779-b18e-607ea4cc0347}, !- Handle
  LargeHotel Cafe A end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {391a58ff-1d61-4a94-9000-55a9da781f57}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {2df222b7-2598-4030-86af-386982e06c3e}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d62ee66-2c6e-4504-a072-6275b598175c}, !- Handle
  {391a58ff-1d61-4a94-9000-55a9da781f57}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2df222b7-2598-4030-86af-386982e06c3e}, !- Handle
  LargeHotel Cafe B end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.09330704273383,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f9cd48bd-946c-4d9a-8ee8-32ba18790748}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {a0583331-2ede-4a25-80c6-840c94cc8b52}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {6fcd9ff6-8ce1-4c50-b101-97ffe3d1217e}, !- Handle
  {f9cd48bd-946c-4d9a-8ee8-32ba18790748}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a0583331-2ede-4a25-80c6-840c94cc8b52}, !- Handle
  LargeHotel Cafe C  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.0412334955847,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2b7a2303-08b2-4e14-bcbe-10f9efa9f7ba}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {1bbad4fb-dc9d-4e54-9b3a-ed39d96ce946}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {51f60ecd-c9f3-415e-8d64-5c7d4ecc0001}, !- Handle
  {2b7a2303-08b2-4e14-bcbe-10f9efa9f7ba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1bbad4fb-dc9d-4e54-9b3a-ed39d96ce946}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e739ce6-3f83-4598-addc-26d226121194}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {ef48f083-6ed9-4238-95f4-49f0712873f8}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {a3442757-1833-4f06-aef5-ca762b70cd38}, !- Handle
  {0e739ce6-3f83-4598-addc-26d226121194}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ef48f083-6ed9-4238-95f4-49f0712873f8}, !- Handle
  LargeHotel Cafe C end_b - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.06415014750612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5196efbc-3cad-4a68-a653-dfff86dbd6bb}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {ae8b40b5-f9a2-419a-81aa-e677340576fd}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {a2393609-52f7-4b10-90ff-09d7ba3a1d1d}, !- Handle
  {5196efbc-3cad-4a68-a653-dfff86dbd6bb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ae8b40b5-f9a2-419a-81aa-e677340576fd}, !- Handle
  LargeHotel Corridor B end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.799727774466742,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e854410-8ad9-469b-b2fa-e7ea341a09da}, !- Handle
  LargeHotel Corridor B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {5eb317c9-9164-4a8e-a29c-ce253c0cafac}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {37470676-63cb-499d-957d-6e81322c0e3b}, !- Handle
  {0e854410-8ad9-469b-b2fa-e7ea341a09da}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5eb317c9-9164-4a8e-a29c-ce253c0cafac}, !- Handle
  LargeHotel Corridor B end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.85326325444625,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58227eb6-8295-4fc6-b2a3-887b250ede4c}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {9c6c2a08-9044-4826-8ac3-5a40b54f3f47}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d28245f-ed31-4c1c-8ef3-3fa718b6195e}, !- Handle
  {58227eb6-8295-4fc6-b2a3-887b250ede4c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9c6c2a08-9044-4826-8ac3-5a40b54f3f47}, !- Handle
  LargeHotel Corridor B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.768648162524246,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36c9e0fb-7796-401a-b954-549cba8c59bf}, !- Handle
  LargeHotel Corridor B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {4afc99cd-a3d4-42b0-98e2-06ab21e72b41}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {83cd970d-12a4-4058-9d44-9fc0db1d8ab6}, !- Handle
  {36c9e0fb-7796-401a-b954-549cba8c59bf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4afc99cd-a3d4-42b0-98e2-06ab21e72b41}, !- Handle
  LargeHotel Corridor B end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.85326325444625,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3f65da16-eac2-4efb-81fb-4a72d55fa4cd}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {cd2aea84-9d89-42fc-9af4-c77cda6c3cda}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {5fffef90-486d-42eb-8d1d-c3414b626983}, !- Handle
  {3f65da16-eac2-4efb-81fb-4a72d55fa4cd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cd2aea84-9d89-42fc-9af4-c77cda6c3cda}, !- Handle
  LargeHotel Corridor B end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.768648162524246,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {05bf6af3-328c-4e3b-8e73-70d715d4404d}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {56e6519a-3af1-4949-a6e9-2ccf13d92bb9}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {43181afc-5afb-4bf6-b48d-07986b71b940}, !- Handle
  {05bf6af3-328c-4e3b-8e73-70d715d4404d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {56e6519a-3af1-4949-a6e9-2ccf13d92bb9}, !- Handle
  LargeHotel GuestRoom A  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.803213439744114,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33b619f9-28ee-4d45-b558-a9f6d2b0cd71}, !- Handle
  LargeHotel GuestRoom A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {b7ee7c0f-888d-42be-b9c9-a20ee46fced8}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {791d6324-ecef-4669-a405-29724473f345}, !- Handle
  {33b619f9-28ee-4d45-b558-a9f6d2b0cd71}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b7ee7c0f-888d-42be-b9c9-a20ee46fced8}, !- Handle
  LargeHotel GuestRoom A  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  3.26754111230637,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d01ff924-d625-4d85-ad30-43117508ae71}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {aa29ddfa-6451-43dc-801e-27497366f375}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {5b1df928-d51c-4cdb-ba1a-b86b5afa06aa}, !- Handle
  {d01ff924-d625-4d85-ad30-43117508ae71}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {aa29ddfa-6451-43dc-801e-27497366f375}, !- Handle
  LargeHotel GuestRoom A  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.772260409807305,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e126174-104a-4d55-8a0d-7302e9dca848}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {0e221544-b509-45f6-b717-0985cf0025e5}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {edea5d25-6f56-40dc-bbcd-f15fa9501a8d}, !- Handle
  {6e126174-104a-4d55-8a0d-7302e9dca848}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0e221544-b509-45f6-b717-0985cf0025e5}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.800680566444279,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40258f6a-346c-4dac-ba57-13da25b125df}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {f9d2df8f-7e24-4184-b4f2-89842efccf94}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {4254567b-a95b-424e-ace9-378c55d10f5c}, !- Handle
  {40258f6a-346c-4dac-ba57-13da25b125df}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f9d2df8f-7e24-4184-b4f2-89842efccf94}, !- Handle
  LargeHotel GuestRoom A end_a - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.787773122112635,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ac917cac-3274-4e6b-bfe2-32adc2047a01}, !- Handle
  LargeHotel GuestRoom A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {d254b7a8-81b3-440c-89d3-e1b0c5a10302}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {a280b2ee-e41c-44af-afda-7aa4c369ef88}, !- Handle
  {ac917cac-3274-4e6b-bfe2-32adc2047a01}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d254b7a8-81b3-440c-89d3-e1b0c5a10302}, !- Handle
  LargeHotel GuestRoom A end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.71359467229283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a90c252a-288b-4152-86eb-861e19d64082}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {358faada-39ad-4322-b80f-fd79dfa70a5a}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7f7ab10-285a-42f9-9a37-92f64d79e4f9}, !- Handle
  {a90c252a-288b-4152-86eb-861e19d64082}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {358faada-39ad-4322-b80f-fd79dfa70a5a}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.769528296552129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {306efa4d-7222-4cc7-b695-7a717d1994ab}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {8891b960-cbca-4403-87eb-6be36e97ce28}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d13e626-11e8-47d7-a5ce-669d8ab4d175}, !- Handle
  {306efa4d-7222-4cc7-b695-7a717d1994ab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8891b960-cbca-4403-87eb-6be36e97ce28}, !- Handle
  LargeHotel GuestRoom A end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.757598216673243,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b1765ad-c912-4b45-ba17-42d3f96b8ee8}, !- Handle
  LargeHotel GuestRoom A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {d9601146-7c22-4a11-8e50-d9a95c0a2a0d}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {8b43e5d5-fa25-4c7d-8388-7219ae8daa8c}, !- Handle
  {5b1765ad-c912-4b45-ba17-42d3f96b8ee8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d9601146-7c22-4a11-8e50-d9a95c0a2a0d}, !- Handle
  LargeHotel GuestRoom A end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.71359467229283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c50ef6f-4ced-4905-8cd5-e9e53932ed94}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {e51da6a2-8b6f-47e4-81ed-21905137b9eb}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {b33b3295-6ad1-4e3b-937d-db54d23f2259}, !- Handle
  {3c50ef6f-4ced-4905-8cd5-e9e53932ed94}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e51da6a2-8b6f-47e4-81ed-21905137b9eb}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.757598216673245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f625a37-44fb-4310-a593-97ac4611b9ca}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {72fc9aab-1051-48ab-8884-e32c882fe469}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {5f79465d-fd79-4f91-9ada-475d83ad2e21}, !- Handle
  {0f625a37-44fb-4310-a593-97ac4611b9ca}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {72fc9aab-1051-48ab-8884-e32c882fe469}, !- Handle
  LargeHotel GuestRoom A end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.769528296552129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d195fdac-4d93-4056-a2ec-fba33831a3b5}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {814afb4c-fcf2-450d-9c2f-24cb88dedfcd}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {e74b2e46-56ba-4782-a285-9b210fe8c6cd}, !- Handle
  {d195fdac-4d93-4056-a2ec-fba33831a3b5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {814afb4c-fcf2-450d-9c2f-24cb88dedfcd}, !- Handle
  LargeHotel GuestRoom C  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.803213439744114,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aad66623-f8ef-4e3c-9488-985ab6853c49}, !- Handle
  LargeHotel GuestRoom C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {2938278a-6e33-4fca-9987-a9c8efde0df1}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b640049-0d7e-45c2-ac27-7a0a79f0e05f}, !- Handle
  {aad66623-f8ef-4e3c-9488-985ab6853c49}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2938278a-6e33-4fca-9987-a9c8efde0df1}, !- Handle
  LargeHotel GuestRoom C  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  3.26754111230637,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f9d5f38-fa93-4d72-bce5-bd6bd5716e69}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {5a9cb442-3b2a-45a0-8325-3fe6e3eafc64}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {d0782662-4b80-4e2a-8e7a-74db309de4a4}, !- Handle
  {0f9d5f38-fa93-4d72-bce5-bd6bd5716e69}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5a9cb442-3b2a-45a0-8325-3fe6e3eafc64}, !- Handle
  LargeHotel GuestRoom C  - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.772260409807305,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e1f9bdc2-0ed0-40f5-b4b2-85c7e3dea522}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {3699c0f1-3c40-4259-a7d1-98fc812be67a}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {7a6b0b96-3deb-4fa7-bb19-805628347bb8}, !- Handle
  {e1f9bdc2-0ed0-40f5-b4b2-85c7e3dea522}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3699c0f1-3c40-4259-a7d1-98fc812be67a}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.800680566444279,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {247bc6e1-2620-4512-ad13-750b4559e3db}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {df495467-3e73-45ca-94a6-495d121ec22d}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {f49e0239-3e04-4dc5-8fa8-5555aacb2f87}, !- Handle
  {247bc6e1-2620-4512-ad13-750b4559e3db}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {df495467-3e73-45ca-94a6-495d121ec22d}, !- Handle
  LargeHotel GuestRoom C end_a - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.787773122112635,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8073c14e-79f7-4e8d-bb1b-cf438b816b91}, !- Handle
  LargeHotel GuestRoom C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {554f861e-cddd-46d5-a152-b773179dfb94}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {85966cd4-7426-4a3f-b7c9-cb71e57b55e1}, !- Handle
  {8073c14e-79f7-4e8d-bb1b-cf438b816b91}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {554f861e-cddd-46d5-a152-b773179dfb94}, !- Handle
  LargeHotel GuestRoom C end_a - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.71359467229283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f72dda7-23c0-49fa-9842-8321cdba199e}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {794635f9-811b-4e00-85f5-038fcb5c69b4}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {fe3273b7-064c-4cd3-9ef6-910e12015870}, !- Handle
  {0f72dda7-23c0-49fa-9842-8321cdba199e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {794635f9-811b-4e00-85f5-038fcb5c69b4}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.769528296552129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7506f45d-9aee-4fad-ac94-1af575596075}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {0ade8cf1-8361-4d87-bc07-eb426d307a78}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {7eaaaefb-4379-450e-b9d5-37dae8fd6687}, !- Handle
  {7506f45d-9aee-4fad-ac94-1af575596075}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0ade8cf1-8361-4d87-bc07-eb426d307a78}, !- Handle
  LargeHotel GuestRoom C end_a - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.757598216673243,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b26dad2f-413b-420c-92a0-bd3706a5e3ba}, !- Handle
  LargeHotel GuestRoom C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {e524d70e-bada-4a1e-a866-d520b036be36}, !- Layer 1
  {33dd058b-dd97-4bad-a1e1-8905873fc3cd}, !- Layer 2
  {4c5505c8-57ca-40c3-ae57-29662a708af5}; !- Layer 3

OS:StandardsInformation:Construction,
  {7086955f-c55b-4fb1-a0c9-d5d95755bd18}, !- Handle
  {b26dad2f-413b-420c-92a0-bd3706a5e3ba}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {33dd058b-dd97-4bad-a1e1-8905873fc3cd}, !- Handle
  LargeHotel GuestRoom C end_b - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.71359467229283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33b00ec1-4874-46d5-bb49-520712f68754}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {56383160-f4b6-4966-902f-a7343968b0f8}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {ee1b5794-b651-4bf8-9a06-c52f7784b6fe}, !- Handle
  {33b00ec1-4874-46d5-bb49-520712f68754}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {56383160-f4b6-4966-902f-a7343968b0f8}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.757598216673245,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd18bbe5-d636-421d-9436-732720e38646}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {27e57089-04bb-4629-91c3-59b163cf349e}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {560d1b90-167b-4183-825d-bd910329e45a}, !- Handle
  {dd18bbe5-d636-421d-9436-732720e38646}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {27e57089-04bb-4629-91c3-59b163cf349e}, !- Handle
  LargeHotel GuestRoom C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.769528296552129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8454458c-05cb-49aa-8a50-340669c3a6c8}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {b3135418-47ae-484f-bf79-e727d79e0677}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {18a2ea1c-19c3-4b55-886d-c1807b1066ec}, !- Handle
  {8454458c-05cb-49aa-8a50-340669c3a6c8}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b3135418-47ae-484f-bf79-e727d79e0677}, !- Handle
  LargeHotel Kitchen A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.05922910342794,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {480c86c3-6f5e-4c60-8f4a-b6519ea9cf91}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {a86ecfd9-e939-47f9-a0ab-96b07796a3e1}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {c2063165-d218-46f3-abd4-8324fd1a0f78}, !- Handle
  {480c86c3-6f5e-4c60-8f4a-b6519ea9cf91}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a86ecfd9-e939-47f9-a0ab-96b07796a3e1}, !- Handle
  LargeHotel Kitchen C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.05922910342794,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b7af5e3-e702-49ae-be8d-789bec727fda}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {1bf35faa-034c-470f-9f7f-0a159360b323}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {6995c90f-aec8-41b5-abfa-d2ca356a2307}, !- Handle
  {1b7af5e3-e702-49ae-be8d-789bec727fda}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1bf35faa-034c-470f-9f7f-0a159360b323}, !- Handle
  LargeHotel Laundry A  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.04732387524318,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {621f790a-749d-4deb-837a-2d9e8c51021b}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {96ee7b18-b148-4ee8-a792-fcb3764bcf14}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {c226fd4f-1f36-47f6-9bee-37d2d5152e94}, !- Handle
  {621f790a-749d-4deb-837a-2d9e8c51021b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {96ee7b18-b148-4ee8-a792-fcb3764bcf14}, !- Handle
  LargeHotel Laundry C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.04732387524318,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f5c5183-2263-443c-bcc6-4c7a747b3108}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {6d931c2a-41f6-4b48-9ebb-e60300183f1a}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {a9a6aaba-1c60-4a6d-b168-d0bb5c307e18}, !- Handle
  {2f5c5183-2263-443c-bcc6-4c7a747b3108}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6d931c2a-41f6-4b48-9ebb-e60300183f1a}, !- Handle
  LargeHotel Lobby A  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.784248087837695,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f3f34290-bf6b-4ba8-8390-bf62f68994c6}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {8c9692b8-b338-43c7-b835-6762748e87d1}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {37070f74-3cc0-4e57-86d2-81196d62bfc6}, !- Handle
  {f3f34290-bf6b-4ba8-8390-bf62f68994c6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8c9692b8-b338-43c7-b835-6762748e87d1}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.787773122112638,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5672b625-f31b-4c9f-944b-c086b62d1f3d}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {e00c8383-246d-4c27-b4ce-f3488b327ae3}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {0ff5368f-bbb8-465d-b5b5-04635293f547}, !- Handle
  {5672b625-f31b-4c9f-944b-c086b62d1f3d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e00c8383-246d-4c27-b4ce-f3488b327ae3}, !- Handle
  LargeHotel Lobby A end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.787773122112634,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {adc8a39a-aac6-40e5-b0fa-0c6604908a24}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {a321ba68-0deb-4400-998c-13252c524c2a}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {93c0efdd-7feb-456e-a85b-932f326877bd}, !- Handle
  {adc8a39a-aac6-40e5-b0fa-0c6604908a24}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a321ba68-0deb-4400-998c-13252c524c2a}, !- Handle
  LargeHotel Lobby B end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.803638786725468,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b94ba034-f4aa-41a8-8a1e-c7de4780c6e6}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {16eaf05c-e5dc-4ae7-8ab7-7f5974292817}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {0cb1fc56-e684-41b2-af01-e9a241ed24cd}, !- Handle
  {b94ba034-f4aa-41a8-8a1e-c7de4780c6e6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {16eaf05c-e5dc-4ae7-8ab7-7f5974292817}, !- Handle
  LargeHotel Lobby C  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.784248087837695,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a3611db2-2123-4db4-9d42-7a0dc112c1d3}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {19bc589b-f9d0-419f-9385-1deaea5c9c8f}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {78d79b02-2614-4ffc-9c1a-bad8b8476131}, !- Handle
  {a3611db2-2123-4db4-9d42-7a0dc112c1d3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {19bc589b-f9d0-419f-9385-1deaea5c9c8f}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.787773122112636,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9c6e8e7-d9b8-44a9-9d5b-a44853ffa1bd}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {e9437c3a-ea95-4d2b-820f-d2b1f5523990}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {363c6892-669b-494d-9cac-426ab8b76cef}, !- Handle
  {a9c6e8e7-d9b8-44a9-9d5b-a44853ffa1bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e9437c3a-ea95-4d2b-820f-d2b1f5523990}, !- Handle
  LargeHotel Lobby C end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.787773122112638,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {102e5c9f-4c0e-429b-9ee0-626ff26da4f5}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {79f4888d-7085-4abd-9117-b994e19e2dc0}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {1b2d9da3-5d50-47db-a80c-4c5d9444e333}, !- Handle
  {102e5c9f-4c0e-429b-9ee0-626ff26da4f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {79f4888d-7085-4abd-9117-b994e19e2dc0}, !- Handle
  LargeHotel Mechanical A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.07334069998623,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bdeb94f4-d87b-47db-bbf3-975cfc6b6a8b}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {b0261b62-c7d1-4988-a854-b688a7948c17}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {0670689a-39c6-40f7-ad2c-d39222ff8034}, !- Handle
  {bdeb94f4-d87b-47db-bbf3-975cfc6b6a8b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b0261b62-c7d1-4988-a854-b688a7948c17}, !- Handle
  LargeHotel Mechanical C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.07334069998623,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f6ceb65c-b0a7-47ad-a67a-5d42df34ecbf}, !- Handle
  LargeHotel Retail A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {e7541a2e-61be-4460-a767-2db5533833de}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {bef2f3e5-83e7-4cbf-b643-954808e49a5c}, !- Handle
  {f6ceb65c-b0a7-47ad-a67a-5d42df34ecbf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e7541a2e-61be-4460-a767-2db5533833de}, !- Handle
  LargeHotel Retail A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.07016281219794,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {379c5302-5355-4926-b820-1d7398a115de}, !- Handle
  LargeHotel Retail C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {ef83bbb6-0cfd-4b95-91bc-9f016ce985e4}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {ba5805b0-272e-4e03-b35d-58bdc13ee83e}, !- Handle
  {379c5302-5355-4926-b820-1d7398a115de}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ef83bbb6-0cfd-4b95-91bc-9f016ce985e4}, !- Handle
  LargeHotel Retail C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.07016281219794,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {708d6c7e-3895-4a81-a72f-2b4924db1737}, !- Handle
  LargeHotel Storage A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {5c4d5083-990e-442e-9e4f-bbed190e677a}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {8dd1448b-208d-4584-8b83-eab9ed426409}, !- Handle
  {708d6c7e-3895-4a81-a72f-2b4924db1737}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5c4d5083-990e-442e-9e4f-bbed190e677a}, !- Handle
  LargeHotel Storage A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.05610195152795,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40941292-41f6-4d66-9df0-fd1ffaf43c2c}, !- Handle
  LargeHotel Storage C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {1fab6149-4fd5-4248-b660-76f7ccd9f86a}, !- Layer 1
  {d58dc138-0b49-46a2-a1d4-735c9402e1ef}, !- Layer 2
  {5950e96e-ac54-402c-b688-5f580fb3a479}, !- Layer 3
  {f846565c-e5ff-4858-8791-d8b95d05e041}; !- Layer 4

OS:StandardsInformation:Construction,
  {f68271f9-2a46-45d7-835e-f3407cd1aa90}, !- Handle
  {40941292-41f6-4d66-9df0-fd1ffaf43c2c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5950e96e-ac54-402c-b688-5f580fb3a479}, !- Handle
  LargeHotel Storage C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.05610195152795,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

