
OS:Version,
  {b0dfd4ed-0eb4-44db-9c95-57f536af7752}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {cb543f4c-4fa9-45ca-bccd-863ee4e691df}, !- Handle
  ComStock 90.1-2004|MediumOffice,        !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b39eb53c-df0a-4071-9f28-d33b22819b9b}, !- Default Construction Set Name
  {5d9e2b41-1bf6-42d4-b0c7-8c8126e6365e}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {c2597ebe-706c-41ff-90b3-fb9d0c430a31}; !- Handle

OS:Site,
  {234ff6cf-65e8-4494-8021-1b3457dd60f0}, !- Handle
  Sullivan Co Intl_NY_USA,                !- Name
  41.7,                                   !- Latitude {deg}
  -74.78,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  428,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4e017425-353b-4366-9569-30a17dc9d361}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {667506e3-9785-44d2-984c-d02f6959cd49}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6e6f14fc-bc19-403f-b563-6504ebb90d21}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4ad3e9fa-0a68-475b-9756-05454a3848b4}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {15f1b148-fdad-4fad-9e42-116dd02f0364}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {148aaf6e-39fd-41a2-a0c0-ff8dadcc9306}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {c53b1b50-163c-4f6b-a262-5eb701ea63b6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {40cae768-7f3a-45ee-b01e-7f4f2c5053ca}, !- Handle
  Sullivan Co Intl,                       !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725145,                                 !- WMO Number
  41.7,                                   !- Latitude {deg}
  -74.78,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  428,                                    !- Elevation {m}
  /weather/G3601050.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {aea70f28-ec28-4117-a997-443045e42d81}, !- Handle
  {cb543f4c-4fa9-45ca-bccd-863ee4e691df}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5888,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DistrictHeating,                        !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with district hot water,         !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  90,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  medium_office,                          !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  24,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  1,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  40001_52000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G3601050951800,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2008,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G360,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G3601050,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  mediumoffice_nodatacenter,              !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Mid-Atlantic,                           !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  6A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  2008,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock 90.1-2004,                     !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  2_10pct,                                !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock 90.1-2004,                     !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  DistrictHeating,                        !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  7.0,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  9.5,                                    !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  15.0,                                   !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  1,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  9.0,                                    !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  8.0,                                    !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Fault mar,                              !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_novent,                  !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  75,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  3,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  67,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2008,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2016,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  no,                                     !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2004,                     !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2004,                     !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  No fault,                               !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  office_plugload_bpr_almost_on,          !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.9,                                    !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.95,                                   !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2008,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2008,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2004,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2004,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2004,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2004,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  office_ltg_bpr_almost_off,              !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0,                                      !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0,                                      !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2008,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2018,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2004,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2013,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen4_led,                               !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2004,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  2008,                                   !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  2008,                                   !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  2008,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock 90.1-2004,                     !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock 90.1-2004,                     !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock 90.1-2004,                     !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock 90.1-2004,                     !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock 90.1-2004,                     !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock 90.1-2004,                     !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G3601050951800,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G3601050,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G36002701,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  New York,                               !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  NY,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Middle Atlantic,                        !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Northeast,                              !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Middle Atlantic,                        !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA Middle Atlantic,               !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_NY_Sullivan.Co.Intl.725145_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Monticello_Awos,                        !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Cold,                                   !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  6A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NYISO,                                  !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  127,                                    !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  NY&#44 Sullivan County,                 !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  NY&#44 02701,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR07,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  NYSTc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  59,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Northern New England,                   !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  NYSTc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.3999999999999999,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  9,                                      !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2004,                     !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock 90.1-2004,                     !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2004,                     !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2004,                     !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2004,                     !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2004,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock 90.1-2004,                     !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2004,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock 90.1-2004,                     !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2004,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock 90.1-2004,                     !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock 90.1-2004;                     !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {3b82868c-f2df-4702-a495-73f9ea69f518}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.74,                                   !- Annual Average Outdoor Air Temperature {C}
  27.91;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {11fb27df-51e6-4052-8972-028fbe4f7efe}, !- Handle
  Sullivan Co Intl Ann Clg .4% Condns DB=>MWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96288,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.436,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.115;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {88f4e75e-1adc-4d66-8a35-b5f61274ea94}, !- Handle
  Sullivan Co Intl Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96288,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.436,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.115;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5daf34f5-d0b8-4399-8aef-be6766b2e649}, !- Handle
  Sullivan Co Intl Ann Htg 99.6% Condns DB 1, !- Name
  -17.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  96288,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d0c0fb8c-bf6c-4bee-89c2-cf8387441f92}, !- Handle
  Sullivan Co Intl August .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96288,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.239;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ed1e107e-ac0b-4661-818d-f21a6aadd98d}, !- Handle
  Sullivan Co Intl October .4% Condns DB=>MCWB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96288,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.488;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0615bc1e-0d62-46eb-ab7d-6ab77cad8f00}, !- Handle
  Sullivan Co Intl September .4% Condns DB=>MCWB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  96288,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.368,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.373;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {264a5531-ba26-481c-819e-d952a9067bca}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {086cdc30-b104-42c8-9e91-8d74f863c990}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {4642bd03-bea8-429b-8726-ad01fc0ed2e9}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {81c24680-1445-4875-a094-c7250a38e088}, !- Default Schedule Set Name
  {d49257d1-bc42-4b9d-baf2-b7c34158a98b}, !- Group Rendering Name
  {de5e1be9-025a-40b2-9bfb-e74821d18659}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {d49257d1-bc42-4b9d-baf2-b7c34158a98b}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}; !- Thermal Zone Name

OS:Surface,
  {e2afd08b-ceac-40c8-95ff-d5f43fcc9e88}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2a7e129a-5450-4af7-94c6-ae8f22cab166}, !- Construction Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6b4645-9a31-495b-a14c-2e1d9a66e0bb}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {02b73e39-cc7a-4e8d-b6b9-00a724b42d2a}, !- Construction Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005b10f5-7def-4d9b-b0d2-146a48585720}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c51313-c565-4271-a13d-c0b3433d0d07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103abea5-25d6-4cff-81a2-f90f16d675f5}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa77fc1-3844-4ec4-8446-b595fa23d03e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f2951f-d7df-4eb1-9e8e-d9829d02d6fd}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b75b06c2-6153-4ca4-ad05-71b7c6c837f6}, !- Construction Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19536bb0-5667-4be9-9fda-eba7ca54f3f3}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20ef4773-3baf-4563-afe6-e71942247457}, !- Zone Air Inlet Port List
  {9457a78b-5578-412c-a935-b54fda2980de}, !- Zone Air Exhaust Port List
  {2cb3860a-fce2-444d-acd7-2ea5712da4c7}, !- Zone Air Node Name
  {58296357-221a-4cfa-aac9-e3e414474a31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8aa03faa-52c4-4570-9c2a-743c5b76479c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7defc7a3-b28a-414d-9e7c-29a1acebe97f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Zone Air Node, !- Name
  {2cb3860a-fce2-444d-acd7-2ea5712da4c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cb3860a-fce2-444d-acd7-2ea5712da4c7}, !- Handle
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- Source Object
  11,                                     !- Outlet Port
  {7defc7a3-b28a-414d-9e7c-29a1acebe97f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20ef4773-3baf-4563-afe6-e71942247457}, !- Handle
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- HVAC Component
  {0336f81c-6a1a-4c83-aaf5-d70d6a39f1b4}; !- Port 1

OS:PortList,
  {9457a78b-5578-412c-a935-b54fda2980de}, !- Handle
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}; !- HVAC Component

OS:PortList,
  {58296357-221a-4cfa-aac9-e3e414474a31}, !- Handle
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- HVAC Component
  {f2791712-79fd-45cc-927e-1aa6c49cbff0}; !- Port 1

OS:Sizing:Zone,
  {3c93ae90-fcdb-493a-a305-4127b1058f84}, !- Handle
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {247a7efc-cd89-4e64-a6ff-a8cae71765ca}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Zone HVAC Equipment List, !- Name
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f40c437-14d7-402b-9c1d-b23f99c2ec6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}; !- Thermal Zone Name

OS:Surface,
  {1d5a3e3d-c7c8-4bfc-b865-5beb1eb43c07}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {624bf1ac-c5eb-4376-a2c9-9e4f7fda15e4}, !- Construction Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c384ae04-0e9f-4740-99dd-f9347aa144b6}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {4a17821b-337f-4900-9092-0fb80f4a631c}, !- Construction Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ea5466-10d4-4a49-ac06-680fdcb4768a}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2046bdf-5136-4e3f-8e41-8ef8d3bae6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7c8917-291d-48d8-b05d-5b5771f18bef}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f880b37-f082-47df-baba-92a053b0642f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c51313-c565-4271-a13d-c0b3433d0d07}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {005b10f5-7def-4d9b-b0d2-146a48585720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68ea824-9486-4003-8a2d-d56526e8bf3c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {444de0f2-5126-4f78-8fda-1d162505b039}, !- Zone Air Inlet Port List
  {5248b75a-b28c-4724-a458-35285f6e81b6}, !- Zone Air Exhaust Port List
  {610d5653-e395-4fda-ab24-6684130985d3}, !- Zone Air Node Name
  {496c55f1-a8dc-4cdf-878b-a021032c5fb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {868292af-0d0e-4f94-a75a-85a6a53a727f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d37d3a7c-3426-4544-b4fd-39cce78250a5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Zone Air Node, !- Name
  {610d5653-e395-4fda-ab24-6684130985d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {610d5653-e395-4fda-ab24-6684130985d3}, !- Handle
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- Source Object
  11,                                     !- Outlet Port
  {d37d3a7c-3426-4544-b4fd-39cce78250a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {444de0f2-5126-4f78-8fda-1d162505b039}, !- Handle
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- HVAC Component
  {14cd90f9-e839-4718-b2d4-7dc7e8d5809b}; !- Port 1

OS:PortList,
  {5248b75a-b28c-4724-a458-35285f6e81b6}, !- Handle
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}; !- HVAC Component

OS:PortList,
  {496c55f1-a8dc-4cdf-878b-a021032c5fb6}, !- Handle
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- HVAC Component
  {3e25d8d6-9203-4319-8c5c-89a3a09486cc}; !- Port 1

OS:Sizing:Zone,
  {f6932a91-1111-4ac7-aec3-aca4621efa22}, !- Handle
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8dd8abd8-b1f6-46c2-b97e-7563d5ed600d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Zone HVAC Equipment List, !- Name
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f4f797b-2d66-4f59-95bf-a83cf6459b0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {a2176905-4fee-48a4-adb6-02aca4a94109}; !- Thermal Zone Name

OS:Surface,
  {d61d1fd0-66ac-4719-9b05-76606dc9cb68}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2a7e129a-5450-4af7-94c6-ae8f22cab166}, !- Construction Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42cd6438-a27e-40cb-ba2c-21ea7aed88d8}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {7171d751-eb6f-4f8a-952f-75091d8d6764}, !- Construction Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea77a9a7-3c28-4493-90e4-f294b4fd49bd}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c7131129-944d-46bf-8b86-30bf55dd041b}, !- Construction Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55d5147-3395-487c-a8a5-3527d8fc6360}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b1da236-3590-4151-af60-c62d8ad4fda4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2046bdf-5136-4e3f-8e41-8ef8d3bae6d3}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ea5466-10d4-4a49-ac06-680fdcb4768a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbfff46a-d2e4-4eec-b2d1-8a4e08c2b122}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af89be9f-8bc1-46b3-b3d4-06b93b87d5df}, !- Zone Air Inlet Port List
  {649ff034-478d-4777-9715-b5576b0cdfb2}, !- Zone Air Exhaust Port List
  {39fd4329-346c-4c84-9069-93476812f551}, !- Zone Air Node Name
  {86683bdc-900f-44ed-940d-6939877444a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6585b41d-9e2a-4ec2-be3b-6177072eb138}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df13a772-64ac-4eb2-9dda-1e5b7520ecbd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Zone Air Node, !- Name
  {39fd4329-346c-4c84-9069-93476812f551}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39fd4329-346c-4c84-9069-93476812f551}, !- Handle
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- Source Object
  11,                                     !- Outlet Port
  {df13a772-64ac-4eb2-9dda-1e5b7520ecbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af89be9f-8bc1-46b3-b3d4-06b93b87d5df}, !- Handle
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- HVAC Component
  {afb33c0d-9f98-4be0-b3cf-3d220d803ec9}; !- Port 1

OS:PortList,
  {649ff034-478d-4777-9715-b5576b0cdfb2}, !- Handle
  {a2176905-4fee-48a4-adb6-02aca4a94109}; !- HVAC Component

OS:PortList,
  {86683bdc-900f-44ed-940d-6939877444a9}, !- Handle
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- HVAC Component
  {93bd1e86-3f0c-4fd2-911d-0afe443e376f}; !- Port 1

OS:Sizing:Zone,
  {ed1080f6-82e9-4d80-ad0f-f137206d4087}, !- Handle
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3828063c-5627-4fe9-a162-81f2d46a52a6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Zone HVAC Equipment List, !- Name
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cb3f4f8-478e-44a9-8d17-e6130247cca3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}; !- Thermal Zone Name

OS:Surface,
  {79964345-ed3e-4584-a473-5e2e9bb8e7e5}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {624bf1ac-c5eb-4376-a2c9-9e4f7fda15e4}, !- Construction Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa77fc1-3844-4ec4-8446-b595fa23d03e}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {103abea5-25d6-4cff-81a2-f90f16d675f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd43c76d-eea2-4e4a-bf90-17f74c816fdd}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f7c96e-8a8b-42b1-b8e2-b63172ec76ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50fd413-b12c-4281-9bc1-42148168e19a}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e200127-fb83-4e5a-84fc-c76ab9236076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678a4d92-d987-40d5-a4dd-2ad193c4d2ce}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {88d0d217-6f3e-4b24-9354-c762354f3bb0}, !- Construction Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d824c2-8bda-403e-a35c-24f73d65d159}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdd26367-ea94-42e2-a2ae-3c90c3b1780c}, !- Zone Air Inlet Port List
  {2e2f078d-4ce4-41bf-b7ed-44d5024c9d84}, !- Zone Air Exhaust Port List
  {52c8905d-4c2d-48b5-909b-193cae311030}, !- Zone Air Node Name
  {63d0ef08-9513-4775-8dcb-1eb84c7b2532}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84010bdb-96fc-42b8-8399-9f4d6bf13cee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {300f16a7-a9f6-44eb-a2a0-e433d913c463}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Zone Air Node, !- Name
  {52c8905d-4c2d-48b5-909b-193cae311030}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52c8905d-4c2d-48b5-909b-193cae311030}, !- Handle
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- Source Object
  11,                                     !- Outlet Port
  {300f16a7-a9f6-44eb-a2a0-e433d913c463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdd26367-ea94-42e2-a2ae-3c90c3b1780c}, !- Handle
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- HVAC Component
  {fb5816a3-7c18-4a48-9c42-9f074d7a229c}; !- Port 1

OS:PortList,
  {2e2f078d-4ce4-41bf-b7ed-44d5024c9d84}, !- Handle
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}; !- HVAC Component

OS:PortList,
  {63d0ef08-9513-4775-8dcb-1eb84c7b2532}, !- Handle
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- HVAC Component
  {cae2a0d0-b5b9-419b-8ef0-de7d12ac1187}; !- Port 1

OS:Sizing:Zone,
  {a2ec8091-748c-49bf-91ab-533c377d1729}, !- Handle
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9f63f61b-a22d-4360-8a45-3a373c124449}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Zone HVAC Equipment List, !- Name
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc2266e7-45bf-4503-b00e-a929fe9da726}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {2dd03104-dfa3-4283-b314-5c007967f361}; !- Thermal Zone Name

OS:Surface,
  {8e5d4ba3-7d1c-4283-b0de-304ba752e03e}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {d43cbb17-3628-4852-ac87-c967ef6c0757}, !- Construction Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f880b37-f082-47df-baba-92a053b0642f}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7c8917-291d-48d8-b05d-5b5771f18bef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d306460-469a-4e53-bb4a-c25a08cd97c3}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9800efa2-d07c-4954-8873-6fe5e80c9488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34449fd7-17b9-49de-aa67-c084bb4520d2}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {156ff2c5-f493-47d8-b180-df6c251a4d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f7c96e-8a8b-42b1-b8e2-b63172ec76ed}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd43c76d-eea2-4e4a-bf90-17f74c816fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {949a91c5-d787-42f6-8f68-e717e9589e36}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a153af95-1576-4171-ae5f-be8a5bfc6f66}, !- Zone Air Inlet Port List
  {785c8e10-4e25-4a66-b541-8b7f500c2305}, !- Zone Air Exhaust Port List
  {473e826b-90af-4b87-8f0e-f2c8c4c2c126}, !- Zone Air Node Name
  {36a08c4b-797e-464d-8fa8-6f8dcaac8e99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27c3e867-dd5a-4c18-bb21-9b6f65fa76b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf1335d7-08c4-459f-a3ee-77340a2f6e52}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Zone Air Node, !- Name
  {473e826b-90af-4b87-8f0e-f2c8c4c2c126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {473e826b-90af-4b87-8f0e-f2c8c4c2c126}, !- Handle
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- Source Object
  11,                                     !- Outlet Port
  {bf1335d7-08c4-459f-a3ee-77340a2f6e52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a153af95-1576-4171-ae5f-be8a5bfc6f66}, !- Handle
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- HVAC Component
  {70acb8fa-513e-4a31-a417-3a5d9f973bf2}; !- Port 1

OS:PortList,
  {785c8e10-4e25-4a66-b541-8b7f500c2305}, !- Handle
  {2dd03104-dfa3-4283-b314-5c007967f361}; !- HVAC Component

OS:PortList,
  {36a08c4b-797e-464d-8fa8-6f8dcaac8e99}, !- Handle
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- HVAC Component
  {4d450f76-6832-4ae4-a7eb-b30d5e325143}; !- Port 1

OS:Sizing:Zone,
  {97553d4b-3556-4a65-9e1d-1c6614bbd907}, !- Handle
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c5030039-1e79-4e41-9f59-01a1c9cc3292}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Zone HVAC Equipment List, !- Name
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d0db078-35f3-45f1-8fa0-c7550bcaad2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {53f24734-525d-480a-862d-0f8c58faa862}; !- Thermal Zone Name

OS:Surface,
  {fcb7905c-367e-4b61-97a9-98f3db9f15e5}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {624bf1ac-c5eb-4376-a2c9-9e4f7fda15e4}, !- Construction Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b1da236-3590-4151-af60-c62d8ad4fda4}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55d5147-3395-487c-a8a5-3527d8fc6360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f100a5d6-57bb-407b-be97-bd6f3c6adf85}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {a6be0959-60d2-4c2d-bfb7-9563aa6f00ac}, !- Construction Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0fe10bd-0773-4307-89e3-eff55ba4f78d}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beffda4a-2433-4bc8-9327-6cb671ff7995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9800efa2-d07c-4954-8873-6fe5e80c9488}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d306460-469a-4e53-bb4a-c25a08cd97c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea858ee-7e4a-41a8-ba04-bdac994ab1f1}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53f24734-525d-480a-862d-0f8c58faa862}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c77ab02-15ef-4bed-b7d9-e66dacdf514f}, !- Zone Air Inlet Port List
  {39555487-8233-4040-987e-37d542bc0527}, !- Zone Air Exhaust Port List
  {fb706c95-8665-45ae-aa82-8a901e94ab05}, !- Zone Air Node Name
  {967c5680-630b-4477-9d84-503bd62394d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {331031ae-caf9-4809-988b-54774c8f3b34}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c08b4cd2-ef35-469d-b630-815e47bb8e81}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Zone Air Node, !- Name
  {fb706c95-8665-45ae-aa82-8a901e94ab05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb706c95-8665-45ae-aa82-8a901e94ab05}, !- Handle
  {53f24734-525d-480a-862d-0f8c58faa862}, !- Source Object
  11,                                     !- Outlet Port
  {c08b4cd2-ef35-469d-b630-815e47bb8e81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c77ab02-15ef-4bed-b7d9-e66dacdf514f}, !- Handle
  {53f24734-525d-480a-862d-0f8c58faa862}, !- HVAC Component
  {bea66589-a34a-4c6c-846b-c49f2ba15420}; !- Port 1

OS:PortList,
  {39555487-8233-4040-987e-37d542bc0527}, !- Handle
  {53f24734-525d-480a-862d-0f8c58faa862}; !- HVAC Component

OS:PortList,
  {967c5680-630b-4477-9d84-503bd62394d0}, !- Handle
  {53f24734-525d-480a-862d-0f8c58faa862}, !- HVAC Component
  {3e4085f4-1277-44c5-8024-ddb1b897796c}; !- Port 1

OS:Sizing:Zone,
  {e375abd2-c8dc-4103-8c19-f1056c2aeead}, !- Handle
  {53f24734-525d-480a-862d-0f8c58faa862}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3d1d14bb-cd6d-4250-81ad-202926151daf}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Zone HVAC Equipment List, !- Name
  {53f24734-525d-480a-862d-0f8c58faa862}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ff88da1-6b61-470d-a4a1-7a23d5228747}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}; !- Thermal Zone Name

OS:Surface,
  {7949922a-837d-4d4c-8100-b1bc9d142489}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2a7e129a-5450-4af7-94c6-ae8f22cab166}, !- Construction Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e200127-fb83-4e5a-84fc-c76ab9236076}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c50fd413-b12c-4281-9bc1-42148168e19a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f5e508-a9d4-4a5b-b1be-82de67ede884}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c38677-c1c4-4080-b29a-f43bb20155a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff301bd9-f04a-4b43-9a43-cfc09b702f6e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {3b58acc6-f018-4052-81bb-7b194c3c5c21}, !- Construction Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f08b74a-e642-4615-8b1e-90bc8acec146}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {4321855f-9fdf-4dc1-ab16-8daa899d5b69}, !- Construction Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a96d17-682c-4f42-9255-6a404f8be07f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45efe9c8-5f1d-4b29-9e02-845aba9eac94}, !- Zone Air Inlet Port List
  {5bfd37ea-843d-47fa-b3cb-c0a6c0125ee1}, !- Zone Air Exhaust Port List
  {a4ddc3f2-eef6-4342-a8d0-13c485941ac0}, !- Zone Air Node Name
  {5abd1b08-031e-462a-ace3-aed7c14636f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b25b346-8acf-403b-af4d-4ed6b32d17e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2bf4632-badc-4950-ae67-3eb90ab748b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Zone Air Node, !- Name
  {a4ddc3f2-eef6-4342-a8d0-13c485941ac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4ddc3f2-eef6-4342-a8d0-13c485941ac0}, !- Handle
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- Source Object
  11,                                     !- Outlet Port
  {f2bf4632-badc-4950-ae67-3eb90ab748b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45efe9c8-5f1d-4b29-9e02-845aba9eac94}, !- Handle
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- HVAC Component
  {c810297a-2d5c-4463-badd-65878da914bc}; !- Port 1

OS:PortList,
  {5bfd37ea-843d-47fa-b3cb-c0a6c0125ee1}, !- Handle
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}; !- HVAC Component

OS:PortList,
  {5abd1b08-031e-462a-ace3-aed7c14636f1}, !- Handle
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- HVAC Component
  {27b79859-1035-4a5d-88fc-54698bde1ce2}; !- Port 1

OS:Sizing:Zone,
  {10efc127-2a34-4eef-820c-1cc9ad554d0d}, !- Handle
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {675103e7-d68c-457d-a0fb-af1fbb5f3882}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Zone HVAC Equipment List, !- Name
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a21d8013-508d-40f5-bffb-feba51eb1e20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {09fdd841-f654-47a8-a407-97aa7ed53d09}; !- Thermal Zone Name

OS:Surface,
  {cd03b654-a273-4c80-b0b8-7521bacb2787}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {624bf1ac-c5eb-4376-a2c9-9e4f7fda15e4}, !- Construction Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156ff2c5-f493-47d8-b180-df6c251a4d00}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34449fd7-17b9-49de-aa67-c084bb4520d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5ea927-3849-4263-83a9-c9be3b2ee7e6}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e37b146f-cf51-4d91-92bf-4b72d62f3027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac11efc4-639a-4867-bf2c-bfa2e82145ac}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {f4a11de3-9871-45f1-be57-89ee2601757f}, !- Construction Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.0913889661144, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c38677-c1c4-4080-b29a-f43bb20155a3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f5e508-a9d4-4a5b-b1be-82de67ede884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8eb4ac0-cbe1-4584-9f0b-361c653728d9}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0944d8c5-5f87-470a-aa09-b89f9c72c478}, !- Zone Air Inlet Port List
  {f4b27531-86ba-4e5b-b30f-6a919247d7ca}, !- Zone Air Exhaust Port List
  {bf004c6f-74e3-46d6-864c-b68c90f3b75c}, !- Zone Air Node Name
  {2f11be9e-2ee1-4fb9-a734-28b55391903b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d17b4fa7-80d7-407b-be2a-186dbaacc6db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab718cf7-af83-409d-89f3-513aa06f863f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Zone Air Node, !- Name
  {bf004c6f-74e3-46d6-864c-b68c90f3b75c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf004c6f-74e3-46d6-864c-b68c90f3b75c}, !- Handle
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- Source Object
  11,                                     !- Outlet Port
  {ab718cf7-af83-409d-89f3-513aa06f863f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0944d8c5-5f87-470a-aa09-b89f9c72c478}, !- Handle
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- HVAC Component
  {3ff2574b-2428-4d79-8613-5bd11d83c5d3}; !- Port 1

OS:PortList,
  {f4b27531-86ba-4e5b-b30f-6a919247d7ca}, !- Handle
  {09fdd841-f654-47a8-a407-97aa7ed53d09}; !- HVAC Component

OS:PortList,
  {2f11be9e-2ee1-4fb9-a734-28b55391903b}, !- Handle
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- HVAC Component
  {7c42f18e-91a6-4e2e-81f3-18a834947588}; !- Port 1

OS:Sizing:Zone,
  {afd54668-fba1-48ba-a594-59e1edcfc005}, !- Handle
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {79dea9f0-d814-4b90-9273-f07157e0616d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Zone HVAC Equipment List, !- Name
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e29328ab-6f11-4b87-afd9-59afef31462c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {04c583a5-e576-416e-95b8-7e4f068ce383}, !- Building Story Name
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}; !- Thermal Zone Name

OS:Surface,
  {efddb21c-abae-4331-b2d0-5b69eb667e87}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {2a7e129a-5450-4af7-94c6-ae8f22cab166}, !- Construction Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beffda4a-2433-4bc8-9327-6cb671ff7995}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0fe10bd-0773-4307-89e3-eff55ba4f78d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65bd907-d3fb-42fc-9fed-eef3197d659d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {66d89498-c6c0-4381-be24-1799ebb67f99}, !- Construction Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18af2ea-cdfd-4708-baa3-6c3c92468c18}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {cd8ad3d6-898b-45d7-b4c3-d8413fd15c15}, !- Construction Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37b146f-cf51-4d91-92bf-4b72d62f3027}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5ea927-3849-4263-83a9-c9be3b2ee7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5f564d-bc0f-484d-a103-810b362e89cf}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cda4d316-96d6-40f5-96ea-000de20cb219}, !- Zone Air Inlet Port List
  {0c64c081-c370-4453-9f9a-ba7f03359622}, !- Zone Air Exhaust Port List
  {d4356c04-3c55-42f8-919c-1c1b092320bf}, !- Zone Air Node Name
  {75dc156c-7be2-4367-8163-d7988aac7685}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e227069-32f0-4921-ba36-ac7a210fac07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd1e5ab2-9444-4008-a154-767817485dcb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Zone Air Node, !- Name
  {d4356c04-3c55-42f8-919c-1c1b092320bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4356c04-3c55-42f8-919c-1c1b092320bf}, !- Handle
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- Source Object
  11,                                     !- Outlet Port
  {bd1e5ab2-9444-4008-a154-767817485dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cda4d316-96d6-40f5-96ea-000de20cb219}, !- Handle
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- HVAC Component
  {f50e3d68-6bce-421a-a91d-63f70e92c1e7}; !- Port 1

OS:PortList,
  {0c64c081-c370-4453-9f9a-ba7f03359622}, !- Handle
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}; !- HVAC Component

OS:PortList,
  {75dc156c-7be2-4367-8163-d7988aac7685}, !- Handle
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- HVAC Component
  {116eee86-9c7c-4bf6-a704-d064da27a204}; !- Port 1

OS:Sizing:Zone,
  {83bf86b9-99ac-4d18-89ac-a81729a54a95}, !- Handle
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {682ae5e5-3e38-4958-bbca-87af88635eea}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Zone HVAC Equipment List, !- Name
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80957c54-743a-4de4-a609-37173061420a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Handle
  Story mid,                              !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}; !- Thermal Zone Name

OS:Surface,
  {3063b091-dcf4-4079-9a50-5b4c499ee092}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18742ab9-9173-4dec-a0c1-0441df960e1c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {80c7f9d5-ee52-436d-8718-ca289f3dccfc}, !- Construction Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83f1dc2-86e9-4941-bcd9-5d9c13084ccc}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e88fcc1-3246-47b8-8a30-502b9ddd26e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afff98a2-81e2-472c-ad10-d4ab83ab71de}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce34f992-1056-4b31-8526-89cbc60ee2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21e2474-f6de-442f-bfec-e3844701bcad}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {71d5557c-77e1-40c8-b12a-c4ce512c5d1c}, !- Construction Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19072630-cdd0-4048-9281-881c05a46c71}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {666bfed9-db08-49a9-897a-bc34e5b87fec}, !- Zone Air Inlet Port List
  {091d2339-c148-4a44-84f6-c176a6291e63}, !- Zone Air Exhaust Port List
  {f1f620fb-8836-4fce-b8df-ea38a7e136fc}, !- Zone Air Node Name
  {a2872ba6-c3f6-4909-8567-e99a7fa176ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e61efc9c-65f1-4d7f-8beb-ddb84ae869db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7ac7d7c-fde1-48c6-a3cc-c41dc47a1640}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Zone Air Node, !- Name
  {f1f620fb-8836-4fce-b8df-ea38a7e136fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1f620fb-8836-4fce-b8df-ea38a7e136fc}, !- Handle
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- Source Object
  11,                                     !- Outlet Port
  {d7ac7d7c-fde1-48c6-a3cc-c41dc47a1640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {666bfed9-db08-49a9-897a-bc34e5b87fec}, !- Handle
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- HVAC Component
  {a85526b9-040e-4240-93f7-e8e64e13ef92}; !- Port 1

OS:PortList,
  {091d2339-c148-4a44-84f6-c176a6291e63}, !- Handle
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}; !- HVAC Component

OS:PortList,
  {a2872ba6-c3f6-4909-8567-e99a7fa176ea}, !- Handle
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- HVAC Component
  {e997c7bc-4f64-4760-bd11-ba72739febcc}; !- Port 1

OS:Sizing:Zone,
  {d6f98413-9fba-4bc3-8315-69e4e2497bb2}, !- Handle
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {23e0c3bf-ccfe-4387-86f1-0e406bb68182}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Zone HVAC Equipment List, !- Name
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0e03db0-a073-45a7-a312-00c1da1f74bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}; !- Thermal Zone Name

OS:Surface,
  {59dbb493-da62-41b3-b806-7df52734fcf5}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e74e51-9313-4628-878a-927bde7bb53d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {6c2874b7-80c3-42c6-9515-d9130143c273}, !- Construction Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0ec209-1b0e-4dfc-a52f-c4e3d61d4444}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {903398aa-b98b-4dd2-96ed-6defa21d73e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d4d112-2de8-4ada-9c8c-c478ac830579}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f497601-4316-472b-abf3-58833fba5aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e88fcc1-3246-47b8-8a30-502b9ddd26e8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83f1dc2-86e9-4941-bcd9-5d9c13084ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df5fe3d-9e0c-42ac-8cf2-d7b68a8bcbaf}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffa62f51-faf5-406c-92fe-0deda331259a}, !- Zone Air Inlet Port List
  {7d6185d9-b2e7-4103-a84a-858204004154}, !- Zone Air Exhaust Port List
  {13fe5099-33b2-4400-8d7b-e217b45eb91e}, !- Zone Air Node Name
  {683db0f6-df98-421c-9d29-c816b99ace0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e182d5c-8053-4d36-aade-a9c6fd23647b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3547f206-b4c8-4223-984a-162d08a6eaa4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Zone Air Node, !- Name
  {13fe5099-33b2-4400-8d7b-e217b45eb91e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13fe5099-33b2-4400-8d7b-e217b45eb91e}, !- Handle
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- Source Object
  11,                                     !- Outlet Port
  {3547f206-b4c8-4223-984a-162d08a6eaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffa62f51-faf5-406c-92fe-0deda331259a}, !- Handle
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- HVAC Component
  {139a2f1d-32a1-4a7c-8182-98a935129f0f}; !- Port 1

OS:PortList,
  {7d6185d9-b2e7-4103-a84a-858204004154}, !- Handle
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}; !- HVAC Component

OS:PortList,
  {683db0f6-df98-421c-9d29-c816b99ace0a}, !- Handle
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- HVAC Component
  {364920a7-5d7f-4813-b11a-933e9e566586}; !- Port 1

OS:Sizing:Zone,
  {0ea803fe-6b4c-4102-937e-bcb61ad86dae}, !- Handle
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a89e8f58-4b04-45d6-99d3-a4ebb5d96fc1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Zone HVAC Equipment List, !- Name
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cb6a2b2-6e69-4341-948d-26ecbfbfe223}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}; !- Thermal Zone Name

OS:Surface,
  {1ad1de38-0332-495f-a5e0-35c5fa9a41bd}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e8cc30-91f8-4de4-bca9-b70bdb99aaec}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {8208f2fe-4eb5-4104-9787-6f56ea51907d}, !- Construction Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20c42ed-bcef-4cf0-9268-1be5e1d00d98}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {5d255c03-196c-445c-94fd-9e0d3874e7ac}, !- Construction Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {040826cc-8eb8-4b22-b63b-a998409ead9d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c9db1c7-ff30-4516-95d0-2a9e7adf5469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903398aa-b98b-4dd2-96ed-6defa21d73e5}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0ec209-1b0e-4dfc-a52f-c4e3d61d4444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bedfda3f-64a1-4a29-b1da-82bf24533c4b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e20c380-d598-4c7c-8918-0234e16c3fd2}, !- Zone Air Inlet Port List
  {2ec716c7-26c2-4c8f-a9e7-486ca4ddd67e}, !- Zone Air Exhaust Port List
  {456eec00-b87a-4139-8edd-2052dae6dc12}, !- Zone Air Node Name
  {593b3a1d-1363-4bc3-aad7-b69b3fde22a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2473289c-05bf-4e0e-b64e-18e9dad5cee8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba398dde-8126-4828-81bb-48ee44c74971}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Zone Air Node, !- Name
  {456eec00-b87a-4139-8edd-2052dae6dc12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {456eec00-b87a-4139-8edd-2052dae6dc12}, !- Handle
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- Source Object
  11,                                     !- Outlet Port
  {ba398dde-8126-4828-81bb-48ee44c74971}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e20c380-d598-4c7c-8918-0234e16c3fd2}, !- Handle
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- HVAC Component
  {3b1d9bfe-1b1a-4f7b-af90-15110824567f}; !- Port 1

OS:PortList,
  {2ec716c7-26c2-4c8f-a9e7-486ca4ddd67e}, !- Handle
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}; !- HVAC Component

OS:PortList,
  {593b3a1d-1363-4bc3-aad7-b69b3fde22a9}, !- Handle
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- HVAC Component
  {79803aa1-baab-46db-803f-ecc8bb51f937}; !- Port 1

OS:Sizing:Zone,
  {5b44560b-6435-4e59-8e9f-92d7e46c8552}, !- Handle
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1ecfa1db-d003-4357-9d6e-0773491161b8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Zone HVAC Equipment List, !- Name
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ce08e79-0af5-4fd0-acf1-1a3dc744ddb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}; !- Thermal Zone Name

OS:Surface,
  {2b29b54c-3854-4a34-a078-1b6e8b88d15b}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce34f992-1056-4b31-8526-89cbc60ee2f0}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afff98a2-81e2-472c-ad10-d4ab83ab71de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c9d7be-2439-4f7a-abba-1cab6dad42bb}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {305c8983-b465-4015-970c-44ba96f50372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d19ad1-4e16-4237-8aa0-43717d99fc11}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {662981d1-9cc7-4549-8de9-18a2cfbe4c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434c801b-2362-4a88-a858-7aa01866fa3e}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {b6ee16a4-a79c-4378-b0ac-16ae3ff308e9}, !- Construction Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d564cbd-0054-43a6-b1d5-f814667413ae}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e14658e8-93fa-4817-ad54-59b4ac604899}, !- Zone Air Inlet Port List
  {2ce15a8b-469a-4f35-9e18-098e2b9c5874}, !- Zone Air Exhaust Port List
  {07414581-b6c7-4937-9984-70472bd493b2}, !- Zone Air Node Name
  {b3e58a8d-4966-43c5-a53e-502529d0515f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43648c68-f9d2-49c0-bfa0-c43c335f6bdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49080859-d16b-40cb-adea-a8b9b2e80f50}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Zone Air Node, !- Name
  {07414581-b6c7-4937-9984-70472bd493b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07414581-b6c7-4937-9984-70472bd493b2}, !- Handle
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- Source Object
  11,                                     !- Outlet Port
  {49080859-d16b-40cb-adea-a8b9b2e80f50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e14658e8-93fa-4817-ad54-59b4ac604899}, !- Handle
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- HVAC Component
  {0bcb8a61-ab02-4d7a-9f13-c48566fdaf58}; !- Port 1

OS:PortList,
  {2ce15a8b-469a-4f35-9e18-098e2b9c5874}, !- Handle
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}; !- HVAC Component

OS:PortList,
  {b3e58a8d-4966-43c5-a53e-502529d0515f}, !- Handle
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- HVAC Component
  {e9a9b587-8f9f-499f-8798-a38ee7c44812}; !- Port 1

OS:Sizing:Zone,
  {8dd0b248-e807-4a67-b4c9-a0c8a53417d6}, !- Handle
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3b0eac37-0f81-477c-aaaf-81542839dd28}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Zone HVAC Equipment List, !- Name
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d3cc620-55a3-41c1-8c4d-5ca4f3367791}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}; !- Thermal Zone Name

OS:Surface,
  {e000dc78-5c15-4ec2-a598-6f301d804b34}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f497601-4316-472b-abf3-58833fba5aa0}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0d4d112-2de8-4ada-9c8c-c478ac830579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {474523ca-c86b-4d09-a32e-3cd3cd1d1359}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27911959-6380-4513-a4c7-db1498fa4cb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1112f6-90c5-409e-86b8-fa947913da1a}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e793e0-a8d0-4f29-bd1f-827609b4f7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305c8983-b465-4015-970c-44ba96f50372}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c9d7be-2439-4f7a-abba-1cab6dad42bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf79527-94ef-4864-9085-8cd54f8ad2d9}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d34a430-8b5e-4f83-a803-dd17f9204681}, !- Zone Air Inlet Port List
  {a2260204-222a-4374-8792-e66aee46637c}, !- Zone Air Exhaust Port List
  {50c0872f-6be5-44b9-88b3-3119f48a6077}, !- Zone Air Node Name
  {f9bdbc47-d464-42d2-b215-b20e0b66eae7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d62d307-25b3-4d53-877c-83ff43320441}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5daecc9-6507-4415-807b-17295ea2d33a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Zone Air Node, !- Name
  {50c0872f-6be5-44b9-88b3-3119f48a6077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50c0872f-6be5-44b9-88b3-3119f48a6077}, !- Handle
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- Source Object
  11,                                     !- Outlet Port
  {e5daecc9-6507-4415-807b-17295ea2d33a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d34a430-8b5e-4f83-a803-dd17f9204681}, !- Handle
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- HVAC Component
  {f68cd3ba-4a51-44a6-b677-26f46fafc6c8}; !- Port 1

OS:PortList,
  {a2260204-222a-4374-8792-e66aee46637c}, !- Handle
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}; !- HVAC Component

OS:PortList,
  {f9bdbc47-d464-42d2-b215-b20e0b66eae7}, !- Handle
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- HVAC Component
  {f1edeb45-9fc9-48ed-83d3-1e6d23cfbd17}; !- Port 1

OS:Sizing:Zone,
  {5ecb1414-5609-4f34-b794-92d085438d19}, !- Handle
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d54a373b-198a-41ce-b68d-c35f36d330b1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Zone HVAC Equipment List, !- Name
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {578debd0-c566-4c6f-8292-d253e78b4ac8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}; !- Thermal Zone Name

OS:Surface,
  {c5ab5a11-d454-407d-981d-83d020cacd26}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c9db1c7-ff30-4516-95d0-2a9e7adf5469}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040826cc-8eb8-4b22-b63b-a998409ead9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879ca950-73b2-4c76-a5df-b0ef6cdbe5a8}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {3a7ca5eb-f1c3-420d-ba40-e4862aba877f}, !- Construction Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a2d72f-bd0e-48ed-9d1c-1e54627b38c4}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce5225f-a51f-4137-902d-730831f40cb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27911959-6380-4513-a4c7-db1498fa4cb5}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {474523ca-c86b-4d09-a32e-3cd3cd1d1359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa14376f-7ffc-49d9-ae06-af99c0502763}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58207276-5c4a-4aaa-9cfa-4f371ab4181e}, !- Zone Air Inlet Port List
  {ee500237-fb1f-4f5c-b113-1bd4c6a9e92f}, !- Zone Air Exhaust Port List
  {a517fc52-f390-40dc-aeed-c521dbd335cf}, !- Zone Air Node Name
  {740beb7e-6936-4a0f-adb3-b0cc1534e7f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e71e045-553b-4e58-8813-5012e707f561}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4557a7de-5fd9-448e-8717-f6b4e75d08ea}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Zone Air Node, !- Name
  {a517fc52-f390-40dc-aeed-c521dbd335cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a517fc52-f390-40dc-aeed-c521dbd335cf}, !- Handle
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- Source Object
  11,                                     !- Outlet Port
  {4557a7de-5fd9-448e-8717-f6b4e75d08ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58207276-5c4a-4aaa-9cfa-4f371ab4181e}, !- Handle
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- HVAC Component
  {8fa0a340-bdfa-40d8-8431-cf08210674a4}; !- Port 1

OS:PortList,
  {ee500237-fb1f-4f5c-b113-1bd4c6a9e92f}, !- Handle
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}; !- HVAC Component

OS:PortList,
  {740beb7e-6936-4a0f-adb3-b0cc1534e7f0}, !- Handle
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- HVAC Component
  {6413d41b-78c4-40de-97ed-82149b5b3a0b}; !- Port 1

OS:Sizing:Zone,
  {37ce9139-2a01-41aa-980e-ec114e57cc0d}, !- Handle
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2b8fdcfe-71c9-431c-9b85-e509ad06ea05}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Zone HVAC Equipment List, !- Name
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed94b947-7258-4e66-930f-254b7b211a2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}; !- Thermal Zone Name

OS:Surface,
  {f4051244-4d99-482f-885f-1b926d476ab4}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662981d1-9cc7-4549-8de9-18a2cfbe4c31}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d19ad1-4e16-4237-8aa0-43717d99fc11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910018af-bde4-4253-adad-3440ff05ffb1}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8f2f17-b14f-4f20-a219-cf3f6eaac60d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b004df3-4d47-4380-b784-6473c23f8470}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {713ab4a7-4613-4af7-a8c4-4b367d9a0986}, !- Construction Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d91779ed-1081-442d-ac7b-5ceaa7c47615}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {c24581f6-a18a-41ee-b062-77e6b0c352a9}, !- Construction Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e55b35-d338-43e7-a097-a4d51d150ad3}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08398e77-6c6e-4671-88fd-f1b7b96b81e7}, !- Zone Air Inlet Port List
  {eb3db5df-b66e-4bf2-8b56-b19d6b682a76}, !- Zone Air Exhaust Port List
  {afba013b-4e7a-495a-8af4-df5b64a711c0}, !- Zone Air Node Name
  {0f7d5d4d-b71a-4a17-910c-f6fa45299455}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {562e844b-79ea-40d9-bf6c-9fe2514a208a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4210676e-6273-433d-b3c8-5d119a79e2f5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Zone Air Node, !- Name
  {afba013b-4e7a-495a-8af4-df5b64a711c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afba013b-4e7a-495a-8af4-df5b64a711c0}, !- Handle
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- Source Object
  11,                                     !- Outlet Port
  {4210676e-6273-433d-b3c8-5d119a79e2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08398e77-6c6e-4671-88fd-f1b7b96b81e7}, !- Handle
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- HVAC Component
  {f081591c-be4f-43ff-ad6c-8e4b8f317ddd}; !- Port 1

OS:PortList,
  {eb3db5df-b66e-4bf2-8b56-b19d6b682a76}, !- Handle
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}; !- HVAC Component

OS:PortList,
  {0f7d5d4d-b71a-4a17-910c-f6fa45299455}, !- Handle
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- HVAC Component
  {920ca9e1-56f2-4ef8-9fd0-f6aa6a27b499}; !- Port 1

OS:Sizing:Zone,
  {b04d94bf-a1e1-485b-931b-fa4426ad2a04}, !- Handle
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4c7fa08b-c072-4d77-89d5-42ebec599caa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Zone HVAC Equipment List, !- Name
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5742d82-2ccd-48ba-89eb-d423319c6114}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}; !- Thermal Zone Name

OS:Surface,
  {25aac29e-bb46-4767-9d29-f41a0b163ae3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e793e0-a8d0-4f29-bd1f-827609b4f7ac}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1112f6-90c5-409e-86b8-fa947913da1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56532ad5-1595-418e-a720-70cfe8ca2e20}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9b5363-ad96-413f-90b2-0fec1af02a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fea377-661f-489a-8a46-50f7331e0fda}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {f640061b-4b39-483e-be94-cc6cb6577ad9}, !- Construction Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.0913889661144, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8f2f17-b14f-4f20-a219-cf3f6eaac60d}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910018af-bde4-4253-adad-3440ff05ffb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4b6625-a632-48ab-8600-eefab4aec3a7}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11820ad0-57ad-441f-9c02-7c5ba79a3b99}, !- Zone Air Inlet Port List
  {2fc31c9b-59ef-4217-99a0-1fa7aa853588}, !- Zone Air Exhaust Port List
  {02a55816-09d0-401c-b635-65f11225a0ac}, !- Zone Air Node Name
  {3fbacc5f-fc8f-4e25-adc1-522896e84344}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04ae2e46-7b96-4e53-8045-c888b1738b73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e92e4e2-2e86-4aa1-8684-c145004cd6c7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Zone Air Node, !- Name
  {02a55816-09d0-401c-b635-65f11225a0ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02a55816-09d0-401c-b635-65f11225a0ac}, !- Handle
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- Source Object
  11,                                     !- Outlet Port
  {4e92e4e2-2e86-4aa1-8684-c145004cd6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11820ad0-57ad-441f-9c02-7c5ba79a3b99}, !- Handle
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- HVAC Component
  {00da3c48-234e-4a24-b86d-596cd25a18be}; !- Port 1

OS:PortList,
  {2fc31c9b-59ef-4217-99a0-1fa7aa853588}, !- Handle
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}; !- HVAC Component

OS:PortList,
  {3fbacc5f-fc8f-4e25-adc1-522896e84344}, !- Handle
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- HVAC Component
  {87e6626c-e2b4-42df-a112-b70d4c476490}; !- Port 1

OS:Sizing:Zone,
  {4d3d7d37-8c4b-4005-ad53-0085b4acde5a}, !- Handle
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fc13b5b5-b17f-46ca-b54b-5d0876ba78bc}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Zone HVAC Equipment List, !- Name
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ea74c81-6dc8-40f8-ac2f-66799e8df95f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {f701797a-f42f-4bcd-872b-29017226ef92}, !- Building Story Name
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}; !- Thermal Zone Name

OS:Surface,
  {d19fd690-a075-4f21-94b2-bfbd08485bbd}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce5225f-a51f-4137-902d-730831f40cb9}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a2d72f-bd0e-48ed-9d1c-1e54627b38c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50c846cd-05e5-4afb-af21-0f91992ceee2}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {f853f143-ef20-4bfc-9f18-8649302986b9}, !- Construction Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a64c9a-1656-41c2-bd90-a362a9825eb0}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {0b662124-8f37-46c6-a95b-28401eafcc45}, !- Construction Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9b5363-ad96-413f-90b2-0fec1af02a59}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56532ad5-1595-418e-a720-70cfe8ca2e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f381f7-f592-4a43-98ae-d04e5d030150}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid, !- Name
  3,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fb4b158-3202-4ffe-a937-255e9155b3b2}, !- Zone Air Inlet Port List
  {3d87fc93-9000-4296-b869-0bbae218c530}, !- Zone Air Exhaust Port List
  {2f4d9aec-53bb-4ba5-842f-ab02909723ba}, !- Zone Air Node Name
  {110a845b-0c84-4709-8c5f-d7b98bf1b327}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {567ce26f-3884-4506-92ec-242e97b9b254}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75d0eae2-daf2-4382-ac09-2ab4f466914e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Zone Air Node, !- Name
  {2f4d9aec-53bb-4ba5-842f-ab02909723ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f4d9aec-53bb-4ba5-842f-ab02909723ba}, !- Handle
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- Source Object
  11,                                     !- Outlet Port
  {75d0eae2-daf2-4382-ac09-2ab4f466914e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fb4b158-3202-4ffe-a937-255e9155b3b2}, !- Handle
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- HVAC Component
  {cb9c5028-1b0c-450c-a24c-1ab052487576}; !- Port 1

OS:PortList,
  {3d87fc93-9000-4296-b869-0bbae218c530}, !- Handle
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}; !- HVAC Component

OS:PortList,
  {110a845b-0c84-4709-8c5f-d7b98bf1b327}, !- Handle
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- HVAC Component
  {217383a4-412c-427c-9a18-eaeaa6ea6dc1}; !- Port 1

OS:Sizing:Zone,
  {a5fc563c-5e3a-4107-a2a4-bc66b2f1121f}, !- Handle
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f616ee58-012e-4c4e-b903-13a47e8e4120}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Zone HVAC Equipment List, !- Name
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6a298fa-282e-47f9-af33-649b98543be5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Handle
  Story top,                              !- Name
  15.8496,                                !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}; !- Thermal Zone Name

OS:Surface,
  {6ede042e-d422-4304-a2c5-2b0890054b0a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c03acd1-9e35-4fd9-8f49-81cb713f7a34}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {13f6a449-b6a0-4d48-a174-5c3814ef2140}, !- Construction Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f39cf6c5-d112-4ede-b5b8-6aed3ea7f3fd}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5141356a-1402-4aeb-8fe3-95fa7c635693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f955f0a-1e9e-4e3f-bc1a-c7380d89e390}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {217ec4c4-7200-46c1-9fb0-1af45a90e2cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13dca107-4768-4681-b3b5-6b90c1b37ac9}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {7b9b35fd-cc63-4e58-bef1-67a8c4d12b14}, !- Construction Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530d8d5a-8b34-4ba4-a05f-4748d8a43c2a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {72fdd606-2563-481a-99a6-1aa578602c47}, !- Construction Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cf928d0-1575-4b1e-8536-7fe0abed8d96}, !- Zone Air Inlet Port List
  {8cc5c24e-ef99-4807-ab90-8750096ca485}, !- Zone Air Exhaust Port List
  {bc116855-c24d-4167-a6e3-8cbd52af78e4}, !- Zone Air Node Name
  {7f8fa555-e43b-4d99-b949-632c42a7edc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e06e2605-7be5-469c-8e88-09650c522da5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6097490-b7ba-45c7-a458-a2de63340802}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Zone Air Node, !- Name
  {bc116855-c24d-4167-a6e3-8cbd52af78e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc116855-c24d-4167-a6e3-8cbd52af78e4}, !- Handle
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- Source Object
  11,                                     !- Outlet Port
  {a6097490-b7ba-45c7-a458-a2de63340802}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cf928d0-1575-4b1e-8536-7fe0abed8d96}, !- Handle
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- HVAC Component
  {933f20ad-48ea-4db8-bfb5-bc2e4f7d1048}; !- Port 1

OS:PortList,
  {8cc5c24e-ef99-4807-ab90-8750096ca485}, !- Handle
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}; !- HVAC Component

OS:PortList,
  {7f8fa555-e43b-4d99-b949-632c42a7edc4}, !- Handle
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- HVAC Component
  {54436d9f-d12f-4b1f-af4d-8ea616baf5e9}; !- Port 1

OS:Sizing:Zone,
  {784b296f-a084-482d-83ac-895bbe40293f}, !- Handle
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e08da786-41ba-4e33-9c1a-88759d999f23}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Zone HVAC Equipment List, !- Name
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45c1c751-2091-4451-a294-e1741296ea12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {561fa7cf-0565-4929-8878-a5c947c2140f}; !- Thermal Zone Name

OS:Surface,
  {d598af5e-a2a4-4491-b398-6740cbdd18bd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ca0252-ea48-4776-8f9a-82a5c9e294c6}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {6c0f22db-89c2-4386-a0f9-ae13d7e14803}, !- Construction Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd92815d-2cfd-4523-a2ce-36f5a221732d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7fc9c65-38d4-4e76-9be1-cd12d7eab7ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447bf660-0fa0-420f-9dc4-06df35644ebc}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f294cf1-c26d-439c-a45b-8833a15ed4a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5141356a-1402-4aeb-8fe3-95fa7c635693}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f39cf6c5-d112-4ede-b5b8-6aed3ea7f3fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b304d67f-59c6-4ae1-b4f8-5430327a7af0}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {e6ba086d-7763-4f30-aa0b-0e9f35c3bcd5}, !- Construction Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e34950b1-3c6f-4b7c-b069-cdbff04f1926}, !- Zone Air Inlet Port List
  {6dff52c0-605d-4a41-9c56-c397d581644a}, !- Zone Air Exhaust Port List
  {7c9a3ff4-95f4-4204-bb29-1862f70e0b7a}, !- Zone Air Node Name
  {a8051885-a905-4d68-b389-975ba9d80686}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c96f64b-d6ea-4da7-a858-b80b48118fb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7f91c0a-abef-46b4-9f99-4266100ee138}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Zone Air Node, !- Name
  {7c9a3ff4-95f4-4204-bb29-1862f70e0b7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c9a3ff4-95f4-4204-bb29-1862f70e0b7a}, !- Handle
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- Source Object
  11,                                     !- Outlet Port
  {f7f91c0a-abef-46b4-9f99-4266100ee138}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e34950b1-3c6f-4b7c-b069-cdbff04f1926}, !- Handle
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- HVAC Component
  {61bf98d7-5586-4bd5-927a-7a89629f663b}; !- Port 1

OS:PortList,
  {6dff52c0-605d-4a41-9c56-c397d581644a}, !- Handle
  {561fa7cf-0565-4929-8878-a5c947c2140f}; !- HVAC Component

OS:PortList,
  {a8051885-a905-4d68-b389-975ba9d80686}, !- Handle
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- HVAC Component
  {955d6bc9-5f5b-49de-a99c-ffb31f6dbd6a}; !- Port 1

OS:Sizing:Zone,
  {f85ea430-8dd1-4916-ae77-03012c06d71e}, !- Handle
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {adfe0d4d-203c-4d10-a082-e398e6eb1cc5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Zone HVAC Equipment List, !- Name
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16fcce7c-1c66-4f20-8342-2eac7afc9d7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.6176944830572,                      !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {72bb8cf2-ba14-492a-89b1-50da6920b324}; !- Thermal Zone Name

OS:Surface,
  {4a81b033-6c32-461a-a2b6-f58444b34e22}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f5ba9e-b3c0-4036-ab4d-faf96baf28fa}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {e72ad7bc-f8ac-4b20-b99d-82b41425d934}, !- Construction Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13296c4-7570-4a45-aced-433f5953165b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {506ff020-28b8-4299-a42e-ad3227f50435}, !- Construction Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85c9051-5aae-49c4-94b4-c758159aeac0}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ee1fc8-a5b0-4524-9499-bda633fa5a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fc9c65-38d4-4e76-9be1-cd12d7eab7ac}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd92815d-2cfd-4523-a2ce-36f5a221732d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {933285d3-4dc9-42f2-ae29-4430e163e5d6}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {3a90476e-34a2-45eb-969e-ce9511b0b9c7}, !- Construction Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83c0aa65-4afb-436a-820f-1f071379c7ee}, !- Zone Air Inlet Port List
  {8b8310c4-5b5c-43f3-b94f-7c1f98889974}, !- Zone Air Exhaust Port List
  {e69772c6-4b32-4ef6-b2e8-6072af8ecf63}, !- Zone Air Node Name
  {fd2604e7-ee69-4e0e-b128-cc6b2b99f71b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7893d398-c8fa-4fff-b9ff-06316baf7957}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b93a4d0-b439-4208-a051-48b611ade5b6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Zone Air Node, !- Name
  {e69772c6-4b32-4ef6-b2e8-6072af8ecf63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e69772c6-4b32-4ef6-b2e8-6072af8ecf63}, !- Handle
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- Source Object
  11,                                     !- Outlet Port
  {5b93a4d0-b439-4208-a051-48b611ade5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83c0aa65-4afb-436a-820f-1f071379c7ee}, !- Handle
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- HVAC Component
  {89ea730c-a993-4d05-b08c-f0360453f6a6}; !- Port 1

OS:PortList,
  {8b8310c4-5b5c-43f3-b94f-7c1f98889974}, !- Handle
  {72bb8cf2-ba14-492a-89b1-50da6920b324}; !- HVAC Component

OS:PortList,
  {fd2604e7-ee69-4e0e-b128-cc6b2b99f71b}, !- Handle
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- HVAC Component
  {fbc2cf8a-5a76-4844-9a6c-c795829c8cc4}; !- Port 1

OS:Sizing:Zone,
  {427fd2da-19dd-4b81-999b-2751193c81cb}, !- Handle
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4f549e89-af77-4b83-ba33-c27c315314e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Zone HVAC Equipment List, !- Name
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e6d582b-2d9b-424f-82a5-caf5118c4fde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Handle
  Office WholeBuilding - Md Office A  - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {0b67640a-776c-456b-9348-482e6baeb2c3}; !- Thermal Zone Name

OS:Surface,
  {47bb4042-bdfb-4925-ab27-cca0caf27914}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217ec4c4-7200-46c1-9fb0-1af45a90e2cd}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f955f0a-1e9e-4e3f-bc1a-c7380d89e390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf280a6c-eb8f-4d4c-995b-43faa17a10d4}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33b64146-d004-4c8d-97e8-6e0e539f244f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3df6e3b-bfc9-4545-b3d0-3c8b401e252b}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9fc0ab-5b42-4be5-8e84-288bb21b8fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15b1c7d-41cd-45be-b8d5-95791aa5007f}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {8f8e69cd-7cae-4b70-b131-b63c13aea71f}, !- Construction Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31407c8-08a5-4e39-b366-9dac959978fb}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d5c1fb7f-b748-452c-b3fc-74c22a422d36}, !- Construction Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e41e0896-2b4f-4432-9a04-74180e68dc89}, !- Zone Air Inlet Port List
  {89e6fc2c-881a-41c8-a279-9a263da2866f}, !- Zone Air Exhaust Port List
  {9bffb909-e416-405e-b1c8-72dc56c9d237}, !- Zone Air Node Name
  {6f91c1d3-a25b-4404-a380-faafbdfd439e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71323b6c-15b8-4324-a26c-d4d2a29d7629}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a327c40-fc07-48a1-967b-6275102857df}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Zone Air Node, !- Name
  {9bffb909-e416-405e-b1c8-72dc56c9d237}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bffb909-e416-405e-b1c8-72dc56c9d237}, !- Handle
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- Source Object
  11,                                     !- Outlet Port
  {0a327c40-fc07-48a1-967b-6275102857df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e41e0896-2b4f-4432-9a04-74180e68dc89}, !- Handle
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- HVAC Component
  {7b0ab378-7d98-4de5-aef6-1a0e75f70de5}; !- Port 1

OS:PortList,
  {89e6fc2c-881a-41c8-a279-9a263da2866f}, !- Handle
  {0b67640a-776c-456b-9348-482e6baeb2c3}; !- HVAC Component

OS:PortList,
  {6f91c1d3-a25b-4404-a380-faafbdfd439e}, !- Handle
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- HVAC Component
  {0552cc84-5f1e-4119-b4db-962425ef7de7}; !- Port 1

OS:Sizing:Zone,
  {f1d86092-e4d9-44dc-b3d0-2c5f0fe9eb05}, !- Handle
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7be3ae60-efbc-4983-9967-0975eb3949e0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Zone HVAC Equipment List, !- Name
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3df6896d-f389-4bc9-83ba-4f532984ee44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Handle
  Office WholeBuilding - Md Office B  - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {abef0338-b4c1-472a-9f47-acf844f2988a}; !- Thermal Zone Name

OS:Surface,
  {1a2fb7c5-8bbf-4e26-af82-96ed9beaba2c}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f294cf1-c26d-439c-a45b-8833a15ed4a5}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {447bf660-0fa0-420f-9dc4-06df35644ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb69d11-6fd2-4938-95c1-27b275c7f45f}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bcc7ad8-ef93-4ffd-8246-a816f7cf9942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7515a356-a6ed-4e19-848d-3db99350830d}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87804cd7-5d80-46dd-8649-c63c6c9e710e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b64146-d004-4c8d-97e8-6e0e539f244f}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf280a6c-eb8f-4d4c-995b-43faa17a10d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a03a208-185f-465a-bd72-060335b67535}, !- Handle
  Office WholeBuilding - Md Office B  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19b754ba-33ac-4326-af54-8c2678284206}, !- Zone Air Inlet Port List
  {1dc918f1-3b9a-4a15-804b-ba51e046a076}, !- Zone Air Exhaust Port List
  {82000474-9c38-4c11-a294-ce5bdc31e799}, !- Zone Air Node Name
  {9df4d362-91bc-425e-a7df-3f671bc9fb3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c16df6d-1629-415f-8813-cec3cd757650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {281a6447-52ac-4539-8095-e1c6cf64ab9b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Zone Air Node, !- Name
  {82000474-9c38-4c11-a294-ce5bdc31e799}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82000474-9c38-4c11-a294-ce5bdc31e799}, !- Handle
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- Source Object
  11,                                     !- Outlet Port
  {281a6447-52ac-4539-8095-e1c6cf64ab9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19b754ba-33ac-4326-af54-8c2678284206}, !- Handle
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- HVAC Component
  {0d32d6de-7343-47e9-87d6-1597cd6a3962}; !- Port 1

OS:PortList,
  {1dc918f1-3b9a-4a15-804b-ba51e046a076}, !- Handle
  {abef0338-b4c1-472a-9f47-acf844f2988a}; !- HVAC Component

OS:PortList,
  {9df4d362-91bc-425e-a7df-3f671bc9fb3b}, !- Handle
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- HVAC Component
  {7df54908-8fca-40b2-a021-4133935b6c6f}; !- Port 1

OS:Sizing:Zone,
  {4a082fc3-112e-456d-bf4c-46497eed3f8a}, !- Handle
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c9ce064b-7671-463c-9243-efa64a507bbc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Zone HVAC Equipment List, !- Name
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60ec16d7-d94a-49bf-8d3c-313a51a43e39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Handle
  Office WholeBuilding - Md Office C  - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.0456944830572,                      !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {df9168de-b741-453f-939d-d834f6632d2e}; !- Thermal Zone Name

OS:Surface,
  {301cc5e0-fa16-4896-9352-d4ce5ce9cb53}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ee1fc8-a5b0-4524-9499-bda633fa5a73}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c85c9051-5aae-49c4-94b4-c758159aeac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38b4dd7-200f-4ab5-bc00-99bb1fcc643d}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {0d0d9ea1-1f6d-4fae-ad9a-251818c58275}, !- Construction Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7bea3e-1172-4f41-918f-3b2560c6e3a0}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896c0838-fd4c-4f74-8aee-9988e60986e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 4.57200000000003, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bcc7ad8-ef93-4ffd-8246-a816f7cf9942}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb69d11-6fd2-4938-95c1-27b275c7f45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.0913889661144, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.0913889661144, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {055ad1d5-5216-4a18-8c6e-fff6e18c8370}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {bb152f75-8164-4675-ad6e-39402b8875b1}, !- Construction Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.0913889661144, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  20.0913889661144, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df9168de-b741-453f-939d-d834f6632d2e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {252aba06-0f1e-4c8e-a848-92ab6b06cd14}, !- Zone Air Inlet Port List
  {2acc9f60-e49a-492c-8e64-a6645512a843}, !- Zone Air Exhaust Port List
  {d2a67256-2410-4922-902d-7c8883fc58eb}, !- Zone Air Node Name
  {7b1dfa9d-afd5-4f7b-81de-0c8fd7e853af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b87e5391-3eb9-4212-9048-f4200072c797}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea92d65e-7662-4816-94f7-01497ed3c908}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Zone Air Node, !- Name
  {d2a67256-2410-4922-902d-7c8883fc58eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a67256-2410-4922-902d-7c8883fc58eb}, !- Handle
  {df9168de-b741-453f-939d-d834f6632d2e}, !- Source Object
  11,                                     !- Outlet Port
  {ea92d65e-7662-4816-94f7-01497ed3c908}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {252aba06-0f1e-4c8e-a848-92ab6b06cd14}, !- Handle
  {df9168de-b741-453f-939d-d834f6632d2e}, !- HVAC Component
  {56a4f068-4ecd-4f16-8693-b3784c76aab9}; !- Port 1

OS:PortList,
  {2acc9f60-e49a-492c-8e64-a6645512a843}, !- Handle
  {df9168de-b741-453f-939d-d834f6632d2e}; !- HVAC Component

OS:PortList,
  {7b1dfa9d-afd5-4f7b-81de-0c8fd7e853af}, !- Handle
  {df9168de-b741-453f-939d-d834f6632d2e}, !- HVAC Component
  {4a9c7d0f-0c53-459e-9859-3ca92a1d2029}; !- Port 1

OS:Sizing:Zone,
  {efbd7500-b60d-426a-bd14-0ab92b29f6db}, !- Handle
  {df9168de-b741-453f-939d-d834f6632d2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {08b1f720-dc30-4eab-a701-2db123490364}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Zone HVAC Equipment List, !- Name
  {df9168de-b741-453f-939d-d834f6632d2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92d942fe-661b-4d63-ba01-2ee6b836683a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  -14.6176944830572,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}; !- Thermal Zone Name

OS:Surface,
  {317475fb-66b8-4449-a9e6-0f5f2cd6c997}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9fc0ab-5b42-4be5-8e84-288bb21b8fa4}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3df6e3b-bfc9-4545-b3d0-3c8b401e252b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c12b420-7d13-40e9-a737-d416d5a3506a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {909f817d-a1d3-4767-a1a7-04da9b130666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1074f51f-20a1-44fa-a485-9be25d397442}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {91ebbb10-0e3f-42a0-8f69-68c049d6a09f}, !- Construction Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56ab28b-f936-40f6-adb4-0862d2a1e1e5}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {89a74da5-af12-42ca-936d-2a341da0ecb4}, !- Construction Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.01980662698043e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df09b94a-c436-40e0-a4ad-77f59f6d675c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {0382a389-b16c-41f6-a9ba-83415d975560}, !- Construction Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.01980662698043e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.01980662698043e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ef750e8-1005-401b-8f36-e4c2fd4ad932}, !- Zone Air Inlet Port List
  {ca686386-654a-44fd-b14b-5f252abb3a58}, !- Zone Air Exhaust Port List
  {83d8b7ba-c008-4872-8aea-b04fbfa37085}, !- Zone Air Node Name
  {195c4731-5047-45e3-a3d0-d2ee190b5918}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff84e996-0827-4dcd-90d9-8424d828907d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea52124e-74d7-43fc-acc4-e369febeda47}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Zone Air Node, !- Name
  {83d8b7ba-c008-4872-8aea-b04fbfa37085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83d8b7ba-c008-4872-8aea-b04fbfa37085}, !- Handle
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- Source Object
  11,                                     !- Outlet Port
  {ea52124e-74d7-43fc-acc4-e369febeda47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ef750e8-1005-401b-8f36-e4c2fd4ad932}, !- Handle
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- HVAC Component
  {d9ff4163-0323-4e77-98d1-fd1ef38b2aec}; !- Port 1

OS:PortList,
  {ca686386-654a-44fd-b14b-5f252abb3a58}, !- Handle
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}; !- HVAC Component

OS:PortList,
  {195c4731-5047-45e3-a3d0-d2ee190b5918}, !- Handle
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- HVAC Component
  {a14de9ce-b49f-4571-be51-4d86de18f31e}; !- Port 1

OS:Sizing:Zone,
  {cef87ad9-0549-4f05-8c7d-79861c34eeaf}, !- Handle
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5b8592f0-f42b-4bea-bdd2-dea2678746ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Zone HVAC Equipment List, !- Name
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a5faea2-1dd3-4279-b132-e897682537f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  -10.0456944830572,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}; !- Thermal Zone Name

OS:Surface,
  {700508a8-4cdf-41c3-b900-155d9afab993}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.0913889661144, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87804cd7-5d80-46dd-8649-c63c6c9e710e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7515a356-a6ed-4e19-848d-3db99350830d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb34d76-b61a-4f14-b3bb-cf18b2f67d83}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cba9e85-c078-4d7d-9063-64cf1de99f1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.0913889661144, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.0913889661144, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 20.0913889661144, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c5bb45-c18d-44f9-bbe2-3be44a946660}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b8256617-c9e5-42ca-bb16-02b94370b1ea}, !- Construction Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.0913889661144, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {909f817d-a1d3-4767-a1a7-04da9b130666}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c12b420-7d13-40e9-a737-d416d5a3506a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {085ad839-1917-4da8-b7f1-bd2b9b6672ae}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {9b660f75-af56-4045-892b-5cb8ef6933ea}, !- Construction Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 20.0913889661144, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ede87be2-5f2f-47a3-8a5a-640a175acd12}, !- Zone Air Inlet Port List
  {18ef1e38-6cd0-44de-8a69-79467dd96933}, !- Zone Air Exhaust Port List
  {d5b2de2a-1333-47c0-8809-7a74ecaa30da}, !- Zone Air Node Name
  {83dc599d-bdf0-44b2-80ad-ad3359968eac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2841343f-bab7-43da-a03c-cf4b30329e29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {867d2288-dcff-405b-9784-d77e600aeeb1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Zone Air Node, !- Name
  {d5b2de2a-1333-47c0-8809-7a74ecaa30da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5b2de2a-1333-47c0-8809-7a74ecaa30da}, !- Handle
