  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- Source Object
  11,                                     !- Outlet Port
  {867d2288-dcff-405b-9784-d77e600aeeb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ede87be2-5f2f-47a3-8a5a-640a175acd12}, !- Handle
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- HVAC Component
  {4a60f93e-ae78-4419-abea-e1c1fe192b93}; !- Port 1

OS:PortList,
  {18ef1e38-6cd0-44de-8a69-79467dd96933}, !- Handle
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}; !- HVAC Component

OS:PortList,
  {83dc599d-bdf0-44b2-80ad-ad3359968eac}, !- Handle
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- HVAC Component
  {a78914c7-98c2-4f60-b89d-1664d39e24d4}; !- Port 1

OS:Sizing:Zone,
  {d260118f-05a0-407b-a380-af3e2c8aa6a5}, !- Handle
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {37008a4c-4dba-4799-8aff-c7e0f5c0ab83}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Zone HVAC Equipment List, !- Name
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40112040-51dd-48dd-9dc6-5b8ac1b6aa27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top, !- Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.0456944830572,                       !- X Origin {m}
  10.0456944830572,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  {35130c05-7b1d-4a2f-a92c-360040f1aa2d}, !- Building Story Name
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}; !- Thermal Zone Name

OS:Surface,
  {15c5e496-f161-425d-bcd9-1000e4ce1f8b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896c0838-fd4c-4f74-8aee-9988e60986e6}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af7bea3e-1172-4f41-918f-3b2560c6e3a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6ebe51-1ce9-4dfd-9da2-785fda05461e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {c810ec71-8dc5-44ab-b91d-21ffb700be55}, !- Construction Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eeb6882-a047-48af-802c-40e720cf38d1}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {06945a08-a39b-4876-be1d-1114f0eafeb4}, !- Construction Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cba9e85-c078-4d7d-9063-64cf1de99f1a}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afb34d76-b61a-4f14-b3bb-cf18b2f67d83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e801dc6-5f00-4115-aa77-e53093034a18}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {c9890045-2567-4e62-a4e0-9f778c37195f}, !- Construction Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3895f975-628c-4a28-acd9-8cb07fe2a4c4}, !- Zone Air Inlet Port List
  {0941b6c7-bdfb-4d5c-a056-dd752e3573eb}, !- Zone Air Exhaust Port List
  {77f4df68-3aa8-4aef-815e-1641c9a596ca}, !- Zone Air Node Name
  {9fc1b10d-3f50-4598-9fed-bb063f532d17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {349fa8b7-8d8d-4ee9-a3c8-eee5141c71a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4f56c0b-da97-48bb-bbba-709a1685146f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Zone Air Node, !- Name
  {77f4df68-3aa8-4aef-815e-1641c9a596ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77f4df68-3aa8-4aef-815e-1641c9a596ca}, !- Handle
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- Source Object
  11,                                     !- Outlet Port
  {d4f56c0b-da97-48bb-bbba-709a1685146f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3895f975-628c-4a28-acd9-8cb07fe2a4c4}, !- Handle
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- HVAC Component
  {c3c35899-e77c-4205-acb1-d37ad5b9a784}; !- Port 1

OS:PortList,
  {0941b6c7-bdfb-4d5c-a056-dd752e3573eb}, !- Handle
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}; !- HVAC Component

OS:PortList,
  {9fc1b10d-3f50-4598-9fed-bb063f532d17}, !- Handle
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- HVAC Component
  {a21a887b-a0ea-44c1-931e-e6975841b6b4}; !- Port 1

OS:Sizing:Zone,
  {eca9a416-1c63-468a-9be2-38731a8b5fc8}, !- Handle
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3d235bc6-7030-4815-93ea-486d9ef5800d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Zone HVAC Equipment List, !- Name
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {799e0457-b403-42ef-81c7-404d893f812e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {6cd98c2e-c126-4412-a839-f4c650296761}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {c384ae04-0e9f-4740-99dd-f9347aa144b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 20.0659889661144, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0659889661144, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0253999999999657, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0253999999999657, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa525278-8d30-4ebc-8231-4f7785a90f2e}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {678a4d92-d987-40d5-a4dd-2ad193c4d2ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -3.01980662698043e-14, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.0659889661144, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.0659889661144, -3.01980662698043e-14, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad136478-44ac-4cf1-bb37-acac1ce59977}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {f100a5d6-57bb-407b-be97-bd6f3c6adf85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0659889661144, 4.57200000000003, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  20.0659889661144, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57200000000003, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1fcf3b7-5a6c-4cd1-825e-bb9fa9acdb2b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {6f08b74a-e642-4615-8b1e-90bc8acec146}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -3.01980662698043e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.01980662698043e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c7fdb0e-7abb-440c-a417-a8259b25682f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {ff301bd9-f04a-4b43-9a43-cfc09b702f6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999698, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999698, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95de85f6-8a86-4492-adb2-afee990beb91}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {ac11efc4-639a-4867-bf2c-bfa2e82145ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025399999999968, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.0659889661144, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.0659889661144, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f532832b-b2a5-4223-8340-be2443425e98}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {a65bd907-d3fb-42fc-9fed-eef3197d659d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57200000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57200000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b8e0129-18e8-44d9-8ca6-5ca0067aecf3}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {c18af2ea-cdfd-4708-baa3-6c3c92468c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c42224c-5d46-4518-be4d-afdfef1a4fd1}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {42cd6438-a27e-40cb-ba2c-21ea7aed88d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.54660000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0254000000000314, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9d0dd74-4bbc-416b-8d0d-09fcb6493f74}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {ea77a9a7-3c28-4493-90e4-f294b4fd49bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57200000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e74430ad-589b-48d7-b828-927b002cdf5d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {1f6b4645-9a31-495b-a14c-2e1d9a66e0bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.54659999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0253999999999692, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d43e3b6-a297-4243-8f7c-510925ba5f74}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {72f2951f-d7df-4eb1-9e8e-d9829d02d6fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999698, -3.01980662698043e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999698, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.01980662698043e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffc994c0-2b8a-4c7a-b94f-2174d60dbbef}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {d91779ed-1081-442d-ac7b-5ceaa7c47615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -3.01980662698043e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.01980662698043e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ff730bc-d64a-443d-b3cc-366b70b8e5f8}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {4b004df3-4d47-4380-b784-6473c23f8470}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999698, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999698, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aba82e3-0de5-459c-9dde-5ebc44ea0ec0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {40fea377-661f-489a-8a46-50f7331e0fda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025399999999968, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.0659889661144, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.0659889661144, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {269ead0a-c750-4922-8578-52264db780ed}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {50c846cd-05e5-4afb-af21-0f91992ceee2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57200000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57200000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc784970-e345-4d5a-a62c-1dfb9e1c1d6c}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {60a64c9a-1656-41c2-bd90-a362a9825eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {529f6133-8bfb-4027-9b9b-90750a8c936d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {81e8cc30-91f8-4de4-bca9-b70bdb99aaec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.54660000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0254000000000314, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ccec9b2-65ef-4f3a-9e79-7fc09f54ff0c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {d20c42ed-bcef-4cf0-9268-1be5e1d00d98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57200000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73d5eff0-2b10-4b80-b9e9-b9d70fa1dd03}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {c3e74e51-9313-4628-878a-927bde7bb53d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 20.0659889661144, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0659889661144, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0253999999999657, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0253999999999657, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56b479e3-a0b3-4029-ab70-16948f0e489d}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {434c801b-2362-4a88-a858-7aa01866fa3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -3.01980662698043e-14, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.0659889661144, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.0659889661144, -3.01980662698043e-14, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23a842a5-ba10-4178-bd4d-52fe3d0f99bd}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {18742ab9-9173-4dec-a0c1-0441df960e1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.54659999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0253999999999692, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4e38270-1186-4cba-9e33-7c31e191fde8}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {b21e2474-f6de-442f-bfec-e3844701bcad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999698, -3.01980662698043e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999698, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.01980662698043e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f1ec0cc-ab91-4446-a586-d5acf0c49807}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {879ca950-73b2-4c76-a5df-b0ef6cdbe5a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0659889661144, 4.57200000000003, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  20.0659889661144, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57200000000003, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0df45c50-9a01-44de-b827-0c4e66adbdbe}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {c38b4dd7-200f-4ab5-bc00-99bb1fcc643d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0659889661144, 4.57200000000003, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  20.0659889661144, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57200000000003, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9501462c-38e3-4de4-b432-ef232ea27d54}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {5c03acd1-9e35-4fd9-8f49-81cb713f7a34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.54659999999997, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0253999999999692, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a2e635b-85ed-4575-a04c-0ae61c177006}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {13dca107-4768-4681-b3b5-6b90c1b37ac9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999698, -3.01980662698043e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0253999999999698, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -3.01980662698043e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6f34eb9-d88d-4e47-8c60-b0614209860b}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {88ca0252-ea48-4776-8f9a-82a5c9e294c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 20.0659889661144, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 20.0659889661144, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0253999999999657, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0253999999999657, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddedcfd7-1057-41c3-b88f-e33a62944e47}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {58f5ba9e-b3c0-4036-ab4d-faf96baf28fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 4.54660000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 0.0254000000000314, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b6e8bac-10bc-482b-9b09-515a35585f4a}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {d13296c4-7570-4a45-aced-433f5953165b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57200000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bca48cde-1e7b-4455-b1a0-5a5a4b401996}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {f15b1c7d-41cd-45be-b8d5-95791aa5007f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, -3.01980662698043e-14, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.0659889661144, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.0659889661144, -3.01980662698043e-14, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07aee0d7-0263-442f-91a4-b94d22f69ab3}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {a56ab28b-f936-40f6-adb4-0862d2a1e1e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -3.01980662698043e-14, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -3.01980662698043e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -3.01980662698043e-14, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c09b9fa8-c482-462d-957c-fe931116f3b8}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {1074f51f-20a1-44fa-a485-9be25d397442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999698, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999698, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999997, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11f1e41c-2d0d-4786-8441-83b7b76da44d}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {c8c5bb45-c18d-44f9-bbe2-3be44a946660}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025399999999968, 1.00034664671964, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 20.0659889661144, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 20.0659889661144, 1.00034664671964; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1980b0fa-57ac-44a8-b81f-d4697b4005d0}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {5d6ebe51-1ce9-4dfd-9da2-785fda05461e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57200000000003, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57200000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93fa705a-c79a-4932-81c3-f4a49f7931be}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Construction Name
  {6eeb6882-a047-48af-802c-40e720cf38d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.00241528089888, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000003, 1.00241528089888; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {bd46be63-2c3b-4d9b-8a08-33f35d1906fa}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ad91b723-9bd5-4963-ab69-b412b06b6952}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {bd46be63-2c3b-4d9b-8a08-33f35d1906fa}, !- People Definition Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8046b507-0502-4fc6-b6e6-9c1062b710af}, !- Work Efficiency Schedule Name
  {86299f45-67b5-48eb-b081-abe6405867e4}, !- Clothing Insulation Schedule Name
  {7e7ce277-c74d-4a03-9c1a-c9ac06b7be0e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {86299f45-67b5-48eb-b081-abe6405867e4}, !- Handle
  Clothing Schedule,                      !- Name
  {a5bb6005-24b1-43ec-9082-f7d90346e6e1}, !- Schedule Type Limits Name
  {3be95544-ce63-4e56-b4f8-e20841ebb8d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3be95544-ce63-4e56-b4f8-e20841ebb8d5}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a5bb6005-24b1-43ec-9082-f7d90346e6e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {460dcbba-4fca-4d7e-8116-84e6e5a64f29}, !- Handle
  Schedule Rule 1,                        !- Name
  {86299f45-67b5-48eb-b081-abe6405867e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f013372f-51f3-4d91-9088-20eb1b4d128f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f013372f-51f3-4d91-9088-20eb1b4d128f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a5bb6005-24b1-43ec-9082-f7d90346e6e1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5bb6005-24b1-43ec-9082-f7d90346e6e1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {7e7ce277-c74d-4a03-9c1a-c9ac06b7be0e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c69cdc9d-d349-4590-bc78-ada53cad7133}, !- Schedule Type Limits Name
  {bd47b286-b29e-4abb-a5ff-50c16e07fcc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd47b286-b29e-4abb-a5ff-50c16e07fcc0}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c69cdc9d-d349-4590-bc78-ada53cad7133}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c69cdc9d-d349-4590-bc78-ada53cad7133}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8046b507-0502-4fc6-b6e6-9c1062b710af}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {4cc60ef1-bb05-4b24-8b87-cc608b71ea00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cc60ef1-bb05-4b24-8b87-cc608b71ea00}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {537f36e7-e684-4b48-8329-2b102022ac9e}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {172ca9f5-5b9f-4d0c-8e5f-069bf5cd4303}, !- Handle
  {537f36e7-e684-4b48-8329-2b102022ac9e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {08bd1447-8ccf-4805-bced-17fad0c75a75}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e71c0968-13fc-41ab-9a1a-c28741646b48}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {08bd1447-8ccf-4805-bced-17fad0c75a75}, !- Electric Equipment Definition Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space or SpaceType Name
  {24ad9990-52a5-4d58-81fd-759e6763ea1f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de5e1be9-025a-40b2-9bfb-e74821d18659}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {81c24680-1445-4875-a094-c7250a38e088}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dcd9b2f6-a8bf-4bbb-876f-2e8b8ce4ecf7}, !- Number of People Schedule Name
  {5e31661e-1026-4d78-8444-4de44730267a}, !- People Activity Level Schedule Name
  {c0aa5091-bd5e-4658-a9a8-7b859b574354}, !- Lighting Schedule Name
  {1977fc1d-e1d8-42b0-9824-501048f0a17c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dcd9b2f6-a8bf-4bbb-876f-2e8b8ce4ecf7}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {53399855-9975-4e90-9826-50bc199d9cc8}, !- Default Day Schedule Name
  {84c5ed6b-9798-4b28-a1dc-a061526c7e1e}, !- Summer Design Day Schedule Name
  {61fc23b1-c1cf-4880-a1fc-68a33a68c784}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53399855-9975-4e90-9826-50bc199d9cc8}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.95,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  30,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  45,                                     !- Minute 24
  0.7875,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  0,                                      !- Minute 25
  0.625,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.4625,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.09375,                                !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0875,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.08125,                                !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.075,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.06875,                                !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05625,                                !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0458333333333333,                     !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0416666666666667,                     !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0375,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0333333333333333,                     !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0291666666666667,                     !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0208333333333333,                     !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0166666666666667,                     !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00833333333333333,                    !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00416666666666667,                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:Schedule:Rule,
  {1193412a-2c89-436a-885c-119db980be27}, !- Handle
  Schedule Rule 2,                        !- Name
  {dcd9b2f6-a8bf-4bbb-876f-2e8b8ce4ecf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc6de4e9-d1f2-4e7d-8edc-5d56abf87bc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc6de4e9-d1f2-4e7d-8edc-5d56abf87bc8}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2875,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2625,                                 !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.2125,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.1625,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.1375,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1125,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0875,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.08125,                                !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.06875,                                !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0625,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.05625,                                !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.05,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.04375,                                !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0375,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.03125,                                !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.025,                                  !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.01875,                                !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0125,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.00625,                                !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {84c5ed6b-9798-4b28-a1dc-a061526c7e1e}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {61fc23b1-c1cf-4880-a1fc-68a33a68c784}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e31661e-1026-4d78-8444-4de44730267a}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Schedule Type Limits Name
  {9f9ff863-1e8a-4b74-9dc0-d08a3f6cead1}, !- Default Day Schedule Name
  {d6d1f9d4-a251-4279-ab92-596967fe270d}, !- Summer Design Day Schedule Name
  {5f524f61-2b12-46ef-acde-8beefb41ac8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f9ff863-1e8a-4b74-9dc0-d08a3f6cead1}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  22,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {5f524f61-2b12-46ef-acde-8beefb41ac8c}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d6d1f9d4-a251-4279-ab92-596967fe270d}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c0aa5091-bd5e-4658-a9a8-7b859b574354}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004,       !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {1984f9ad-24db-4eab-ad9f-8687da531056}, !- Default Day Schedule Name
  {ab61aab5-79a8-4029-aa21-7fd787ca56f3}, !- Summer Design Day Schedule Name
  {7a20ec15-8973-4c99-98cd-d1b4336a2f3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1984f9ad-24db-4eab-ad9f-8687da531056}, !- Handle
  Schedule Day 5,                         !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  15,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.4,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.3,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2875,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.175,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.15,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.125,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0875,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.075,                                  !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0625,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.05;                                   !- Value Until Time 46

OS:Schedule:Rule,
  {2cc202b5-15fd-43cb-b679-47c597c0541a}, !- Handle
  Schedule Rule 4,                        !- Name
  {c0aa5091-bd5e-4658-a9a8-7b859b574354}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88c4a863-5d63-4e63-a4ce-750d2b10f29f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88c4a863-5d63-4e63-a4ce-750d2b10f29f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0075,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.015,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0225,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.03,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0375,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.045,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.06,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.18,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.288,                                  !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.276,                                  !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.264,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.252,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.24,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.228,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.216,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.204,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.192,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.18,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.168,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.156,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.144,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.132,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.12,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.112,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.104,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.096,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0879999999999996,                     !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0800000000000004,                     !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.072,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0639999999999996,                     !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.056,                                  !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.048,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.04,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.032,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.024,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.016,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00800000000000003,                    !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0;                                      !- Value Until Time 43

OS:Schedule:Day,
  {ab61aab5-79a8-4029-aa21-7fd787ca56f3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b7dccc8-416e-468f-8f10-0a52c8b44712}, !- Handle
  Schedule Rule 5,                        !- Name
  {c0aa5091-bd5e-4658-a9a8-7b859b574354}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3dba9327-5129-4e52-99bf-0cb5ecd7056f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dba9327-5129-4e52-99bf-0cb5ecd7056f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a20ec15-8973-4c99-98cd-d1b4336a2f3f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1977fc1d-e1d8-42b0-9824-501048f0a17c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004,       !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {b928458b-aec8-4ab7-b52b-f8891bcd3092}, !- Default Day Schedule Name
  {ee743297-a1a9-41e1-a36c-8a298547de1f}, !- Summer Design Day Schedule Name
  {6838d4a4-38cc-447e-9716-6d4e194b3221}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b928458b-aec8-4ab7-b52b-f8891bcd3092}, !- Handle
  Schedule Day 8,                         !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.875,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.825,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.825,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.875,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.9,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.475,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4;                                    !- Value Until Time 36

OS:Schedule:Rule,
  {2f523eb7-3a8b-43de-9f4e-1399cb7339df}, !- Handle
  Schedule Rule 7,                        !- Name
  {1977fc1d-e1d8-42b0-9824-501048f0a17c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aafc227c-e50d-4122-9918-1f4c661fdf07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aafc227c-e50d-4122-9918-1f4c661fdf07}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.475,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.4765625,                              !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.478125,                               !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.4796875,                              !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.48125,                                !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.4828125,                              !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.484375,                               !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.4859375,                              !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4875,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.49375,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.49875,                                !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4975,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.49625,                                !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.495,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.49375,                                !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.4925,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.49125,                                !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.48875,                                !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.4875,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.48625,                                !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.485,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.48375,                                !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4825,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.48125,                                !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.480833333333333,                      !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.480416666666667,                      !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.48,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.479583333333333,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.479166666666667,                      !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.47875,                                !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.478333333333333,                      !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.477916666666667,                      !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4775,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.477083333333333,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.476666666666667,                      !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.47625,                                !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475833333333333,                      !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.475416666666667,                      !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.475;                                  !- Value Until Time 43

OS:Schedule:Day,
  {ee743297-a1a9-41e1-a36c-8a298547de1f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56afca2d-6d32-49e1-8858-06392104d33d}, !- Handle
  Schedule Rule 8,                        !- Name
  {1977fc1d-e1d8-42b0-9824-501048f0a17c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fda99c1e-d2f5-42d9-bb20-9b851baec06a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fda99c1e-d2f5-42d9-bb20-9b851baec06a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6838d4a4-38cc-447e-9716-6d4e194b3221}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {2a7e129a-5450-4af7-94c6-ae8f22cab166}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {624bf1ac-c5eb-4376-a2c9-9e4f7fda15e4}, !- Handle
  Foundation F 1.26W/m*K Perim 20.09m Area 91.86m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  91.8578303530752,                       !- Area {m2}
  20.0913889661144;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d43cbb17-3628-4852-ac87-c967ef6c0757}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 403.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  403.663910587705,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b39eb53c-df0a-4071-9f28-d33b22819b9b}, !- Handle
  ComStock 90.1-2004 - Office - ASHRAE 169-2013-6A, !- Name
  {19c74cba-9f81-442e-872a-cdc8af2a5b11}, !- Default Exterior Surface Constructions Name
  {c50873ea-c608-4a75-a149-cb168f770d3a}, !- Default Interior Surface Constructions Name
  {92792a3f-58a8-48fc-901a-39c473962b90}, !- Default Ground Contact Surface Constructions Name
  {72b9c4a1-d087-4103-ba0a-9f6ed9b3d0ff}, !- Default Exterior SubSurface Constructions Name
  {c1b4c2e7-163f-463a-a3b6-c18b9f648e78}, !- Default Interior SubSurface Constructions Name
  {08ed6e24-653f-47c5-9894-22f8c7234aa1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {19c74cba-9f81-442e-872a-cdc8af2a5b11}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7e92e23b-d5d3-4d47-89be-8a71f836c845}, !- Floor Construction Name
  {9688eca2-6e35-48df-acd8-17d6744c238c}, !- Wall Construction Name
  {9b026e30-e209-4481-ac01-decefd0a85e1}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e92e23b-d5d3-4d47-89be-8a71f836c845}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {ab681154-8a2a-40b3-8164-9db5fa150ec7}, !- Layer 1
  {85b49922-56b9-4ac2-9e0f-cf03ad7afce0}, !- Layer 2
  {f2e884f1-0dd9-4d0a-9dff-b983cb5cef76}; !- Layer 3

OS:Material:NoMass,
  {ab681154-8a2a-40b3-8164-9db5fa150ec7}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {85b49922-56b9-4ac2-9e0f-cf03ad7afce0}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f2e884f1-0dd9-4d0a-9dff-b983cb5cef76}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f972edde-cabb-4520-8345-f71089949ca0}, !- Handle
  {7e92e23b-d5d3-4d47-89be-8a71f836c845}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9b026e30-e209-4481-ac01-decefd0a85e1}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {25095247-d9c5-4bfd-a637-10156749b1da}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:Material,
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {25095247-d9c5-4bfd-a637-10156749b1da}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6ed54982-4aeb-472a-acbf-b075dd1acb10}, !- Handle
  {9b026e30-e209-4481-ac01-decefd0a85e1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c50873ea-c608-4a75-a149-cb168f770d3a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Floor Construction Name
  {2694e099-1000-444d-891f-9fae47bcf97d}, !- Wall Construction Name
  {d4768663-e438-48e8-b92a-864f84db9f5e}; !- Roof Ceiling Construction Name

OS:Construction,
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {20238d67-3227-4051-85bc-283b7323c110}, !- Layer 1
  {6b9dc9da-7241-4c33-a5d9-5856221d202a}; !- Layer 2

OS:Material,
  {20238d67-3227-4051-85bc-283b7323c110}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6b9dc9da-7241-4c33-a5d9-5856221d202a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a922f418-ae61-4d71-abfe-359b7bb4ccba}, !- Handle
  {b3a14ab3-bcf3-4c10-a1df-bb84a833405a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2694e099-1000-444d-891f-9fae47bcf97d}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {881739cf-7f3f-4439-81a1-1da2da84782c}, !- Layer 1
  {881739cf-7f3f-4439-81a1-1da2da84782c}; !- Layer 2

OS:Material,
  {881739cf-7f3f-4439-81a1-1da2da84782c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8048bc69-7443-4074-9393-8b18a5ad1014}, !- Handle
  {2694e099-1000-444d-891f-9fae47bcf97d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {6b9dc9da-7241-4c33-a5d9-5856221d202a}, !- Layer 1
  {20238d67-3227-4051-85bc-283b7323c110}; !- Layer 2

OS:StandardsInformation:Construction,
  {885e2306-5615-4670-aa05-1f769300638b}, !- Handle
  {d4768663-e438-48e8-b92a-864f84db9f5e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {92792a3f-58a8-48fc-901a-39c473962b90}, !- Handle
  Default Surface Constructions 3,        !- Name
  {81678200-eb82-4301-8e4f-928ee5223989}, !- Floor Construction Name
  {e3c2095f-84c8-4c82-8f5d-e6b032d66c93}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {81678200-eb82-4301-8e4f-928ee5223989}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {64395943-7da9-49ce-98a1-2bdf25940273}, !- Layer 1
  {f2e884f1-0dd9-4d0a-9dff-b983cb5cef76}; !- Layer 2

OS:Material:NoMass,
  {1638a934-e5f1-43b9-bdf3-3b9cb072e5c0}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {64395943-7da9-49ce-98a1-2bdf25940273}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a59358df-4a15-4227-9718-5a4803e2fef8}, !- Handle
  {81678200-eb82-4301-8e4f-928ee5223989}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e3c2095f-84c8-4c82-8f5d-e6b032d66c93}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5307d69c-099d-4e5f-92bf-74e86280e85c}; !- Layer 1

OS:Material,
  {5307d69c-099d-4e5f-92bf-74e86280e85c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {659d4d59-80e4-4905-9305-6c166a769c10}, !- Handle
  {e3c2095f-84c8-4c82-8f5d-e6b032d66c93}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {72b9c4a1-d087-4103-ba0a-9f6ed9b3d0ff}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {42b06768-c104-4930-a81b-d250b8ec4c3e}, !- Fixed Window Construction Name
  {fb0cbc2d-1adb-4e03-99c4-c5f807f0381c}, !- Operable Window Construction Name
  {370641a5-2717-48d7-8648-4089cf6224ec}, !- Door Construction Name
  {fb0cbc2d-1adb-4e03-99c4-c5f807f0381c}, !- Glass Door Construction Name
  {2c72163e-72dc-4e19-87a4-e10496f04aee}, !- Overhead Door Construction Name
  {6988df7a-b54a-4e00-862a-10ae7a23cdc4}, !- Skylight Construction Name
  {4bd15a49-a740-4792-9559-d6488d583718}, !- Tubular Daylight Dome Construction Name
  {4bd15a49-a740-4792-9559-d6488d583718}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {42b06768-c104-4930-a81b-d250b8ec4c3e}, !- Handle
  U 0.57 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {9ab127ae-1c9a-426b-a56b-b640965a7ec3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9ab127ae-1c9a-426b-a56b-b640965a7ec3}, !- Handle
  U 0.57 SHGC 0.49 Simple Glazing,        !- Name
  3.23661010443469,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {02279e2c-3dca-43c5-a1b5-72198447fc7e}, !- Handle
  {42b06768-c104-4930-a81b-d250b8ec4c3e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fb0cbc2d-1adb-4e03-99c4-c5f807f0381c}, !- Handle
  U 0.67 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {702fd6b0-0836-4dda-af33-03da62c04237}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {702fd6b0-0836-4dda-af33-03da62c04237}, !- Handle
  U 0.67 SHGC 0.49 Simple Glazing,        !- Name
  3.80443643854604,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6f5c1d93-7f22-436f-9995-24d3d8d36be2}, !- Handle
  {fb0cbc2d-1adb-4e03-99c4-c5f807f0381c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {370641a5-2717-48d7-8648-4089cf6224ec}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {17fcf15b-b2c2-49a3-ac35-9e8398efdbb0}, !- Layer 1
  {1638a934-e5f1-43b9-bdf3-3b9cb072e5c0}; !- Layer 2

OS:Material,
  {17fcf15b-b2c2-49a3-ac35-9e8398efdbb0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {55e1f7fa-74b9-4536-8fe7-e4aa4a643f13}, !- Handle
  {370641a5-2717-48d7-8648-4089cf6224ec}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2c72163e-72dc-4e19-87a4-e10496f04aee}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {af2186e1-27ed-4780-9bc1-09b392720b1d}; !- Layer 1

OS:Material:NoMass,
  {af2186e1-27ed-4780-9bc1-09b392720b1d}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {55db10d9-306f-4683-9160-84f294515f49}, !- Handle
  {2c72163e-72dc-4e19-87a4-e10496f04aee}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {6988df7a-b54a-4e00-862a-10ae7a23cdc4}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {b60a9f7a-1eaf-408c-b838-a5342edc019a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b60a9f7a-1eaf-408c-b838-a5342edc019a}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c3216431-2436-428d-a45a-4593b336786b}, !- Handle
  {6988df7a-b54a-4e00-862a-10ae7a23cdc4}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4bd15a49-a740-4792-9559-d6488d583718}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1f6605c2-d8de-40e2-ad48-4ee6edd9fc9f}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1f6605c2-d8de-40e2-ad48-4ee6edd9fc9f}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1de60c98-f2dc-4e5e-b910-a2f017b4a8c9}, !- Handle
  {4bd15a49-a740-4792-9559-d6488d583718}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c1b4c2e7-163f-463a-a3b6-c18b9f648e78}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4bd15a49-a740-4792-9559-d6488d583718}, !- Fixed Window Construction Name
  {4bd15a49-a740-4792-9559-d6488d583718}, !- Operable Window Construction Name
  {efc2537b-8be4-49f0-95b9-1e76120e5881}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {efc2537b-8be4-49f0-95b9-1e76120e5881}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {efa88c26-2750-4b30-8395-126e82769576}; !- Layer 1

OS:Material,
  {efa88c26-2750-4b30-8395-126e82769576}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7029e42e-5899-4ec0-b16e-80ccf5c45678}, !- Handle
  {efc2537b-8be4-49f0-95b9-1e76120e5881}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {08ed6e24-653f-47c5-9894-22f8c7234aa1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {efa88c26-2750-4b30-8395-126e82769576}; !- Layer 1

OS:StandardsInformation:Construction,
  {e8b90801-0f89-4c01-8514-0bf7ddeff08c}, !- Handle
  {08ed6e24-653f-47c5-9894-22f8c7234aa1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9688eca2-6e35-48df-acd8-17d6744c238c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {01db3785-99f8-4dc4-bdd4-1b319ca0b540}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:Material,
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {01db3785-99f8-4dc4-bdd4-1b319ca0b540}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b65b7372-f6ae-4481-b974-16a0947fa471}, !- Handle
  {9688eca2-6e35-48df-acd8-17d6744c238c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {953e436c-f30f-454a-b974-87cc59e0c6d7}, !- Handle
  9.31,                                   !- January Ground Temperature {C}
  1.39,                                   !- February Ground Temperature {C}
  -0.88,                                  !- March Ground Temperature {C}
  -5.38,                                  !- April Ground Temperature {C}
  -0.62,                                  !- May Ground Temperature {C}
  -0.23,                                  !- June Ground Temperature {C}
  4.08,                                   !- July Ground Temperature {C}
  17.49,                                  !- August Ground Temperature {C}
  18.41,                                  !- September Ground Temperature {C}
  22.53,                                  !- October Ground Temperature {C}
  21.46,                                  !- November Ground Temperature {C}
  17.32;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {4b87b45c-ab00-40a2-b20a-e9df31bd2345}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {9938d990-dc90-459e-be49-1d0849af92a3}, !- Default Day Schedule Name
  {52553be1-6626-4c05-b278-c1dee3713f9f}, !- Summer Design Day Schedule Name
  {38aec28b-4b08-470b-a610-8e4525d5924c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9938d990-dc90-459e-be49-1d0849af92a3}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0112546666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0112546666666667,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08441,                                !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.050646,                               !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0731553333333333,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0225093333333333,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00562733333333334,                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {f6fcdfc8-8642-4bdc-928e-c99a8611be57}, !- Handle
  {4b87b45c-ab00-40a2-b20a-e9df31bd2345}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  138.00000000000088,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:52:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:52:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {38aec28b-4b08-470b-a610-8e4525d5924c}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52553be1-6626-4c05-b278-c1dee3713f9f}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dda91747-4050-4047-a5ed-991bf522fcd0}, !- Handle
  Schedule Rule 10,                       !- Name
  {4b87b45c-ab00-40a2-b20a-e9df31bd2345}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0acd494-db67-42fb-8f69-e616f8e9a49e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f0acd494-db67-42fb-8f69-e616f8e9a49e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0112546666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0225093333333333,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0225093333333333,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00562733333333334,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00562733333333334,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {dfd845b7-9478-4b4b-8b65-71e15000c0bb}, !- Handle
  Schedule Rule 11,                       !- Name
  {4b87b45c-ab00-40a2-b20a-e9df31bd2345}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d4946bc-fd6f-4763-ae8b-43805daf0baf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d4946bc-fd6f-4763-ae8b-43805daf0baf}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00562733333333334,                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00562733333333334,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {217585f7-e33e-478b-b2a3-62a7c3e839d0}, !- Handle
  Elevator Schedule 1,                    !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {f083c9e1-2a10-4bb4-b72e-6c25dc9942a7}, !- Default Day Schedule Name
  {7ef95ed4-a60f-4112-a099-07b5ab89632c}, !- Summer Design Day Schedule Name
  {6c16e483-e73e-47b5-8ab0-16a68d9aa84d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6975f015-e3c2-40f0-8d0d-7be3b24c1780}, !- Handle
  {217585f7-e33e-478b-b2a3-62a7c3e839d0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  138.00000000000088,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:52:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:52:45 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.084409999999999999;                   !- Feature Value 7

OS:Schedule:Day,
  {f083c9e1-2a10-4bb4-b72e-6c25dc9942a7}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.00281366666666667,                    !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00562733333333335,                    !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00844100000000002,                    !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0112546666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0112546666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0295435,                              !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0478323333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0661211666666667,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.08441,                                !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0633075,                              !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.042205,                               !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0211025,                              !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.008441,                               !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.016882,                               !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.025323,                               !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.033764,                               !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.042205,                               !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.050646,                               !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.04431525,                             !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0379845,                              !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.03165375,                             !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.025323,                               !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.01899225,                             !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0126615,                              !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.00633075,                             !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0,                                      !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.0365776666666666,                     !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.0731553333333333,                     !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.0604938333333333,                     !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.0478323333333333,                     !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.0351708333333333,                     !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0225093333333333,                     !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.016882,                               !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.0112546666666667,                     !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.00562733333333333,                    !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00140683333333334,                    !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00281366666666667,                    !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.00422050000000001,                    !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.00562733333333334,                    !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.00422050000000001,                    !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.00281366666666667,                    !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.00140683333333334,                    !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {7ef95ed4-a60f-4112-a099-07b5ab89632c}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c16e483-e73e-47b5-8ab0-16a68d9aa84d}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3621a0c2-caf7-4919-93f3-459cfc618149}, !- Handle
  Schedule Rule 12,                       !- Name
  {217585f7-e33e-478b-b2a3-62a7c3e839d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad96d04b-a628-4344-b5a6-608b7f41551f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad96d04b-a628-4344-b5a6-608b7f41551f}, !- Handle
  Schedule Day 13,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00562733333333334,                    !- Value Until Time 2
  16,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  30,                                     !- Minute 4
  0.00562733333333334,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a6beab63-6859-4e21-96ca-c3edd9e06483}, !- Handle
  Schedule Rule 13,                       !- Name
  {217585f7-e33e-478b-b2a3-62a7c3e839d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94fec154-4582-411a-b8cf-cbe4d21c72b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {94fec154-4582-411a-b8cf-cbe4d21c72b7}, !- Handle
  Schedule Day 14,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00281366666666667,                    !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00562733333333335,                    !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00844100000000002,                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0112546666666667,                     !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.00844100000000002,                    !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00562733333333335,                    !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00281366666666667,                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.00562733333333333,                    !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.0112546666666667,                     !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.016882,                               !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0225093333333333,                     !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.016882,                               !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.0112546666666667,                     !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.00562733333333333,                    !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.00562733333333333,                    !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0112546666666667,                     !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.016882,                               !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0225093333333333,                     !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.016882,                               !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0112546666666667,                     !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.00562733333333333,                    !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.00140683333333334,                    !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.00281366666666667,                    !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.00422050000000001,                    !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.00562733333333334,                    !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.00422050000000001,                    !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.00281366666666667,                    !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.00140683333333334,                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.00140683333333334,                    !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.00281366666666667,                    !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.00422050000000001,                    !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.00562733333333334,                    !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.00422050000000001,                    !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00281366666666667,                    !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00140683333333334,                    !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Ruleset,
  {202f87da-652a-4ae6-b653-a96864305175}, !- Handle
  Elevator Schedule 2,                    !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {60403487-4521-45a0-b7bd-2bc0617451f1}, !- Default Day Schedule Name
  {0c2c8b37-940c-4e50-877a-dafc85a23201}, !- Summer Design Day Schedule Name
  {483d8ced-c658-4b1a-85fc-9fa1e1108a04}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9be02ced-d6b7-4cfb-a13d-d231df958dcb}, !- Handle
  {202f87da-652a-4ae6-b653-a96864305175}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  138.00000000000088,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:52:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:52:45 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {60403487-4521-45a0-b7bd-2bc0617451f1}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {0c2c8b37-940c-4e50-877a-dafc85a23201}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {483d8ced-c658-4b1a-85fc-9fa1e1108a04}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3388e707-5c39-454d-b3c4-6089ad998c25}, !- Handle
  Schedule Rule 14,                       !- Name
  {202f87da-652a-4ae6-b653-a96864305175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55e9d6d4-40c1-44d1-9f95-5e735d02f3da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55e9d6d4-40c1-44d1-9f95-5e735d02f3da}, !- Handle
  Schedule Day 15,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {74c9a89b-56d3-4a47-a4cd-923326e67936}, !- Handle
  Schedule Rule 15,                       !- Name
  {202f87da-652a-4ae6-b653-a96864305175}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbe700aa-c349-4ffb-b7aa-ec74be5dc986}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fbe700aa-c349-4ffb-b7aa-ec74be5dc986}, !- Handle
  Schedule Day 16,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {af88303e-5e83-4473-a52f-d8be8c691d28}, !- Handle
  Elevator Schedule 3,                    !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {f987df92-4410-4b2c-97be-8d72e64426e2}, !- Default Day Schedule Name
  {6379efc5-b240-40c2-a4e5-4449a3162d5e}, !- Summer Design Day Schedule Name
  {7a3423a8-2f36-4dba-8755-38b8b4e3b09d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6cd8100e-2454-4157-b0ce-76151a42bb9a}, !- Handle
  {af88303e-5e83-4473-a52f-d8be8c691d28}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  138.00000000000088,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:52:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:52:45 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {f987df92-4410-4b2c-97be-8d72e64426e2}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {6379efc5-b240-40c2-a4e5-4449a3162d5e}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a3423a8-2f36-4dba-8755-38b8b4e3b09d}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fae7f99-584f-424c-a23e-374d992db4c3}, !- Handle
  Schedule Rule 16,                       !- Name
  {af88303e-5e83-4473-a52f-d8be8c691d28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c342b187-caff-41c7-9e0e-4d06371cd95b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c342b187-caff-41c7-9e0e-4d06371cd95b}, !- Handle
  Schedule Day 17,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cbf95af7-b8a1-44a8-a003-62ea6ef96fc1}, !- Handle
  Schedule Rule 17,                       !- Name
  {af88303e-5e83-4473-a52f-d8be8c691d28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07b646ad-d1ad-4437-b849-99de26a4c027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {07b646ad-d1ad-4437-b849-99de26a4c027}, !- Handle
  Schedule Day 18,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {f0c8f391-eb83-4088-8099-3f25dc2a895f}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {50bffe92-fbb5-4b47-94af-b5e680e289ef}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {f0c8f391-eb83-4088-8099-3f25dc2a895f}, !- Electric Equipment Definition Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space or SpaceType Name
  {217585f7-e33e-478b-b2a3-62a7c3e839d0}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {660d57dc-47cf-47f4-9c9c-6ac33c6b6f02}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6dc2cc55-1780-4339-997f-d4aa07f13538}, !- Handle
  3 Elevator Fans,                        !- Name
  {660d57dc-47cf-47f4-9c9c-6ac33c6b6f02}, !- Electric Equipment Definition Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space or SpaceType Name
  {af88303e-5e83-4473-a52f-d8be8c691d28}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ea450ca-a91e-4ea5-8965-dc15a4df96bc}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {62361525-0cf4-44a6-8b8c-f6176aaa985a}, !- Handle
  3 Elevator Lights,                      !- Name
  {3ea450ca-a91e-4ea5-8965-dc15a4df96bc}, !- Electric Equipment Definition Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space or SpaceType Name
  {202f87da-652a-4ae6-b653-a96864305175}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:AdditionalProperties,
  {9f924c1f-b55a-42d5-b894-d81d459fb086}, !- Handle
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  whole_building_office,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_open;                            !- Feature Value 5

OS:Schedule:Ruleset,
  {52991242-9012-46f2-8085-15080f901e07}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {9ab8ee49-3af8-4456-a9e6-0355821b2929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ab8ee49-3af8-4456-a9e6-0355821b2929}, !- Handle
  Schedule Day 19,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Handle
  Always On Discrete,                     !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {1b590a43-3109-448d-911d-b672719948d2}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {536678ec-b422-468c-946b-9d01b34319ab}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {1b590a43-3109-448d-911d-b672719948d2}, !- Exterior Lights Definition Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  74520.0000000005,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9f298126-bec2-42b1-91c0-072ae53dd5a4}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {fd9c1b9d-715b-4653-a488-9928d81cfff8}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {9f298126-bec2-42b1-91c0-072ae53dd5a4}, !- Exterior Lights Definition Name
  {52991242-9012-46f2-8085-15080f901e07}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4987.66478424524,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7273973f-de64-457a-9965-d3936b6b8e70}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {73f74e8c-6a12-498c-b2d8-0763132d9dce}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {7273973f-de64-457a-9965-d3936b6b8e70}, !- Exterior Lights Definition Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d999009a-ae95-4a3e-a014-c1749a9dd582}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5b9e2b7a-c35f-4e29-88b2-76c4c997e691}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {d999009a-ae95-4a3e-a014-c1749a9dd582}, !- Exterior Lights Definition Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11.0400000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0e38ff25-55a3-4832-a179-ec3ec5045140}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {755ef5be-2547-4985-843a-b8fcb5a78bd2}, !- Default Day Schedule Name
  {8f8223b7-4720-4de6-90c0-cf7980c90dd5}, !- Summer Design Day Schedule Name
  {7ee7d17a-1deb-4af5-b37e-0b2ed3b4e619}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {755ef5be-2547-4985-843a-b8fcb5a78bd2}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {8f8223b7-4720-4de6-90c0-cf7980c90dd5}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {7ee7d17a-1deb-4af5-b37e-0b2ed3b4e619}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {c4e912cf-b40e-4930-8b47-4e108bd54ead}, !- Handle
  Schedule Rule 19,                       !- Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c66193b-8f02-43f3-be5b-32af15f164e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c66193b-8f02-43f3-be5b-32af15f164e2}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.165,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.195,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.205,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.21,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.22,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2225,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.215,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2075,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1975,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.195,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1925,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.145,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.14,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1325,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1375,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.14,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1225,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.105,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.07,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.07,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.06125,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0525,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.035,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.02625,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0175,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00875,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:WaterUse:Equipment:Definition,
  {d4424b9d-fa56-40d1-bf91-184992166b9c}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {fd585ecb-d718-4cc5-ab2b-25610a36005e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd585ecb-d718-4cc5-ab2b-25610a36005e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54dd3b21-8231-40de-bf06-2ce731d553e8}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {def1aab3-c8ef-4ab2-919f-e28598692c5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def1aab3-c8ef-4ab2-919f-e28598692c5e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {59403038-5046-47b1-a923-66ec05f9ecb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59403038-5046-47b1-a923-66ec05f9ecb0}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {a03edb48-6e76-4fb0-8dce-434f5200a29f}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Service Water Use 0.02gpm 110F, !- Name
  {d4424b9d-fa56-40d1-bf91-184992166b9c}, !- Water Use Equipment Definition Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2ea963ac-573a-43d8-a499-191a0ccc146a}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground WUC 0.02gpm 110F, !- Name
  {39b1e466-6085-4e1a-8c3e-ecb4e4f9ae98}, !- Inlet Node Name
  {b43b5d3c-f934-4d39-810d-ad67c7d30e6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a03edb48-6e76-4fb0-8dce-434f5200a29f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5086a8f0-0bef-4f36-807b-7a7e16d4035a}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Water Use 0.05gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.96617542179484e-06,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2860964b-3518-4614-b555-c23fee6405a5}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Service Water Use 0.05gpm 110F, !- Name
  {5086a8f0-0bef-4f36-807b-7a7e16d4035a}, !- Water Use Equipment Definition Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {25b21b77-a580-4e04-a450-d887b99cf7b5}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid WUC 0.05gpm 110F, !- Name
  {1cc6dcd4-e08e-48b2-b97d-51d4ccaa9c24}, !- Inlet Node Name
  {ea5b2b63-f889-4dfb-879c-34e29584670c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2860964b-3518-4614-b555-c23fee6405a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa7704e8-cbdd-48d7-808f-a2d7f77762f9}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {413a264e-8de1-4779-806e-78aa23e31619}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Service Water Use 0.02gpm 110F, !- Name
  {fa7704e8-cbdd-48d7-808f-a2d7f77762f9}, !- Water Use Equipment Definition Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0fb5089d-d748-4502-a0b5-9f6415e456f7}, !- Handle
  Office WholeBuilding - Md Office A  - Story top WUC 0.02gpm 110F, !- Name
  {d52c97d1-b9de-4dcb-9da2-316b94a90a76}, !- Inlet Node Name
  {c034e4c9-11df-46b2-b8cb-14acfe0d4c82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {413a264e-8de1-4779-806e-78aa23e31619}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {81e9c4f2-2c2e-4f7e-aa6b-0858c5dcae1a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b527a3c2-3084-401b-ae81-db4fd195e2ec}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Service Water Use 0.0gpm 110F, !- Name
  {81e9c4f2-2c2e-4f7e-aa6b-0858c5dcae1a}, !- Water Use Equipment Definition Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e9bf5971-b30c-4003-ad82-427b2dcfb7d8}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground WUC 0.0gpm 110F, !- Name
  {478c6cb6-664d-4b7e-8691-e62633a17071}, !- Inlet Node Name
  {b0818448-6c2c-4226-a54e-4d8a386572b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b527a3c2-3084-401b-ae81-db4fd195e2ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {638ee25d-0e47-4cd3-a1fa-b24e1094fb3d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Water Use 0.01gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  6.74983399670286e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {247ed4c9-35cf-4940-94c1-168bd083aeb7}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Service Water Use 0.01gpm 110F, !- Name
  {638ee25d-0e47-4cd3-a1fa-b24e1094fb3d}, !- Water Use Equipment Definition Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {70263656-5f7b-4d3c-989e-ed18eafedd3c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid WUC 0.01gpm 110F, !- Name
  {f16e6180-11f1-4958-a58c-b8b62fc5e39f}, !- Inlet Node Name
  {b43e4dc5-ad75-4e4d-a618-50d8aff1f805}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {247ed4c9-35cf-4940-94c1-168bd083aeb7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13089a81-260f-4f32-8b06-8e47583300f9}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {217d71f8-346b-418b-9bc5-96f24f039de3}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Service Water Use 0.0gpm 110F, !- Name
  {13089a81-260f-4f32-8b06-8e47583300f9}, !- Water Use Equipment Definition Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e76a1d19-7aa3-4b72-b4ab-a201d864cdb1}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top WUC 0.0gpm 110F, !- Name
  {d90415bf-b61c-449a-8623-67645ee1f032}, !- Inlet Node Name
  {f8661d8a-6fc0-4385-91af-1817eb1dd0f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {217d71f8-346b-418b-9bc5-96f24f039de3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0c899e5-e33b-4115-9a70-b325b32bbe88}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a035c5ef-9744-47bf-836e-255349610690}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Service Water Use 0.0gpm 110F, !- Name
  {c0c899e5-e33b-4115-9a70-b325b32bbe88}, !- Water Use Equipment Definition Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c90d3fbb-fc67-4868-bca2-6d1a20ac8b13}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground WUC 0.0gpm 110F, !- Name
  {fd299b0f-6375-495a-a8b4-294136a7c93b}, !- Inlet Node Name
  {8c3b55f5-5377-4129-94b0-fd270c109914}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a035c5ef-9744-47bf-836e-255349610690}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abefbca2-6bce-4c64-837f-ec33c9d3f466}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Water Use 0.01gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  6.74983399670286e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4bc339ae-e8f0-41ed-88ef-203f0e82e189}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Service Water Use 0.01gpm 110F, !- Name
  {abefbca2-6bce-4c64-837f-ec33c9d3f466}, !- Water Use Equipment Definition Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fd45b569-22e2-4ea5-a858-981eec16db01}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid WUC 0.01gpm 110F, !- Name
  {18070e33-64e3-4c22-9d4c-26b80ec54152}, !- Inlet Node Name
  {8bcc6c73-24ba-4660-be64-a0a6a4fc20c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bc339ae-e8f0-41ed-88ef-203f0e82e189}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48537981-51d4-43f7-a47d-eacb765276ec}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {75cb3f37-9229-4d1c-b992-d57b87d3fbe1}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Service Water Use 0.0gpm 110F, !- Name
  {48537981-51d4-43f7-a47d-eacb765276ec}, !- Water Use Equipment Definition Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6f221417-edcc-45ce-8bbc-f862f7cbb28d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top WUC 0.0gpm 110F, !- Name
  {08d8fea1-1f67-41ca-a03a-8d0a9cd6633a}, !- Inlet Node Name
  {783d83f2-5a0c-4e7b-83b8-aed23f9cc063}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75cb3f37-9229-4d1c-b992-d57b87d3fbe1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2aae357b-af57-4569-88c6-4886c15e225f}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Water Use 0.07gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.34489531503416e-06,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c6959159-bfc4-4bc9-9164-f7e71de89056}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Service Water Use 0.07gpm 110F, !- Name
  {2aae357b-af57-4569-88c6-4886c15e225f}, !- Water Use Equipment Definition Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a5f5a775-a56e-4270-9f2b-0ed30b456025}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground WUC 0.07gpm 110F, !- Name
  {14a77b90-afe9-4819-881f-504fa67dde69}, !- Inlet Node Name
  {144777bb-01d7-4a2a-8d28-91e66ea31ad4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6959159-bfc4-4bc9-9164-f7e71de89056}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da575a6a-eac0-459f-90d4-f9803951b788}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Water Use 0.21gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.30346859451025e-05,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0c5f8de3-9dd9-4cf0-a95d-2b712e7aae57}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Service Water Use 0.21gpm 110F, !- Name
  {da575a6a-eac0-459f-90d4-f9803951b788}, !- Water Use Equipment Definition Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {75e0eff7-030e-4e94-bb9c-6f806f47a82d}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid WUC 0.21gpm 110F, !- Name
  {f196bdf3-4245-4722-902e-06627133767a}, !- Inlet Node Name
  {c7816f01-e940-4534-bc29-3ec9d5aec885}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c5f8de3-9dd9-4cf0-a95d-2b712e7aae57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9eeaec52-823f-4016-8f4e-743d78ca2180}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Water Use 0.07gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  4.34489531503416e-06,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6a9b0325-4ccc-4c3c-8825-58bcb9367358}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Service Water Use 0.07gpm 110F, !- Name
  {9eeaec52-823f-4016-8f4e-743d78ca2180}, !- Water Use Equipment Definition Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0a75939d-dffe-40ee-a3d7-e084ec54569c}, !- Handle
  Office WholeBuilding - Md Office B  - Story top WUC 0.07gpm 110F, !- Name
  {61347b96-395d-4eb3-9b11-4049154dd75e}, !- Inlet Node Name
  {830e432f-1c84-4857-8c1d-6ee75d444f20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a9b0325-4ccc-4c3c-8825-58bcb9367358}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7753ddd-995e-43ba-998d-4ffcd0f11311}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4dbd9b74-a045-4f1e-a757-d252bc6108bd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Service Water Use 0.02gpm 110F, !- Name
  {c7753ddd-995e-43ba-998d-4ffcd0f11311}, !- Water Use Equipment Definition Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f9ed8055-f525-4d3d-9139-fa5171b66981}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground WUC 0.02gpm 110F, !- Name
  {aaa41688-0d4a-42df-beb2-30a8e40d8bbe}, !- Inlet Node Name
  {6057df96-02f8-45d3-a776-8cc1fbd09306}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4dbd9b74-a045-4f1e-a757-d252bc6108bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73573b4f-fcdd-4fd8-8218-ad55ddc28e6a}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Water Use 0.05gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.96617542179484e-06,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5cf65539-b34a-4f97-b106-f9917e84037f}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Service Water Use 0.05gpm 110F, !- Name
  {73573b4f-fcdd-4fd8-8218-ad55ddc28e6a}, !- Water Use Equipment Definition Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {54dc65c4-67c6-4877-a172-bd68057e618d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid WUC 0.05gpm 110F, !- Name
  {5f171cf8-be16-48bd-aade-4739f78f144a}, !- Inlet Node Name
  {9aa7529a-6d41-404e-847a-6b63aa7adfb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5cf65539-b34a-4f97-b106-f9917e84037f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78e1bb98-c858-43cf-b841-1975272c19b5}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ec2ea16b-d7c4-4094-9c47-64c17c646d5e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Service Water Use 0.02gpm 110F, !- Name
  {78e1bb98-c858-43cf-b841-1975272c19b5}, !- Water Use Equipment Definition Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {822ea77c-48f4-4f84-88ae-c705ca72753c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top WUC 0.02gpm 110F, !- Name
  {a2722de7-e876-41b5-a21d-e1752530ab4a}, !- Inlet Node Name
  {a0541afb-f6b6-4434-a740-4fee142da7a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec2ea16b-d7c4-4094-9c47-64c17c646d5e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbb5e97c-8a99-4fb9-9039-92b48712ba56}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {086cdedc-7ada-4ba0-98e6-5e5009cdb23b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Service Water Use 0.02gpm 110F, !- Name
  {dbb5e97c-8a99-4fb9-9039-92b48712ba56}, !- Water Use Equipment Definition Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {42157f6b-b6bf-431d-8f80-6a4c97671a87}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground WUC 0.02gpm 110F, !- Name
  {4209630e-a6ad-4bbe-8f58-7f9eec5a5e4d}, !- Inlet Node Name
  {f7d0e200-49d3-45c4-942e-ebf37d6c648b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {086cdedc-7ada-4ba0-98e6-5e5009cdb23b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f6d9ec2-da7b-475f-bbf3-7a4a19c09e51}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Water Use 0.05gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.96617542179484e-06,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {49b71314-7aff-48ca-95f5-eda33b16f0f3}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Service Water Use 0.05gpm 110F, !- Name
  {3f6d9ec2-da7b-475f-bbf3-7a4a19c09e51}, !- Water Use Equipment Definition Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ecafb9b2-e7cb-436e-8e31-b2e3a400b13e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid WUC 0.05gpm 110F, !- Name
  {f603ab0f-c637-4f15-9535-cc78695d2dd5}, !- Inlet Node Name
  {e7702089-9d55-4232-bee8-fa7e193f9db4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49b71314-7aff-48ca-95f5-eda33b16f0f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a54e2196-956e-40b6-940b-c4c368d5f5f8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1a0189f5-f857-40d4-8431-8381a8dd1681}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Service Water Use 0.02gpm 110F, !- Name
  {a54e2196-956e-40b6-940b-c4c368d5f5f8}, !- Water Use Equipment Definition Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a321e6cc-6301-4245-92b7-64050a774a82}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top WUC 0.02gpm 110F, !- Name
  {6e69d415-6417-428b-abe9-f1b272d8c8ea}, !- Inlet Node Name
  {338618a1-a957-4fe1-a3f0-957648e4c889}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a0189f5-f857-40d4-8431-8381a8dd1681}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ba5a145-8fa3-4128-9e24-3854928162bd}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a7b56b6-26e1-479b-9c6b-e38c2b0d72ab}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Service Water Use 0.02gpm 110F, !- Name
  {0ba5a145-8fa3-4128-9e24-3854928162bd}, !- Water Use Equipment Definition Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b5fb5116-2e7e-445c-8b0e-f534d6f6878a}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground WUC 0.02gpm 110F, !- Name
  {72af1635-e3e3-4c3a-b2d6-66bda9d91d11}, !- Inlet Node Name
  {3e161ebc-2482-4f08-9b5f-c904fdf91a4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a7b56b6-26e1-479b-9c6b-e38c2b0d72ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a78b2a0-5367-46b2-8a74-1e662ea2a034}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Water Use 0.05gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.96617542179484e-06,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eef99c92-6019-4437-b712-f03942a85e72}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Service Water Use 0.05gpm 110F, !- Name
  {5a78b2a0-5367-46b2-8a74-1e662ea2a034}, !- Water Use Equipment Definition Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {139afb3b-e7a5-43ba-b27c-2369787d9bd3}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid WUC 0.05gpm 110F, !- Name
  {733901d2-8587-4850-8dda-ea0a4ef10deb}, !- Inlet Node Name
  {2163efc6-ae8b-45fc-8b93-4dd143ab7cad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eef99c92-6019-4437-b712-f03942a85e72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f4948f6-18cc-49c5-b82b-09f4e3f64d1d}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.88725140598279e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {98354b60-7a54-4f18-9c64-21307326aa91}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Service Water Use 0.02gpm 110F, !- Name
  {2f4948f6-18cc-49c5-b82b-09f4e3f64d1d}, !- Water Use Equipment Definition Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1a1ad0d8-0e75-40c6-8960-a6ca31e4a839}, !- Handle
  Office WholeBuilding - Md Office C  - Story top WUC 0.02gpm 110F, !- Name
  {2b4f1781-0a9e-4704-bf38-4b3736c40d32}, !- Inlet Node Name
  {a2adc8ae-c7dc-4a5b-b6e2-c9f7b66538dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98354b60-7a54-4f18-9c64-21307326aa91}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {580f6edc-7070-4c0c-b8ee-8005dffb379f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {06256d10-423d-4a31-aba6-06f61ca11074}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Service Water Use 0.0gpm 110F, !- Name
  {580f6edc-7070-4c0c-b8ee-8005dffb379f}, !- Water Use Equipment Definition Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2189d51b-63a0-4cc3-842d-1f2e94f63611}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground WUC 0.0gpm 110F, !- Name
  {1bff959d-718a-4df9-9752-eba3a711093f}, !- Inlet Node Name
  {3c449d00-f6d7-400b-86c2-50c7bc7d1e0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06256d10-423d-4a31-aba6-06f61ca11074}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7806c9de-f3dd-484e-9092-a8659b8a7c92}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Water Use 0.01gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  6.74983399670286e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3c97f8cf-fe02-484c-91ac-d69c426f8042}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Service Water Use 0.01gpm 110F, !- Name
  {7806c9de-f3dd-484e-9092-a8659b8a7c92}, !- Water Use Equipment Definition Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7cf58c8e-5b66-42e7-a7c4-1e24e070db24}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid WUC 0.01gpm 110F, !- Name
  {87697974-44a5-4b6f-9492-292ce5056c1d}, !- Inlet Node Name
  {16ea7540-8b62-43bc-9c57-a84ccb636c02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c97f8cf-fe02-484c-91ac-d69c426f8042}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d661c1aa-2c4e-4cf3-8704-6e2a0cbd8160}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {74b09c28-92f2-493d-9d40-482ea29a0779}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Service Water Use 0.0gpm 110F, !- Name
  {d661c1aa-2c4e-4cf3-8704-6e2a0cbd8160}, !- Water Use Equipment Definition Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5f995d11-8b7e-401b-b6fc-7483576ec4d3}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top WUC 0.0gpm 110F, !- Name
  {3a58e01e-4f85-438b-9ab8-f6f405133386}, !- Inlet Node Name
  {8ccd9364-66a0-49f0-8ec0-32db99f5598a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74b09c28-92f2-493d-9d40-482ea29a0779}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c47d6033-8b35-4e70-833e-9a9e4a5cac81}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9cb1cd72-c24d-4155-a07e-683239e265fa}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Service Water Use 0.0gpm 110F, !- Name
  {c47d6033-8b35-4e70-833e-9a9e4a5cac81}, !- Water Use Equipment Definition Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4c20a1fe-2e7f-4a48-ad1d-5371839f77e4}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground WUC 0.0gpm 110F, !- Name
  {bc418914-cc48-403a-a312-1a5248a53e5b}, !- Inlet Node Name
  {df2fa13f-5767-42a5-a905-7e8ab56128bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9cb1cd72-c24d-4155-a07e-683239e265fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2623654-c05f-4066-8212-0a4a4bf2c0d3}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Water Use 0.01gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  6.74983399670286e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {783add9c-bc06-468f-95f9-4d3e5e3bf333}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Service Water Use 0.01gpm 110F, !- Name
  {e2623654-c05f-4066-8212-0a4a4bf2c0d3}, !- Water Use Equipment Definition Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {69527f28-7efd-4bbd-b006-1283aec206a8}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid WUC 0.01gpm 110F, !- Name
  {0c9dc70e-b51d-47d6-9300-1ef25d1b04d4}, !- Inlet Node Name
  {d7c27656-a694-4df8-afa8-e617c3a5fd2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {783add9c-bc06-468f-95f9-4d3e5e3bf333}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {036b977a-3d4d-4576-b60f-67f4948a1381}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Water Use 0.0gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  2.24994466556762e-07,                   !- Peak Flow Rate {m3/s}
  {4dd6de1d-bb48-4c44-b908-bdbfa7a5c25e}, !- Target Temperature Schedule Name
  {1a458f52-cc98-4ac5-a5c1-adb1ad3fb6b9}, !- Sensible Fraction Schedule Name
  {54dd3b21-8231-40de-bf06-2ce731d553e8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5dbcdd37-8d9d-4516-9f26-6193d3e2340e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Service Water Use 0.0gpm 110F, !- Name
  {036b977a-3d4d-4576-b60f-67f4948a1381}, !- Water Use Equipment Definition Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c82a21fe-d96f-4ec2-b4c4-7668dcb4f042}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top WUC 0.0gpm 110F, !- Name
  {3832f866-13e7-40a0-9bbc-da24274e9970}, !- Inlet Node Name
  {3c498c0e-ac0b-44b3-a7c7-59a3e06a58dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dbcdd37-8d9d-4516-9f26-6193d3e2340e}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {ca51ccf3-50c3-48d3-9b9c-61c2fd06b499}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fa70f2f2-a8da-4fe5-882a-c29d30e21c03}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  0.000101197511180198,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0121437013416237,                     !- Plant Loop Volume {m3}
  {b80dac14-daea-43e3-8da7-6f7901a63889}, !- Plant Side Inlet Node Name
  {e3b73bd2-24e4-4239-863f-2ccc9bf7e52c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {488b870f-c660-40e1-92d5-931ba33a7e82}, !- Demand Side Inlet Node Name
  {a4070566-de88-4a8d-8d62-f621440a9b40}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7c06ae4d-aa8b-4ebe-ab99-7c1d10bd7c27}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Demand Mixer Name
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Demand Splitter Name
  {1008b018-4b60-4909-9188-366d17372bc7}, !- Supply Mixer Name
  {369128da-2373-4263-8da8-d02076e7363f}; !- Supply Splitter Name

OS:Node,
  {383eedd9-da81-4331-bca2-d9836f8faa4b}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {b80dac14-daea-43e3-8da7-6f7901a63889}, !- Inlet Port
  {fc5cadf1-47be-44b0-9219-dc974247c6e5}; !- Outlet Port

OS:Node,
  {fa70f2f2-a8da-4fe5-882a-c29d30e21c03}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {d46429e7-08b3-4ede-b72c-d5cc200c74a1}, !- Inlet Port
  {e3b73bd2-24e4-4239-863f-2ccc9bf7e52c}; !- Outlet Port

OS:Node,
  {add5ecce-9c8c-49f6-9af2-3b7d0031f7a7}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr Supply Inlet Water Node, !- Name
  {97022274-2d6d-41f8-bb07-5ee971a8003a}, !- Inlet Port
  {e4dafbf4-d47b-416a-b27f-23a2d59a720e}; !- Outlet Port

OS:Connector:Mixer,
  {1008b018-4b60-4909-9188-366d17372bc7}, !- Handle
  Connector Mixer 1,                      !- Name
  {0c0e46c7-1a76-4968-b1c8-854a884f6a83}, !- Outlet Branch Name
  {063a6173-8348-444b-b8b1-84638cabd9fd}, !- Inlet Branch Name 1
  {3825cc8e-3974-4eeb-b209-d1cd1fc70be9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {369128da-2373-4263-8da8-d02076e7363f}, !- Handle
  Connector Splitter 1,                   !- Name
  {fd219a2b-7eb9-49b0-9131-9978d244dc32}, !- Inlet Branch Name
  {97022274-2d6d-41f8-bb07-5ee971a8003a}, !- Outlet Branch Name 1
  {27ee71fb-656d-433b-8d58-fa292881a4af}; !- Outlet Branch Name 2

OS:Connection,
  {b80dac14-daea-43e3-8da7-6f7901a63889}, !- Handle
  {ca51ccf3-50c3-48d3-9b9c-61c2fd06b499}, !- Source Object
  14,                                     !- Outlet Port
  {383eedd9-da81-4331-bca2-d9836f8faa4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97022274-2d6d-41f8-bb07-5ee971a8003a}, !- Handle
  {369128da-2373-4263-8da8-d02076e7363f}, !- Source Object
  3,                                      !- Outlet Port
  {add5ecce-9c8c-49f6-9af2-3b7d0031f7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b73bd2-24e4-4239-863f-2ccc9bf7e52c}, !- Handle
  {fa70f2f2-a8da-4fe5-882a-c29d30e21c03}, !- Source Object
  3,                                      !- Outlet Port
  {ca51ccf3-50c3-48d3-9b9c-61c2fd06b499}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {53e69ed9-7898-4ed5-b46f-2e7db34b94f4}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {488b870f-c660-40e1-92d5-931ba33a7e82}, !- Inlet Port
  {2083951b-ff77-4984-91a5-7341b416d081}; !- Outlet Port

OS:Node,
  {2eca0b55-0f8b-47f1-b672-37988ca0ca5d}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {14122c50-0679-400a-b240-c096567bbadd}, !- Inlet Port
  {a4070566-de88-4a8d-8d62-f621440a9b40}; !- Outlet Port

OS:Node,
  {b9ab7ab8-1c93-4dc1-9bae-10abfd0f6fef}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {9d48fd43-8d08-4b02-b4df-62052ddd6bb6}, !- Inlet Port
  {8af7b1cc-4fd2-4014-a32c-ebf0e4dffc83}; !- Outlet Port

OS:Connector:Mixer,
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Handle
  Connector Mixer 2,                      !- Name
  {636cc23d-4426-4555-a11d-b810f010634a}, !- Outlet Branch Name
  {0de4a133-04cf-46df-888d-3c1912a78291}, !- Inlet Branch Name 1
  {fbbbc780-9392-41a7-8360-0e8bf36443d5}, !- Inlet Branch Name 2
  {6288bac4-6059-4414-a451-6c487f11acee}, !- Inlet Branch Name 3
  {16d41316-715d-43f3-9220-027abe2710b8}, !- Inlet Branch Name 4
  {3de1a38a-378c-4385-a89b-d45b2a1b2695}, !- Inlet Branch Name 5
  {8fa8a744-ca9f-41a7-a0aa-438e9cd82441}, !- Inlet Branch Name 6
  {62687698-20ee-41f2-af63-fefda8f11854}, !- Inlet Branch Name 7
  {b032cc4d-01c1-432a-a645-8a98e6813aba}, !- Inlet Branch Name 8
  {25df94a0-743f-43fd-9389-9bce1c857d08}, !- Inlet Branch Name 9
  {8faad986-3568-4076-a081-5f880422ac62}, !- Inlet Branch Name 10
  {99573dbb-9ff8-4a53-9521-d08c6457e670}, !- Inlet Branch Name 11
  {8cf8c32d-dbeb-4cfe-a28c-438639a1db09}, !- Inlet Branch Name 12
  {504d2896-2d0e-4cba-a625-ef0074144bb7}, !- Inlet Branch Name 13
  {3bba36a3-83a0-4674-9365-e2bd81a8c241}, !- Inlet Branch Name 14
  {0f017aff-e36f-404d-8d84-c53f954d0628}, !- Inlet Branch Name 15
  {05c703e5-75d5-42de-8b80-e43a8db1ed9a}, !- Inlet Branch Name 16
  {820fc6b2-947c-436f-9f79-f5bd369df4c6}, !- Inlet Branch Name 17
  {02178c14-bbda-4101-ac89-bd21b634ce18}, !- Inlet Branch Name 18
  {2000cd34-ab41-4cb7-887d-e5094c435b37}, !- Inlet Branch Name 19
  {09a81dc5-6886-4a4b-9c4e-a3bc3fe81013}, !- Inlet Branch Name 20
  {af20b4bf-0929-41f4-924c-d14f50ae800c}, !- Inlet Branch Name 21
  {702ffb15-1fae-48b9-ac6c-a9d13d1d4ab9}, !- Inlet Branch Name 22
  {7e8c0591-23a2-43dd-80a4-af883f6c4233}, !- Inlet Branch Name 23
  {f78caba0-341e-4575-9869-88fde2835f19}, !- Inlet Branch Name 24
  {828e5833-00c7-4827-9bcf-bad643343ef9}, !- Inlet Branch Name 25
  {17447402-0525-443e-88a1-db21c28206c4}, !- Inlet Branch Name 26
  {2fe7aa89-c272-422c-8a74-b95b4ed73c0f}, !- Inlet Branch Name 27
  {e72e51c0-6584-486d-84f2-dad9733507ef}; !- Inlet Branch Name 28

OS:Connector:Splitter,
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Handle
  Connector Splitter 2,                   !- Name
  {05e0c047-8582-4e65-97d8-675e696ceb30}, !- Inlet Branch Name
  {9d48fd43-8d08-4b02-b4df-62052ddd6bb6}, !- Outlet Branch Name 1
  {95bcb651-3377-47b4-aa9e-72b2d3ae7787}, !- Outlet Branch Name 2
  {4c1bfdc3-79f4-4763-b7f3-b29831e3c84e}, !- Outlet Branch Name 3
  {9d64ec20-3c2b-4f7f-a59c-2508c3bc73d5}, !- Outlet Branch Name 4
  {da9e92cd-3c31-4859-8b73-f8d007aab134}, !- Outlet Branch Name 5
  {068ee1ff-62b3-48e1-b879-1ab483e985df}, !- Outlet Branch Name 6
  {b37af4cf-4832-42b2-b4bc-aef9bde89fb7}, !- Outlet Branch Name 7
  {e34c4a11-8161-43fd-9f7a-e36cf0c689f8}, !- Outlet Branch Name 8
  {ce632c74-724f-4d5c-ade1-e158f201e23a}, !- Outlet Branch Name 9
  {782e1b12-ca43-4a4d-983d-20de87c1610d}, !- Outlet Branch Name 10
  {eb8eedb8-d519-4fd0-89b6-dce08d22d491}, !- Outlet Branch Name 11
  {ae63c68f-5eeb-4c5a-9570-0b0b1ea21507}, !- Outlet Branch Name 12
  {3e3f54e8-3f0d-4d98-840a-1206eae474d6}, !- Outlet Branch Name 13
  {0fec526f-c6dd-433c-bc76-bb0337055147}, !- Outlet Branch Name 14
  {da64437b-de1a-4f71-a101-cb85817e0842}, !- Outlet Branch Name 15
  {40546840-7ca1-45d1-a879-73b7b0fac0ae}, !- Outlet Branch Name 16
  {3debbca9-c593-42cb-bd5c-247dfcc7b59f}, !- Outlet Branch Name 17
  {c545488f-096e-4e40-a687-37b2d86baf3d}, !- Outlet Branch Name 18
  {06f20b5c-7c7a-458c-8649-7fe66a22fdd2}, !- Outlet Branch Name 19
  {9f8cb130-f57f-48e0-8836-4fcc4da69c5e}, !- Outlet Branch Name 20
  {85f5e95f-6b97-4067-9d0d-52da3429aa9e}, !- Outlet Branch Name 21
  {83c9812c-9b01-4968-8b90-98da8ac456de}, !- Outlet Branch Name 22
  {159dca1f-d8ec-4621-acfe-f11f40c97ca4}, !- Outlet Branch Name 23
  {b577c7f4-a6a1-441d-8eab-fa61a97112cf}, !- Outlet Branch Name 24
  {26fd77ab-91c8-4d1f-b498-ef1bf3700e36}, !- Outlet Branch Name 25
  {3b4b518b-9077-4dcb-9fad-13e555b98981}, !- Outlet Branch Name 26
  {079d9b42-2ba6-44f8-a4a8-fba0062de4ac}, !- Outlet Branch Name 27
  {1facb4bf-dd08-442f-9d94-e19d0e19a067}; !- Outlet Branch Name 28

OS:Connection,
  {488b870f-c660-40e1-92d5-931ba33a7e82}, !- Handle
  {ca51ccf3-50c3-48d3-9b9c-61c2fd06b499}, !- Source Object
  17,                                     !- Outlet Port
  {53e69ed9-7898-4ed5-b46f-2e7db34b94f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d48fd43-8d08-4b02-b4df-62052ddd6bb6}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  3,                                      !- Outlet Port
  {b9ab7ab8-1c93-4dc1-9bae-10abfd0f6fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4070566-de88-4a8d-8d62-f621440a9b40}, !- Handle
  {2eca0b55-0f8b-47f1-b672-37988ca0ca5d}, !- Source Object
  3,                                      !- Outlet Port
  {ca51ccf3-50c3-48d3-9b9c-61c2fd06b499}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a60306e7-ed7c-4bec-bbf3-3f8c59323866}, !- Handle
  {ca51ccf3-50c3-48d3-9b9c-61c2fd06b499}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7c06ae4d-aa8b-4ebe-ab99-7c1d10bd7c27}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {236e7bb4-ae38-48c7-8155-2c08b9b1ba6b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {e19ebbfd-952c-4305-b1f2-a0d0cd5d782a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e19ebbfd-952c-4305-b1f2-a0d0cd5d782a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c56af6b1-2594-4345-85c1-102a69192065}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {236e7bb4-ae38-48c7-8155-2c08b9b1ba6b}, !- Schedule Name
  {fa70f2f2-a8da-4fe5-882a-c29d30e21c03}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b105c54c-476c-4859-a1e3-0f3873b2f445}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {fc5cadf1-47be-44b0-9219-dc974247c6e5}, !- Inlet Node Name
  {017b3ea6-6b7d-436a-94b3-1d6fe5c9cd1f}, !- Outlet Node Name
  0.000101197511180198,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  7.33680849376548,                       !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ebc8a15f-dfa3-4a2b-90da-f552658d78c7}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {017b3ea6-6b7d-436a-94b3-1d6fe5c9cd1f}, !- Inlet Port
  {fd219a2b-7eb9-49b0-9131-9978d244dc32}; !- Outlet Port

OS:Connection,
  {fc5cadf1-47be-44b0-9219-dc974247c6e5}, !- Handle
  {383eedd9-da81-4331-bca2-d9836f8faa4b}, !- Source Object
  3,                                      !- Outlet Port
  {b105c54c-476c-4859-a1e3-0f3873b2f445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017b3ea6-6b7d-436a-94b3-1d6fe5c9cd1f}, !- Handle
  {b105c54c-476c-4859-a1e3-0f3873b2f445}, !- Source Object
  3,                                      !- Outlet Port
  {ebc8a15f-dfa3-4a2b-90da-f552658d78c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd219a2b-7eb9-49b0-9131-9978d244dc32}, !- Handle
  {ebc8a15f-dfa3-4a2b-90da-f552658d78c7}, !- Source Object
  3,                                      !- Outlet Port
  {369128da-2373-4263-8da8-d02076e7363f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d266dbc4-bf7d-4a0e-a74b-ea52bd269570}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {236e7bb4-ae38-48c7-8155-2c08b9b1ba6b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7673.14891674031,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  DistrictHeatingWater,                   !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7cf17d7e-6cfa-49ff-99e7-64f9d342f8ca}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e4dafbf4-d47b-416a-b27f-23a2d59a720e}, !- Use Side Inlet Node Name
  {f6f9cb0c-6180-41d8-b440-96cec7888337}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a922fa2e-7d00-4ee5-b6a7-e623b86e7808}, !- Handle
  {d266dbc4-bf7d-4a0e-a74b-ea52bd269570}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {7cf17d7e-6cfa-49ff-99e7-64f9d342f8ca}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {3a740510-1239-4f60-83ae-30957bb86091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a740510-1239-4f60-83ae-30957bb86091}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {6913c4b2-3824-4b77-a35f-af6ba107d7ad}, !- Handle
  40gal Electricity Water Heater - 26kBtu/hr Supply Outlet Water Node, !- Name
  {f6f9cb0c-6180-41d8-b440-96cec7888337}, !- Inlet Port
  {063a6173-8348-444b-b8b1-84638cabd9fd}; !- Outlet Port

OS:Connection,
  {e4dafbf4-d47b-416a-b27f-23a2d59a720e}, !- Handle
  {add5ecce-9c8c-49f6-9af2-3b7d0031f7a7}, !- Source Object
  3,                                      !- Outlet Port
  {d266dbc4-bf7d-4a0e-a74b-ea52bd269570}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f6f9cb0c-6180-41d8-b440-96cec7888337}, !- Handle
  {d266dbc4-bf7d-4a0e-a74b-ea52bd269570}, !- Source Object
  32,                                     !- Outlet Port
  {6913c4b2-3824-4b77-a35f-af6ba107d7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063a6173-8348-444b-b8b1-84638cabd9fd}, !- Handle
  {6913c4b2-3824-4b77-a35f-af6ba107d7ad}, !- Source Object
  3,                                      !- Outlet Port
  {1008b018-4b60-4909-9188-366d17372bc7}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {9ba892b5-ed24-4941-9bf6-05534a7a29fd}, !- Handle
  {d266dbc4-bf7d-4a0e-a74b-ea52bd269570}; !- Object Name

OS:Schedule:Ruleset,
  {c6cf56e6-7181-4abe-a407-1c00a1301c9e}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {65c77817-293c-420e-abfe-d1874c76c206}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65c77817-293c-420e-abfe-d1874c76c206}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {209ea54e-1af7-4883-876c-305fc2aa3bbc}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {c69cdc9d-d349-4590-bc78-ada53cad7133}, !- Schedule Type Limits Name
  {18508e5b-c63b-4b5d-8662-72a4ab6c9203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18508e5b-c63b-4b5d-8662-72a4ab6c9203}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {c69cdc9d-d349-4590-bc78-ada53cad7133}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0bb16665-a6a9-4c6b-bce9-9ff04b67504f}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2359201f-153b-48e4-9404-56a36fadd35d}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {c52a9e14-7286-47da-b9e5-bb7e5f83d504}, !- Layer 1
  {0bb16665-a6a9-4c6b-bce9-9ff04b67504f}; !- Layer 2

OS:Material,
  {c52a9e14-7286-47da-b9e5-bb7e5f83d504}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {4139fb40-c680-4188-af48-136cd3ff10b7}, !- Handle
  Shared Service Water Loop Pipe 288ft,   !- Name
  {2359201f-153b-48e4-9404-56a36fadd35d}, !- Construction
  {2083951b-ff77-4984-91a5-7341b416d081}, !- Fluid Inlet Node
  {758ad692-3140-4793-9308-81b77a7e8726}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {c6cf56e6-7181-4abe-a407-1c00a1301c9e}, !- Ambient Temperature Schedule
  {209ea54e-1af7-4883-876c-305fc2aa3bbc}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  87.6774497237715;                       !- Pipe Length {m}

OS:Node,
  {a8feac66-1e1e-420b-9417-46835fb58428}, !- Handle
  Shared Service Water Loop Pipe 288ft Outlet Water Node, !- Name
  {758ad692-3140-4793-9308-81b77a7e8726}, !- Inlet Port
  {05e0c047-8582-4e65-97d8-675e696ceb30}; !- Outlet Port

OS:Connection,
  {2083951b-ff77-4984-91a5-7341b416d081}, !- Handle
  {53e69ed9-7898-4ed5-b46f-2e7db34b94f4}, !- Source Object
  3,                                      !- Outlet Port
  {4139fb40-c680-4188-af48-136cd3ff10b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {758ad692-3140-4793-9308-81b77a7e8726}, !- Handle
  {4139fb40-c680-4188-af48-136cd3ff10b7}, !- Source Object
  4,                                      !- Outlet Port
  {a8feac66-1e1e-420b-9417-46835fb58428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05e0c047-8582-4e65-97d8-675e696ceb30}, !- Handle
  {a8feac66-1e1e-420b-9417-46835fb58428}, !- Source Object
  3,                                      !- Outlet Port
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dba383ee-6738-41e5-b234-72e1c31beaa2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {37c7ea7f-320a-4100-9bc8-47a40775bd90}, !- Inlet Node Name
  {8ac86838-2c9f-48f8-8e9f-b604fe8f4207}; !- Outlet Node Name

OS:Node,
  {a7087b90-0c96-4748-bf21-38d9a7842981}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {27ee71fb-656d-433b-8d58-fa292881a4af}, !- Inlet Port
  {37c7ea7f-320a-4100-9bc8-47a40775bd90}; !- Outlet Port

OS:Connection,
  {27ee71fb-656d-433b-8d58-fa292881a4af}, !- Handle
  {369128da-2373-4263-8da8-d02076e7363f}, !- Source Object
  4,                                      !- Outlet Port
  {a7087b90-0c96-4748-bf21-38d9a7842981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d364260-7f37-41d0-b623-46426437fc00}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {8ac86838-2c9f-48f8-8e9f-b604fe8f4207}, !- Inlet Port
  {3825cc8e-3974-4eeb-b209-d1cd1fc70be9}; !- Outlet Port

OS:Connection,
  {37c7ea7f-320a-4100-9bc8-47a40775bd90}, !- Handle
  {a7087b90-0c96-4748-bf21-38d9a7842981}, !- Source Object
  3,                                      !- Outlet Port
  {dba383ee-6738-41e5-b234-72e1c31beaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac86838-2c9f-48f8-8e9f-b604fe8f4207}, !- Handle
  {dba383ee-6738-41e5-b234-72e1c31beaa2}, !- Source Object
  3,                                      !- Outlet Port
  {9d364260-7f37-41d0-b623-46426437fc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3825cc8e-3974-4eeb-b209-d1cd1fc70be9}, !- Handle
  {9d364260-7f37-41d0-b623-46426437fc00}, !- Source Object
  3,                                      !- Outlet Port
  {1008b018-4b60-4909-9188-366d17372bc7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a2e1cee-3493-43f0-988c-1ed22c43e3e6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8af7b1cc-4fd2-4014-a32c-ebf0e4dffc83}, !- Inlet Node Name
  {072d5ba8-8982-47c0-836e-dcf4a6a65021}; !- Outlet Node Name

OS:Node,
  {b2068055-8813-4326-98f2-2476df836a16}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {072d5ba8-8982-47c0-836e-dcf4a6a65021}, !- Inlet Port
  {0de4a133-04cf-46df-888d-3c1912a78291}; !- Outlet Port

OS:Connection,
  {8af7b1cc-4fd2-4014-a32c-ebf0e4dffc83}, !- Handle
  {b9ab7ab8-1c93-4dc1-9bae-10abfd0f6fef}, !- Source Object
  3,                                      !- Outlet Port
  {3a2e1cee-3493-43f0-988c-1ed22c43e3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072d5ba8-8982-47c0-836e-dcf4a6a65021}, !- Handle
  {3a2e1cee-3493-43f0-988c-1ed22c43e3e6}, !- Source Object
  3,                                      !- Outlet Port
  {b2068055-8813-4326-98f2-2476df836a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de4a133-04cf-46df-888d-3c1912a78291}, !- Handle
  {b2068055-8813-4326-98f2-2476df836a16}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {112a6512-6d8c-4861-a33e-fb636536720d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fda6edc3-7677-435e-851e-db68826396d0}, !- Inlet Node Name
  {d46429e7-08b3-4ede-b72c-d5cc200c74a1}; !- Outlet Node Name

OS:Node,
  {ac0fabc8-00be-496f-98d3-9d90203106d6}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0c0e46c7-1a76-4968-b1c8-854a884f6a83}, !- Inlet Port
  {fda6edc3-7677-435e-851e-db68826396d0}; !- Outlet Port

OS:Connection,
  {0c0e46c7-1a76-4968-b1c8-854a884f6a83}, !- Handle
  {1008b018-4b60-4909-9188-366d17372bc7}, !- Source Object
  2,                                      !- Outlet Port
  {ac0fabc8-00be-496f-98d3-9d90203106d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda6edc3-7677-435e-851e-db68826396d0}, !- Handle
  {ac0fabc8-00be-496f-98d3-9d90203106d6}, !- Source Object
  3,                                      !- Outlet Port
  {112a6512-6d8c-4861-a33e-fb636536720d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46429e7-08b3-4ede-b72c-d5cc200c74a1}, !- Handle
  {112a6512-6d8c-4861-a33e-fb636536720d}, !- Source Object
  3,                                      !- Outlet Port
  {fa70f2f2-a8da-4fe5-882a-c29d30e21c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1e0eba7-4eac-40cc-88f1-4a38561c2516}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b5e06a38-cde1-4d57-81eb-2c81b71645cc}, !- Inlet Node Name
  {14122c50-0679-400a-b240-c096567bbadd}; !- Outlet Node Name

OS:Node,
  {dc6db84e-c019-467b-a400-95f666446a69}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {636cc23d-4426-4555-a11d-b810f010634a}, !- Inlet Port
  {b5e06a38-cde1-4d57-81eb-2c81b71645cc}; !- Outlet Port

OS:Connection,
  {636cc23d-4426-4555-a11d-b810f010634a}, !- Handle
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Source Object
  2,                                      !- Outlet Port
  {dc6db84e-c019-467b-a400-95f666446a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e06a38-cde1-4d57-81eb-2c81b71645cc}, !- Handle
  {dc6db84e-c019-467b-a400-95f666446a69}, !- Source Object
  3,                                      !- Outlet Port
  {c1e0eba7-4eac-40cc-88f1-4a38561c2516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14122c50-0679-400a-b240-c096567bbadd}, !- Handle
  {c1e0eba7-4eac-40cc-88f1-4a38561c2516}, !- Source Object
  3,                                      !- Outlet Port
  {2eca0b55-0f8b-47f1-b672-37988ca0ca5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ed83c49-a8a8-493d-9872-c07b5b27d980}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground WUC 0.02gpm 110F Inlet Water Node, !- Name
  {95bcb651-3377-47b4-aa9e-72b2d3ae7787}, !- Inlet Port
  {39b1e466-6085-4e1a-8c3e-ecb4e4f9ae98}; !- Outlet Port

OS:Connection,
  {95bcb651-3377-47b4-aa9e-72b2d3ae7787}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  4,                                      !- Outlet Port
  {9ed83c49-a8a8-493d-9872-c07b5b27d980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7f7bae3-6ccc-4509-8615-927369f32b65}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground WUC 0.02gpm 110F Outlet Water Node, !- Name
  {b43b5d3c-f934-4d39-810d-ad67c7d30e6c}, !- Inlet Port
  {fbbbc780-9392-41a7-8360-0e8bf36443d5}; !- Outlet Port

OS:Connection,
  {39b1e466-6085-4e1a-8c3e-ecb4e4f9ae98}, !- Handle
  {9ed83c49-a8a8-493d-9872-c07b5b27d980}, !- Source Object
  3,                                      !- Outlet Port
  {2ea963ac-573a-43d8-a499-191a0ccc146a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43b5d3c-f934-4d39-810d-ad67c7d30e6c}, !- Handle
  {2ea963ac-573a-43d8-a499-191a0ccc146a}, !- Source Object
  3,                                      !- Outlet Port
  {f7f7bae3-6ccc-4509-8615-927369f32b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbbbc780-9392-41a7-8360-0e8bf36443d5}, !- Handle
  {f7f7bae3-6ccc-4509-8615-927369f32b65}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {086164cb-c92e-4ccd-8478-e6314b215832}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid WUC 0.05gpm 110F Inlet Water Node, !- Name
  {4c1bfdc3-79f4-4763-b7f3-b29831e3c84e}, !- Inlet Port
  {1cc6dcd4-e08e-48b2-b97d-51d4ccaa9c24}; !- Outlet Port

OS:Connection,
  {4c1bfdc3-79f4-4763-b7f3-b29831e3c84e}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  5,                                      !- Outlet Port
  {086164cb-c92e-4ccd-8478-e6314b215832}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa6739ad-8d82-49e4-b6c4-00abef4ca196}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid WUC 0.05gpm 110F Outlet Water Node, !- Name
  {ea5b2b63-f889-4dfb-879c-34e29584670c}, !- Inlet Port
  {6288bac4-6059-4414-a451-6c487f11acee}; !- Outlet Port

OS:Connection,
  {1cc6dcd4-e08e-48b2-b97d-51d4ccaa9c24}, !- Handle
  {086164cb-c92e-4ccd-8478-e6314b215832}, !- Source Object
  3,                                      !- Outlet Port
  {25b21b77-a580-4e04-a450-d887b99cf7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea5b2b63-f889-4dfb-879c-34e29584670c}, !- Handle
  {25b21b77-a580-4e04-a450-d887b99cf7b5}, !- Source Object
  3,                                      !- Outlet Port
  {aa6739ad-8d82-49e4-b6c4-00abef4ca196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6288bac4-6059-4414-a451-6c487f11acee}, !- Handle
  {aa6739ad-8d82-49e4-b6c4-00abef4ca196}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5dac9531-54dd-43cb-848f-adca4e3356d1}, !- Handle
  Office WholeBuilding - Md Office A  - Story top WUC 0.02gpm 110F Inlet Water Node, !- Name
  {9d64ec20-3c2b-4f7f-a59c-2508c3bc73d5}, !- Inlet Port
  {d52c97d1-b9de-4dcb-9da2-316b94a90a76}; !- Outlet Port

OS:Connection,
  {9d64ec20-3c2b-4f7f-a59c-2508c3bc73d5}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  6,                                      !- Outlet Port
  {5dac9531-54dd-43cb-848f-adca4e3356d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb91f4b0-3090-4f3e-baff-0d86922abfd1}, !- Handle
  Office WholeBuilding - Md Office A  - Story top WUC 0.02gpm 110F Outlet Water Node, !- Name
  {c034e4c9-11df-46b2-b8cb-14acfe0d4c82}, !- Inlet Port
  {16d41316-715d-43f3-9220-027abe2710b8}; !- Outlet Port

OS:Connection,
  {d52c97d1-b9de-4dcb-9da2-316b94a90a76}, !- Handle
  {5dac9531-54dd-43cb-848f-adca4e3356d1}, !- Source Object
  3,                                      !- Outlet Port
  {0fb5089d-d748-4502-a0b5-9f6415e456f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c034e4c9-11df-46b2-b8cb-14acfe0d4c82}, !- Handle
  {0fb5089d-d748-4502-a0b5-9f6415e456f7}, !- Source Object
  3,                                      !- Outlet Port
  {fb91f4b0-3090-4f3e-baff-0d86922abfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d41316-715d-43f3-9220-027abe2710b8}, !- Handle
  {fb91f4b0-3090-4f3e-baff-0d86922abfd1}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2de7723-f590-4d8a-9dbf-89b6483be40e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground WUC 0.0gpm 110F Inlet Water Node, !- Name
  {da9e92cd-3c31-4859-8b73-f8d007aab134}, !- Inlet Port
  {478c6cb6-664d-4b7e-8691-e62633a17071}; !- Outlet Port

OS:Connection,
  {da9e92cd-3c31-4859-8b73-f8d007aab134}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  7,                                      !- Outlet Port
  {b2de7723-f590-4d8a-9dbf-89b6483be40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c68f731-5a36-4d5b-bcae-e4ee9708c003}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground WUC 0.0gpm 110F Outlet Water Node, !- Name
  {b0818448-6c2c-4226-a54e-4d8a386572b6}, !- Inlet Port
  {3de1a38a-378c-4385-a89b-d45b2a1b2695}; !- Outlet Port

OS:Connection,
  {478c6cb6-664d-4b7e-8691-e62633a17071}, !- Handle
  {b2de7723-f590-4d8a-9dbf-89b6483be40e}, !- Source Object
  3,                                      !- Outlet Port
  {e9bf5971-b30c-4003-ad82-427b2dcfb7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0818448-6c2c-4226-a54e-4d8a386572b6}, !- Handle
  {e9bf5971-b30c-4003-ad82-427b2dcfb7d8}, !- Source Object
  3,                                      !- Outlet Port
  {7c68f731-5a36-4d5b-bcae-e4ee9708c003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de1a38a-378c-4385-a89b-d45b2a1b2695}, !- Handle
  {7c68f731-5a36-4d5b-bcae-e4ee9708c003}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9910c1ff-98fe-47c8-bf44-231215fe847e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid WUC 0.01gpm 110F Inlet Water Node, !- Name
  {068ee1ff-62b3-48e1-b879-1ab483e985df}, !- Inlet Port
  {f16e6180-11f1-4958-a58c-b8b62fc5e39f}; !- Outlet Port

OS:Connection,
  {068ee1ff-62b3-48e1-b879-1ab483e985df}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  8,                                      !- Outlet Port
  {9910c1ff-98fe-47c8-bf44-231215fe847e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {841b0cbd-d60e-4298-84d3-82b493436c9a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid WUC 0.01gpm 110F Outlet Water Node, !- Name
  {b43e4dc5-ad75-4e4d-a618-50d8aff1f805}, !- Inlet Port
  {8fa8a744-ca9f-41a7-a0aa-438e9cd82441}; !- Outlet Port

OS:Connection,
  {f16e6180-11f1-4958-a58c-b8b62fc5e39f}, !- Handle
  {9910c1ff-98fe-47c8-bf44-231215fe847e}, !- Source Object
  3,                                      !- Outlet Port
  {70263656-5f7b-4d3c-989e-ed18eafedd3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43e4dc5-ad75-4e4d-a618-50d8aff1f805}, !- Handle
  {70263656-5f7b-4d3c-989e-ed18eafedd3c}, !- Source Object
  3,                                      !- Outlet Port
  {841b0cbd-d60e-4298-84d3-82b493436c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa8a744-ca9f-41a7-a0aa-438e9cd82441}, !- Handle
  {841b0cbd-d60e-4298-84d3-82b493436c9a}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {00b377aa-f459-4b1c-8fa6-4d62de4ed8d7}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top WUC 0.0gpm 110F Inlet Water Node, !- Name
  {b37af4cf-4832-42b2-b4bc-aef9bde89fb7}, !- Inlet Port
  {d90415bf-b61c-449a-8623-67645ee1f032}; !- Outlet Port

OS:Connection,
  {b37af4cf-4832-42b2-b4bc-aef9bde89fb7}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  9,                                      !- Outlet Port
  {00b377aa-f459-4b1c-8fa6-4d62de4ed8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffef393f-ff3f-456d-8dfc-ed3b8a1caca3}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top WUC 0.0gpm 110F Outlet Water Node, !- Name
  {f8661d8a-6fc0-4385-91af-1817eb1dd0f2}, !- Inlet Port
  {62687698-20ee-41f2-af63-fefda8f11854}; !- Outlet Port

OS:Connection,
  {d90415bf-b61c-449a-8623-67645ee1f032}, !- Handle
  {00b377aa-f459-4b1c-8fa6-4d62de4ed8d7}, !- Source Object
  3,                                      !- Outlet Port
  {e76a1d19-7aa3-4b72-b4ab-a201d864cdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8661d8a-6fc0-4385-91af-1817eb1dd0f2}, !- Handle
  {e76a1d19-7aa3-4b72-b4ab-a201d864cdb1}, !- Source Object
  3,                                      !- Outlet Port
  {ffef393f-ff3f-456d-8dfc-ed3b8a1caca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62687698-20ee-41f2-af63-fefda8f11854}, !- Handle
  {ffef393f-ff3f-456d-8dfc-ed3b8a1caca3}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7305d0aa-3f60-4be1-a6c5-c5db2bf28b60}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground WUC 0.0gpm 110F Inlet Water Node, !- Name
  {e34c4a11-8161-43fd-9f7a-e36cf0c689f8}, !- Inlet Port
  {fd299b0f-6375-495a-a8b4-294136a7c93b}; !- Outlet Port

OS:Connection,
  {e34c4a11-8161-43fd-9f7a-e36cf0c689f8}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  10,                                     !- Outlet Port
  {7305d0aa-3f60-4be1-a6c5-c5db2bf28b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dbb386b-492a-430e-bf73-71e31e119260}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground WUC 0.0gpm 110F Outlet Water Node, !- Name
  {8c3b55f5-5377-4129-94b0-fd270c109914}, !- Inlet Port
  {b032cc4d-01c1-432a-a645-8a98e6813aba}; !- Outlet Port

OS:Connection,
  {fd299b0f-6375-495a-a8b4-294136a7c93b}, !- Handle
  {7305d0aa-3f60-4be1-a6c5-c5db2bf28b60}, !- Source Object
  3,                                      !- Outlet Port
  {c90d3fbb-fc67-4868-bca2-6d1a20ac8b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3b55f5-5377-4129-94b0-fd270c109914}, !- Handle
  {c90d3fbb-fc67-4868-bca2-6d1a20ac8b13}, !- Source Object
  3,                                      !- Outlet Port
  {0dbb386b-492a-430e-bf73-71e31e119260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b032cc4d-01c1-432a-a645-8a98e6813aba}, !- Handle
  {0dbb386b-492a-430e-bf73-71e31e119260}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {77238217-7573-4d3b-a720-729b60807bd8}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid WUC 0.01gpm 110F Inlet Water Node, !- Name
  {ce632c74-724f-4d5c-ade1-e158f201e23a}, !- Inlet Port
  {18070e33-64e3-4c22-9d4c-26b80ec54152}; !- Outlet Port

OS:Connection,
  {ce632c74-724f-4d5c-ade1-e158f201e23a}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  11,                                     !- Outlet Port
  {77238217-7573-4d3b-a720-729b60807bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdce726f-1d08-47c6-9227-2621f203450f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid WUC 0.01gpm 110F Outlet Water Node, !- Name
  {8bcc6c73-24ba-4660-be64-a0a6a4fc20c1}, !- Inlet Port
  {25df94a0-743f-43fd-9389-9bce1c857d08}; !- Outlet Port

OS:Connection,
  {18070e33-64e3-4c22-9d4c-26b80ec54152}, !- Handle
  {77238217-7573-4d3b-a720-729b60807bd8}, !- Source Object
  3,                                      !- Outlet Port
  {fd45b569-22e2-4ea5-a858-981eec16db01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bcc6c73-24ba-4660-be64-a0a6a4fc20c1}, !- Handle
  {fd45b569-22e2-4ea5-a858-981eec16db01}, !- Source Object
  3,                                      !- Outlet Port
  {fdce726f-1d08-47c6-9227-2621f203450f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25df94a0-743f-43fd-9389-9bce1c857d08}, !- Handle
  {fdce726f-1d08-47c6-9227-2621f203450f}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {14d8f108-ba34-4bca-83e1-c219f7cddfe4}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top WUC 0.0gpm 110F Inlet Water Node, !- Name
  {782e1b12-ca43-4a4d-983d-20de87c1610d}, !- Inlet Port
  {08d8fea1-1f67-41ca-a03a-8d0a9cd6633a}; !- Outlet Port

OS:Connection,
  {782e1b12-ca43-4a4d-983d-20de87c1610d}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  12,                                     !- Outlet Port
  {14d8f108-ba34-4bca-83e1-c219f7cddfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42b7bd39-5dc5-4aad-92d2-f32c04ebe66b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top WUC 0.0gpm 110F Outlet Water Node, !- Name
  {783d83f2-5a0c-4e7b-83b8-aed23f9cc063}, !- Inlet Port
  {8faad986-3568-4076-a081-5f880422ac62}; !- Outlet Port

OS:Connection,
  {08d8fea1-1f67-41ca-a03a-8d0a9cd6633a}, !- Handle
  {14d8f108-ba34-4bca-83e1-c219f7cddfe4}, !- Source Object
  3,                                      !- Outlet Port
  {6f221417-edcc-45ce-8bbc-f862f7cbb28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783d83f2-5a0c-4e7b-83b8-aed23f9cc063}, !- Handle
  {6f221417-edcc-45ce-8bbc-f862f7cbb28d}, !- Source Object
  3,                                      !- Outlet Port
  {42b7bd39-5dc5-4aad-92d2-f32c04ebe66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8faad986-3568-4076-a081-5f880422ac62}, !- Handle
  {42b7bd39-5dc5-4aad-92d2-f32c04ebe66b}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7fb4a595-d770-481f-a8ae-871d8b41ef51}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground WUC 0.07gpm 110F Inlet Water Node, !- Name
  {eb8eedb8-d519-4fd0-89b6-dce08d22d491}, !- Inlet Port
  {14a77b90-afe9-4819-881f-504fa67dde69}; !- Outlet Port

OS:Connection,
  {eb8eedb8-d519-4fd0-89b6-dce08d22d491}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  13,                                     !- Outlet Port
  {7fb4a595-d770-481f-a8ae-871d8b41ef51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {513c1f8c-8623-4480-9029-f00d205538ea}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground WUC 0.07gpm 110F Outlet Water Node, !- Name
  {144777bb-01d7-4a2a-8d28-91e66ea31ad4}, !- Inlet Port
  {99573dbb-9ff8-4a53-9521-d08c6457e670}; !- Outlet Port

OS:Connection,
  {14a77b90-afe9-4819-881f-504fa67dde69}, !- Handle
  {7fb4a595-d770-481f-a8ae-871d8b41ef51}, !- Source Object
  3,                                      !- Outlet Port
  {a5f5a775-a56e-4270-9f2b-0ed30b456025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144777bb-01d7-4a2a-8d28-91e66ea31ad4}, !- Handle
  {a5f5a775-a56e-4270-9f2b-0ed30b456025}, !- Source Object
  3,                                      !- Outlet Port
  {513c1f8c-8623-4480-9029-f00d205538ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99573dbb-9ff8-4a53-9521-d08c6457e670}, !- Handle
  {513c1f8c-8623-4480-9029-f00d205538ea}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {3f03a527-d235-4ee5-b9f8-cf36cb4e5ce9}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid WUC 0.21gpm 110F Inlet Water Node, !- Name
  {ae63c68f-5eeb-4c5a-9570-0b0b1ea21507}, !- Inlet Port
  {f196bdf3-4245-4722-902e-06627133767a}; !- Outlet Port

OS:Connection,
  {ae63c68f-5eeb-4c5a-9570-0b0b1ea21507}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  14,                                     !- Outlet Port
  {3f03a527-d235-4ee5-b9f8-cf36cb4e5ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42fd2b54-2842-481a-a532-02e79a0d48d5}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid WUC 0.21gpm 110F Outlet Water Node, !- Name
  {c7816f01-e940-4534-bc29-3ec9d5aec885}, !- Inlet Port
  {8cf8c32d-dbeb-4cfe-a28c-438639a1db09}; !- Outlet Port

OS:Connection,
  {f196bdf3-4245-4722-902e-06627133767a}, !- Handle
  {3f03a527-d235-4ee5-b9f8-cf36cb4e5ce9}, !- Source Object
  3,                                      !- Outlet Port
  {75e0eff7-030e-4e94-bb9c-6f806f47a82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7816f01-e940-4534-bc29-3ec9d5aec885}, !- Handle
  {75e0eff7-030e-4e94-bb9c-6f806f47a82d}, !- Source Object
  3,                                      !- Outlet Port
  {42fd2b54-2842-481a-a532-02e79a0d48d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf8c32d-dbeb-4cfe-a28c-438639a1db09}, !- Handle
  {42fd2b54-2842-481a-a532-02e79a0d48d5}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {41d24321-0540-4779-8297-e5d5f44909de}, !- Handle
  Office WholeBuilding - Md Office B  - Story top WUC 0.07gpm 110F Inlet Water Node, !- Name
  {3e3f54e8-3f0d-4d98-840a-1206eae474d6}, !- Inlet Port
  {61347b96-395d-4eb3-9b11-4049154dd75e}; !- Outlet Port

OS:Connection,
  {3e3f54e8-3f0d-4d98-840a-1206eae474d6}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  15,                                     !- Outlet Port
  {41d24321-0540-4779-8297-e5d5f44909de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7f5b691-1784-4462-a084-74d2ac9f8125}, !- Handle
  Office WholeBuilding - Md Office B  - Story top WUC 0.07gpm 110F Outlet Water Node, !- Name
  {830e432f-1c84-4857-8c1d-6ee75d444f20}, !- Inlet Port
  {504d2896-2d0e-4cba-a625-ef0074144bb7}; !- Outlet Port

OS:Connection,
  {61347b96-395d-4eb3-9b11-4049154dd75e}, !- Handle
  {41d24321-0540-4779-8297-e5d5f44909de}, !- Source Object
  3,                                      !- Outlet Port
  {0a75939d-dffe-40ee-a3d7-e084ec54569c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830e432f-1c84-4857-8c1d-6ee75d444f20}, !- Handle
  {0a75939d-dffe-40ee-a3d7-e084ec54569c}, !- Source Object
  3,                                      !- Outlet Port
  {d7f5b691-1784-4462-a084-74d2ac9f8125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504d2896-2d0e-4cba-a625-ef0074144bb7}, !- Handle
  {d7f5b691-1784-4462-a084-74d2ac9f8125}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45617f6e-9bde-4e9a-ad45-5df49d9190f3}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground WUC 0.02gpm 110F Inlet Water Node, !- Name
  {0fec526f-c6dd-433c-bc76-bb0337055147}, !- Inlet Port
  {aaa41688-0d4a-42df-beb2-30a8e40d8bbe}; !- Outlet Port

OS:Connection,
  {0fec526f-c6dd-433c-bc76-bb0337055147}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  16,                                     !- Outlet Port
  {45617f6e-9bde-4e9a-ad45-5df49d9190f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed57f192-0b74-4ac8-b59a-73e50dceb2dd}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground WUC 0.02gpm 110F Outlet Water Node, !- Name
  {6057df96-02f8-45d3-a776-8cc1fbd09306}, !- Inlet Port
  {3bba36a3-83a0-4674-9365-e2bd81a8c241}; !- Outlet Port

OS:Connection,
  {aaa41688-0d4a-42df-beb2-30a8e40d8bbe}, !- Handle
  {45617f6e-9bde-4e9a-ad45-5df49d9190f3}, !- Source Object
  3,                                      !- Outlet Port
  {f9ed8055-f525-4d3d-9139-fa5171b66981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6057df96-02f8-45d3-a776-8cc1fbd09306}, !- Handle
  {f9ed8055-f525-4d3d-9139-fa5171b66981}, !- Source Object
  3,                                      !- Outlet Port
  {ed57f192-0b74-4ac8-b59a-73e50dceb2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bba36a3-83a0-4674-9365-e2bd81a8c241}, !- Handle
  {ed57f192-0b74-4ac8-b59a-73e50dceb2dd}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f12a3b49-d47e-4b0f-a034-cd9abae0c10f}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid WUC 0.05gpm 110F Inlet Water Node, !- Name
  {da64437b-de1a-4f71-a101-cb85817e0842}, !- Inlet Port
  {5f171cf8-be16-48bd-aade-4739f78f144a}; !- Outlet Port

OS:Connection,
  {da64437b-de1a-4f71-a101-cb85817e0842}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  17,                                     !- Outlet Port
  {f12a3b49-d47e-4b0f-a034-cd9abae0c10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06764bdd-d490-45df-b7ca-8a4cfffa00da}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid WUC 0.05gpm 110F Outlet Water Node, !- Name
  {9aa7529a-6d41-404e-847a-6b63aa7adfb7}, !- Inlet Port
  {0f017aff-e36f-404d-8d84-c53f954d0628}; !- Outlet Port

OS:Connection,
  {5f171cf8-be16-48bd-aade-4739f78f144a}, !- Handle
  {f12a3b49-d47e-4b0f-a034-cd9abae0c10f}, !- Source Object
  3,                                      !- Outlet Port
  {54dc65c4-67c6-4877-a172-bd68057e618d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa7529a-6d41-404e-847a-6b63aa7adfb7}, !- Handle
  {54dc65c4-67c6-4877-a172-bd68057e618d}, !- Source Object
  3,                                      !- Outlet Port
  {06764bdd-d490-45df-b7ca-8a4cfffa00da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f017aff-e36f-404d-8d84-c53f954d0628}, !- Handle
  {06764bdd-d490-45df-b7ca-8a4cfffa00da}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {bac5c732-4f97-418e-b774-3d35e2a86edb}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top WUC 0.02gpm 110F Inlet Water Node, !- Name
  {40546840-7ca1-45d1-a879-73b7b0fac0ae}, !- Inlet Port
  {a2722de7-e876-41b5-a21d-e1752530ab4a}; !- Outlet Port

OS:Connection,
  {40546840-7ca1-45d1-a879-73b7b0fac0ae}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  18,                                     !- Outlet Port
  {bac5c732-4f97-418e-b774-3d35e2a86edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60a226dd-72eb-4bff-8674-36f8713794ca}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top WUC 0.02gpm 110F Outlet Water Node, !- Name
  {a0541afb-f6b6-4434-a740-4fee142da7a7}, !- Inlet Port
  {05c703e5-75d5-42de-8b80-e43a8db1ed9a}; !- Outlet Port

OS:Connection,
  {a2722de7-e876-41b5-a21d-e1752530ab4a}, !- Handle
  {bac5c732-4f97-418e-b774-3d35e2a86edb}, !- Source Object
  3,                                      !- Outlet Port
  {822ea77c-48f4-4f84-88ae-c705ca72753c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0541afb-f6b6-4434-a740-4fee142da7a7}, !- Handle
  {822ea77c-48f4-4f84-88ae-c705ca72753c}, !- Source Object
  3,                                      !- Outlet Port
  {60a226dd-72eb-4bff-8674-36f8713794ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c703e5-75d5-42de-8b80-e43a8db1ed9a}, !- Handle
  {60a226dd-72eb-4bff-8674-36f8713794ca}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {c0e3d3b1-c713-43a5-95d7-29b197a4e52a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground WUC 0.02gpm 110F Inlet Water Node, !- Name
  {3debbca9-c593-42cb-bd5c-247dfcc7b59f}, !- Inlet Port
  {4209630e-a6ad-4bbe-8f58-7f9eec5a5e4d}; !- Outlet Port

OS:Connection,
  {3debbca9-c593-42cb-bd5c-247dfcc7b59f}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  19,                                     !- Outlet Port
  {c0e3d3b1-c713-43a5-95d7-29b197a4e52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d73e8a6c-21d3-4d70-9539-85ba48882dfa}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground WUC 0.02gpm 110F Outlet Water Node, !- Name
  {f7d0e200-49d3-45c4-942e-ebf37d6c648b}, !- Inlet Port
  {820fc6b2-947c-436f-9f79-f5bd369df4c6}; !- Outlet Port

OS:Connection,
  {4209630e-a6ad-4bbe-8f58-7f9eec5a5e4d}, !- Handle
  {c0e3d3b1-c713-43a5-95d7-29b197a4e52a}, !- Source Object
  3,                                      !- Outlet Port
  {42157f6b-b6bf-431d-8f80-6a4c97671a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d0e200-49d3-45c4-942e-ebf37d6c648b}, !- Handle
  {42157f6b-b6bf-431d-8f80-6a4c97671a87}, !- Source Object
  3,                                      !- Outlet Port
  {d73e8a6c-21d3-4d70-9539-85ba48882dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {820fc6b2-947c-436f-9f79-f5bd369df4c6}, !- Handle
  {d73e8a6c-21d3-4d70-9539-85ba48882dfa}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b7a56f97-6cc3-4a60-b7bd-a92d3a5a97c0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid WUC 0.05gpm 110F Inlet Water Node, !- Name
  {c545488f-096e-4e40-a687-37b2d86baf3d}, !- Inlet Port
  {f603ab0f-c637-4f15-9535-cc78695d2dd5}; !- Outlet Port

OS:Connection,
  {c545488f-096e-4e40-a687-37b2d86baf3d}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  20,                                     !- Outlet Port
  {b7a56f97-6cc3-4a60-b7bd-a92d3a5a97c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e1f5e68-1a8f-4ae0-b880-a7e77a6b787b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid WUC 0.05gpm 110F Outlet Water Node, !- Name
  {e7702089-9d55-4232-bee8-fa7e193f9db4}, !- Inlet Port
  {02178c14-bbda-4101-ac89-bd21b634ce18}; !- Outlet Port

OS:Connection,
  {f603ab0f-c637-4f15-9535-cc78695d2dd5}, !- Handle
  {b7a56f97-6cc3-4a60-b7bd-a92d3a5a97c0}, !- Source Object
  3,                                      !- Outlet Port
  {ecafb9b2-e7cb-436e-8e31-b2e3a400b13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7702089-9d55-4232-bee8-fa7e193f9db4}, !- Handle
  {ecafb9b2-e7cb-436e-8e31-b2e3a400b13e}, !- Source Object
  3,                                      !- Outlet Port
  {6e1f5e68-1a8f-4ae0-b880-a7e77a6b787b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02178c14-bbda-4101-ac89-bd21b634ce18}, !- Handle
  {6e1f5e68-1a8f-4ae0-b880-a7e77a6b787b}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {04c38af4-f577-492f-9e56-b5968ad50fd8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top WUC 0.02gpm 110F Inlet Water Node, !- Name
  {06f20b5c-7c7a-458c-8649-7fe66a22fdd2}, !- Inlet Port
  {6e69d415-6417-428b-abe9-f1b272d8c8ea}; !- Outlet Port

OS:Connection,
  {06f20b5c-7c7a-458c-8649-7fe66a22fdd2}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  21,                                     !- Outlet Port
  {04c38af4-f577-492f-9e56-b5968ad50fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a699b3d8-8212-45b6-99ef-76271fff7e94}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top WUC 0.02gpm 110F Outlet Water Node, !- Name
  {338618a1-a957-4fe1-a3f0-957648e4c889}, !- Inlet Port
  {2000cd34-ab41-4cb7-887d-e5094c435b37}; !- Outlet Port

OS:Connection,
  {6e69d415-6417-428b-abe9-f1b272d8c8ea}, !- Handle
  {04c38af4-f577-492f-9e56-b5968ad50fd8}, !- Source Object
  3,                                      !- Outlet Port
  {a321e6cc-6301-4245-92b7-64050a774a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338618a1-a957-4fe1-a3f0-957648e4c889}, !- Handle
  {a321e6cc-6301-4245-92b7-64050a774a82}, !- Source Object
  3,                                      !- Outlet Port
  {a699b3d8-8212-45b6-99ef-76271fff7e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2000cd34-ab41-4cb7-887d-e5094c435b37}, !- Handle
  {a699b3d8-8212-45b6-99ef-76271fff7e94}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {8645954a-2ec6-4555-b999-a050f0fd9f1c}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground WUC 0.02gpm 110F Inlet Water Node, !- Name
  {9f8cb130-f57f-48e0-8836-4fcc4da69c5e}, !- Inlet Port
  {72af1635-e3e3-4c3a-b2d6-66bda9d91d11}; !- Outlet Port

OS:Connection,
  {9f8cb130-f57f-48e0-8836-4fcc4da69c5e}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  22,                                     !- Outlet Port
  {8645954a-2ec6-4555-b999-a050f0fd9f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6693926d-5963-467d-8387-955d6a951c90}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground WUC 0.02gpm 110F Outlet Water Node, !- Name
  {3e161ebc-2482-4f08-9b5f-c904fdf91a4d}, !- Inlet Port
  {09a81dc5-6886-4a4b-9c4e-a3bc3fe81013}; !- Outlet Port

OS:Connection,
  {72af1635-e3e3-4c3a-b2d6-66bda9d91d11}, !- Handle
  {8645954a-2ec6-4555-b999-a050f0fd9f1c}, !- Source Object
  3,                                      !- Outlet Port
  {b5fb5116-2e7e-445c-8b0e-f534d6f6878a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e161ebc-2482-4f08-9b5f-c904fdf91a4d}, !- Handle
  {b5fb5116-2e7e-445c-8b0e-f534d6f6878a}, !- Source Object
  3,                                      !- Outlet Port
  {6693926d-5963-467d-8387-955d6a951c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a81dc5-6886-4a4b-9c4e-a3bc3fe81013}, !- Handle
  {6693926d-5963-467d-8387-955d6a951c90}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {baf45619-b53b-45c9-933e-ff4c34887c37}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid WUC 0.05gpm 110F Inlet Water Node, !- Name
  {85f5e95f-6b97-4067-9d0d-52da3429aa9e}, !- Inlet Port
  {733901d2-8587-4850-8dda-ea0a4ef10deb}; !- Outlet Port

OS:Connection,
  {85f5e95f-6b97-4067-9d0d-52da3429aa9e}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  23,                                     !- Outlet Port
  {baf45619-b53b-45c9-933e-ff4c34887c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bc36faa-dd2b-4c61-a326-60bc454a4bcc}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid WUC 0.05gpm 110F Outlet Water Node, !- Name
  {2163efc6-ae8b-45fc-8b93-4dd143ab7cad}, !- Inlet Port
  {af20b4bf-0929-41f4-924c-d14f50ae800c}; !- Outlet Port

OS:Connection,
  {733901d2-8587-4850-8dda-ea0a4ef10deb}, !- Handle
  {baf45619-b53b-45c9-933e-ff4c34887c37}, !- Source Object
  3,                                      !- Outlet Port
  {139afb3b-e7a5-43ba-b27c-2369787d9bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2163efc6-ae8b-45fc-8b93-4dd143ab7cad}, !- Handle
  {139afb3b-e7a5-43ba-b27c-2369787d9bd3}, !- Source Object
  3,                                      !- Outlet Port
  {8bc36faa-dd2b-4c61-a326-60bc454a4bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af20b4bf-0929-41f4-924c-d14f50ae800c}, !- Handle
  {8bc36faa-dd2b-4c61-a326-60bc454a4bcc}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {788531dc-8689-457b-9a80-5072bb9acec4}, !- Handle
  Office WholeBuilding - Md Office C  - Story top WUC 0.02gpm 110F Inlet Water Node, !- Name
  {83c9812c-9b01-4968-8b90-98da8ac456de}, !- Inlet Port
  {2b4f1781-0a9e-4704-bf38-4b3736c40d32}; !- Outlet Port

OS:Connection,
  {83c9812c-9b01-4968-8b90-98da8ac456de}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  24,                                     !- Outlet Port
  {788531dc-8689-457b-9a80-5072bb9acec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b16dfc6-224c-4390-96fc-d0dacbe93de6}, !- Handle
  Office WholeBuilding - Md Office C  - Story top WUC 0.02gpm 110F Outlet Water Node, !- Name
  {a2adc8ae-c7dc-4a5b-b6e2-c9f7b66538dc}, !- Inlet Port
  {702ffb15-1fae-48b9-ac6c-a9d13d1d4ab9}; !- Outlet Port

OS:Connection,
  {2b4f1781-0a9e-4704-bf38-4b3736c40d32}, !- Handle
  {788531dc-8689-457b-9a80-5072bb9acec4}, !- Source Object
  3,                                      !- Outlet Port
  {1a1ad0d8-0e75-40c6-8960-a6ca31e4a839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2adc8ae-c7dc-4a5b-b6e2-c9f7b66538dc}, !- Handle
  {1a1ad0d8-0e75-40c6-8960-a6ca31e4a839}, !- Source Object
  3,                                      !- Outlet Port
  {4b16dfc6-224c-4390-96fc-d0dacbe93de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702ffb15-1fae-48b9-ac6c-a9d13d1d4ab9}, !- Handle
  {4b16dfc6-224c-4390-96fc-d0dacbe93de6}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {b5fe41bd-e636-4561-86f5-b53679fa8216}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground WUC 0.0gpm 110F Inlet Water Node, !- Name
  {159dca1f-d8ec-4621-acfe-f11f40c97ca4}, !- Inlet Port
  {1bff959d-718a-4df9-9752-eba3a711093f}; !- Outlet Port

OS:Connection,
  {159dca1f-d8ec-4621-acfe-f11f40c97ca4}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  25,                                     !- Outlet Port
  {b5fe41bd-e636-4561-86f5-b53679fa8216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af391842-b803-4271-a2ab-da0fd3e15a92}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground WUC 0.0gpm 110F Outlet Water Node, !- Name
  {3c449d00-f6d7-400b-86c2-50c7bc7d1e0f}, !- Inlet Port
  {7e8c0591-23a2-43dd-80a4-af883f6c4233}; !- Outlet Port

OS:Connection,
  {1bff959d-718a-4df9-9752-eba3a711093f}, !- Handle
  {b5fe41bd-e636-4561-86f5-b53679fa8216}, !- Source Object
  3,                                      !- Outlet Port
  {2189d51b-63a0-4cc3-842d-1f2e94f63611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c449d00-f6d7-400b-86c2-50c7bc7d1e0f}, !- Handle
  {2189d51b-63a0-4cc3-842d-1f2e94f63611}, !- Source Object
  3,                                      !- Outlet Port
  {af391842-b803-4271-a2ab-da0fd3e15a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8c0591-23a2-43dd-80a4-af883f6c4233}, !- Handle
  {af391842-b803-4271-a2ab-da0fd3e15a92}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {2a8b2e48-f2d8-426f-8f6b-c2f9550284ea}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid WUC 0.01gpm 110F Inlet Water Node, !- Name
  {b577c7f4-a6a1-441d-8eab-fa61a97112cf}, !- Inlet Port
  {87697974-44a5-4b6f-9492-292ce5056c1d}; !- Outlet Port

OS:Connection,
  {b577c7f4-a6a1-441d-8eab-fa61a97112cf}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  26,                                     !- Outlet Port
  {2a8b2e48-f2d8-426f-8f6b-c2f9550284ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37954348-11ab-4c41-b926-41cb877c2dec}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid WUC 0.01gpm 110F Outlet Water Node, !- Name
  {16ea7540-8b62-43bc-9c57-a84ccb636c02}, !- Inlet Port
  {f78caba0-341e-4575-9869-88fde2835f19}; !- Outlet Port

OS:Connection,
  {87697974-44a5-4b6f-9492-292ce5056c1d}, !- Handle
  {2a8b2e48-f2d8-426f-8f6b-c2f9550284ea}, !- Source Object
  3,                                      !- Outlet Port
  {7cf58c8e-5b66-42e7-a7c4-1e24e070db24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ea7540-8b62-43bc-9c57-a84ccb636c02}, !- Handle
  {7cf58c8e-5b66-42e7-a7c4-1e24e070db24}, !- Source Object
  3,                                      !- Outlet Port
  {37954348-11ab-4c41-b926-41cb877c2dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78caba0-341e-4575-9869-88fde2835f19}, !- Handle
  {37954348-11ab-4c41-b926-41cb877c2dec}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {d9520d3e-93e1-457a-8957-c2cd1cae4389}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top WUC 0.0gpm 110F Inlet Water Node, !- Name
  {26fd77ab-91c8-4d1f-b498-ef1bf3700e36}, !- Inlet Port
  {3a58e01e-4f85-438b-9ab8-f6f405133386}; !- Outlet Port

OS:Connection,
  {26fd77ab-91c8-4d1f-b498-ef1bf3700e36}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  27,                                     !- Outlet Port
  {d9520d3e-93e1-457a-8957-c2cd1cae4389}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a82c7e1-1e92-426f-a384-fa0053a598f7}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top WUC 0.0gpm 110F Outlet Water Node, !- Name
  {8ccd9364-66a0-49f0-8ec0-32db99f5598a}, !- Inlet Port
  {828e5833-00c7-4827-9bcf-bad643343ef9}; !- Outlet Port

OS:Connection,
  {3a58e01e-4f85-438b-9ab8-f6f405133386}, !- Handle
  {d9520d3e-93e1-457a-8957-c2cd1cae4389}, !- Source Object
  3,                                      !- Outlet Port
  {5f995d11-8b7e-401b-b6fc-7483576ec4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccd9364-66a0-49f0-8ec0-32db99f5598a}, !- Handle
  {5f995d11-8b7e-401b-b6fc-7483576ec4d3}, !- Source Object
  3,                                      !- Outlet Port
  {2a82c7e1-1e92-426f-a384-fa0053a598f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828e5833-00c7-4827-9bcf-bad643343ef9}, !- Handle
  {2a82c7e1-1e92-426f-a384-fa0053a598f7}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {51166633-5e1a-452d-aa56-418d5f7ab86e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground WUC 0.0gpm 110F Inlet Water Node, !- Name
  {3b4b518b-9077-4dcb-9fad-13e555b98981}, !- Inlet Port
  {bc418914-cc48-403a-a312-1a5248a53e5b}; !- Outlet Port

OS:Connection,
  {3b4b518b-9077-4dcb-9fad-13e555b98981}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  28,                                     !- Outlet Port
  {51166633-5e1a-452d-aa56-418d5f7ab86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e847f1c-d220-4106-9370-ca2f36e06082}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground WUC 0.0gpm 110F Outlet Water Node, !- Name
  {df2fa13f-5767-42a5-a905-7e8ab56128bd}, !- Inlet Port
  {17447402-0525-443e-88a1-db21c28206c4}; !- Outlet Port

OS:Connection,
  {bc418914-cc48-403a-a312-1a5248a53e5b}, !- Handle
  {51166633-5e1a-452d-aa56-418d5f7ab86e}, !- Source Object
  3,                                      !- Outlet Port
  {4c20a1fe-2e7f-4a48-ad1d-5371839f77e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2fa13f-5767-42a5-a905-7e8ab56128bd}, !- Handle
  {4c20a1fe-2e7f-4a48-ad1d-5371839f77e4}, !- Source Object
  3,                                      !- Outlet Port
  {4e847f1c-d220-4106-9370-ca2f36e06082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17447402-0525-443e-88a1-db21c28206c4}, !- Handle
  {4e847f1c-d220-4106-9370-ca2f36e06082}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {959d8346-6e9d-4c5a-a79f-b3109688d452}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid WUC 0.01gpm 110F Inlet Water Node, !- Name
  {079d9b42-2ba6-44f8-a4a8-fba0062de4ac}, !- Inlet Port
  {0c9dc70e-b51d-47d6-9300-1ef25d1b04d4}; !- Outlet Port

OS:Connection,
  {079d9b42-2ba6-44f8-a4a8-fba0062de4ac}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  29,                                     !- Outlet Port
  {959d8346-6e9d-4c5a-a79f-b3109688d452}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c078f3-edc3-4d39-944d-23a99f999449}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid WUC 0.01gpm 110F Outlet Water Node, !- Name
  {d7c27656-a694-4df8-afa8-e617c3a5fd2d}, !- Inlet Port
  {2fe7aa89-c272-422c-8a74-b95b4ed73c0f}; !- Outlet Port

OS:Connection,
  {0c9dc70e-b51d-47d6-9300-1ef25d1b04d4}, !- Handle
  {959d8346-6e9d-4c5a-a79f-b3109688d452}, !- Source Object
  3,                                      !- Outlet Port
  {69527f28-7efd-4bbd-b006-1283aec206a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c27656-a694-4df8-afa8-e617c3a5fd2d}, !- Handle
  {69527f28-7efd-4bbd-b006-1283aec206a8}, !- Source Object
  3,                                      !- Outlet Port
  {c5c078f3-edc3-4d39-944d-23a99f999449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe7aa89-c272-422c-8a74-b95b4ed73c0f}, !- Handle
  {c5c078f3-edc3-4d39-944d-23a99f999449}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {986ee8e5-31d7-48c5-8733-87f6224482ee}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top WUC 0.0gpm 110F Inlet Water Node, !- Name
  {1facb4bf-dd08-442f-9d94-e19d0e19a067}, !- Inlet Port
  {3832f866-13e7-40a0-9bbc-da24274e9970}; !- Outlet Port

OS:Connection,
  {1facb4bf-dd08-442f-9d94-e19d0e19a067}, !- Handle
  {36ff421b-4081-4ba7-9985-ad02c1149551}, !- Source Object
  30,                                     !- Outlet Port
  {986ee8e5-31d7-48c5-8733-87f6224482ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b184dcd-4497-4aa3-b2a4-1881054434ab}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top WUC 0.0gpm 110F Outlet Water Node, !- Name
  {3c498c0e-ac0b-44b3-a7c7-59a3e06a58dc}, !- Inlet Port
  {e72e51c0-6584-486d-84f2-dad9733507ef}; !- Outlet Port

OS:Connection,
  {3832f866-13e7-40a0-9bbc-da24274e9970}, !- Handle
  {986ee8e5-31d7-48c5-8733-87f6224482ee}, !- Source Object
  3,                                      !- Outlet Port
  {c82a21fe-d96f-4ec2-b4c4-7668dcb4f042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c498c0e-ac0b-44b3-a7c7-59a3e06a58dc}, !- Handle
  {c82a21fe-d96f-4ec2-b4c4-7668dcb4f042}, !- Source Object
  3,                                      !- Outlet Port
  {2b184dcd-4497-4aa3-b2a4-1881054434ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72e51c0-6584-486d-84f2-dad9733507ef}, !- Handle
  {2b184dcd-4497-4aa3-b2a4-1881054434ab}, !- Source Object
  3,                                      !- Outlet Port
  {a02a9cf3-082a-4d48-b3a2-ad21d0ab3f78}, !- Target Object
  30;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {84010bdb-96fc-42b8-8399-9f4d6bf13cee}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {89a965b5-acc8-4be9-8543-5628430f0652}, !- Default Day Schedule Name
  {cf876c5d-0828-4991-8afc-fde74da32b48}, !- Summer Design Day Schedule Name
  {962ee07b-c262-4037-b906-59a594aad3e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89a965b5-acc8-4be9-8543-5628430f0652}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4af56de0-3577-4b03-b85c-35698c630649}, !- Handle
  Schedule Rule 20,                       !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {271120e5-4ef2-440b-8e3e-e2221881f82b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {271120e5-4ef2-440b-8e3e-e2221881f82b}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Sat Day, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  17.7777777777778,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.7777777777778;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK,    !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {894dfc4e-257e-46c2-951a-2d0efcaa45f8}, !- Default Day Schedule Name
  {9044eaf8-f86e-4a66-a986-8789fd87a1cb}, !- Summer Design Day Schedule Name
  {113337f3-72e4-4f90-a2a9-7cd34031e7bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {894dfc4e-257e-46c2-951a-2d0efcaa45f8}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {43648c68-f9d2-49c0-bfa0-c43c335f6bdc}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 1, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71323b6c-15b8-4324-a26c-d4d2a29d7629}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 2, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8aa03faa-52c4-4570-9c2a-743c5b76479c}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 3, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e61efc9c-65f1-4d7f-8beb-ddb84ae869db}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 4, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e06e2605-7be5-469c-8e88-09650c522da5}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 5, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b25b346-8acf-403b-af4d-4ed6b32d17e3}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 6, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {562e844b-79ea-40d9-bf6c-9fe2514a208a}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 7, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff84e996-0827-4dcd-90d9-8424d828907d}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 8, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27c3e867-dd5a-4c18-bb21-9b6f65fa76b7}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 9, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d62d307-25b3-4d53-877c-83ff43320441}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 10, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c16df6d-1629-415f-8813-cec3cd757650}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 11, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {868292af-0d0e-4f94-a75a-85a6a53a727f}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 12, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e182d5c-8053-4d36-aade-a9c6fd23647b}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 13, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c96f64b-d6ea-4da7-a858-b80b48118fb1}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 14, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d17b4fa7-80d7-407b-be2a-186dbaacc6db}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 15, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04ae2e46-7b96-4e53-8045-c888b1738b73}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 16, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2841343f-bab7-43da-a03c-cf4b30329e29}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 17, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {331031ae-caf9-4809-988b-54774c8f3b34}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 18, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e71e045-553b-4e58-8813-5012e707f561}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 19, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b87e5391-3eb9-4212-9048-f4200072c797}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 20, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6585b41d-9e2a-4ec2-be3b-6177072eb138}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 21, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2473289c-05bf-4e0e-b64e-18e9dad5cee8}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 22, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7893d398-c8fa-4fff-b9ff-06316baf7957}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 23, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e227069-32f0-4921-ba36-ac7a210fac07}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 24, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567ce26f-3884-4506-92ec-242e97b9b254}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 25, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {349fa8b7-8d8d-4ee9-a3c8-eee5141c71a6}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Thermostat 26, !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Heating Setpoint Temperature Schedule Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {5b049c57-e93b-4e19-9870-f8febacacf15}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {28c0e996-f7c9-4f2b-a7b7-2149b2983c25}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5b049c57-e93b-4e19-9870-f8febacacf15}; !- Layer 1

OS:InternalMass:Definition,
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Handle
  Internal Mass Definition 1,             !- Name
  {28c0e996-f7c9-4f2b-a7b7-2149b2983c25}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {528a7ed8-19ef-44c0-af03-6a779b9f748e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06ba05df-1a97-49fe-a9df-1ae913cf281a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8ff500a-649c-4059-bdbb-de62412852d9}, !- Handle
  Office WholeBuilding - Md Office B  - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74c37ac8-7def-4fa1-b7ec-703956d00788}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e444d89d-516c-4539-8367-4dbd6fb3143e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33237c04-f41c-450d-9df9-b256218cb8ba}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6b5b120-2c13-4ef7-9fbf-2684f281746d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cfde2a1-6850-4a46-b77c-296bc6d93348}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30fb43ce-bdc6-4cdc-8af9-f8f7e733b13a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e34d10cb-9b66-4fa1-b14f-c4b6442bf9c8}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cccbe328-6696-412f-a55e-a0b37fda3696}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b77989c-52e9-4a5f-a36b-a132b38cf181}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14125c4b-85a9-4473-a9c7-334b4ad33b77}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d3154b5-f296-4c60-bb6c-6232efaca2e8}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd600522-aa80-4122-82fe-27dbbb1cc5f1}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e422e336-97ad-4051-80ef-41f97b832144}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8de042f6-bb18-40fa-ad0b-854b174928f5}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b586886d-a29e-4de8-b8d2-d4f1182b575f}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91a5b3a4-10bb-4469-b073-462f6ddbeffe}, !- Handle
  Office WholeBuilding - Md Office B  - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {60e411c7-1847-4467-a5fd-714663e7ff9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac9c41ea-676a-4f0f-925f-f33beff4cca8}, !- Handle
  Office WholeBuilding - Md Office B  - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {9e2f9937-7891-4b3f-a525-e3624361028b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b309a71a-9f5b-4b42-8532-abac2c5872fc}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8515459-9322-4b79-b105-860d644050c3}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {765f6f0a-5943-4798-a806-ecdb39f57ab3}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {562c0a72-60ec-4ed3-8043-96ec5a115f5e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddc9e9a7-296d-4d9e-91e6-3067610ff3fe}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7991017a-f47f-48bd-b569-7cce7b9bbc7f}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87c19ed8-cb0e-419c-b332-c1e6892415bf}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Mass, !- Name
  {de2d2371-e06a-427d-ad37-cd3d4eca15df}, !- Internal Mass Definition Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {36bf5d2e-45bb-435c-96fc-558d67cf82af}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {de328643-6ee7-42a0-a7c7-aeab5a78d941}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.010634365175106,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.27612382101272,                       !- Plant Loop Volume {m3}
  {93948190-ec84-47d5-973c-dc8c51a65894}, !- Plant Side Inlet Node Name
  {91955196-a422-423f-b027-9fe67c2fb8ee}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6e03d7e1-dd83-42a7-bff4-29d3bc84d618}, !- Demand Side Inlet Node Name
  {59a603d9-16c0-497a-8ce0-1478816b91bb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2878d3fa-4e5e-4b59-8df1-25265e64a3f8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
