  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Demand Mixer Name
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Demand Splitter Name
  {bf58018f-49c3-4708-98fd-f3459c71d8ec}, !- Supply Mixer Name
  {0095bce5-1073-42b4-afe5-f11f8440c251}; !- Supply Splitter Name

OS:Node,
  {244d3dc4-2880-43ce-ba8c-df3f760cb5c3}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {93948190-ec84-47d5-973c-dc8c51a65894}, !- Inlet Port
  {fcaf5121-6faf-4715-8bea-c580f56c7f70}; !- Outlet Port

OS:Node,
  {de328643-6ee7-42a0-a7c7-aeab5a78d941}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {ccaa719a-e133-42fa-a496-0155c13b4677}, !- Inlet Port
  {91955196-a422-423f-b027-9fe67c2fb8ee}; !- Outlet Port

OS:Node,
  {87f26488-e5f9-4b25-a4d3-b6c0f94f0fde}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {667980a1-755d-4f95-ac0d-36f6e19e27ea}, !- Inlet Port
  {b9488c46-5548-477f-b8ba-44c516fb4770}; !- Outlet Port

OS:Connector:Mixer,
  {bf58018f-49c3-4708-98fd-f3459c71d8ec}, !- Handle
  Connector Mixer 3,                      !- Name
  {9e684fbf-2ecb-413d-a28a-cfa41d0c2644}, !- Outlet Branch Name
  {18cc29b1-f85b-46ad-b983-7f26c0759907}, !- Inlet Branch Name 1
  {7b407256-0998-4e57-ac9f-b5372e615024}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0095bce5-1073-42b4-afe5-f11f8440c251}, !- Handle
  Connector Splitter 3,                   !- Name
  {08e2f331-0466-4b56-957c-56c545a9c566}, !- Inlet Branch Name
  {667980a1-755d-4f95-ac0d-36f6e19e27ea}, !- Outlet Branch Name 1
  {c2d8a173-e4ee-4e53-a5b7-c54a745520cc}; !- Outlet Branch Name 2

OS:Connection,
  {93948190-ec84-47d5-973c-dc8c51a65894}, !- Handle
  {36bf5d2e-45bb-435c-96fc-558d67cf82af}, !- Source Object
  14,                                     !- Outlet Port
  {244d3dc4-2880-43ce-ba8c-df3f760cb5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667980a1-755d-4f95-ac0d-36f6e19e27ea}, !- Handle
  {0095bce5-1073-42b4-afe5-f11f8440c251}, !- Source Object
  3,                                      !- Outlet Port
  {87f26488-e5f9-4b25-a4d3-b6c0f94f0fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91955196-a422-423f-b027-9fe67c2fb8ee}, !- Handle
  {de328643-6ee7-42a0-a7c7-aeab5a78d941}, !- Source Object
  3,                                      !- Outlet Port
  {36bf5d2e-45bb-435c-96fc-558d67cf82af}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {13e77239-47cb-48e9-9df8-d89043d8ebbf}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {6e03d7e1-dd83-42a7-bff4-29d3bc84d618}, !- Inlet Port
  {53d6221f-aaa0-484c-aeab-123dcec2c865}; !- Outlet Port

OS:Node,
  {d1263506-92c7-45b1-8ca1-855b83a2cd57}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {73ea2edd-5f4e-4606-9f32-81abbf7962c2}, !- Inlet Port
  {59a603d9-16c0-497a-8ce0-1478816b91bb}; !- Outlet Port

OS:Node,
  {9c8f8110-1fb3-484a-8f0c-1704efdc4fac}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {eb2997c8-05e1-4c03-8562-d9b5a5e559d6}, !- Inlet Port
  {10ad72e7-7ff6-40d0-9f57-750e051aa5bd}; !- Outlet Port

OS:Connector:Mixer,
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Handle
  Connector Mixer 4,                      !- Name
  {dc775c43-b6cc-473c-b0c6-7673912452dd}, !- Outlet Branch Name
  {cbb63c31-adba-4178-af00-796d990e6e26}, !- Inlet Branch Name 1
  {106e0303-a5e5-4948-a823-ad639e6b6120}, !- Inlet Branch Name 2
  {956e5842-1c93-4cec-8acc-ec9996d489fc}, !- Inlet Branch Name 3
  {f2d8f2c0-c001-4ae9-8925-64e4dd826a2b}, !- Inlet Branch Name 4
  {a5bea61b-c62b-4767-86b4-b0e0c10cfe03}, !- Inlet Branch Name 5
  {ddd4f215-931a-4edc-a6e8-bfde4d95d3ef}, !- Inlet Branch Name 6
  {952c3d20-bbfe-41b7-bebf-dddc19866df1}, !- Inlet Branch Name 7
  {1f98725a-266b-4b2f-bd7a-4db077ed212a}, !- Inlet Branch Name 8
  {9062be47-12eb-4b77-bc59-9ace08f08efc}, !- Inlet Branch Name 9
  {5365dc2e-9b40-46ef-9c8d-9a4b78f2af6f}, !- Inlet Branch Name 10
  {e0b18221-9260-408c-aa4e-fced055fd52d}, !- Inlet Branch Name 11
  {11cfa7d2-6913-4e92-a8b4-ce4e1b62899d}, !- Inlet Branch Name 12
  {41674b21-7f40-424b-9a87-b247a6b5368e}, !- Inlet Branch Name 13
  {0ef0a30d-7ad2-4953-bb2c-8319300e2695}, !- Inlet Branch Name 14
  {eaa66c67-7cc9-4168-bde9-a12ae52894c0}, !- Inlet Branch Name 15
  {f7b2627c-2516-44c1-a772-231ac9bc99a3}, !- Inlet Branch Name 16
  {62f019c6-84c1-4e2a-b2e8-0bb930040c30}, !- Inlet Branch Name 17
  {cf5d91fd-d24b-4807-8dac-ca923a613a88}, !- Inlet Branch Name 18
  {771bb152-1818-472f-a13f-7c18ecd91e89}, !- Inlet Branch Name 19
  {a1aa4aa0-5042-4899-8b11-7c7d9d40a79b}, !- Inlet Branch Name 20
  {a9d78b40-d687-4269-8a2e-e56e5d23a2a5}, !- Inlet Branch Name 21
  {5b9e532f-92ea-4948-9bb3-53f1990ea85c}, !- Inlet Branch Name 22
  {a1a78a59-2e0d-44da-aeac-0fd7ed0ce01d}, !- Inlet Branch Name 23
  {c319b52b-203b-419e-b16a-8f53aa7bc178}, !- Inlet Branch Name 24
  {03908ca4-868b-4648-8f1b-475fa71c4e37}, !- Inlet Branch Name 25
  {c82c34c0-ff33-4e69-806b-4d2e8f28de9e}, !- Inlet Branch Name 26
  {1ea4e19d-ddf4-4197-869f-cb84ce02566c}, !- Inlet Branch Name 27
  {22d229f0-5eb5-48a5-85ab-a71c076e64c2}; !- Inlet Branch Name 28

OS:Connector:Splitter,
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Handle
  Connector Splitter 4,                   !- Name
  {b5bd197f-c74b-4d04-a55c-8f4ad473dbc9}, !- Inlet Branch Name
  {eb2997c8-05e1-4c03-8562-d9b5a5e559d6}, !- Outlet Branch Name 1
  {a195a250-46e8-4d14-a46c-9ac28e3d9ffe}, !- Outlet Branch Name 2
  {88801f1a-e20d-4e25-8560-ae888b55d496}, !- Outlet Branch Name 3
  {1afe3299-2e9a-4cc3-8de4-b21ce2ece933}, !- Outlet Branch Name 4
  {8b6070a1-5c17-45e5-8a0b-3328c57ac8ac}, !- Outlet Branch Name 5
  {43948767-1bf3-457e-b16c-43e02ae2bde6}, !- Outlet Branch Name 6
  {e85aafc1-c825-4bd8-80b7-926f923413b1}, !- Outlet Branch Name 7
  {c29ae906-c3c6-4e31-a7ae-2657241b4383}, !- Outlet Branch Name 8
  {70c995a4-38a9-4585-891f-d1ccb3181045}, !- Outlet Branch Name 9
  {cc9e693a-1010-4ac4-b463-e017f377e0bd}, !- Outlet Branch Name 10
  {13fc0f66-56b7-4e1c-aa08-56fb1bb8b5ea}, !- Outlet Branch Name 11
  {58f8a319-d641-4971-9784-e201d83c8ca7}, !- Outlet Branch Name 12
  {c2c02f17-63c4-467d-8b51-c4bef25182c9}, !- Outlet Branch Name 13
  {be0da235-a704-401b-ab54-02137465cc12}, !- Outlet Branch Name 14
  {135ee739-5614-4cef-91fc-102549121d47}, !- Outlet Branch Name 15
  {a4b63ed4-7b3d-4600-94d5-000fd7d3749a}, !- Outlet Branch Name 16
  {93b94057-9955-46e0-831e-0192aa5b1022}, !- Outlet Branch Name 17
  {48478bfd-1ec6-4e29-bfe9-a16c3ae8c9e9}, !- Outlet Branch Name 18
  {bd946b51-cbd9-448a-8849-cf2ba0d38834}, !- Outlet Branch Name 19
  {ce361ae0-818f-434f-b262-592501183de4}, !- Outlet Branch Name 20
  {e4a6df73-b24f-4183-9a29-16eca48088ad}, !- Outlet Branch Name 21
  {cc90d127-a151-4537-9d73-dc9fe246869d}, !- Outlet Branch Name 22
  {cece31cf-e266-4047-8582-48e7b37baa32}, !- Outlet Branch Name 23
  {cf10169e-f330-403a-8b53-cf14d69c4935}, !- Outlet Branch Name 24
  {7f892980-04f1-42f2-a7f8-3d9bfbaac85a}, !- Outlet Branch Name 25
  {aabac687-5913-45c4-a481-78c3a61e9534}, !- Outlet Branch Name 26
  {b354fa51-709d-49b1-9173-aaaa42b97fb3}, !- Outlet Branch Name 27
  {7aeab809-73c3-4f20-a8e4-5dde43bf3e25}; !- Outlet Branch Name 28

OS:Connection,
  {6e03d7e1-dd83-42a7-bff4-29d3bc84d618}, !- Handle
  {36bf5d2e-45bb-435c-96fc-558d67cf82af}, !- Source Object
  17,                                     !- Outlet Port
  {13e77239-47cb-48e9-9df8-d89043d8ebbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2997c8-05e1-4c03-8562-d9b5a5e559d6}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  3,                                      !- Outlet Port
  {9c8f8110-1fb3-484a-8f0c-1704efdc4fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a603d9-16c0-497a-8ce0-1478816b91bb}, !- Handle
  {d1263506-92c7-45b1-8ca1-855b83a2cd57}, !- Source Object
  3,                                      !- Outlet Port
  {36bf5d2e-45bb-435c-96fc-558d67cf82af}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {20da37ec-d802-4bbc-8cd5-deec5ad22c85}, !- Handle
  {36bf5d2e-45bb-435c-96fc-558d67cf82af}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2878d3fa-4e5e-4b59-8df1-25265e64a3f8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {5469cc14-5947-4bc7-97d2-fb53f17959c3}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  {cb3a58a6-507f-4de8-a5e4-838bd839fa08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb3a58a6-507f-4de8-a5e4-838bd839fa08}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {baecffce-d69c-4f35-821d-52bde638d36f}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {5469cc14-5947-4bc7-97d2-fb53f17959c3}, !- Schedule Name
  {de328643-6ee7-42a0-a7c7-aeab5a78d941}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {799753b2-9b84-4f2d-8ada-35df8636f8b0}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {fcaf5121-6faf-4715-8bea-c580f56c7f70}, !- Inlet Node Name
  {c2207d5d-0896-4ff5-a4c6-f8f9e48523dd}, !- Outlet Node Name
  0.010634365175106,                      !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  2794.44651945828,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a3348534-9dd9-4f4a-8165-d2e8a602c927}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {c2207d5d-0896-4ff5-a4c6-f8f9e48523dd}, !- Inlet Port
  {08e2f331-0466-4b56-957c-56c545a9c566}; !- Outlet Port

OS:Connection,
  {fcaf5121-6faf-4715-8bea-c580f56c7f70}, !- Handle
  {244d3dc4-2880-43ce-ba8c-df3f760cb5c3}, !- Source Object
  3,                                      !- Outlet Port
  {799753b2-9b84-4f2d-8ada-35df8636f8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2207d5d-0896-4ff5-a4c6-f8f9e48523dd}, !- Handle
  {799753b2-9b84-4f2d-8ada-35df8636f8b0}, !- Source Object
  3,                                      !- Outlet Port
  {a3348534-9dd9-4f4a-8165-d2e8a602c927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e2f331-0466-4b56-957c-56c545a9c566}, !- Handle
  {a3348534-9dd9-4f4a-8165-d2e8a602c927}, !- Source Object
  3,                                      !- Outlet Port
  {0095bce5-1073-42b4-afe5-f11f8440c251}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {8a3ebb6d-d008-48a2-b380-014d70cd81ad}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {b9488c46-5548-477f-b8ba-44c516fb4770}, !- Hot Water Inlet Node Name
  {799d3128-c4d1-42b0-bcc9-1212874c79f9}, !- Hot Water Outlet Node Name
  495975.189809241,                       !- Nominal Capacity {W}
  {044113ad-a730-4619-bc02-8663b90e9ded}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {044113ad-a730-4619-bc02-8663b90e9ded}, !- Handle
  Always On Continuous,                   !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {df1cff16-a886-46b8-b505-0267c0a0cb94}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {799d3128-c4d1-42b0-bcc9-1212874c79f9}, !- Inlet Port
  {18cc29b1-f85b-46ad-b983-7f26c0759907}; !- Outlet Port

OS:Connection,
  {b9488c46-5548-477f-b8ba-44c516fb4770}, !- Handle
  {87f26488-e5f9-4b25-a4d3-b6c0f94f0fde}, !- Source Object
  3,                                      !- Outlet Port
  {8a3ebb6d-d008-48a2-b380-014d70cd81ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799d3128-c4d1-42b0-bcc9-1212874c79f9}, !- Handle
  {8a3ebb6d-d008-48a2-b380-014d70cd81ad}, !- Source Object
  3,                                      !- Outlet Port
  {df1cff16-a886-46b8-b505-0267c0a0cb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cc29b1-f85b-46ad-b983-7f26c0759907}, !- Handle
  {df1cff16-a886-46b8-b505-0267c0a0cb94}, !- Source Object
  3,                                      !- Outlet Port
  {bf58018f-49c3-4708-98fd-f3459c71d8ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa973072-7bb4-4e45-a4a0-c75cc92a1487}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {2435cf89-67e8-49cb-a057-dde0ded5fcc2}, !- Inlet Node Name
  {21dc5c6d-1bf6-4773-b610-20d2c0974d02}; !- Outlet Node Name

OS:Node,
  {8861623e-2903-44f7-b357-19600fbd2e5d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {c2d8a173-e4ee-4e53-a5b7-c54a745520cc}, !- Inlet Port
  {2435cf89-67e8-49cb-a057-dde0ded5fcc2}; !- Outlet Port

OS:Connection,
  {c2d8a173-e4ee-4e53-a5b7-c54a745520cc}, !- Handle
  {0095bce5-1073-42b4-afe5-f11f8440c251}, !- Source Object
  4,                                      !- Outlet Port
  {8861623e-2903-44f7-b357-19600fbd2e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fcf0810-21d3-4f3c-9338-0147e60193c8}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {21dc5c6d-1bf6-4773-b610-20d2c0974d02}, !- Inlet Port
  {7b407256-0998-4e57-ac9f-b5372e615024}; !- Outlet Port

OS:Connection,
  {2435cf89-67e8-49cb-a057-dde0ded5fcc2}, !- Handle
  {8861623e-2903-44f7-b357-19600fbd2e5d}, !- Source Object
  3,                                      !- Outlet Port
  {aa973072-7bb4-4e45-a4a0-c75cc92a1487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21dc5c6d-1bf6-4773-b610-20d2c0974d02}, !- Handle
  {aa973072-7bb4-4e45-a4a0-c75cc92a1487}, !- Source Object
  3,                                      !- Outlet Port
  {2fcf0810-21d3-4f3c-9338-0147e60193c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b407256-0998-4e57-ac9f-b5372e615024}, !- Handle
  {2fcf0810-21d3-4f3c-9338-0147e60193c8}, !- Source Object
  3,                                      !- Outlet Port
  {bf58018f-49c3-4708-98fd-f3459c71d8ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8108038f-d831-45c2-a76d-c573bad11b93}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {10ad72e7-7ff6-40d0-9f57-750e051aa5bd}, !- Inlet Node Name
  {d40a02b1-3935-4c0d-906f-bf10dc1cfc41}; !- Outlet Node Name

OS:Node,
  {f4d867bd-5941-421c-8b9e-fda234406d8b}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d40a02b1-3935-4c0d-906f-bf10dc1cfc41}, !- Inlet Port
  {cbb63c31-adba-4178-af00-796d990e6e26}; !- Outlet Port

OS:Connection,
  {10ad72e7-7ff6-40d0-9f57-750e051aa5bd}, !- Handle
  {9c8f8110-1fb3-484a-8f0c-1704efdc4fac}, !- Source Object
  3,                                      !- Outlet Port
  {8108038f-d831-45c2-a76d-c573bad11b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40a02b1-3935-4c0d-906f-bf10dc1cfc41}, !- Handle
  {8108038f-d831-45c2-a76d-c573bad11b93}, !- Source Object
  3,                                      !- Outlet Port
  {f4d867bd-5941-421c-8b9e-fda234406d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbb63c31-adba-4178-af00-796d990e6e26}, !- Handle
  {f4d867bd-5941-421c-8b9e-fda234406d8b}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe22389c-1c5c-4ac1-9cad-c28d54f58113}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e62d497e-0bd8-4857-9a0d-51688eaddb32}, !- Inlet Node Name
  {ccaa719a-e133-42fa-a496-0155c13b4677}; !- Outlet Node Name

OS:Node,
  {9ab0dfe6-c2b9-4422-b71a-6c1f5a32f980}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {9e684fbf-2ecb-413d-a28a-cfa41d0c2644}, !- Inlet Port
  {e62d497e-0bd8-4857-9a0d-51688eaddb32}; !- Outlet Port

OS:Connection,
  {9e684fbf-2ecb-413d-a28a-cfa41d0c2644}, !- Handle
  {bf58018f-49c3-4708-98fd-f3459c71d8ec}, !- Source Object
  2,                                      !- Outlet Port
  {9ab0dfe6-c2b9-4422-b71a-6c1f5a32f980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62d497e-0bd8-4857-9a0d-51688eaddb32}, !- Handle
  {9ab0dfe6-c2b9-4422-b71a-6c1f5a32f980}, !- Source Object
  3,                                      !- Outlet Port
  {fe22389c-1c5c-4ac1-9cad-c28d54f58113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccaa719a-e133-42fa-a496-0155c13b4677}, !- Handle
  {fe22389c-1c5c-4ac1-9cad-c28d54f58113}, !- Source Object
  3,                                      !- Outlet Port
  {de328643-6ee7-42a0-a7c7-aeab5a78d941}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {adfe620e-0da5-4c4a-8801-3f0d41a0550c}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {53d6221f-aaa0-484c-aeab-123dcec2c865}, !- Inlet Node Name
  {fa6fbe81-a49d-4ca0-a765-6af9dbd1c2d9}; !- Outlet Node Name

OS:Node,
  {524167ab-f74a-4b3e-ac3c-b30f5cb3777f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {fa6fbe81-a49d-4ca0-a765-6af9dbd1c2d9}, !- Inlet Port
  {b5bd197f-c74b-4d04-a55c-8f4ad473dbc9}; !- Outlet Port

OS:Connection,
  {53d6221f-aaa0-484c-aeab-123dcec2c865}, !- Handle
  {13e77239-47cb-48e9-9df8-d89043d8ebbf}, !- Source Object
  3,                                      !- Outlet Port
  {adfe620e-0da5-4c4a-8801-3f0d41a0550c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6fbe81-a49d-4ca0-a765-6af9dbd1c2d9}, !- Handle
  {adfe620e-0da5-4c4a-8801-3f0d41a0550c}, !- Source Object
  3,                                      !- Outlet Port
  {524167ab-f74a-4b3e-ac3c-b30f5cb3777f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bd197f-c74b-4d04-a55c-8f4ad473dbc9}, !- Handle
  {524167ab-f74a-4b3e-ac3c-b30f5cb3777f}, !- Source Object
  3,                                      !- Outlet Port
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {21a61e66-74c3-4685-a343-82a8e031f392}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {9fcb0b89-291d-4084-ba0d-615ad65e8368}, !- Inlet Node Name
  {73ea2edd-5f4e-4606-9f32-81abbf7962c2}; !- Outlet Node Name

OS:Node,
  {a114f94f-3909-4c2e-b8f8-d7dda89ffb8a}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {dc775c43-b6cc-473c-b0c6-7673912452dd}, !- Inlet Port
  {9fcb0b89-291d-4084-ba0d-615ad65e8368}; !- Outlet Port

OS:Connection,
  {dc775c43-b6cc-473c-b0c6-7673912452dd}, !- Handle
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Source Object
  2,                                      !- Outlet Port
  {a114f94f-3909-4c2e-b8f8-d7dda89ffb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcb0b89-291d-4084-ba0d-615ad65e8368}, !- Handle
  {a114f94f-3909-4c2e-b8f8-d7dda89ffb8a}, !- Source Object
  3,                                      !- Outlet Port
  {21a61e66-74c3-4685-a343-82a8e031f392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ea2edd-5f4e-4606-9f32-81abbf7962c2}, !- Handle
  {21a61e66-74c3-4685-a343-82a8e031f392}, !- Source Object
  3,                                      !- Outlet Port
  {d1263506-92c7-45b1-8ca1-855b83a2cd57}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ba971ab-8fed-4a0e-ba85-4980fba8f69a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e77704da-9c32-422c-82fb-927aecc69251}, !- Availability Schedule
  {45cd8a89-a92f-47a9-89f6-dc6e90a4d3b3}, !- Availability Manager List Name
  0.269892946766893,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {850b7532-99d0-43c7-b34d-0f6bb409791d}, !- Supply Side Inlet Node Name
  {d60f6764-2deb-4853-ad7e-4babd6905305}, !- Demand Side Outlet Node Name
  {0dd8bb12-ff88-4b4e-b197-54d5e5a07934}, !- Demand Side Inlet Node A
  {91ed7e1a-820c-4d59-bb75-d1b95fe52c5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32a160c0-cb57-4bb0-9944-d8b7e7eb8eb3}, !- Demand Mixer Name
  {5aaaf13e-744a-4e84-a1fa-4b4d10fe3d92}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e9f31f62-8b30-4007-888f-cbe1fc0514bf}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {850b7532-99d0-43c7-b34d-0f6bb409791d}, !- Inlet Port
  {bb53e7e3-5e61-4cc5-a465-7d89c9954bef}; !- Outlet Port

OS:Node,
  {d86e7c60-d55f-4c37-a099-d92388e9c435}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {6acf56a3-0e6b-40fd-9fe2-785d402b9e70}, !- Inlet Port
  {91ed7e1a-820c-4d59-bb75-d1b95fe52c5c}; !- Outlet Port

OS:Connection,
  {850b7532-99d0-43c7-b34d-0f6bb409791d}, !- Handle
  {2ba971ab-8fed-4a0e-ba85-4980fba8f69a}, !- Source Object
  9,                                      !- Outlet Port
  {e9f31f62-8b30-4007-888f-cbe1fc0514bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ed7e1a-820c-4d59-bb75-d1b95fe52c5c}, !- Handle
  {d86e7c60-d55f-4c37-a099-d92388e9c435}, !- Source Object
  3,                                      !- Outlet Port
  {2ba971ab-8fed-4a0e-ba85-4980fba8f69a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1b302a7-0364-4061-bcb1-19db69e89ee7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0dd8bb12-ff88-4b4e-b197-54d5e5a07934}, !- Inlet Port
  {e01dd504-25b5-4566-982d-f1ede4096cd4}; !- Outlet Port

OS:Node,
  {60c19aad-a68d-4ecd-84b7-cea597a9fe49}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {0a7b7df4-0e49-4245-9dfd-caa9e749cac5}, !- Inlet Port
  {d60f6764-2deb-4853-ad7e-4babd6905305}; !- Outlet Port

OS:Node,
  {fdad789c-b50c-4726-958d-668ec7690e95}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6ff28996-39b0-4122-9385-0925fd960894}, !- Inlet Port
  {fb5816a3-7c18-4a48-9c42-9f074d7a229c}; !- Outlet Port

OS:Connection,
  {0dd8bb12-ff88-4b4e-b197-54d5e5a07934}, !- Handle
  {2ba971ab-8fed-4a0e-ba85-4980fba8f69a}, !- Source Object
  11,                                     !- Outlet Port
  {d1b302a7-0364-4061-bcb1-19db69e89ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60f6764-2deb-4853-ad7e-4babd6905305}, !- Handle
  {60c19aad-a68d-4ecd-84b7-cea597a9fe49}, !- Source Object
  3,                                      !- Outlet Port
  {2ba971ab-8fed-4a0e-ba85-4980fba8f69a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5aaaf13e-744a-4e84-a1fa-4b4d10fe3d92}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e01dd504-25b5-4566-982d-f1ede4096cd4}, !- Inlet Node Name
  {a3b6b283-5a27-42d7-80f9-d2c4afd06ab9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32a160c0-cb57-4bb0-9944-d8b7e7eb8eb3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0a7b7df4-0e49-4245-9dfd-caa9e749cac5}, !- Outlet Node Name
  {593764f1-e174-43b5-817e-625897714e3a}; !- Inlet Node Name 1

OS:Connection,
  {e01dd504-25b5-4566-982d-f1ede4096cd4}, !- Handle
  {d1b302a7-0364-4061-bcb1-19db69e89ee7}, !- Source Object
  3,                                      !- Outlet Port
  {5aaaf13e-744a-4e84-a1fa-4b4d10fe3d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7b7df4-0e49-4245-9dfd-caa9e749cac5}, !- Handle
  {32a160c0-cb57-4bb0-9944-d8b7e7eb8eb3}, !- Source Object
  2,                                      !- Outlet Port
  {60c19aad-a68d-4ecd-84b7-cea597a9fe49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a921ee5c-0db8-4c03-b690-5efaf497e35e}, !- Handle
  {2ba971ab-8fed-4a0e-ba85-4980fba8f69a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.269892946766893,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3772.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5047.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {45cd8a89-a92f-47a9-89f6-dc6e90a4d3b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c4b70feb-63ec-4d7b-847a-6e488a8905e7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {746ee5b3-7740-4843-8b6b-329431cb854b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- Control Zone Name
  {d86e7c60-d55f-4c37-a099-d92388e9c435}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2a2fe40b-0234-4e06-b1ee-5861d3c7a7bc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  269.103907887792,                       !- U-Factor Times Area Value {W/K}
  0.000251163132029444,                   !- Maximum Water Flow Rate {m3/s}
  {b20a370a-0e4f-4cfd-ad3f-9de220bf6dff}, !- Water Inlet Node Name
  {a3081749-4716-4629-b7bc-e0ba9c1cda10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11482.8770006277,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab0afde4-0866-495f-bdde-13e018334b0f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a195a250-46e8-4d14-a46c-9ac28e3d9ffe}, !- Inlet Port
  {b20a370a-0e4f-4cfd-ad3f-9de220bf6dff}; !- Outlet Port

OS:Connection,
  {a195a250-46e8-4d14-a46c-9ac28e3d9ffe}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  4,                                      !- Outlet Port
  {ab0afde4-0866-495f-bdde-13e018334b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94316e9b-1bc6-4e51-b923-7b865cd49702}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a3081749-4716-4629-b7bc-e0ba9c1cda10}, !- Inlet Port
  {106e0303-a5e5-4948-a823-ad639e6b6120}; !- Outlet Port

OS:Connection,
  {b20a370a-0e4f-4cfd-ad3f-9de220bf6dff}, !- Handle
  {ab0afde4-0866-495f-bdde-13e018334b0f}, !- Source Object
  3,                                      !- Outlet Port
  {2a2fe40b-0234-4e06-b1ee-5861d3c7a7bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3081749-4716-4629-b7bc-e0ba9c1cda10}, !- Handle
  {2a2fe40b-0234-4e06-b1ee-5861d3c7a7bc}, !- Source Object
  6,                                      !- Outlet Port
  {94316e9b-1bc6-4e51-b923-7b865cd49702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106e0303-a5e5-4948-a823-ad639e6b6120}, !- Handle
  {94316e9b-1bc6-4e51-b923-7b865cd49702}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d6eb138f-c756-4532-b804-7ef92abe813d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {2a2fe40b-0234-4e06-b1ee-5861d3c7a7bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {48ac0367-5cd3-4dd0-b43b-687147352ed9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11482.8770006277,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c4a64f9-1a67-4ff5-8e5b-aef3bad9a374}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  5052.06063243253,                       !- Rated Total Cooling Capacity {W}
  0.800128416606597,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.269892946766893,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d483b9d3-38c7-4144-8bbc-4835b431081b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.269892946766893,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9001a5c-11c7-4a11-b986-ed6845a4fbf6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2cb5a6fb-4dff-4a8f-b256-2234b446a21e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9001a5c-11c7-4a11-b986-ed6845a4fbf6}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2cb5a6fb-4dff-4a8f-b256-2234b446a21e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e2746a21-d786-4df6-9890-cfe866ad89cb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9c88bce3-1192-4829-bd86-9c666bcfeddf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {08eec6f7-a691-450b-a87b-ce48e2d32329}, !- Air Inlet Node Name
  {6acf56a3-0e6b-40fd-9fe2-785d402b9e70}, !- Air Outlet Node Name
  {d483b9d3-38c7-4144-8bbc-4835b431081b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {58dd091b-3823-454b-b008-314d9dc17a31}, !- Supply Air Fan Operating Mode Schedule Name
  {2a2fe40b-0234-4e06-b1ee-5861d3c7a7bc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9c4a64f9-1a67-4ff5-8e5b-aef3bad9a374}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {48ac0367-5cd3-4dd0-b43b-687147352ed9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.269892946766893,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.269892946766893,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6acf56a3-0e6b-40fd-9fe2-785d402b9e70}, !- Handle
  {e2746a21-d786-4df6-9890-cfe866ad89cb}, !- Source Object
  7,                                      !- Outlet Port
  {d86e7c60-d55f-4c37-a099-d92388e9c435}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9aa5bcc4-f606-4433-ae8c-88db9a78bf85}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.269892946766893,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cd98cde-1ebc-4998-be8d-f1b1786e6a1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5ffff5de-f940-485e-937a-cc7f3cd6fd26}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a56e2fd5-e46b-47f7-8f79-949ee1ae561c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a56e2fd5-e46b-47f7-8f79-949ee1ae561c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5d0fde9-3e90-4784-adf4-5a21dbdaf812}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC OA System, !- Name
  {9aa5bcc4-f606-4433-ae8c-88db9a78bf85}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c0adcf1-908b-47f0-9eb0-e9a3252dd57f}, !- Mixed Air Node Name
  {fc86a155-7e49-4324-aa7c-cf18e515e225}, !- Outdoor Air Stream Node Name
  {0759aed5-e9c1-4457-9401-2bd4681105c6}, !- Relief Air Stream Node Name
  {bb53e7e3-5e61-4cc5-a465-7d89c9954bef}; !- Return Air Stream Node Name

OS:Node,
  {2c3e2bb9-59c6-4ec7-acff-a6faaf398a4a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc86a155-7e49-4324-aa7c-cf18e515e225}; !- Outlet Port

OS:Connection,
  {fc86a155-7e49-4324-aa7c-cf18e515e225}, !- Handle
  {2c3e2bb9-59c6-4ec7-acff-a6faaf398a4a}, !- Source Object
  3,                                      !- Outlet Port
  {a5d0fde9-3e90-4784-adf4-5a21dbdaf812}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d3cf25e-21da-45ea-b31f-61f65475b258}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Relief Air Node, !- Name
  {0759aed5-e9c1-4457-9401-2bd4681105c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0759aed5-e9c1-4457-9401-2bd4681105c6}, !- Handle
  {a5d0fde9-3e90-4784-adf4-5a21dbdaf812}, !- Source Object
  7,                                      !- Outlet Port
  {0d3cf25e-21da-45ea-b31f-61f65475b258}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {124640e5-1323-41b0-a97e-4cc7690ebad7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Mixed Air Node, !- Name
  {9c0adcf1-908b-47f0-9eb0-e9a3252dd57f}, !- Inlet Port
  {08eec6f7-a691-450b-a87b-ce48e2d32329}; !- Outlet Port

OS:Connection,
  {bb53e7e3-5e61-4cc5-a465-7d89c9954bef}, !- Handle
  {e9f31f62-8b30-4007-888f-cbe1fc0514bf}, !- Source Object
  3,                                      !- Outlet Port
  {a5d0fde9-3e90-4784-adf4-5a21dbdaf812}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c0adcf1-908b-47f0-9eb0-e9a3252dd57f}, !- Handle
  {a5d0fde9-3e90-4784-adf4-5a21dbdaf812}, !- Source Object
  5,                                      !- Outlet Port
  {124640e5-1323-41b0-a97e-4cc7690ebad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08eec6f7-a691-450b-a87b-ce48e2d32329}, !- Handle
  {124640e5-1323-41b0-a97e-4cc7690ebad7}, !- Source Object
  3,                                      !- Outlet Port
  {e2746a21-d786-4df6-9890-cfe866ad89cb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c4b70feb-63ec-4d7b-847a-6e488a8905e7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {94e1172b-7aa5-4b0c-8dd5-f2594e903680}, !- Control Zone or Zone List Name
  {4f202315-353a-4ecb-a062-002fdb8d5868}, !- Cooling Control Zone or Zone List Name
  {ed00f936-5b07-4b9e-bc85-a4c1672d914e}, !- Heating Control Zone or Zone List Name
  {c9e67d76-38a7-4984-9057-06ccfab22807}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94e1172b-7aa5-4b0c-8dd5-f2594e903680}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4f202315-353a-4ecb-a062-002fdb8d5868}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ed00f936-5b07-4b9e-bc85-a4c1672d914e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9e67d76-38a7-4984-9057-06ccfab22807}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc2266e7-45bf-4503-b00e-a929fe9da726}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {1d6f1f3d-9cb7-4723-ae1e-e150a7209d0b}, !- Air Inlet Node Name
  {6ff28996-39b0-4122-9385-0925fd960894}, !- Air Outlet Node Name
  0.269892946766893;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6fe465ae-a4f9-417e-970a-bcb91b3560d4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground Return Air Node, !- Name
  {cae2a0d0-b5b9-419b-8ef0-de7d12ac1187}, !- Inlet Port
  {593764f1-e174-43b5-817e-625897714e3a}; !- Outlet Port

OS:Connection,
  {fb5816a3-7c18-4a48-9c42-9f074d7a229c}, !- Handle
  {fdad789c-b50c-4726-958d-668ec7690e95}, !- Source Object
  3,                                      !- Outlet Port
  {fdd26367-ea94-42e2-a2ae-3c90c3b1780c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae2a0d0-b5b9-419b-8ef0-de7d12ac1187}, !- Handle
  {63d0ef08-9513-4775-8dcb-1eb84c7b2532}, !- Source Object
  2,                                      !- Outlet Port
  {6fe465ae-a4f9-417e-970a-bcb91b3560d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593764f1-e174-43b5-817e-625897714e3a}, !- Handle
  {6fe465ae-a4f9-417e-970a-bcb91b3560d4}, !- Source Object
  3,                                      !- Outlet Port
  {32a160c0-cb57-4bb0-9944-d8b7e7eb8eb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cfcbc0c-206b-4ec7-8986-03ae85291c5a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a3b6b283-5a27-42d7-80f9-d2c4afd06ab9}, !- Inlet Port
  {1d6f1f3d-9cb7-4723-ae1e-e150a7209d0b}; !- Outlet Port

OS:Connection,
  {a3b6b283-5a27-42d7-80f9-d2c4afd06ab9}, !- Handle
  {5aaaf13e-744a-4e84-a1fa-4b4d10fe3d92}, !- Source Object
  3,                                      !- Outlet Port
  {5cfcbc0c-206b-4ec7-8986-03ae85291c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6f1f3d-9cb7-4723-ae1e-e150a7209d0b}, !- Handle
  {5cfcbc0c-206b-4ec7-8986-03ae85291c5a}, !- Source Object
  3,                                      !- Outlet Port
  {dc2266e7-45bf-4503-b00e-a929fe9da726}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ff28996-39b0-4122-9385-0925fd960894}, !- Handle
  {dc2266e7-45bf-4503-b00e-a929fe9da726}, !- Source Object
  4,                                      !- Outlet Port
  {fdad789c-b50c-4726-958d-668ec7690e95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b70622f8-9c9d-4353-a703-2bc0a5db4ee2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c8099a11-b350-42f9-b3ac-365e7a03a1a1}, !- Availability Schedule
  {a658edab-241c-4292-a88a-15909644050c}, !- Availability Manager List Name
  0.0686313084317189,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c752a59-7364-481f-97cc-475575fdf2a6}, !- Supply Side Inlet Node Name
  {f09627be-e927-4b8f-9de4-cc4c01c00d2a}, !- Demand Side Outlet Node Name
  {dfba8347-92e8-49c3-a36b-bed3d47bb040}, !- Demand Side Inlet Node A
  {ba7b4f88-7757-464f-911d-c125cca3c6e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32c74937-1261-4e97-b59e-1cadde3cdf2a}, !- Demand Mixer Name
  {45265973-896e-4fe7-a610-0afa03e6e803}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b3f680ca-8cd6-4122-8fe4-29d7b36dbaeb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {3c752a59-7364-481f-97cc-475575fdf2a6}, !- Inlet Port
  {9bf65441-0499-425f-aa12-a503273fa9ee}; !- Outlet Port

OS:Node,
  {6299a21f-817c-4eab-9437-bd6c61b71597}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {cfee815c-bc0b-406b-a223-654fa480ba4f}, !- Inlet Port
  {ba7b4f88-7757-464f-911d-c125cca3c6e2}; !- Outlet Port

OS:Connection,
  {3c752a59-7364-481f-97cc-475575fdf2a6}, !- Handle
  {b70622f8-9c9d-4353-a703-2bc0a5db4ee2}, !- Source Object
  9,                                      !- Outlet Port
  {b3f680ca-8cd6-4122-8fe4-29d7b36dbaeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7b4f88-7757-464f-911d-c125cca3c6e2}, !- Handle
  {6299a21f-817c-4eab-9437-bd6c61b71597}, !- Source Object
  3,                                      !- Outlet Port
  {b70622f8-9c9d-4353-a703-2bc0a5db4ee2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {692f1d35-a9cf-4661-b70c-25c9b0fe4bbd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {dfba8347-92e8-49c3-a36b-bed3d47bb040}, !- Inlet Port
  {ed83ac0b-c401-4297-9684-c4fa30ca6b32}; !- Outlet Port

OS:Node,
  {96c3d10d-8df6-44dd-84cb-8d906da4685e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9c1acdf2-b62f-4097-b7ea-93ed8c9d1cc8}, !- Inlet Port
  {f09627be-e927-4b8f-9de4-cc4c01c00d2a}; !- Outlet Port

OS:Node,
  {ce68f0cf-678a-4102-9378-fe848e66d78f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {921a14f1-a124-4dc0-8bc2-a96bd28922a2}, !- Inlet Port
  {0336f81c-6a1a-4c83-aaf5-d70d6a39f1b4}; !- Outlet Port

OS:Connection,
  {dfba8347-92e8-49c3-a36b-bed3d47bb040}, !- Handle
  {b70622f8-9c9d-4353-a703-2bc0a5db4ee2}, !- Source Object
  11,                                     !- Outlet Port
  {692f1d35-a9cf-4661-b70c-25c9b0fe4bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09627be-e927-4b8f-9de4-cc4c01c00d2a}, !- Handle
  {96c3d10d-8df6-44dd-84cb-8d906da4685e}, !- Source Object
  3,                                      !- Outlet Port
  {b70622f8-9c9d-4353-a703-2bc0a5db4ee2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45265973-896e-4fe7-a610-0afa03e6e803}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ed83ac0b-c401-4297-9684-c4fa30ca6b32}, !- Inlet Node Name
  {da9e7f00-3dd7-4b7c-ba88-02267d07b69d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32c74937-1261-4e97-b59e-1cadde3cdf2a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9c1acdf2-b62f-4097-b7ea-93ed8c9d1cc8}, !- Outlet Node Name
  {d1f94a2a-1d58-411b-a226-8edebcb56b77}; !- Inlet Node Name 1

OS:Connection,
  {ed83ac0b-c401-4297-9684-c4fa30ca6b32}, !- Handle
  {692f1d35-a9cf-4661-b70c-25c9b0fe4bbd}, !- Source Object
  3,                                      !- Outlet Port
  {45265973-896e-4fe7-a610-0afa03e6e803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1acdf2-b62f-4097-b7ea-93ed8c9d1cc8}, !- Handle
  {32c74937-1261-4e97-b59e-1cadde3cdf2a}, !- Source Object
  2,                                      !- Outlet Port
  {96c3d10d-8df6-44dd-84cb-8d906da4685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10b3acaf-a0b7-4a45-a994-0907202c93f1}, !- Handle
  {b70622f8-9c9d-4353-a703-2bc0a5db4ee2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0686313084317189,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  951.88,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1859.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a658edab-241c-4292-a88a-15909644050c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {336eb56c-957e-47fa-b33c-736813c1d692}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {da02900c-e830-475f-a696-2a285a839a63}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- Control Zone Name
  {6299a21f-817c-4eab-9437-bd6c61b71597}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {29da4287-d6b4-4b13-b6d4-5b6ee9080444}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  67.6312574372853,                       !- U-Factor Times Area Value {W/K}
  6.27017410702606e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6c359115-5d54-4b34-8cd7-e54c36b6dd53}, !- Water Inlet Node Name
  {887557d8-20dd-4520-a03a-167aea99d2de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2866.64835964303,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c8fd091-6343-4ea9-8d42-be46936464fa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {88801f1a-e20d-4e25-8560-ae888b55d496}, !- Inlet Port
  {6c359115-5d54-4b34-8cd7-e54c36b6dd53}; !- Outlet Port

OS:Connection,
  {88801f1a-e20d-4e25-8560-ae888b55d496}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  5,                                      !- Outlet Port
  {1c8fd091-6343-4ea9-8d42-be46936464fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0ada92c-61fe-4dea-9ddc-d63154d85666}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {887557d8-20dd-4520-a03a-167aea99d2de}, !- Inlet Port
  {956e5842-1c93-4cec-8acc-ec9996d489fc}; !- Outlet Port

OS:Connection,
  {6c359115-5d54-4b34-8cd7-e54c36b6dd53}, !- Handle
  {1c8fd091-6343-4ea9-8d42-be46936464fa}, !- Source Object
  3,                                      !- Outlet Port
  {29da4287-d6b4-4b13-b6d4-5b6ee9080444}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {887557d8-20dd-4520-a03a-167aea99d2de}, !- Handle
  {29da4287-d6b4-4b13-b6d4-5b6ee9080444}, !- Source Object
  6,                                      !- Outlet Port
  {f0ada92c-61fe-4dea-9ddc-d63154d85666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956e5842-1c93-4cec-8acc-ec9996d489fc}, !- Handle
  {f0ada92c-61fe-4dea-9ddc-d63154d85666}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {797faa36-e082-4997-a2ee-278d45986436}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {29da4287-d6b4-4b13-b6d4-5b6ee9080444}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {06525e6c-6e02-48a7-b1d8-1cfcd3df6f77}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2866.64835964303,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5931d519-1018-4639-b2a1-cd4798277b1e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1260.22878424971,                       !- Rated Total Cooling Capacity {W}
  0.800439932443788,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.0686313084317189,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5c02150e-d121-41b6-9fd7-387a3adc6e43}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0686313084317189,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a30ec56-1ab7-475c-91be-80ffdd2523d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {224eb136-1241-4e82-b1e9-9a35c6a0cfa2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a30ec56-1ab7-475c-91be-80ffdd2523d8}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {224eb136-1241-4e82-b1e9-9a35c6a0cfa2}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9a527650-704a-433b-8973-960edce2be38}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1f836c75-c078-48c4-aa02-8ef2c1fe59ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {53f84b4a-9415-4214-9a39-465524a2a2e8}, !- Air Inlet Node Name
  {cfee815c-bc0b-406b-a223-654fa480ba4f}, !- Air Outlet Node Name
  {5c02150e-d121-41b6-9fd7-387a3adc6e43}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3813267f-16d2-40ed-a972-ea92e556c324}, !- Supply Air Fan Operating Mode Schedule Name
  {29da4287-d6b4-4b13-b6d4-5b6ee9080444}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5931d519-1018-4639-b2a1-cd4798277b1e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {06525e6c-6e02-48a7-b1d8-1cfcd3df6f77}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0686313084317189,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0686313084317189,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cfee815c-bc0b-406b-a223-654fa480ba4f}, !- Handle
  {9a527650-704a-433b-8973-960edce2be38}, !- Source Object
  7,                                      !- Outlet Port
  {6299a21f-817c-4eab-9437-bd6c61b71597}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5cb9f2cc-fd9e-4718-8e37-0b7b4388468b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0686313084317189,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8606d3c2-195a-460f-9fe4-3a92ca0c50b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2579cd3c-8d54-4255-a6d7-2de4b779c317}, !- Maximum Fraction of Outdoor Air Schedule Name
  {79a36590-2b4a-4f86-b7c8-87223f9dda5e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {79a36590-2b4a-4f86-b7c8-87223f9dda5e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0579ba5-085b-4741-bb14-4273545e3e4d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC OA System, !- Name
  {5cb9f2cc-fd9e-4718-8e37-0b7b4388468b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7cf5904e-be8d-4039-9741-4dcf7ca58bf0}, !- Mixed Air Node Name
  {b1192c22-f7f1-47ba-9d07-cd508a80f04c}, !- Outdoor Air Stream Node Name
  {ae568e8f-2f1a-4207-836d-fe744a6bb042}, !- Relief Air Stream Node Name
  {9bf65441-0499-425f-aa12-a503273fa9ee}; !- Return Air Stream Node Name

OS:Node,
  {6b7d4b91-081f-4a67-bfba-107cdb6b8604}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b1192c22-f7f1-47ba-9d07-cd508a80f04c}; !- Outlet Port

OS:Connection,
  {b1192c22-f7f1-47ba-9d07-cd508a80f04c}, !- Handle
  {6b7d4b91-081f-4a67-bfba-107cdb6b8604}, !- Source Object
  3,                                      !- Outlet Port
  {e0579ba5-085b-4741-bb14-4273545e3e4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07bd00ac-538c-4601-851a-66fda999ba0d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {ae568e8f-2f1a-4207-836d-fe744a6bb042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae568e8f-2f1a-4207-836d-fe744a6bb042}, !- Handle
  {e0579ba5-085b-4741-bb14-4273545e3e4d}, !- Source Object
  7,                                      !- Outlet Port
  {07bd00ac-538c-4601-851a-66fda999ba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e92e9d5c-de7b-4dde-8433-f9fb7538dd4c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {7cf5904e-be8d-4039-9741-4dcf7ca58bf0}, !- Inlet Port
  {53f84b4a-9415-4214-9a39-465524a2a2e8}; !- Outlet Port

OS:Connection,
  {9bf65441-0499-425f-aa12-a503273fa9ee}, !- Handle
  {b3f680ca-8cd6-4122-8fe4-29d7b36dbaeb}, !- Source Object
  3,                                      !- Outlet Port
  {e0579ba5-085b-4741-bb14-4273545e3e4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7cf5904e-be8d-4039-9741-4dcf7ca58bf0}, !- Handle
  {e0579ba5-085b-4741-bb14-4273545e3e4d}, !- Source Object
  5,                                      !- Outlet Port
  {e92e9d5c-de7b-4dde-8433-f9fb7538dd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f84b4a-9415-4214-9a39-465524a2a2e8}, !- Handle
  {e92e9d5c-de7b-4dde-8433-f9fb7538dd4c}, !- Source Object
  3,                                      !- Outlet Port
  {9a527650-704a-433b-8973-960edce2be38}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {336eb56c-957e-47fa-b33c-736813c1d692}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {51a56c4b-01ac-4b9c-a457-04feac4c7662}, !- Control Zone or Zone List Name
  {b0e514dd-4107-467a-b6b5-de86117603ae}, !- Cooling Control Zone or Zone List Name
  {d40bc885-58ba-45dd-8961-304a09475f1a}, !- Heating Control Zone or Zone List Name
  {febd9fa9-fd72-4ecf-9395-f6ee6814d80b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {51a56c4b-01ac-4b9c-a457-04feac4c7662}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b0e514dd-4107-467a-b6b5-de86117603ae}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d40bc885-58ba-45dd-8961-304a09475f1a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {febd9fa9-fd72-4ecf-9395-f6ee6814d80b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f40c437-14d7-402b-9c1d-b23f99c2ec6e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {add42215-6f8c-4404-8d36-be9a8c60f8ce}, !- Air Inlet Node Name
  {921a14f1-a124-4dc0-8bc2-a96bd28922a2}, !- Air Outlet Node Name
  0.0686313084317189;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {738f71d2-d8a4-4b7a-9d1b-cb7a60a51e10}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground Return Air Node, !- Name
  {f2791712-79fd-45cc-927e-1aa6c49cbff0}, !- Inlet Port
  {d1f94a2a-1d58-411b-a226-8edebcb56b77}; !- Outlet Port

OS:Connection,
  {0336f81c-6a1a-4c83-aaf5-d70d6a39f1b4}, !- Handle
  {ce68f0cf-678a-4102-9378-fe848e66d78f}, !- Source Object
  3,                                      !- Outlet Port
  {20ef4773-3baf-4563-afe6-e71942247457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2791712-79fd-45cc-927e-1aa6c49cbff0}, !- Handle
  {58296357-221a-4cfa-aac9-e3e414474a31}, !- Source Object
  2,                                      !- Outlet Port
  {738f71d2-d8a4-4b7a-9d1b-cb7a60a51e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f94a2a-1d58-411b-a226-8edebcb56b77}, !- Handle
  {738f71d2-d8a4-4b7a-9d1b-cb7a60a51e10}, !- Source Object
  3,                                      !- Outlet Port
  {32c74937-1261-4e97-b59e-1cadde3cdf2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36c62cdf-9e36-4e8a-8389-c38cb748dfa8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {da9e7f00-3dd7-4b7c-ba88-02267d07b69d}, !- Inlet Port
  {add42215-6f8c-4404-8d36-be9a8c60f8ce}; !- Outlet Port

OS:Connection,
  {da9e7f00-3dd7-4b7c-ba88-02267d07b69d}, !- Handle
  {45265973-896e-4fe7-a610-0afa03e6e803}, !- Source Object
  3,                                      !- Outlet Port
  {36c62cdf-9e36-4e8a-8389-c38cb748dfa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add42215-6f8c-4404-8d36-be9a8c60f8ce}, !- Handle
  {36c62cdf-9e36-4e8a-8389-c38cb748dfa8}, !- Source Object
  3,                                      !- Outlet Port
  {9f40c437-14d7-402b-9c1d-b23f99c2ec6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {921a14f1-a124-4dc0-8bc2-a96bd28922a2}, !- Handle
  {9f40c437-14d7-402b-9c1d-b23f99c2ec6e}, !- Source Object
  4,                                      !- Outlet Port
  {ce68f0cf-678a-4102-9378-fe848e66d78f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bea7027e-f5b1-45ef-86ba-b6754b84cdc4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b4028b1e-c191-42d6-9817-99a25d0e2826}, !- Availability Schedule
  {ddae970b-fb4c-445e-bf3e-39aa394f2461}, !- Availability Manager List Name
  0.0823983306022292,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a8688cc-d87d-4683-bca7-290e883c5d3f}, !- Supply Side Inlet Node Name
  {33dca54b-6ff1-4dfe-9b16-9bec86abca63}, !- Demand Side Outlet Node Name
  {7c6bcc8c-dfc4-4f33-9fbe-0945f38cdf79}, !- Demand Side Inlet Node A
  {9fb57c33-6131-49a9-b1cc-d9a8717b3211}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e7ab5beb-9df1-40fc-8fa3-071387aefede}, !- Demand Mixer Name
  {de8cb7d2-7579-4d4e-b1fe-685c76bc6a9f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9334d7c2-fde7-4b54-878e-57d9b9a692f8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {2a8688cc-d87d-4683-bca7-290e883c5d3f}, !- Inlet Port
  {0aa42bd1-7769-4be5-8f5a-15c064893125}; !- Outlet Port

OS:Node,
  {aafe717f-520f-48d8-982b-1d3c23e4c239}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {76826201-be7f-4156-9a9f-83605a291d2b}, !- Inlet Port
  {9fb57c33-6131-49a9-b1cc-d9a8717b3211}; !- Outlet Port

OS:Connection,
  {2a8688cc-d87d-4683-bca7-290e883c5d3f}, !- Handle
  {bea7027e-f5b1-45ef-86ba-b6754b84cdc4}, !- Source Object
  9,                                      !- Outlet Port
  {9334d7c2-fde7-4b54-878e-57d9b9a692f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb57c33-6131-49a9-b1cc-d9a8717b3211}, !- Handle
  {aafe717f-520f-48d8-982b-1d3c23e4c239}, !- Source Object
  3,                                      !- Outlet Port
  {bea7027e-f5b1-45ef-86ba-b6754b84cdc4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13c29e35-6c88-483e-81e8-832fbd73b992}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {7c6bcc8c-dfc4-4f33-9fbe-0945f38cdf79}, !- Inlet Port
  {3f8a8da5-d75b-4567-934d-649a3ec1e691}; !- Outlet Port

OS:Node,
  {2cce8832-5b23-44e6-ae02-a7314b4f5614}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {6a951d23-aced-4993-aab2-019a9c7c49b5}, !- Inlet Port
  {33dca54b-6ff1-4dfe-9b16-9bec86abca63}; !- Outlet Port

OS:Node,
  {e0c24e8e-24c3-426d-b2de-f1fe530ad10d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6b26114f-0ed7-4c59-84d6-6cd1183d98c8}, !- Inlet Port
  {c810297a-2d5c-4463-badd-65878da914bc}; !- Outlet Port

OS:Connection,
  {7c6bcc8c-dfc4-4f33-9fbe-0945f38cdf79}, !- Handle
  {bea7027e-f5b1-45ef-86ba-b6754b84cdc4}, !- Source Object
  11,                                     !- Outlet Port
  {13c29e35-6c88-483e-81e8-832fbd73b992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dca54b-6ff1-4dfe-9b16-9bec86abca63}, !- Handle
  {2cce8832-5b23-44e6-ae02-a7314b4f5614}, !- Source Object
  3,                                      !- Outlet Port
  {bea7027e-f5b1-45ef-86ba-b6754b84cdc4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de8cb7d2-7579-4d4e-b1fe-685c76bc6a9f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3f8a8da5-d75b-4567-934d-649a3ec1e691}, !- Inlet Node Name
  {490c4044-50c2-4ba0-85a2-37cf0c3a7171}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e7ab5beb-9df1-40fc-8fa3-071387aefede}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6a951d23-aced-4993-aab2-019a9c7c49b5}, !- Outlet Node Name
  {2e0d7ceb-8670-408f-a439-f3b0a59ae4e5}; !- Inlet Node Name 1

OS:Connection,
  {3f8a8da5-d75b-4567-934d-649a3ec1e691}, !- Handle
  {13c29e35-6c88-483e-81e8-832fbd73b992}, !- Source Object
  3,                                      !- Outlet Port
  {de8cb7d2-7579-4d4e-b1fe-685c76bc6a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a951d23-aced-4993-aab2-019a9c7c49b5}, !- Handle
  {e7ab5beb-9df1-40fc-8fa3-071387aefede}, !- Source Object
  2,                                      !- Outlet Port
  {2cce8832-5b23-44e6-ae02-a7314b4f5614}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bbc6f2e7-b2a2-434d-9524-60cf57512ac3}, !- Handle
  {bea7027e-f5b1-45ef-86ba-b6754b84cdc4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0823983306022292,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1137.24,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1860.36,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ddae970b-fb4c-445e-bf3e-39aa394f2461}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {877ece4d-4744-478d-b278-2071fb31ac3a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {10925683-dbdb-4afe-a1ec-7d37291ac3ab}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- Control Zone Name
  {aafe717f-520f-48d8-982b-1d3c23e4c239}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d89649fd-be3a-4cd0-bb0b-cdaba7a4b146}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  79.8138348569622,                       !- U-Factor Times Area Value {W/K}
  7.3283961967414e-05,                    !- Maximum Water Flow Rate {m3/s}
  {348a249b-034a-4458-8547-db4e183acb40}, !- Water Inlet Node Name
  {e09a2fee-d249-4816-a436-8d425af969b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3350.4548003958,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6911991-41e0-4f60-b466-74b9672a9873}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1afe3299-2e9a-4cc3-8de4-b21ce2ece933}, !- Inlet Port
  {348a249b-034a-4458-8547-db4e183acb40}; !- Outlet Port

OS:Connection,
  {1afe3299-2e9a-4cc3-8de4-b21ce2ece933}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  6,                                      !- Outlet Port
  {a6911991-41e0-4f60-b466-74b9672a9873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {928b1578-18c1-4954-a5c5-740d5284137a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e09a2fee-d249-4816-a436-8d425af969b0}, !- Inlet Port
  {f2d8f2c0-c001-4ae9-8925-64e4dd826a2b}; !- Outlet Port

OS:Connection,
  {348a249b-034a-4458-8547-db4e183acb40}, !- Handle
  {a6911991-41e0-4f60-b466-74b9672a9873}, !- Source Object
  3,                                      !- Outlet Port
  {d89649fd-be3a-4cd0-bb0b-cdaba7a4b146}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e09a2fee-d249-4816-a436-8d425af969b0}, !- Handle
  {d89649fd-be3a-4cd0-bb0b-cdaba7a4b146}, !- Source Object
  6,                                      !- Outlet Port
  {928b1578-18c1-4954-a5c5-740d5284137a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d8f2c0-c001-4ae9-8925-64e4dd826a2b}, !- Handle
  {928b1578-18c1-4954-a5c5-740d5284137a}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9128a1ec-f8ab-4dea-97a0-84dabeaf88b0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {d89649fd-be3a-4cd0-bb0b-cdaba7a4b146}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7fb5729e-fd98-47aa-8542-f099baa0fb98}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3350.4548003958,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0ee834d2-2571-41f6-9d35-7f9597db7583}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1488.59287817805,                       !- Rated Total Cooling Capacity {W}
  0.80087937608498,                       !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.0823983306022292,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {df3610d6-0ea9-4529-b7b8-ea3c799bc1ac}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0823983306022292,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {783fef9d-c07b-4d7e-920e-0e1d687a7204}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4211e60-5e75-4c59-b8c7-d3e2e7b70cdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {783fef9d-c07b-4d7e-920e-0e1d687a7204}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4211e60-5e75-4c59-b8c7-d3e2e7b70cdd}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5d458f92-4183-42b2-aaa8-67870aa48675}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ec2eaf53-9f61-48a8-a6d0-5abb7bc92947}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {584658b2-bf94-4a5a-8125-39d2a448c7ed}, !- Air Inlet Node Name
  {76826201-be7f-4156-9a9f-83605a291d2b}, !- Air Outlet Node Name
  {df3610d6-0ea9-4529-b7b8-ea3c799bc1ac}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7d02b2c0-5c05-4fce-b348-923c741cfb5b}, !- Supply Air Fan Operating Mode Schedule Name
  {d89649fd-be3a-4cd0-bb0b-cdaba7a4b146}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0ee834d2-2571-41f6-9d35-7f9597db7583}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7fb5729e-fd98-47aa-8542-f099baa0fb98}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0823983306022292,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0823983306022292,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {76826201-be7f-4156-9a9f-83605a291d2b}, !- Handle
  {5d458f92-4183-42b2-aaa8-67870aa48675}, !- Source Object
  7,                                      !- Outlet Port
  {aafe717f-520f-48d8-982b-1d3c23e4c239}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {98b9e17c-0b1f-4767-82b1-cca4719aed61}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0823983306022292,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31783d72-c75a-47a4-b841-4b272bf9a439}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {21edc9b6-5bc3-43d8-b53d-6a03eff3ba18}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6ebb4e01-eafd-4d4a-a84c-a7d78b0d8742}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6ebb4e01-eafd-4d4a-a84c-a7d78b0d8742}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd2da59b-84cd-4805-91f0-7f2a78ba318d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC OA System, !- Name
  {98b9e17c-0b1f-4767-82b1-cca4719aed61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acef9d04-ea16-44e5-82b7-d99bc24e8b72}, !- Mixed Air Node Name
  {56741fc4-b087-4568-84a9-4db9f5dbbe2e}, !- Outdoor Air Stream Node Name
  {1bee5737-cb4f-4626-80b8-9d8e2ca8debd}, !- Relief Air Stream Node Name
  {0aa42bd1-7769-4be5-8f5a-15c064893125}; !- Return Air Stream Node Name

OS:Node,
  {25ac9ad5-77dd-485d-8c38-a322423b1283}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {56741fc4-b087-4568-84a9-4db9f5dbbe2e}; !- Outlet Port

OS:Connection,
  {56741fc4-b087-4568-84a9-4db9f5dbbe2e}, !- Handle
  {25ac9ad5-77dd-485d-8c38-a322423b1283}, !- Source Object
  3,                                      !- Outlet Port
  {dd2da59b-84cd-4805-91f0-7f2a78ba318d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32a53cd3-7917-48f6-8929-9f50351a478c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {1bee5737-cb4f-4626-80b8-9d8e2ca8debd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bee5737-cb4f-4626-80b8-9d8e2ca8debd}, !- Handle
  {dd2da59b-84cd-4805-91f0-7f2a78ba318d}, !- Source Object
  7,                                      !- Outlet Port
  {32a53cd3-7917-48f6-8929-9f50351a478c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39151d83-29ef-416e-ba2b-4f5171a939cf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {acef9d04-ea16-44e5-82b7-d99bc24e8b72}, !- Inlet Port
  {584658b2-bf94-4a5a-8125-39d2a448c7ed}; !- Outlet Port

OS:Connection,
  {0aa42bd1-7769-4be5-8f5a-15c064893125}, !- Handle
  {9334d7c2-fde7-4b54-878e-57d9b9a692f8}, !- Source Object
  3,                                      !- Outlet Port
  {dd2da59b-84cd-4805-91f0-7f2a78ba318d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acef9d04-ea16-44e5-82b7-d99bc24e8b72}, !- Handle
  {dd2da59b-84cd-4805-91f0-7f2a78ba318d}, !- Source Object
  5,                                      !- Outlet Port
  {39151d83-29ef-416e-ba2b-4f5171a939cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584658b2-bf94-4a5a-8125-39d2a448c7ed}, !- Handle
  {39151d83-29ef-416e-ba2b-4f5171a939cf}, !- Source Object
  3,                                      !- Outlet Port
  {5d458f92-4183-42b2-aaa8-67870aa48675}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {877ece4d-4744-478d-b278-2071fb31ac3a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d0c412eb-7a31-46bc-b3cf-b32380475342}, !- Control Zone or Zone List Name
  {8b717cb6-5b6c-48a7-8644-fc7e2bd83d01}, !- Cooling Control Zone or Zone List Name
  {480504c7-8f2a-4be3-84cf-c308b08a06f5}, !- Heating Control Zone or Zone List Name
  {113540a1-4da5-4756-93b4-05509860f085}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0c412eb-7a31-46bc-b3cf-b32380475342}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {8b717cb6-5b6c-48a7-8644-fc7e2bd83d01}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {480504c7-8f2a-4be3-84cf-c308b08a06f5}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {113540a1-4da5-4756-93b4-05509860f085}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a21d8013-508d-40f5-bffb-feba51eb1e20}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {5fb8845c-ccda-4de5-b7d0-8d66e705f2a8}, !- Air Inlet Node Name
  {6b26114f-0ed7-4c59-84d6-6cd1183d98c8}, !- Air Outlet Node Name
  0.0823983306022292;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b071388-c7d5-41e1-ad1c-e050f1a13563}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground Return Air Node, !- Name
  {27b79859-1035-4a5d-88fc-54698bde1ce2}, !- Inlet Port
  {2e0d7ceb-8670-408f-a439-f3b0a59ae4e5}; !- Outlet Port

OS:Connection,
  {c810297a-2d5c-4463-badd-65878da914bc}, !- Handle
  {e0c24e8e-24c3-426d-b2de-f1fe530ad10d}, !- Source Object
  3,                                      !- Outlet Port
  {45efe9c8-5f1d-4b29-9e02-845aba9eac94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b79859-1035-4a5d-88fc-54698bde1ce2}, !- Handle
  {5abd1b08-031e-462a-ace3-aed7c14636f1}, !- Source Object
  2,                                      !- Outlet Port
  {4b071388-c7d5-41e1-ad1c-e050f1a13563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0d7ceb-8670-408f-a439-f3b0a59ae4e5}, !- Handle
  {4b071388-c7d5-41e1-ad1c-e050f1a13563}, !- Source Object
  3,                                      !- Outlet Port
  {e7ab5beb-9df1-40fc-8fa3-071387aefede}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4572bfad-ccaa-4415-aadd-12c01c54fbc1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {490c4044-50c2-4ba0-85a2-37cf0c3a7171}, !- Inlet Port
  {5fb8845c-ccda-4de5-b7d0-8d66e705f2a8}; !- Outlet Port

OS:Connection,
  {490c4044-50c2-4ba0-85a2-37cf0c3a7171}, !- Handle
  {de8cb7d2-7579-4d4e-b1fe-685c76bc6a9f}, !- Source Object
  3,                                      !- Outlet Port
  {4572bfad-ccaa-4415-aadd-12c01c54fbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb8845c-ccda-4de5-b7d0-8d66e705f2a8}, !- Handle
  {4572bfad-ccaa-4415-aadd-12c01c54fbc1}, !- Source Object
  3,                                      !- Outlet Port
  {a21d8013-508d-40f5-bffb-feba51eb1e20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b26114f-0ed7-4c59-84d6-6cd1183d98c8}, !- Handle
  {a21d8013-508d-40f5-bffb-feba51eb1e20}, !- Source Object
  4,                                      !- Outlet Port
  {e0c24e8e-24c3-426d-b2de-f1fe530ad10d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {75e84408-cf8f-428b-9038-d2a09eb8a080}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {708a48f9-54d1-4c68-936b-8e200bc3edd3}, !- Availability Schedule
  {5d329da4-2982-4767-bf26-054b2b102719}, !- Availability Manager List Name
  0.66040098022623,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30826464-666d-47b8-ab13-3d06ded09ece}, !- Supply Side Inlet Node Name
  {723ba1b4-9048-4c9e-891c-1261915816c8}, !- Demand Side Outlet Node Name
  {4c7fe585-8be4-45ba-9dc6-cd8a186333ff}, !- Demand Side Inlet Node A
  {378d1187-2919-4b22-8d83-556275bae486}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {336ca3fb-fc7a-49c2-84a9-c5e63d767d0d}, !- Demand Mixer Name
  {f7dc7b83-216e-4da2-b324-dc5da9a08497}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db24bd56-3ce6-4ea5-ac59-c214a995453d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {30826464-666d-47b8-ab13-3d06ded09ece}, !- Inlet Port
  {a3556b65-b0c9-436b-b231-f9847a086440}; !- Outlet Port

OS:Node,
  {0b3d967b-2082-411e-a9e4-579aa85a9ef3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {13b0fa3b-fdf5-4c68-bf9d-5cded3cce661}, !- Inlet Port
  {378d1187-2919-4b22-8d83-556275bae486}; !- Outlet Port

OS:Connection,
  {30826464-666d-47b8-ab13-3d06ded09ece}, !- Handle
  {75e84408-cf8f-428b-9038-d2a09eb8a080}, !- Source Object
  9,                                      !- Outlet Port
  {db24bd56-3ce6-4ea5-ac59-c214a995453d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378d1187-2919-4b22-8d83-556275bae486}, !- Handle
  {0b3d967b-2082-411e-a9e4-579aa85a9ef3}, !- Source Object
  3,                                      !- Outlet Port
  {75e84408-cf8f-428b-9038-d2a09eb8a080}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0bfd87c9-fdd0-4932-ac1c-4047753f4b92}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {4c7fe585-8be4-45ba-9dc6-cd8a186333ff}, !- Inlet Port
  {9b02212a-3b61-43fa-a117-ae845d5e46ba}; !- Outlet Port

OS:Node,
  {3132717b-3020-4644-a879-2849c6095e3e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {54774c0a-e863-40da-947f-e13d4a038499}, !- Inlet Port
  {723ba1b4-9048-4c9e-891c-1261915816c8}; !- Outlet Port

OS:Node,
  {7d2e67b5-5dde-4763-b08e-b46c9c5e29dc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {52d5e4ce-a503-4bfd-a2f0-39e9a50716b9}, !- Inlet Port
  {70acb8fa-513e-4a31-a417-3a5d9f973bf2}; !- Outlet Port

OS:Connection,
  {4c7fe585-8be4-45ba-9dc6-cd8a186333ff}, !- Handle
  {75e84408-cf8f-428b-9038-d2a09eb8a080}, !- Source Object
  11,                                     !- Outlet Port
  {0bfd87c9-fdd0-4932-ac1c-4047753f4b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {723ba1b4-9048-4c9e-891c-1261915816c8}, !- Handle
  {3132717b-3020-4644-a879-2849c6095e3e}, !- Source Object
  3,                                      !- Outlet Port
  {75e84408-cf8f-428b-9038-d2a09eb8a080}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7dc7b83-216e-4da2-b324-dc5da9a08497}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {9b02212a-3b61-43fa-a117-ae845d5e46ba}, !- Inlet Node Name
  {8a560b75-d9bf-4536-914e-a4d27c318e18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {336ca3fb-fc7a-49c2-84a9-c5e63d767d0d}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {54774c0a-e863-40da-947f-e13d4a038499}, !- Outlet Node Name
  {23431fd7-0e38-4be1-8388-09f13e5d8932}; !- Inlet Node Name 1

OS:Connection,
  {9b02212a-3b61-43fa-a117-ae845d5e46ba}, !- Handle
  {0bfd87c9-fdd0-4932-ac1c-4047753f4b92}, !- Source Object
  3,                                      !- Outlet Port
  {f7dc7b83-216e-4da2-b324-dc5da9a08497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54774c0a-e863-40da-947f-e13d4a038499}, !- Handle
  {336ca3fb-fc7a-49c2-84a9-c5e63d767d0d}, !- Source Object
  2,                                      !- Outlet Port
  {3132717b-3020-4644-a879-2849c6095e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f96836c8-2757-499b-856a-ea86a9bf4ff1}, !- Handle
  {75e84408-cf8f-428b-9038-d2a09eb8a080}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.66040098022623,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10336.9,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  15988.63,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d329da4-2982-4767-bf26-054b2b102719}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {39384f2c-abc7-45e0-8e5c-7bd0cda2f36b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a04f7806-27e0-46c7-9d6b-e468d3c9774b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- Control Zone Name
  {0b3d967b-2082-411e-a9e4-579aa85a9ef3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a21c5b68-1acb-4b14-9a3f-acd1a55f18ca}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  751.815767817229,                       !- U-Factor Times Area Value {W/K}
  0.000755363941865471,                   !- Maximum Water Flow Rate {m3/s}
  {a9be69a0-08ad-49f2-a6d2-54d806e3a0f9}, !- Water Inlet Node Name
  {330fdd17-6a79-4257-94c0-499c568ac949}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  34534.3329853591,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {987f4980-7a4b-4463-8748-1de75647c13c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {8b6070a1-5c17-45e5-8a0b-3328c57ac8ac}, !- Inlet Port
  {a9be69a0-08ad-49f2-a6d2-54d806e3a0f9}; !- Outlet Port

OS:Connection,
  {8b6070a1-5c17-45e5-8a0b-3328c57ac8ac}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  7,                                      !- Outlet Port
  {987f4980-7a4b-4463-8748-1de75647c13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {127da48c-eb7a-4471-a300-1166de352f20}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {330fdd17-6a79-4257-94c0-499c568ac949}, !- Inlet Port
  {a5bea61b-c62b-4767-86b4-b0e0c10cfe03}; !- Outlet Port

OS:Connection,
  {a9be69a0-08ad-49f2-a6d2-54d806e3a0f9}, !- Handle
  {987f4980-7a4b-4463-8748-1de75647c13c}, !- Source Object
  3,                                      !- Outlet Port
  {a21c5b68-1acb-4b14-9a3f-acd1a55f18ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {330fdd17-6a79-4257-94c0-499c568ac949}, !- Handle
  {a21c5b68-1acb-4b14-9a3f-acd1a55f18ca}, !- Source Object
  6,                                      !- Outlet Port
  {127da48c-eb7a-4471-a300-1166de352f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bea61b-c62b-4767-86b4-b0e0c10cfe03}, !- Handle
  {127da48c-eb7a-4471-a300-1166de352f20}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {09997db7-bc10-4aca-b35d-4240615994f3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {a21c5b68-1acb-4b14-9a3f-acd1a55f18ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {91ae78ff-888a-404c-905b-e384ed670449}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  34534.3329853591,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {164ceefc-97ef-4f8f-ad73-33da8bba020b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC 1spd DX AC Clg Coil 77kBtu/hr 10.1EER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  14724.542350822,                        !- Rated Total Cooling Capacity {W}
  0.735959272342509,                      !- Rated Sensible Heat Ratio
  3.50002023720391,                       !- Rated COP {W/W}
  0.66040098022623,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {935e9d51-4367-4fc9-bd34-fd19319ebe71}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.66040098022623,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f0e06de-a105-4986-a90b-05c2b926bf4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d80ba107-034d-4726-a409-23968cb02d42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f0e06de-a105-4986-a90b-05c2b926bf4e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d80ba107-034d-4726-a409-23968cb02d42}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {526b46f6-a44c-4c2d-b3bd-8837770e4120}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2dd03104-dfa3-4283-b314-5c007967f361}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {20f323bb-1173-4434-861e-abad9074aaf7}, !- Air Inlet Node Name
  {13b0fa3b-fdf5-4c68-bf9d-5cded3cce661}, !- Air Outlet Node Name
  {935e9d51-4367-4fc9-bd34-fd19319ebe71}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {28162204-2627-4c84-b480-7064c20a21cd}, !- Supply Air Fan Operating Mode Schedule Name
  {a21c5b68-1acb-4b14-9a3f-acd1a55f18ca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {164ceefc-97ef-4f8f-ad73-33da8bba020b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {91ae78ff-888a-404c-905b-e384ed670449}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.66040098022623,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.66040098022623,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {13b0fa3b-fdf5-4c68-bf9d-5cded3cce661}, !- Handle
  {526b46f6-a44c-4c2d-b3bd-8837770e4120}, !- Source Object
  7,                                      !- Outlet Port
  {0b3d967b-2082-411e-a9e4-579aa85a9ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3c0027fb-c918-4dfa-a383-ccad3c47bd9e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.205061266578554,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.66040098022623,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7901cd48-42e0-47f5-8632-a3800a644e93}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {34d4aa15-8121-422c-b5be-cc55e6fcda0c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1e5bf949-18d2-4821-977a-02588ee46735}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1e5bf949-18d2-4821-977a-02588ee46735}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc3a7884-78b3-45d9-8ade-55541a7e8e34}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC OA System, !- Name
  {3c0027fb-c918-4dfa-a383-ccad3c47bd9e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93fcf646-d864-499d-a797-6dc2e494f68a}, !- Mixed Air Node Name
  {2ec53801-0ae0-47b5-800c-bb87def2ddfb}, !- Outdoor Air Stream Node Name
  {3f86ee90-85ef-49cf-a0b6-8c908fb884f3}, !- Relief Air Stream Node Name
  {a3556b65-b0c9-436b-b231-f9847a086440}; !- Return Air Stream Node Name

OS:Node,
  {eeecb9a0-2e96-422e-a527-df30ce2a1a2c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2ec53801-0ae0-47b5-800c-bb87def2ddfb}; !- Outlet Port

OS:Connection,
  {2ec53801-0ae0-47b5-800c-bb87def2ddfb}, !- Handle
  {eeecb9a0-2e96-422e-a527-df30ce2a1a2c}, !- Source Object
  3,                                      !- Outlet Port
  {fc3a7884-78b3-45d9-8ade-55541a7e8e34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {714dcef8-3209-468b-b71c-495f50a4986d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Relief Air Node, !- Name
  {3f86ee90-85ef-49cf-a0b6-8c908fb884f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f86ee90-85ef-49cf-a0b6-8c908fb884f3}, !- Handle
  {fc3a7884-78b3-45d9-8ade-55541a7e8e34}, !- Source Object
  7,                                      !- Outlet Port
  {714dcef8-3209-468b-b71c-495f50a4986d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66040456-96aa-4f8c-a6e0-52fa48148df5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Mixed Air Node, !- Name
  {93fcf646-d864-499d-a797-6dc2e494f68a}, !- Inlet Port
  {20f323bb-1173-4434-861e-abad9074aaf7}; !- Outlet Port

OS:Connection,
  {a3556b65-b0c9-436b-b231-f9847a086440}, !- Handle
  {db24bd56-3ce6-4ea5-ac59-c214a995453d}, !- Source Object
  3,                                      !- Outlet Port
  {fc3a7884-78b3-45d9-8ade-55541a7e8e34}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93fcf646-d864-499d-a797-6dc2e494f68a}, !- Handle
  {fc3a7884-78b3-45d9-8ade-55541a7e8e34}, !- Source Object
  5,                                      !- Outlet Port
  {66040456-96aa-4f8c-a6e0-52fa48148df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f323bb-1173-4434-861e-abad9074aaf7}, !- Handle
  {66040456-96aa-4f8c-a6e0-52fa48148df5}, !- Source Object
  3,                                      !- Outlet Port
  {526b46f6-a44c-4c2d-b3bd-8837770e4120}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {39384f2c-abc7-45e0-8e5c-7bd0cda2f36b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7890f517-c570-4d0b-9935-d9b1ab9136bf}, !- Control Zone or Zone List Name
  {c76ab7cb-a62f-4751-824f-1923dc1e6aec}, !- Cooling Control Zone or Zone List Name
  {1b19c2a2-49a3-4992-8bd0-6a72aa522440}, !- Heating Control Zone or Zone List Name
  {88ef93c0-2c91-4641-803d-e6623689d9f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7890f517-c570-4d0b-9935-d9b1ab9136bf}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {c76ab7cb-a62f-4751-824f-1923dc1e6aec}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b19c2a2-49a3-4992-8bd0-6a72aa522440}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88ef93c0-2c91-4641-803d-e6623689d9f5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d0db078-35f3-45f1-8fa0-c7550bcaad2a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {917a24ad-8fa1-44d4-8f27-aef454b67c33}, !- Air Inlet Node Name
  {52d5e4ce-a503-4bfd-a2f0-39e9a50716b9}, !- Air Outlet Node Name
  0.66040098022623;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb959b39-6bdf-45b4-b981-4e57e2a35fca}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground Return Air Node, !- Name
  {4d450f76-6832-4ae4-a7eb-b30d5e325143}, !- Inlet Port
  {23431fd7-0e38-4be1-8388-09f13e5d8932}; !- Outlet Port

OS:Connection,
  {70acb8fa-513e-4a31-a417-3a5d9f973bf2}, !- Handle
  {7d2e67b5-5dde-4763-b08e-b46c9c5e29dc}, !- Source Object
  3,                                      !- Outlet Port
  {a153af95-1576-4171-ae5f-be8a5bfc6f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d450f76-6832-4ae4-a7eb-b30d5e325143}, !- Handle
  {36a08c4b-797e-464d-8fa8-6f8dcaac8e99}, !- Source Object
  2,                                      !- Outlet Port
  {cb959b39-6bdf-45b4-b981-4e57e2a35fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23431fd7-0e38-4be1-8388-09f13e5d8932}, !- Handle
  {cb959b39-6bdf-45b4-b981-4e57e2a35fca}, !- Source Object
  3,                                      !- Outlet Port
  {336ca3fb-fc7a-49c2-84a9-c5e63d767d0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa956d8e-1f1c-4208-828f-3c7245045c70}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8a560b75-d9bf-4536-914e-a4d27c318e18}, !- Inlet Port
  {917a24ad-8fa1-44d4-8f27-aef454b67c33}; !- Outlet Port

OS:Connection,
  {8a560b75-d9bf-4536-914e-a4d27c318e18}, !- Handle
  {f7dc7b83-216e-4da2-b324-dc5da9a08497}, !- Source Object
  3,                                      !- Outlet Port
  {fa956d8e-1f1c-4208-828f-3c7245045c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917a24ad-8fa1-44d4-8f27-aef454b67c33}, !- Handle
  {fa956d8e-1f1c-4208-828f-3c7245045c70}, !- Source Object
  3,                                      !- Outlet Port
  {4d0db078-35f3-45f1-8fa0-c7550bcaad2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52d5e4ce-a503-4bfd-a2f0-39e9a50716b9}, !- Handle
  {4d0db078-35f3-45f1-8fa0-c7550bcaad2a}, !- Source Object
  4,                                      !- Outlet Port
  {7d2e67b5-5dde-4763-b08e-b46c9c5e29dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e5655876-c654-40b2-b672-6a3e082eb347}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {45887915-cd52-499f-9d83-3d57a03973ee}, !- Availability Schedule
  {aed59c9c-4f9d-4959-99b0-a70700124cce}, !- Availability Manager List Name
  0.168395622270711,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d0b6058-c6d2-4cc0-8d53-ffd0d2299416}, !- Supply Side Inlet Node Name
  {f0b82c4b-18a6-42fc-babf-8642aea37c4e}, !- Demand Side Outlet Node Name
  {0611a89a-4365-4e62-8236-cf24af12379c}, !- Demand Side Inlet Node A
  {81e03802-c52e-40c2-8192-85ed64bdf17f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3b6b2c2-2649-4eba-8125-74b57711fdd9}, !- Demand Mixer Name
  {2582bc15-5390-43f2-975a-d7978b604cf4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df41248a-b526-4118-b20c-83d4aee2e27b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {9d0b6058-c6d2-4cc0-8d53-ffd0d2299416}, !- Inlet Port
  {e55e3190-c37e-4b01-a8a3-5679f1f61a6e}; !- Outlet Port

OS:Node,
  {7da86380-f47a-46a4-9026-9e6da89fb8ba}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ab4c1b05-31df-4389-82b2-dcaca7566a93}, !- Inlet Port
  {81e03802-c52e-40c2-8192-85ed64bdf17f}; !- Outlet Port

OS:Connection,
  {9d0b6058-c6d2-4cc0-8d53-ffd0d2299416}, !- Handle
  {e5655876-c654-40b2-b672-6a3e082eb347}, !- Source Object
  9,                                      !- Outlet Port
  {df41248a-b526-4118-b20c-83d4aee2e27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e03802-c52e-40c2-8192-85ed64bdf17f}, !- Handle
  {7da86380-f47a-46a4-9026-9e6da89fb8ba}, !- Source Object
  3,                                      !- Outlet Port
  {e5655876-c654-40b2-b672-6a3e082eb347}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {963573b5-5c27-4ec8-b90c-9db094a49bd7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {0611a89a-4365-4e62-8236-cf24af12379c}, !- Inlet Port
  {72cd595a-9ef2-4972-91d5-730e251ba9bb}; !- Outlet Port

OS:Node,
  {17d42517-2534-4b08-a2a9-c0007887325f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {41e05c22-59c8-4f6d-a601-1f87387f4a6f}, !- Inlet Port
  {f0b82c4b-18a6-42fc-babf-8642aea37c4e}; !- Outlet Port

OS:Node,
  {5259f2ae-108f-479f-a607-a092cf6a07f1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cf989cfe-a2a0-44f5-8357-3b7335ae8a9f}, !- Inlet Port
  {14cd90f9-e839-4718-b2d4-7dc7e8d5809b}; !- Outlet Port

OS:Connection,
  {0611a89a-4365-4e62-8236-cf24af12379c}, !- Handle
  {e5655876-c654-40b2-b672-6a3e082eb347}, !- Source Object
  11,                                     !- Outlet Port
  {963573b5-5c27-4ec8-b90c-9db094a49bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b82c4b-18a6-42fc-babf-8642aea37c4e}, !- Handle
  {17d42517-2534-4b08-a2a9-c0007887325f}, !- Source Object
  3,                                      !- Outlet Port
  {e5655876-c654-40b2-b672-6a3e082eb347}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2582bc15-5390-43f2-975a-d7978b604cf4}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {72cd595a-9ef2-4972-91d5-730e251ba9bb}, !- Inlet Node Name
  {bc56c687-c330-477d-aa3b-3d8d89efbebe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3b6b2c2-2649-4eba-8125-74b57711fdd9}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {41e05c22-59c8-4f6d-a601-1f87387f4a6f}, !- Outlet Node Name
  {294c57a3-80ea-41bd-9e5a-5966962bd7d5}; !- Inlet Node Name 1

OS:Connection,
  {72cd595a-9ef2-4972-91d5-730e251ba9bb}, !- Handle
  {963573b5-5c27-4ec8-b90c-9db094a49bd7}, !- Source Object
  3,                                      !- Outlet Port
  {2582bc15-5390-43f2-975a-d7978b604cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e05c22-59c8-4f6d-a601-1f87387f4a6f}, !- Handle
  {f3b6b2c2-2649-4eba-8125-74b57711fdd9}, !- Source Object
  2,                                      !- Outlet Port
  {17d42517-2534-4b08-a2a9-c0007887325f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a07f92b-6081-48dc-8c98-e7ab1726c7e9}, !- Handle
  {e5655876-c654-40b2-b672-6a3e082eb347}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.168395622270711,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2577.2,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5047.12,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aed59c9c-4f9d-4959-99b0-a70700124cce}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {716f6afd-8476-4447-9bbb-eb44980571fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {722bdeec-fe79-4280-a536-6570f646a3ba}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- Control Zone Name
  {7da86380-f47a-46a4-9026-9e6da89fb8ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {29840f64-cff5-4b79-86e8-dfef19a3330f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  178.754599517686,                       !- U-Factor Times Area Value {W/K}
  0.000173148829571163,                   !- Maximum Water Flow Rate {m3/s}
  {117e198b-92d4-4f6b-8b61-b5195d9af9bc}, !- Water Inlet Node Name
  {c0988054-ceb6-4145-bda7-1f3cfd86b7dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7916.1567093981,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {703c33da-2da8-477e-a432-59724c99f77f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {43948767-1bf3-457e-b16c-43e02ae2bde6}, !- Inlet Port
  {117e198b-92d4-4f6b-8b61-b5195d9af9bc}; !- Outlet Port

OS:Connection,
  {43948767-1bf3-457e-b16c-43e02ae2bde6}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  8,                                      !- Outlet Port
  {703c33da-2da8-477e-a432-59724c99f77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1956fc05-4bd0-4a51-b3f8-4e4dc0c02f40}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c0988054-ceb6-4145-bda7-1f3cfd86b7dc}, !- Inlet Port
  {ddd4f215-931a-4edc-a6e8-bfde4d95d3ef}; !- Outlet Port

OS:Connection,
  {117e198b-92d4-4f6b-8b61-b5195d9af9bc}, !- Handle
  {703c33da-2da8-477e-a432-59724c99f77f}, !- Source Object
  3,                                      !- Outlet Port
  {29840f64-cff5-4b79-86e8-dfef19a3330f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0988054-ceb6-4145-bda7-1f3cfd86b7dc}, !- Handle
  {29840f64-cff5-4b79-86e8-dfef19a3330f}, !- Source Object
  6,                                      !- Outlet Port
  {1956fc05-4bd0-4a51-b3f8-4e4dc0c02f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddd4f215-931a-4edc-a6e8-bfde4d95d3ef}, !- Handle
  {1956fc05-4bd0-4a51-b3f8-4e4dc0c02f40}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {74861f73-a3bf-4e3a-af21-707a8dbe43e8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {29840f64-cff5-4b79-86e8-dfef19a3330f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7af3e4a8-cc0a-435c-81f7-995230fb4fc6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7916.1567093981,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a86269b5-022f-494a-b8f8-681d53f6eb61}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  3655.23384490319,                       !- Rated Total Cooling Capacity {W}
  0.745380353385213,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.168395622270711,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1ef0db9d-af00-4245-ba00-885980a2d932}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.168395622270711,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f6dfc8c-d347-4cd7-82fe-527d3607523a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1992951-f9fd-4568-bc5b-71ccd2091878}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f6dfc8c-d347-4cd7-82fe-527d3607523a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1992951-f9fd-4568-bc5b-71ccd2091878}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3e94065-29a8-4d2f-acaf-4c53540a0bc5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dcae13de-89fc-416b-96c7-9f4f95cb3865}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {dfa2792f-e5e7-4ed9-9e6e-8b6e63696e33}, !- Air Inlet Node Name
  {ab4c1b05-31df-4389-82b2-dcaca7566a93}, !- Air Outlet Node Name
  {1ef0db9d-af00-4245-ba00-885980a2d932}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8926e509-c2e7-4a26-a78b-7e5399734919}, !- Supply Air Fan Operating Mode Schedule Name
  {29840f64-cff5-4b79-86e8-dfef19a3330f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a86269b5-022f-494a-b8f8-681d53f6eb61}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7af3e4a8-cc0a-435c-81f7-995230fb4fc6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.168395622270711,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.168395622270711,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ab4c1b05-31df-4389-82b2-dcaca7566a93}, !- Handle
  {f3e94065-29a8-4d2f-acaf-4c53540a0bc5}, !- Source Object
  7,                                      !- Outlet Port
  {7da86380-f47a-46a4-9026-9e6da89fb8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b2173811-a796-452e-90e8-5f6f99c7032c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.168395622270711,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c368666a-5ee1-45b4-a3da-3a70adda8142}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2049d25d-2662-4c35-a764-204996150c05}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9a761be4-ffb4-45d0-a289-820114c63bb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9a761be4-ffb4-45d0-a289-820114c63bb9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {09f4b860-3218-4877-b79c-3bf0cb6df342}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC OA System, !- Name
  {b2173811-a796-452e-90e8-5f6f99c7032c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50f243a9-2580-409d-9f22-3aad415abd38}, !- Mixed Air Node Name
  {2f77d705-0b70-4055-bd1a-95fea68c1825}, !- Outdoor Air Stream Node Name
  {4aacf0f4-4202-4c58-900f-aa06ed2950f0}, !- Relief Air Stream Node Name
  {e55e3190-c37e-4b01-a8a3-5679f1f61a6e}; !- Return Air Stream Node Name

OS:Node,
  {90e09454-03f8-49db-84b9-17e51929de21}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f77d705-0b70-4055-bd1a-95fea68c1825}; !- Outlet Port

OS:Connection,
  {2f77d705-0b70-4055-bd1a-95fea68c1825}, !- Handle
  {90e09454-03f8-49db-84b9-17e51929de21}, !- Source Object
  3,                                      !- Outlet Port
  {09f4b860-3218-4877-b79c-3bf0cb6df342}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0bdc9701-7ba9-4233-92e1-133b96cdcbc9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {4aacf0f4-4202-4c58-900f-aa06ed2950f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4aacf0f4-4202-4c58-900f-aa06ed2950f0}, !- Handle
  {09f4b860-3218-4877-b79c-3bf0cb6df342}, !- Source Object
  7,                                      !- Outlet Port
  {0bdc9701-7ba9-4233-92e1-133b96cdcbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {725de980-1f09-40f5-b5e4-194ef4db8ca5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {50f243a9-2580-409d-9f22-3aad415abd38}, !- Inlet Port
  {dfa2792f-e5e7-4ed9-9e6e-8b6e63696e33}; !- Outlet Port

OS:Connection,
  {e55e3190-c37e-4b01-a8a3-5679f1f61a6e}, !- Handle
  {df41248a-b526-4118-b20c-83d4aee2e27b}, !- Source Object
  3,                                      !- Outlet Port
  {09f4b860-3218-4877-b79c-3bf0cb6df342}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50f243a9-2580-409d-9f22-3aad415abd38}, !- Handle
  {09f4b860-3218-4877-b79c-3bf0cb6df342}, !- Source Object
  5,                                      !- Outlet Port
  {725de980-1f09-40f5-b5e4-194ef4db8ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa2792f-e5e7-4ed9-9e6e-8b6e63696e33}, !- Handle
  {725de980-1f09-40f5-b5e4-194ef4db8ca5}, !- Source Object
  3,                                      !- Outlet Port
  {f3e94065-29a8-4d2f-acaf-4c53540a0bc5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {716f6afd-8476-4447-9bbb-eb44980571fa}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c20e5f15-3f55-42b1-ae5f-3f4bb24c3fbc}, !- Control Zone or Zone List Name
  {295ba3ff-0559-4dbb-897e-5b44eb7c8287}, !- Cooling Control Zone or Zone List Name
  {98d08e9d-844b-4ba6-88fd-57e2fd7eb035}, !- Heating Control Zone or Zone List Name
  {035583bb-f0dc-4ecd-ba30-83c57bc1e393}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c20e5f15-3f55-42b1-ae5f-3f4bb24c3fbc}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {295ba3ff-0559-4dbb-897e-5b44eb7c8287}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {98d08e9d-844b-4ba6-88fd-57e2fd7eb035}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {035583bb-f0dc-4ecd-ba30-83c57bc1e393}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f4f797b-2d66-4f59-95bf-a83cf6459b0b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {155cbd26-b59c-4832-b1e4-a17fa4f993bf}, !- Air Inlet Node Name
  {cf989cfe-a2a0-44f5-8357-3b7335ae8a9f}, !- Air Outlet Node Name
  0.168395622270711;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbcbeb06-a8f6-4946-abf1-694615f571da}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground Return Air Node, !- Name
  {3e25d8d6-9203-4319-8c5c-89a3a09486cc}, !- Inlet Port
  {294c57a3-80ea-41bd-9e5a-5966962bd7d5}; !- Outlet Port

OS:Connection,
  {14cd90f9-e839-4718-b2d4-7dc7e8d5809b}, !- Handle
  {5259f2ae-108f-479f-a607-a092cf6a07f1}, !- Source Object
  3,                                      !- Outlet Port
  {444de0f2-5126-4f78-8fda-1d162505b039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e25d8d6-9203-4319-8c5c-89a3a09486cc}, !- Handle
  {496c55f1-a8dc-4cdf-878b-a021032c5fb6}, !- Source Object
  2,                                      !- Outlet Port
  {fbcbeb06-a8f6-4946-abf1-694615f571da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294c57a3-80ea-41bd-9e5a-5966962bd7d5}, !- Handle
  {fbcbeb06-a8f6-4946-abf1-694615f571da}, !- Source Object
  3,                                      !- Outlet Port
  {f3b6b2c2-2649-4eba-8125-74b57711fdd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61fbcf8a-dcdf-4317-a539-119b11673a7e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bc56c687-c330-477d-aa3b-3d8d89efbebe}, !- Inlet Port
  {155cbd26-b59c-4832-b1e4-a17fa4f993bf}; !- Outlet Port

OS:Connection,
  {bc56c687-c330-477d-aa3b-3d8d89efbebe}, !- Handle
  {2582bc15-5390-43f2-975a-d7978b604cf4}, !- Source Object
  3,                                      !- Outlet Port
  {61fbcf8a-dcdf-4317-a539-119b11673a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155cbd26-b59c-4832-b1e4-a17fa4f993bf}, !- Handle
  {61fbcf8a-dcdf-4317-a539-119b11673a7e}, !- Source Object
  3,                                      !- Outlet Port
  {5f4f797b-2d66-4f59-95bf-a83cf6459b0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf989cfe-a2a0-44f5-8357-3b7335ae8a9f}, !- Handle
  {5f4f797b-2d66-4f59-95bf-a83cf6459b0b}, !- Source Object
  4,                                      !- Outlet Port
  {5259f2ae-108f-479f-a607-a092cf6a07f1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {57ab1342-c429-44f5-9d5e-91f3f822b6d8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {14f8725d-523a-45dc-ac57-f7ecf49d4660}, !- Availability Schedule
  {4c49e136-08f1-4e0e-8006-0f999d331bcc}, !- Availability Manager List Name
  0.276808187039639,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa100b43-8f1c-4c64-afaa-2800d79431fc}, !- Supply Side Inlet Node Name
  {7281b5c4-54bc-4b96-af19-3837db0baeee}, !- Demand Side Outlet Node Name
  {bb4f320b-a1a5-4329-bce0-5d7c2acc9412}, !- Demand Side Inlet Node A
  {d5f564ce-59c5-481d-b428-b858d31f0b8c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {73720a46-62a4-466a-a688-3e8d32f73890}, !- Demand Mixer Name
  {cd15cc8b-90e6-41c7-8e3e-f9143ec94504}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {622f9172-de50-446e-9b4b-46451496e032}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {fa100b43-8f1c-4c64-afaa-2800d79431fc}, !- Inlet Port
  {1e9c4cbb-3373-4b5d-9452-21997d48136b}; !- Outlet Port

OS:Node,
  {e3eb2e4c-0082-4d1e-8caa-387f8cbf53be}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {ba0b7cb6-cbd8-4268-908d-9c38be5cf6bb}, !- Inlet Port
  {d5f564ce-59c5-481d-b428-b858d31f0b8c}; !- Outlet Port

OS:Connection,
  {fa100b43-8f1c-4c64-afaa-2800d79431fc}, !- Handle
  {57ab1342-c429-44f5-9d5e-91f3f822b6d8}, !- Source Object
  9,                                      !- Outlet Port
  {622f9172-de50-446e-9b4b-46451496e032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f564ce-59c5-481d-b428-b858d31f0b8c}, !- Handle
  {e3eb2e4c-0082-4d1e-8caa-387f8cbf53be}, !- Source Object
  3,                                      !- Outlet Port
  {57ab1342-c429-44f5-9d5e-91f3f822b6d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3fd3c861-8b40-4d3f-8551-11c91451bbc8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {bb4f320b-a1a5-4329-bce0-5d7c2acc9412}, !- Inlet Port
  {16ad797c-1c2a-4f69-8bf3-c9948ab5c956}; !- Outlet Port

OS:Node,
  {50d760ed-c90c-4f02-a1d1-c1f429f4bcdb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {c50a3e67-032f-423a-98f4-ab242a3c7f73}, !- Inlet Port
  {7281b5c4-54bc-4b96-af19-3837db0baeee}; !- Outlet Port

OS:Node,
  {7a31cfbd-745c-4d26-ac10-18524c924ea4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {107940d5-0e68-4218-97ef-508b9d68e610}, !- Inlet Port
  {3ff2574b-2428-4d79-8613-5bd11d83c5d3}; !- Outlet Port

OS:Connection,
  {bb4f320b-a1a5-4329-bce0-5d7c2acc9412}, !- Handle
  {57ab1342-c429-44f5-9d5e-91f3f822b6d8}, !- Source Object
  11,                                     !- Outlet Port
  {3fd3c861-8b40-4d3f-8551-11c91451bbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7281b5c4-54bc-4b96-af19-3837db0baeee}, !- Handle
  {50d760ed-c90c-4f02-a1d1-c1f429f4bcdb}, !- Source Object
  3,                                      !- Outlet Port
  {57ab1342-c429-44f5-9d5e-91f3f822b6d8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd15cc8b-90e6-41c7-8e3e-f9143ec94504}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {16ad797c-1c2a-4f69-8bf3-c9948ab5c956}, !- Inlet Node Name
  {ea1466b7-e003-41a3-a6e9-682b4f766308}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {73720a46-62a4-466a-a688-3e8d32f73890}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c50a3e67-032f-423a-98f4-ab242a3c7f73}, !- Outlet Node Name
  {79d01f29-4a14-4443-9aa4-912205008256}; !- Inlet Node Name 1

OS:Connection,
  {16ad797c-1c2a-4f69-8bf3-c9948ab5c956}, !- Handle
  {3fd3c861-8b40-4d3f-8551-11c91451bbc8}, !- Source Object
  3,                                      !- Outlet Port
  {cd15cc8b-90e6-41c7-8e3e-f9143ec94504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50a3e67-032f-423a-98f4-ab242a3c7f73}, !- Handle
  {73720a46-62a4-466a-a688-3e8d32f73890}, !- Source Object
  2,                                      !- Outlet Port
  {50d760ed-c90c-4f02-a1d1-c1f429f4bcdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10183fb8-3132-46a6-9f6d-5f5b3753e208}, !- Handle
  {57ab1342-c429-44f5-9d5e-91f3f822b6d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.276808187039639,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3644.61,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5052.71,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c49e136-08f1-4e0e-8006-0f999d331bcc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {7a1f151d-266b-49bc-9009-5fa3423c7dc2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4ffaa0f4-639c-4054-9b00-4dad2bffeb9b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- Control Zone Name
  {e3eb2e4c-0082-4d1e-8caa-387f8cbf53be}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ebbc1b93-861d-41b9-925c-ab3e0214c7e7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  275.234698442034,                       !- U-Factor Times Area Value {W/K}
  0.000256478421312641,                   !- Maximum Water Flow Rate {m3/s}
  {8517457e-7753-47ad-bf25-71db938642af}, !- Water Inlet Node Name
  {170970b2-581d-4d3b-bd13-fa8ce7a0739d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11725.8856483084,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {328f5d8a-d505-424a-bbfd-27bd05877524}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e85aafc1-c825-4bd8-80b7-926f923413b1}, !- Inlet Port
  {8517457e-7753-47ad-bf25-71db938642af}; !- Outlet Port

OS:Connection,
  {e85aafc1-c825-4bd8-80b7-926f923413b1}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  9,                                      !- Outlet Port
  {328f5d8a-d505-424a-bbfd-27bd05877524}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d19ae75-b5d6-4740-a189-35e8385de7ee}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {170970b2-581d-4d3b-bd13-fa8ce7a0739d}, !- Inlet Port
  {952c3d20-bbfe-41b7-bebf-dddc19866df1}; !- Outlet Port

OS:Connection,
  {8517457e-7753-47ad-bf25-71db938642af}, !- Handle
  {328f5d8a-d505-424a-bbfd-27bd05877524}, !- Source Object
  3,                                      !- Outlet Port
  {ebbc1b93-861d-41b9-925c-ab3e0214c7e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {170970b2-581d-4d3b-bd13-fa8ce7a0739d}, !- Handle
  {ebbc1b93-861d-41b9-925c-ab3e0214c7e7}, !- Source Object
  6,                                      !- Outlet Port
  {7d19ae75-b5d6-4740-a189-35e8385de7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952c3d20-bbfe-41b7-bebf-dddc19866df1}, !- Handle
  {7d19ae75-b5d6-4740-a189-35e8385de7ee}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {28bd8be1-04e4-41aa-b1d8-b68dde2eb7f2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {ebbc1b93-861d-41b9-925c-ab3e0214c7e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b6ff9015-92d2-42ad-9d47-bb4e111afb57}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11725.8856483084,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20bdb397-19c4-4f86-ba8e-83756a6f97e3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  4582.15836847607,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.276808187039639,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1c56a438-4e9c-4fc1-b758-2aeb045fcf6e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.276808187039639,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d23028b-bfc6-4321-89c3-98b975ea81ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bcdcbd14-8bf0-4a35-8bdd-b3139d210048}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7d23028b-bfc6-4321-89c3-98b975ea81ce}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bcdcbd14-8bf0-4a35-8bdd-b3139d210048}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4626d0d4-0bb4-4bf0-acde-063dc0c86e50}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {09fdd841-f654-47a8-a407-97aa7ed53d09}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {991a6522-f776-4142-8ecc-5e08c038e73a}, !- Air Inlet Node Name
  {ba0b7cb6-cbd8-4268-908d-9c38be5cf6bb}, !- Air Outlet Node Name
  {1c56a438-4e9c-4fc1-b758-2aeb045fcf6e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7f42f2c3-5d29-4e86-8cac-4cb91839143a}, !- Supply Air Fan Operating Mode Schedule Name
  {ebbc1b93-861d-41b9-925c-ab3e0214c7e7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20bdb397-19c4-4f86-ba8e-83756a6f97e3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6ff9015-92d2-42ad-9d47-bb4e111afb57}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.276808187039639,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.276808187039639,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ba0b7cb6-cbd8-4268-908d-9c38be5cf6bb}, !- Handle
  {4626d0d4-0bb4-4bf0-acde-063dc0c86e50}, !- Source Object
  7,                                      !- Outlet Port
  {e3eb2e4c-0082-4d1e-8caa-387f8cbf53be}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be4c5fc9-bf5f-47ac-aad8-38241aca9ea0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.276808187039639,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {675ffa1c-9483-4e1f-a0d5-b4481586b99a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {16fca7de-f505-4ef1-a598-ab4b0dbb7ed7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d249ed86-f72f-4564-adf1-4f9114f04134}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d249ed86-f72f-4564-adf1-4f9114f04134}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68368c21-8a54-48fc-805f-67491d734d8f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC OA System, !- Name
  {be4c5fc9-bf5f-47ac-aad8-38241aca9ea0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c02512f4-651f-44c7-8fe4-848688c129a8}, !- Mixed Air Node Name
  {ec69be24-7a6b-4fa2-aa8f-d4cb085ec182}, !- Outdoor Air Stream Node Name
  {10357623-b7d4-475a-b460-6296766085f4}, !- Relief Air Stream Node Name
  {1e9c4cbb-3373-4b5d-9452-21997d48136b}; !- Return Air Stream Node Name

OS:Node,
  {9fe9e977-407a-468b-b6de-9bf0a7bdb264}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec69be24-7a6b-4fa2-aa8f-d4cb085ec182}; !- Outlet Port

OS:Connection,
  {ec69be24-7a6b-4fa2-aa8f-d4cb085ec182}, !- Handle
  {9fe9e977-407a-468b-b6de-9bf0a7bdb264}, !- Source Object
  3,                                      !- Outlet Port
  {68368c21-8a54-48fc-805f-67491d734d8f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f119f233-7e09-46fd-901e-7300d4751049}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {10357623-b7d4-475a-b460-6296766085f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10357623-b7d4-475a-b460-6296766085f4}, !- Handle
  {68368c21-8a54-48fc-805f-67491d734d8f}, !- Source Object
  7,                                      !- Outlet Port
  {f119f233-7e09-46fd-901e-7300d4751049}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41e50976-25d4-4240-a071-27d5b763860c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {c02512f4-651f-44c7-8fe4-848688c129a8}, !- Inlet Port
  {991a6522-f776-4142-8ecc-5e08c038e73a}; !- Outlet Port

OS:Connection,
  {1e9c4cbb-3373-4b5d-9452-21997d48136b}, !- Handle
  {622f9172-de50-446e-9b4b-46451496e032}, !- Source Object
  3,                                      !- Outlet Port
  {68368c21-8a54-48fc-805f-67491d734d8f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c02512f4-651f-44c7-8fe4-848688c129a8}, !- Handle
  {68368c21-8a54-48fc-805f-67491d734d8f}, !- Source Object
  5,                                      !- Outlet Port
  {41e50976-25d4-4240-a071-27d5b763860c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991a6522-f776-4142-8ecc-5e08c038e73a}, !- Handle
  {41e50976-25d4-4240-a071-27d5b763860c}, !- Source Object
  3,                                      !- Outlet Port
  {4626d0d4-0bb4-4bf0-acde-063dc0c86e50}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a1f151d-266b-49bc-9009-5fa3423c7dc2}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dc6fbe66-d186-4cd2-b370-06b3400d5075}, !- Control Zone or Zone List Name
  {a8e0a626-0d4a-4cf3-bed2-f58b3094328d}, !- Cooling Control Zone or Zone List Name
  {b6bbbcb6-b7a6-4f1a-87f1-acc63649648b}, !- Heating Control Zone or Zone List Name
  {09c613dc-3038-47ee-a7ed-9ad0a4cd9164}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dc6fbe66-d186-4cd2-b370-06b3400d5075}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {a8e0a626-0d4a-4cf3-bed2-f58b3094328d}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6bbbcb6-b7a6-4f1a-87f1-acc63649648b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {09c613dc-3038-47ee-a7ed-9ad0a4cd9164}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e29328ab-6f11-4b87-afd9-59afef31462c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {fbcce1ed-e26f-4ed4-9363-2fc0007cac21}, !- Air Inlet Node Name
  {107940d5-0e68-4218-97ef-508b9d68e610}, !- Air Outlet Node Name
  0.276808187039639;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ed5337d-5df5-4013-b07e-d177befa55ad}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground Return Air Node, !- Name
  {7c42f18e-91a6-4e2e-81f3-18a834947588}, !- Inlet Port
  {79d01f29-4a14-4443-9aa4-912205008256}; !- Outlet Port

OS:Connection,
  {3ff2574b-2428-4d79-8613-5bd11d83c5d3}, !- Handle
  {7a31cfbd-745c-4d26-ac10-18524c924ea4}, !- Source Object
  3,                                      !- Outlet Port
  {0944d8c5-5f87-470a-aa09-b89f9c72c478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c42f18e-91a6-4e2e-81f3-18a834947588}, !- Handle
  {2f11be9e-2ee1-4fb9-a734-28b55391903b}, !- Source Object
  2,                                      !- Outlet Port
  {6ed5337d-5df5-4013-b07e-d177befa55ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d01f29-4a14-4443-9aa4-912205008256}, !- Handle
  {6ed5337d-5df5-4013-b07e-d177befa55ad}, !- Source Object
  3,                                      !- Outlet Port
  {73720a46-62a4-466a-a688-3e8d32f73890}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50cb2e21-11a3-4f12-b197-0697807ea2b3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ea1466b7-e003-41a3-a6e9-682b4f766308}, !- Inlet Port
  {fbcce1ed-e26f-4ed4-9363-2fc0007cac21}; !- Outlet Port

OS:Connection,
  {ea1466b7-e003-41a3-a6e9-682b4f766308}, !- Handle
  {cd15cc8b-90e6-41c7-8e3e-f9143ec94504}, !- Source Object
  3,                                      !- Outlet Port
  {50cb2e21-11a3-4f12-b197-0697807ea2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcce1ed-e26f-4ed4-9363-2fc0007cac21}, !- Handle
  {50cb2e21-11a3-4f12-b197-0697807ea2b3}, !- Source Object
  3,                                      !- Outlet Port
  {e29328ab-6f11-4b87-afd9-59afef31462c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {107940d5-0e68-4218-97ef-508b9d68e610}, !- Handle
  {e29328ab-6f11-4b87-afd9-59afef31462c}, !- Source Object
  4,                                      !- Outlet Port
  {7a31cfbd-745c-4d26-ac10-18524c924ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9d439283-852d-4ec5-9e1f-8767656b2dd0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a46da7d9-89b3-45ad-b34a-2dc5fd31a6e6}, !- Availability Schedule
  {18c87495-8224-497e-8e6e-33831c536240}, !- Availability Manager List Name
  0.24214515798676,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c80258f8-5e0e-4d42-9613-4592fa908102}, !- Supply Side Inlet Node Name
  {931939e3-79ce-4463-a5cf-f41bad5d876e}, !- Demand Side Outlet Node Name
  {c2d4562d-2c8c-458c-b57d-a7f2bfe2a610}, !- Demand Side Inlet Node A
  {1f96d8aa-30a6-472e-a5a2-ce873730bd7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81e989b9-df66-46b2-9dc6-be078fb92959}, !- Demand Mixer Name
  {1c73a78d-bb6c-416e-963b-a030e367fd43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d070fa3e-e2ac-4211-beb0-242a81c84fcb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {c80258f8-5e0e-4d42-9613-4592fa908102}, !- Inlet Port
  {5025451e-97c9-4f4a-ada0-eebaa3e54904}; !- Outlet Port

OS:Node,
  {95c4f81e-5f4f-46c7-bbe7-27cf95afb0c9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {f6b30a98-2982-4fd7-a599-11778232a791}, !- Inlet Port
  {1f96d8aa-30a6-472e-a5a2-ce873730bd7e}; !- Outlet Port

OS:Connection,
  {c80258f8-5e0e-4d42-9613-4592fa908102}, !- Handle
  {9d439283-852d-4ec5-9e1f-8767656b2dd0}, !- Source Object
  9,                                      !- Outlet Port
  {d070fa3e-e2ac-4211-beb0-242a81c84fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f96d8aa-30a6-472e-a5a2-ce873730bd7e}, !- Handle
  {95c4f81e-5f4f-46c7-bbe7-27cf95afb0c9}, !- Source Object
  3,                                      !- Outlet Port
  {9d439283-852d-4ec5-9e1f-8767656b2dd0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd16e906-1a63-4fdb-89a2-74a5c306fac8}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {c2d4562d-2c8c-458c-b57d-a7f2bfe2a610}, !- Inlet Port
  {7d5f01ca-03c5-459c-be3d-edba8c4e19e3}; !- Outlet Port

OS:Node,
  {a39565f3-a935-4b34-a024-f235e873e520}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {41473412-e3d3-4953-9403-d9c04e558fa2}, !- Inlet Port
  {931939e3-79ce-4463-a5cf-f41bad5d876e}; !- Outlet Port

OS:Node,
  {c85a0d65-e2b7-4766-8dfc-1ff0a08d2a5d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ba7c2b2a-2305-4bfe-8dc9-6237433571e5}, !- Inlet Port
  {bea66589-a34a-4c6c-846b-c49f2ba15420}; !- Outlet Port

OS:Connection,
  {c2d4562d-2c8c-458c-b57d-a7f2bfe2a610}, !- Handle
  {9d439283-852d-4ec5-9e1f-8767656b2dd0}, !- Source Object
  11,                                     !- Outlet Port
  {cd16e906-1a63-4fdb-89a2-74a5c306fac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931939e3-79ce-4463-a5cf-f41bad5d876e}, !- Handle
  {a39565f3-a935-4b34-a024-f235e873e520}, !- Source Object
  3,                                      !- Outlet Port
  {9d439283-852d-4ec5-9e1f-8767656b2dd0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c73a78d-bb6c-416e-963b-a030e367fd43}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {7d5f01ca-03c5-459c-be3d-edba8c4e19e3}, !- Inlet Node Name
  {6b6c69bb-4c7d-44c6-aa9f-c0858c61dc8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {81e989b9-df66-46b2-9dc6-be078fb92959}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {41473412-e3d3-4953-9403-d9c04e558fa2}, !- Outlet Node Name
  {f866bcb5-d21d-4145-8044-daaddfb7ec11}; !- Inlet Node Name 1

OS:Connection,
  {7d5f01ca-03c5-459c-be3d-edba8c4e19e3}, !- Handle
  {cd16e906-1a63-4fdb-89a2-74a5c306fac8}, !- Source Object
  3,                                      !- Outlet Port
  {1c73a78d-bb6c-416e-963b-a030e367fd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41473412-e3d3-4953-9403-d9c04e558fa2}, !- Handle
  {81e989b9-df66-46b2-9dc6-be078fb92959}, !- Source Object
  2,                                      !- Outlet Port
  {a39565f3-a935-4b34-a024-f235e873e520}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e039e1b-777a-4cf7-9609-ac0e7c1386c8}, !- Handle
  {9d439283-852d-4ec5-9e1f-8767656b2dd0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.24214515798676,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3401.8,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5052.71,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {18c87495-8224-497e-8e6e-33831c536240}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {60106f70-4d78-49ec-b662-422bb87aeac3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {deb8e475-7f94-4149-b509-78059de73d21}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {53f24734-525d-480a-862d-0f8c58faa862}, !- Control Zone Name
  {95c4f81e-5f4f-46c7-bbe7-27cf95afb0c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {443c92c1-91dc-43a6-8782-c3fcc1669072}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  244.454023680645,                       !- U-Factor Times Area Value {W/K}
  0.000229835235934943,                   !- Maximum Water Flow Rate {m3/s}
  {9854cbf5-ef89-467c-bb19-7f3436c59bbb}, !- Water Inlet Node Name
  {0d673122-ff76-4654-ab91-0fdff4a6ead6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10507.7911846625,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e2bab5cc-b13c-448c-8615-4e7c8c53ee40}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c29ae906-c3c6-4e31-a7ae-2657241b4383}, !- Inlet Port
  {9854cbf5-ef89-467c-bb19-7f3436c59bbb}; !- Outlet Port

OS:Connection,
  {c29ae906-c3c6-4e31-a7ae-2657241b4383}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  10,                                     !- Outlet Port
  {e2bab5cc-b13c-448c-8615-4e7c8c53ee40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {178d4c98-b395-4090-a784-e20645cb6d13}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0d673122-ff76-4654-ab91-0fdff4a6ead6}, !- Inlet Port
  {1f98725a-266b-4b2f-bd7a-4db077ed212a}; !- Outlet Port

OS:Connection,
  {9854cbf5-ef89-467c-bb19-7f3436c59bbb}, !- Handle
  {e2bab5cc-b13c-448c-8615-4e7c8c53ee40}, !- Source Object
  3,                                      !- Outlet Port
  {443c92c1-91dc-43a6-8782-c3fcc1669072}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d673122-ff76-4654-ab91-0fdff4a6ead6}, !- Handle
  {443c92c1-91dc-43a6-8782-c3fcc1669072}, !- Source Object
  6,                                      !- Outlet Port
  {178d4c98-b395-4090-a784-e20645cb6d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f98725a-266b-4b2f-bd7a-4db077ed212a}, !- Handle
  {178d4c98-b395-4090-a784-e20645cb6d13}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {75b33e42-d48d-4103-a322-b75e7ab9c6e2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {443c92c1-91dc-43a6-8782-c3fcc1669072}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {264ab525-abc8-47f1-aee3-7c9e16ae5c70}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10507.7911846625,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0539d51e-c189-4d76-ab11-57b9d5b8a2cc}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  4580.903494479,                         !- Rated Total Cooling Capacity {W}
  0.798704099045865,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.24214515798676,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ba6981bf-dcaf-4e69-8bf1-015d777e2daa}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.24214515798676,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ed90e7b-fbf0-44db-81a5-4bd73855058b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {061bf51a-1b22-4e52-ba6a-d7455cd22801}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ed90e7b-fbf0-44db-81a5-4bd73855058b}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {061bf51a-1b22-4e52-ba6a-d7455cd22801}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7933eff8-aa5f-401e-af5e-5f335c571d65}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {53f24734-525d-480a-862d-0f8c58faa862}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {e5b7f7cc-5e71-4eb1-bc4e-d982671e4b72}, !- Air Inlet Node Name
  {f6b30a98-2982-4fd7-a599-11778232a791}, !- Air Outlet Node Name
  {ba6981bf-dcaf-4e69-8bf1-015d777e2daa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {43b8fb6c-0aa1-43bf-9b37-9ad5e887e698}, !- Supply Air Fan Operating Mode Schedule Name
  {443c92c1-91dc-43a6-8782-c3fcc1669072}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0539d51e-c189-4d76-ab11-57b9d5b8a2cc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {264ab525-abc8-47f1-aee3-7c9e16ae5c70}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.24214515798676,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.24214515798676,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f6b30a98-2982-4fd7-a599-11778232a791}, !- Handle
  {7933eff8-aa5f-401e-af5e-5f335c571d65}, !- Source Object
  7,                                      !- Outlet Port
  {95c4f81e-5f4f-46c7-bbe7-27cf95afb0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c1dcb87b-12f2-4b76-a939-58a8c61bb2ff}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.24214515798676,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {80e75af8-33db-488b-b75f-74bce811de02}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9651957a-a5cb-403b-9e17-51c2f53cae57}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7c788996-67c3-4390-aef3-9386f95ac27c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7c788996-67c3-4390-aef3-9386f95ac27c}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c69d338-a078-4799-a702-178f8f21fd54}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC OA System, !- Name
  {c1dcb87b-12f2-4b76-a939-58a8c61bb2ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6484bcd6-094b-4c10-b0c6-21c12768dc01}, !- Mixed Air Node Name
  {836e3f83-0583-40e9-8e94-46060476108e}, !- Outdoor Air Stream Node Name
  {4004a8e1-1188-4e0d-8b27-d787ca0acaf7}, !- Relief Air Stream Node Name
  {5025451e-97c9-4f4a-ada0-eebaa3e54904}; !- Return Air Stream Node Name

OS:Node,
  {e680feb4-6535-4110-949a-beecfd8bd8d9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {836e3f83-0583-40e9-8e94-46060476108e}; !- Outlet Port

OS:Connection,
  {836e3f83-0583-40e9-8e94-46060476108e}, !- Handle
  {e680feb4-6535-4110-949a-beecfd8bd8d9}, !- Source Object
  3,                                      !- Outlet Port
  {1c69d338-a078-4799-a702-178f8f21fd54}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75547c0d-79d1-402b-a6ce-1968dd74d591}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Relief Air Node, !- Name
  {4004a8e1-1188-4e0d-8b27-d787ca0acaf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4004a8e1-1188-4e0d-8b27-d787ca0acaf7}, !- Handle
  {1c69d338-a078-4799-a702-178f8f21fd54}, !- Source Object
  7,                                      !- Outlet Port
  {75547c0d-79d1-402b-a6ce-1968dd74d591}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34109626-09da-40e9-8ccc-6054aab98be7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Mixed Air Node, !- Name
  {6484bcd6-094b-4c10-b0c6-21c12768dc01}, !- Inlet Port
  {e5b7f7cc-5e71-4eb1-bc4e-d982671e4b72}; !- Outlet Port

OS:Connection,
  {5025451e-97c9-4f4a-ada0-eebaa3e54904}, !- Handle
  {d070fa3e-e2ac-4211-beb0-242a81c84fcb}, !- Source Object
  3,                                      !- Outlet Port
  {1c69d338-a078-4799-a702-178f8f21fd54}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6484bcd6-094b-4c10-b0c6-21c12768dc01}, !- Handle
  {1c69d338-a078-4799-a702-178f8f21fd54}, !- Source Object
  5,                                      !- Outlet Port
  {34109626-09da-40e9-8ccc-6054aab98be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b7f7cc-5e71-4eb1-bc4e-d982671e4b72}, !- Handle
  {34109626-09da-40e9-8ccc-6054aab98be7}, !- Source Object
  3,                                      !- Outlet Port
  {7933eff8-aa5f-401e-af5e-5f335c571d65}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {60106f70-4d78-49ec-b662-422bb87aeac3}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9df84c39-d1bb-440e-ac21-475e1a8312d8}, !- Control Zone or Zone List Name
  {492071f5-7c64-4c36-a72e-b07aa3d2610d}, !- Cooling Control Zone or Zone List Name
  {51f50a21-a7ca-403e-a7d3-683a2bcf5e40}, !- Heating Control Zone or Zone List Name
  {4e824a65-070a-4099-98bd-d1d7138b2c22}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9df84c39-d1bb-440e-ac21-475e1a8312d8}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {492071f5-7c64-4c36-a72e-b07aa3d2610d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51f50a21-a7ca-403e-a7d3-683a2bcf5e40}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4e824a65-070a-4099-98bd-d1d7138b2c22}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ff88da1-6b61-470d-a4a1-7a23d5228747}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {3043d3c2-1c67-4620-92fd-f8c306dc8e8f}, !- Air Inlet Node Name
  {ba7c2b2a-2305-4bfe-8dc9-6237433571e5}, !- Air Outlet Node Name
  0.24214515798676;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ffae68c-9158-47fc-9f1a-5b64a865c280}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground Return Air Node, !- Name
  {3e4085f4-1277-44c5-8024-ddb1b897796c}, !- Inlet Port
  {f866bcb5-d21d-4145-8044-daaddfb7ec11}; !- Outlet Port

OS:Connection,
  {bea66589-a34a-4c6c-846b-c49f2ba15420}, !- Handle
  {c85a0d65-e2b7-4766-8dfc-1ff0a08d2a5d}, !- Source Object
  3,                                      !- Outlet Port
  {7c77ab02-15ef-4bed-b7d9-e66dacdf514f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4085f4-1277-44c5-8024-ddb1b897796c}, !- Handle
  {967c5680-630b-4477-9d84-503bd62394d0}, !- Source Object
  2,                                      !- Outlet Port
  {7ffae68c-9158-47fc-9f1a-5b64a865c280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f866bcb5-d21d-4145-8044-daaddfb7ec11}, !- Handle
  {7ffae68c-9158-47fc-9f1a-5b64a865c280}, !- Source Object
  3,                                      !- Outlet Port
  {81e989b9-df66-46b2-9dc6-be078fb92959}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a75898d-e9ec-4ac3-99b9-115001db37b6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6b6c69bb-4c7d-44c6-aa9f-c0858c61dc8b}, !- Inlet Port
  {3043d3c2-1c67-4620-92fd-f8c306dc8e8f}; !- Outlet Port

OS:Connection,
  {6b6c69bb-4c7d-44c6-aa9f-c0858c61dc8b}, !- Handle
  {1c73a78d-bb6c-416e-963b-a030e367fd43}, !- Source Object
  3,                                      !- Outlet Port
  {6a75898d-e9ec-4ac3-99b9-115001db37b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3043d3c2-1c67-4620-92fd-f8c306dc8e8f}, !- Handle
  {6a75898d-e9ec-4ac3-99b9-115001db37b6}, !- Source Object
  3,                                      !- Outlet Port
  {9ff88da1-6b61-470d-a4a1-7a23d5228747}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba7c2b2a-2305-4bfe-8dc9-6237433571e5}, !- Handle
  {9ff88da1-6b61-470d-a4a1-7a23d5228747}, !- Source Object
  4,                                      !- Outlet Port
  {c85a0d65-e2b7-4766-8dfc-1ff0a08d2a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {51448e0b-9d6d-48ee-91b8-11d87af5b70b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {700c58bf-343d-4c68-924a-21e40df62547}, !- Availability Schedule
  {68b2a6a6-28bf-4435-822b-39d36d28e85c}, !- Availability Manager List Name
  0.0574956506829479,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd4b98a5-c567-4b20-80af-0bdd5ad01227}, !- Supply Side Inlet Node Name
  {ec39d77d-0399-423c-a39b-32290a048d88}, !- Demand Side Outlet Node Name
  {a349ccda-fb38-4446-9392-519fd0187091}, !- Demand Side Inlet Node A
  {d334120c-5ba4-4012-8ff2-dfba70dda578}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7864da24-9b55-4fd2-9cc7-0155085fd663}, !- Demand Mixer Name
  {158c8629-1e7c-4947-84a4-40992bf675e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b98a3f53-0bc9-4f88-9eb8-e18889002d55}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Supply Inlet Node, !- Name
  {cd4b98a5-c567-4b20-80af-0bdd5ad01227}, !- Inlet Port
  {c4cb7c55-ef0a-4f1e-831d-61cbbe3c7c58}; !- Outlet Port

OS:Node,
  {9754149e-0a54-468e-9d8e-8cbfd9549302}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Supply Outlet Node, !- Name
  {af0dee38-78f2-4e29-b039-4a89c0790832}, !- Inlet Port
  {d334120c-5ba4-4012-8ff2-dfba70dda578}; !- Outlet Port

OS:Connection,
  {cd4b98a5-c567-4b20-80af-0bdd5ad01227}, !- Handle
  {51448e0b-9d6d-48ee-91b8-11d87af5b70b}, !- Source Object
  9,                                      !- Outlet Port
  {b98a3f53-0bc9-4f88-9eb8-e18889002d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d334120c-5ba4-4012-8ff2-dfba70dda578}, !- Handle
  {9754149e-0a54-468e-9d8e-8cbfd9549302}, !- Source Object
  3,                                      !- Outlet Port
  {51448e0b-9d6d-48ee-91b8-11d87af5b70b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {11d79d4c-dfac-4dce-a852-28e1ac2c6189}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Demand Inlet Node, !- Name
  {a349ccda-fb38-4446-9392-519fd0187091}, !- Inlet Port
  {9194bfdf-a36a-4f31-aaab-77ee8111a7b5}; !- Outlet Port

OS:Node,
  {7e03786c-384a-439c-8494-bdf2cdada1cc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Demand Outlet Node, !- Name
  {d508714c-8a0a-4d26-9a40-f93551125c99}, !- Inlet Port
  {ec39d77d-0399-423c-a39b-32290a048d88}; !- Outlet Port

OS:Node,
  {e288d9ba-0011-4a2a-b15e-c2668c8e96d1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {12824b2a-fadc-4ea5-b9ee-c7ee0996dcc5}, !- Inlet Port
  {afb33c0d-9f98-4be0-b3cf-3d220d803ec9}; !- Outlet Port

OS:Connection,
  {a349ccda-fb38-4446-9392-519fd0187091}, !- Handle
  {51448e0b-9d6d-48ee-91b8-11d87af5b70b}, !- Source Object
  11,                                     !- Outlet Port
  {11d79d4c-dfac-4dce-a852-28e1ac2c6189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec39d77d-0399-423c-a39b-32290a048d88}, !- Handle
  {7e03786c-384a-439c-8494-bdf2cdada1cc}, !- Source Object
  3,                                      !- Outlet Port
  {51448e0b-9d6d-48ee-91b8-11d87af5b70b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {158c8629-1e7c-4947-84a4-40992bf675e9}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {9194bfdf-a36a-4f31-aaab-77ee8111a7b5}, !- Inlet Node Name
  {f753860c-9f20-46e5-9943-13a047428cd7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7864da24-9b55-4fd2-9cc7-0155085fd663}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d508714c-8a0a-4d26-9a40-f93551125c99}, !- Outlet Node Name
  {38bb0054-5d21-46ae-acdb-9cd1c2f178c8}; !- Inlet Node Name 1

OS:Connection,
  {9194bfdf-a36a-4f31-aaab-77ee8111a7b5}, !- Handle
  {11d79d4c-dfac-4dce-a852-28e1ac2c6189}, !- Source Object
  3,                                      !- Outlet Port
  {158c8629-1e7c-4947-84a4-40992bf675e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d508714c-8a0a-4d26-9a40-f93551125c99}, !- Handle
  {7864da24-9b55-4fd2-9cc7-0155085fd663}, !- Source Object
  2,                                      !- Outlet Port
  {7e03786c-384a-439c-8494-bdf2cdada1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8077087f-deee-40e6-8864-1ed1d5cd5df1}, !- Handle
  {51448e0b-9d6d-48ee-91b8-11d87af5b70b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0574956506829479,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  812.65,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1860.36,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {68b2a6a6-28bf-4435-822b-39d36d28e85c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {16fa546a-7b7d-4be6-b6c9-4a37ce035559}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {92d267ad-a2cd-40e4-a720-21a70cdc6c02}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- Control Zone Name
  {9754149e-0a54-468e-9d8e-8cbfd9549302}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {202a4294-8d80-43eb-86f9-a6d2c8f33318}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  57.7531525598422,                       !- U-Factor Times Area Value {W/K}
  5.41421563657323e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e34ca2ea-ed56-4eca-96c5-a412a71c3f0e}, !- Water Inlet Node Name
  {8ab2c4fd-7e85-4676-be5c-6ef448908233}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2475.31441845364,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {89300c08-e34e-43d2-9211-a1cc4d141418}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {70c995a4-38a9-4585-891f-d1ccb3181045}, !- Inlet Port
  {e34ca2ea-ed56-4eca-96c5-a412a71c3f0e}; !- Outlet Port

OS:Connection,
  {70c995a4-38a9-4585-891f-d1ccb3181045}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  11,                                     !- Outlet Port
  {89300c08-e34e-43d2-9211-a1cc4d141418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {facb0d77-1787-4ba0-bb24-bd86b50ec68e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8ab2c4fd-7e85-4676-be5c-6ef448908233}, !- Inlet Port
  {9062be47-12eb-4b77-bc59-9ace08f08efc}; !- Outlet Port

OS:Connection,
  {e34ca2ea-ed56-4eca-96c5-a412a71c3f0e}, !- Handle
  {89300c08-e34e-43d2-9211-a1cc4d141418}, !- Source Object
  3,                                      !- Outlet Port
  {202a4294-8d80-43eb-86f9-a6d2c8f33318}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ab2c4fd-7e85-4676-be5c-6ef448908233}, !- Handle
  {202a4294-8d80-43eb-86f9-a6d2c8f33318}, !- Source Object
  6,                                      !- Outlet Port
  {facb0d77-1787-4ba0-bb24-bd86b50ec68e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9062be47-12eb-4b77-bc59-9ace08f08efc}, !- Handle
  {facb0d77-1787-4ba0-bb24-bd86b50ec68e}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2121e630-c9da-427a-895b-abeb60618af8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {202a4294-8d80-43eb-86f9-a6d2c8f33318}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {5472c9f1-ad45-4bb4-8e1f-183acde09254}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2475.31441845364,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a7e8e9f8-ca59-4e3f-a8b4-e821e4c05283}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1097.36605807575,                       !- Rated Total Cooling Capacity {W}
  0.794871289558572,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.0574956506829479,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5d77a2b2-7a3e-4831-a4cb-085518880b7b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0574956506829479,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b724473d-e91b-4d80-b25e-92d0a9041257}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b432cd8-beee-411c-901c-c08f78664c72}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b724473d-e91b-4d80-b25e-92d0a9041257}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b432cd8-beee-411c-901c-c08f78664c72}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dffea7c4-4b4b-4a25-8c12-fd55a0542394}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a2176905-4fee-48a4-adb6-02aca4a94109}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {75e02e1d-9826-43b2-9b4c-3c15f46db6fd}, !- Air Inlet Node Name
  {af0dee38-78f2-4e29-b039-4a89c0790832}, !- Air Outlet Node Name
  {5d77a2b2-7a3e-4831-a4cb-085518880b7b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c3815851-ad11-460b-baef-8a91d1feefb3}, !- Supply Air Fan Operating Mode Schedule Name
  {202a4294-8d80-43eb-86f9-a6d2c8f33318}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a7e8e9f8-ca59-4e3f-a8b4-e821e4c05283}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5472c9f1-ad45-4bb4-8e1f-183acde09254}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0574956506829479,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0574956506829479,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {af0dee38-78f2-4e29-b039-4a89c0790832}, !- Handle
  {dffea7c4-4b4b-4a25-8c12-fd55a0542394}, !- Source Object
  7,                                      !- Outlet Port
  {9754149e-0a54-468e-9d8e-8cbfd9549302}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2692f8b0-7539-4fe6-b53e-916c2ee2c6e8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0574956506829479,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd816892-a44a-4297-94f9-91297155e6af}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7827bcd6-7388-44ea-98b2-b98f868e5ed8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {65e9bc31-1050-4bc8-9690-1a4bf3e1550a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {65e9bc31-1050-4bc8-9690-1a4bf3e1550a}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {676b35ad-b387-4639-bbd5-6a3550197fb6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC OA System, !- Name
  {2692f8b0-7539-4fe6-b53e-916c2ee2c6e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {05c06d4c-cc21-4b57-bcf5-18b03a585174}, !- Mixed Air Node Name
  {f5522d1b-b829-4e31-a804-d5ca2bbaef0a}, !- Outdoor Air Stream Node Name
  {00d845a9-95d5-4205-beec-a3ceb766909e}, !- Relief Air Stream Node Name
  {c4cb7c55-ef0a-4f1e-831d-61cbbe3c7c58}; !- Return Air Stream Node Name

OS:Node,
  {ba6da438-3b36-4085-aff7-4de98af3f1da}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f5522d1b-b829-4e31-a804-d5ca2bbaef0a}; !- Outlet Port

OS:Connection,
  {f5522d1b-b829-4e31-a804-d5ca2bbaef0a}, !- Handle
  {ba6da438-3b36-4085-aff7-4de98af3f1da}, !- Source Object
  3,                                      !- Outlet Port
  {676b35ad-b387-4639-bbd5-6a3550197fb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {322a0e67-e5d9-41b9-bfc0-57f7c9fb7d2b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Relief Air Node, !- Name
  {00d845a9-95d5-4205-beec-a3ceb766909e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00d845a9-95d5-4205-beec-a3ceb766909e}, !- Handle
  {676b35ad-b387-4639-bbd5-6a3550197fb6}, !- Source Object
  7,                                      !- Outlet Port
  {322a0e67-e5d9-41b9-bfc0-57f7c9fb7d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdc476c8-afc5-458d-a460-a98a332d3147}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Mixed Air Node, !- Name
  {05c06d4c-cc21-4b57-bcf5-18b03a585174}, !- Inlet Port
  {75e02e1d-9826-43b2-9b4c-3c15f46db6fd}; !- Outlet Port

OS:Connection,
  {c4cb7c55-ef0a-4f1e-831d-61cbbe3c7c58}, !- Handle
  {b98a3f53-0bc9-4f88-9eb8-e18889002d55}, !- Source Object
  3,                                      !- Outlet Port
  {676b35ad-b387-4639-bbd5-6a3550197fb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {05c06d4c-cc21-4b57-bcf5-18b03a585174}, !- Handle
  {676b35ad-b387-4639-bbd5-6a3550197fb6}, !- Source Object
  5,                                      !- Outlet Port
  {cdc476c8-afc5-458d-a460-a98a332d3147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e02e1d-9826-43b2-9b4c-3c15f46db6fd}, !- Handle
  {cdc476c8-afc5-458d-a460-a98a332d3147}, !- Source Object
  3,                                      !- Outlet Port
  {dffea7c4-4b4b-4a25-8c12-fd55a0542394}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16fa546a-7b7d-4be6-b6c9-4a37ce035559}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d6418556-b707-43f8-928d-1a08d1274963}, !- Control Zone or Zone List Name
  {bfc46dbd-de1a-4073-9d58-13d010615d10}, !- Cooling Control Zone or Zone List Name
  {46438121-39ae-4ef0-9bf4-3c2323da7425}, !- Heating Control Zone or Zone List Name
  {d187c7be-77ff-4b0b-a67a-b4da1d5f99f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6418556-b707-43f8-928d-1a08d1274963}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {bfc46dbd-de1a-4073-9d58-13d010615d10}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {46438121-39ae-4ef0-9bf4-3c2323da7425}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d187c7be-77ff-4b0b-a67a-b4da1d5f99f0}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4cb3f4f8-478e-44a9-8d17-e6130247cca3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {bbf053ca-d573-4941-aaae-0b68ebb770fb}, !- Air Inlet Node Name
  {12824b2a-fadc-4ea5-b9ee-c7ee0996dcc5}, !- Air Outlet Node Name
  0.0574956506829479;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5784a564-1a3c-4c8e-947b-94657eb222d8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground Return Air Node, !- Name
  {93bd1e86-3f0c-4fd2-911d-0afe443e376f}, !- Inlet Port
  {38bb0054-5d21-46ae-acdb-9cd1c2f178c8}; !- Outlet Port

OS:Connection,
  {afb33c0d-9f98-4be0-b3cf-3d220d803ec9}, !- Handle
  {e288d9ba-0011-4a2a-b15e-c2668c8e96d1}, !- Source Object
  3,                                      !- Outlet Port
  {af89be9f-8bc1-46b3-b3d4-06b93b87d5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bd1e86-3f0c-4fd2-911d-0afe443e376f}, !- Handle
  {86683bdc-900f-44ed-940d-6939877444a9}, !- Source Object
  2,                                      !- Outlet Port
  {5784a564-1a3c-4c8e-947b-94657eb222d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bb0054-5d21-46ae-acdb-9cd1c2f178c8}, !- Handle
  {5784a564-1a3c-4c8e-947b-94657eb222d8}, !- Source Object
  3,                                      !- Outlet Port
  {7864da24-9b55-4fd2-9cc7-0155085fd663}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2d4c621-51b8-4243-9059-75a453f09eca}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f753860c-9f20-46e5-9943-13a047428cd7}, !- Inlet Port
  {bbf053ca-d573-4941-aaae-0b68ebb770fb}; !- Outlet Port

OS:Connection,
  {f753860c-9f20-46e5-9943-13a047428cd7}, !- Handle
  {158c8629-1e7c-4947-84a4-40992bf675e9}, !- Source Object
  3,                                      !- Outlet Port
  {a2d4c621-51b8-4243-9059-75a453f09eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf053ca-d573-4941-aaae-0b68ebb770fb}, !- Handle
  {a2d4c621-51b8-4243-9059-75a453f09eca}, !- Source Object
  3,                                      !- Outlet Port
  {4cb3f4f8-478e-44a9-8d17-e6130247cca3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12824b2a-fadc-4ea5-b9ee-c7ee0996dcc5}, !- Handle
  {4cb3f4f8-478e-44a9-8d17-e6130247cca3}, !- Source Object
  4,                                      !- Outlet Port
  {e288d9ba-0011-4a2a-b15e-c2668c8e96d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c7185c4-067a-4fb3-a7b7-4035049e52c4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e8df8e30-85b7-4920-bbd1-1d67abed663d}, !- Availability Schedule
  {2e795387-9b13-4469-bf73-2041f2f4d8f0}, !- Availability Manager List Name
  0.0737484494463574,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52288911-23ef-4a3f-9b7f-690689d17364}, !- Supply Side Inlet Node Name
  {64d7dde5-5320-486a-97eb-521e80a21a0d}, !- Demand Side Outlet Node Name
  {9626bcc9-39b2-471e-b4c5-9dd6153020c7}, !- Demand Side Inlet Node A
  {a3c11a33-6930-4962-b166-83b07f044a9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c7448197-862f-4e81-831c-61a8bf719636}, !- Demand Mixer Name
  {8c40d714-ff02-427a-a7bc-47ad3f0c974f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f5654d0a-214f-4c02-b4eb-52c714ac64b1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Supply Inlet Node, !- Name
  {52288911-23ef-4a3f-9b7f-690689d17364}, !- Inlet Port
  {fd8ef1bd-8030-478d-b272-8b81bfcf30a0}; !- Outlet Port

OS:Node,
  {9dc81c13-f082-4a29-acfa-c101786637a9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Supply Outlet Node, !- Name
  {e49492ef-eee5-407f-9c51-157eaea9beb7}, !- Inlet Port
  {a3c11a33-6930-4962-b166-83b07f044a9c}; !- Outlet Port

OS:Connection,
  {52288911-23ef-4a3f-9b7f-690689d17364}, !- Handle
  {2c7185c4-067a-4fb3-a7b7-4035049e52c4}, !- Source Object
  9,                                      !- Outlet Port
  {f5654d0a-214f-4c02-b4eb-52c714ac64b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c11a33-6930-4962-b166-83b07f044a9c}, !- Handle
  {9dc81c13-f082-4a29-acfa-c101786637a9}, !- Source Object
  3,                                      !- Outlet Port
  {2c7185c4-067a-4fb3-a7b7-4035049e52c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbbfdef2-e833-43c0-9fd0-e97b9f88ea98}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Demand Inlet Node, !- Name
  {9626bcc9-39b2-471e-b4c5-9dd6153020c7}, !- Inlet Port
  {a08f6fe6-a99d-484a-a357-79d0292aede7}; !- Outlet Port

OS:Node,
  {5378f155-5931-488e-9f96-c5f1afd1b6a2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Demand Outlet Node, !- Name
  {dd317e2a-b700-49d6-bd79-d1990a02a86d}, !- Inlet Port
  {64d7dde5-5320-486a-97eb-521e80a21a0d}; !- Outlet Port

OS:Node,
  {f313b0bf-0932-4ec2-9388-87b39062f9b8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9600b4c9-456e-4cc7-b712-be9322b957b3}, !- Inlet Port
  {f50e3d68-6bce-421a-a91d-63f70e92c1e7}; !- Outlet Port

OS:Connection,
  {9626bcc9-39b2-471e-b4c5-9dd6153020c7}, !- Handle
  {2c7185c4-067a-4fb3-a7b7-4035049e52c4}, !- Source Object
  11,                                     !- Outlet Port
  {cbbfdef2-e833-43c0-9fd0-e97b9f88ea98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d7dde5-5320-486a-97eb-521e80a21a0d}, !- Handle
  {5378f155-5931-488e-9f96-c5f1afd1b6a2}, !- Source Object
  3,                                      !- Outlet Port
  {2c7185c4-067a-4fb3-a7b7-4035049e52c4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8c40d714-ff02-427a-a7bc-47ad3f0c974f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {a08f6fe6-a99d-484a-a357-79d0292aede7}, !- Inlet Node Name
  {6d4df263-0c22-4477-b90e-5a89815edc07}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c7448197-862f-4e81-831c-61a8bf719636}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {dd317e2a-b700-49d6-bd79-d1990a02a86d}, !- Outlet Node Name
  {028c642c-ff40-4bdb-b162-ffb137f4c777}; !- Inlet Node Name 1

OS:Connection,
  {a08f6fe6-a99d-484a-a357-79d0292aede7}, !- Handle
  {cbbfdef2-e833-43c0-9fd0-e97b9f88ea98}, !- Source Object
  3,                                      !- Outlet Port
  {8c40d714-ff02-427a-a7bc-47ad3f0c974f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd317e2a-b700-49d6-bd79-d1990a02a86d}, !- Handle
  {c7448197-862f-4e81-831c-61a8bf719636}, !- Source Object
  2,                                      !- Outlet Port
  {5378f155-5931-488e-9f96-c5f1afd1b6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ab2ce90-cdc6-4d15-8043-0e507ea48493}, !- Handle
  {2c7185c4-067a-4fb3-a7b7-4035049e52c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0737484494463574,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1041.09,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1861.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2e795387-9b13-4469-bf73-2041f2f4d8f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {16417a15-2b05-49a6-8116-3a5e8e53b40a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8bd55084-9ab7-4437-8769-c8ff21494a26}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- Control Zone Name
  {9dc81c13-f082-4a29-acfa-c101786637a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {acdb2348-669a-4bd7-a8cf-375ac38237bd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  72.1616715037355,                       !- U-Factor Times Area Value {W/K}
  6.66351054356763e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a096f8f3-8330-4834-b41a-2dc77be1e2f3}, !- Water Inlet Node Name
  {6f258cfd-47a1-462f-b3e2-db1fdc0a1210}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3046.47705839259,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fafe7a7-fcfd-403b-947c-439bd25ed5fa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cc9e693a-1010-4ac4-b463-e017f377e0bd}, !- Inlet Port
  {a096f8f3-8330-4834-b41a-2dc77be1e2f3}; !- Outlet Port

OS:Connection,
  {cc9e693a-1010-4ac4-b463-e017f377e0bd}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  12,                                     !- Outlet Port
  {0fafe7a7-fcfd-403b-947c-439bd25ed5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {619e194f-9309-49f1-b6f5-ee26157bb9a8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {6f258cfd-47a1-462f-b3e2-db1fdc0a1210}, !- Inlet Port
  {5365dc2e-9b40-46ef-9c8d-9a4b78f2af6f}; !- Outlet Port

OS:Connection,
  {a096f8f3-8330-4834-b41a-2dc77be1e2f3}, !- Handle
  {0fafe7a7-fcfd-403b-947c-439bd25ed5fa}, !- Source Object
  3,                                      !- Outlet Port
  {acdb2348-669a-4bd7-a8cf-375ac38237bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f258cfd-47a1-462f-b3e2-db1fdc0a1210}, !- Handle
  {acdb2348-669a-4bd7-a8cf-375ac38237bd}, !- Source Object
  6,                                      !- Outlet Port
  {619e194f-9309-49f1-b6f5-ee26157bb9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5365dc2e-9b40-46ef-9c8d-9a4b78f2af6f}, !- Handle
  {619e194f-9309-49f1-b6f5-ee26157bb9a8}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88b942b6-a058-4187-9a40-69913dff7779}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Water Htg Coil Controller, !- Name
  {acdb2348-669a-4bd7-a8cf-375ac38237bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {9dac9ba8-19fb-4942-9574-47282604abd2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3046.47705839259,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {387fc496-d5aa-4564-ae96-1bc9b8542973}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1384.05858836051,                       !- Rated Total Cooling Capacity {W}
  0.800287618389188,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.0737484494463574,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1493980b-c87d-4f0a-a3de-3e863b5c8844}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0737484494463574,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c60fcfcd-d335-4418-829a-2a64c027d62b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9776ec0a-2edb-4820-a596-60709257983c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c60fcfcd-d335-4418-829a-2a64c027d62b}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9776ec0a-2edb-4820-a596-60709257983c}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6a156353-5b2b-4019-93a7-ae33a7cdb333}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ea668b00-584d-4847-ae1a-ab9ed81bebfe}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {a6571300-0edf-4e81-af14-663be918be82}, !- Air Inlet Node Name
  {e49492ef-eee5-407f-9c51-157eaea9beb7}, !- Air Outlet Node Name
  {1493980b-c87d-4f0a-a3de-3e863b5c8844}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f9ac1086-9c86-4406-8bfc-2b57274c64fa}, !- Supply Air Fan Operating Mode Schedule Name
  {acdb2348-669a-4bd7-a8cf-375ac38237bd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {387fc496-d5aa-4564-ae96-1bc9b8542973}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9dac9ba8-19fb-4942-9574-47282604abd2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0737484494463574,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0737484494463574,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e49492ef-eee5-407f-9c51-157eaea9beb7}, !- Handle
  {6a156353-5b2b-4019-93a7-ae33a7cdb333}, !- Source Object
  7,                                      !- Outlet Port
  {9dc81c13-f082-4a29-acfa-c101786637a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b122baf2-4c84-4637-99d9-4c59090a0f6d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0737484494463574,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9d47d711-0b0f-4c56-b0fb-30d4031535b4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b4a685eb-22d5-4e1c-8a6f-95e6f0ad93a2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b2734162-ced4-49bc-9dd3-67f325932a46}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2734162-ced4-49bc-9dd3-67f325932a46}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44b525b0-79e8-4e2c-9f1d-9bc261a77c39}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC OA System, !- Name
  {b122baf2-4c84-4637-99d9-4c59090a0f6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {840ac773-e2f1-4839-9b34-80ea4260728f}, !- Mixed Air Node Name
  {417035c2-69d1-4641-86f6-0af06a2a5ce3}, !- Outdoor Air Stream Node Name
  {df25c97d-a26a-4277-ad5b-072f3168f9d3}, !- Relief Air Stream Node Name
  {fd8ef1bd-8030-478d-b272-8b81bfcf30a0}; !- Return Air Stream Node Name

OS:Node,
  {c0cd2b3f-7585-43ca-9993-78004947c94f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {417035c2-69d1-4641-86f6-0af06a2a5ce3}; !- Outlet Port

OS:Connection,
  {417035c2-69d1-4641-86f6-0af06a2a5ce3}, !- Handle
  {c0cd2b3f-7585-43ca-9993-78004947c94f}, !- Source Object
  3,                                      !- Outlet Port
  {44b525b0-79e8-4e2c-9f1d-9bc261a77c39}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f77a4b7d-e11c-49da-a873-7a20ab239ad5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Relief Air Node, !- Name
  {df25c97d-a26a-4277-ad5b-072f3168f9d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df25c97d-a26a-4277-ad5b-072f3168f9d3}, !- Handle
  {44b525b0-79e8-4e2c-9f1d-9bc261a77c39}, !- Source Object
  7,                                      !- Outlet Port
  {f77a4b7d-e11c-49da-a873-7a20ab239ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b44f6db0-7fb8-429d-82f2-ef495173ef01}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Mixed Air Node, !- Name
  {840ac773-e2f1-4839-9b34-80ea4260728f}, !- Inlet Port
  {a6571300-0edf-4e81-af14-663be918be82}; !- Outlet Port

OS:Connection,
  {fd8ef1bd-8030-478d-b272-8b81bfcf30a0}, !- Handle
  {f5654d0a-214f-4c02-b4eb-52c714ac64b1}, !- Source Object
  3,                                      !- Outlet Port
  {44b525b0-79e8-4e2c-9f1d-9bc261a77c39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {840ac773-e2f1-4839-9b34-80ea4260728f}, !- Handle
  {44b525b0-79e8-4e2c-9f1d-9bc261a77c39}, !- Source Object
  5,                                      !- Outlet Port
  {b44f6db0-7fb8-429d-82f2-ef495173ef01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6571300-0edf-4e81-af14-663be918be82}, !- Handle
  {b44f6db0-7fb8-429d-82f2-ef495173ef01}, !- Source Object
  3,                                      !- Outlet Port
  {6a156353-5b2b-4019-93a7-ae33a7cdb333}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16417a15-2b05-49a6-8116-3a5e8e53b40a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0c713261-37f3-4bd6-b106-31a645f42752}, !- Control Zone or Zone List Name
  {73b421c2-517a-4288-a992-3552f0f68c93}, !- Cooling Control Zone or Zone List Name
  {e39ead00-5a28-4570-8934-d60cce97053c}, !- Heating Control Zone or Zone List Name
  {b34871ef-7eed-45b6-99be-ea48c0ff167a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c713261-37f3-4bd6-b106-31a645f42752}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {73b421c2-517a-4288-a992-3552f0f68c93}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e39ead00-5a28-4570-8934-d60cce97053c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b34871ef-7eed-45b6-99be-ea48c0ff167a}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80957c54-743a-4de4-a609-37173061420a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {bf06e4ca-4ffc-4c77-b824-93386e6bb095}, !- Air Inlet Node Name
  {9600b4c9-456e-4cc7-b712-be9322b957b3}, !- Air Outlet Node Name
  0.0737484494463574;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a8e40b4-6fcb-4638-9057-50b59fdce9b9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground Return Air Node, !- Name
  {116eee86-9c7c-4bf6-a704-d064da27a204}, !- Inlet Port
  {028c642c-ff40-4bdb-b162-ffb137f4c777}; !- Outlet Port

OS:Connection,
  {f50e3d68-6bce-421a-a91d-63f70e92c1e7}, !- Handle
  {f313b0bf-0932-4ec2-9388-87b39062f9b8}, !- Source Object
  3,                                      !- Outlet Port
  {cda4d316-96d6-40f5-96ea-000de20cb219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116eee86-9c7c-4bf6-a704-d064da27a204}, !- Handle
  {75dc156c-7be2-4367-8163-d7988aac7685}, !- Source Object
  2,                                      !- Outlet Port
  {1a8e40b4-6fcb-4638-9057-50b59fdce9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028c642c-ff40-4bdb-b162-ffb137f4c777}, !- Handle
  {1a8e40b4-6fcb-4638-9057-50b59fdce9b9}, !- Source Object
  3,                                      !- Outlet Port
  {c7448197-862f-4e81-831c-61a8bf719636}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05b924ad-b03a-4e65-a203-45c807d7cd86}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6d4df263-0c22-4477-b90e-5a89815edc07}, !- Inlet Port
  {bf06e4ca-4ffc-4c77-b824-93386e6bb095}; !- Outlet Port

OS:Connection,
  {6d4df263-0c22-4477-b90e-5a89815edc07}, !- Handle
  {8c40d714-ff02-427a-a7bc-47ad3f0c974f}, !- Source Object
  3,                                      !- Outlet Port
  {05b924ad-b03a-4e65-a203-45c807d7cd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf06e4ca-4ffc-4c77-b824-93386e6bb095}, !- Handle
  {05b924ad-b03a-4e65-a203-45c807d7cd86}, !- Source Object
  3,                                      !- Outlet Port
  {80957c54-743a-4de4-a609-37173061420a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9600b4c9-456e-4cc7-b712-be9322b957b3}, !- Handle
  {80957c54-743a-4de4-a609-37173061420a}, !- Source Object
  4,                                      !- Outlet Port
  {f313b0bf-0932-4ec2-9388-87b39062f9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f6989dc-8a7f-4e1d-9289-69f057787990}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {77796d92-d732-4bf3-87d1-992a8b47fdad}, !- Availability Schedule
  {52d8b793-18ec-49c5-9045-08d73f1e9a02}, !- Availability Manager List Name
  0.96513566838011,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23b14d51-c924-4370-9746-cf831e44b4c8}, !- Supply Side Inlet Node Name
  {ff41522c-a0bc-4bc9-b0f3-5e9af1d8d6ba}, !- Demand Side Outlet Node Name
  {409d1c11-3d0b-4354-b6a3-52ed22b5d714}, !- Demand Side Inlet Node A
  {1058e09a-b2e1-4ddf-94be-a61e6f41ef24}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae03cc7a-fa37-44c2-a040-ca4bc8a33e2e}, !- Demand Mixer Name
  {3cceb117-de55-417e-a82d-fc779c9f5791}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c8083e0-2392-434a-8d82-400551dec3f5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Supply Inlet Node, !- Name
  {23b14d51-c924-4370-9746-cf831e44b4c8}, !- Inlet Port
  {e3e7f3b6-5f09-4da3-b050-ef48363846c4}; !- Outlet Port

OS:Node,
  {9aefb385-b5c9-45ea-a895-221b19a62f71}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Supply Outlet Node, !- Name
  {54b9eaf8-dae9-4209-a209-e0d0f9333fd7}, !- Inlet Port
  {1058e09a-b2e1-4ddf-94be-a61e6f41ef24}; !- Outlet Port

OS:Connection,
  {23b14d51-c924-4370-9746-cf831e44b4c8}, !- Handle
  {5f6989dc-8a7f-4e1d-9289-69f057787990}, !- Source Object
  9,                                      !- Outlet Port
  {9c8083e0-2392-434a-8d82-400551dec3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1058e09a-b2e1-4ddf-94be-a61e6f41ef24}, !- Handle
  {9aefb385-b5c9-45ea-a895-221b19a62f71}, !- Source Object
  3,                                      !- Outlet Port
  {5f6989dc-8a7f-4e1d-9289-69f057787990}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {26c21c8e-b8c1-4c01-95ca-103900db8773}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Demand Inlet Node, !- Name
  {409d1c11-3d0b-4354-b6a3-52ed22b5d714}, !- Inlet Port
  {5b1fc2c0-4c4b-4d5f-bd8e-5bf9a1023e92}; !- Outlet Port

OS:Node,
  {67cf1827-3a01-4496-b206-61a5f70863db}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Demand Outlet Node, !- Name
  {b311f184-7bd1-4ba3-8b3e-030e81b5b96d}, !- Inlet Port
  {ff41522c-a0bc-4bc9-b0f3-5e9af1d8d6ba}; !- Outlet Port

OS:Node,
  {532e003b-4799-4856-a139-ca3630c5af30}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {7d2e693c-56a6-4178-8bf2-72376b4359de}, !- Inlet Port
  {0bcb8a61-ab02-4d7a-9f13-c48566fdaf58}; !- Outlet Port

OS:Connection,
  {409d1c11-3d0b-4354-b6a3-52ed22b5d714}, !- Handle
  {5f6989dc-8a7f-4e1d-9289-69f057787990}, !- Source Object
  11,                                     !- Outlet Port
  {26c21c8e-b8c1-4c01-95ca-103900db8773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff41522c-a0bc-4bc9-b0f3-5e9af1d8d6ba}, !- Handle
  {67cf1827-3a01-4496-b206-61a5f70863db}, !- Source Object
  3,                                      !- Outlet Port
  {5f6989dc-8a7f-4e1d-9289-69f057787990}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cceb117-de55-417e-a82d-fc779c9f5791}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {5b1fc2c0-4c4b-4d5f-bd8e-5bf9a1023e92}, !- Inlet Node Name
  {0e6b4a9a-0665-4139-8e76-ff2739b0004b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae03cc7a-fa37-44c2-a040-ca4bc8a33e2e}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b311f184-7bd1-4ba3-8b3e-030e81b5b96d}, !- Outlet Node Name
  {1a1f59d6-d251-4ea6-ac15-5b3466624361}; !- Inlet Node Name 1

OS:Connection,
  {5b1fc2c0-4c4b-4d5f-bd8e-5bf9a1023e92}, !- Handle
  {26c21c8e-b8c1-4c01-95ca-103900db8773}, !- Source Object
  3,                                      !- Outlet Port
  {3cceb117-de55-417e-a82d-fc779c9f5791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b311f184-7bd1-4ba3-8b3e-030e81b5b96d}, !- Handle
  {ae03cc7a-fa37-44c2-a040-ca4bc8a33e2e}, !- Source Object
  2,                                      !- Outlet Port
  {67cf1827-3a01-4496-b206-61a5f70863db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f9a2f0d-3e3b-49d0-acde-5d0906587927}, !- Handle
  {5f6989dc-8a7f-4e1d-9289-69f057787990}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.96513566838011,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13303.68,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16088.76,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {52d8b793-18ec-49c5-9045-08d73f1e9a02}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {0cbd7961-125c-4f6b-a2cf-29c50fd2d067}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b1c39592-352b-49e4-8ed0-3a0ac5cddb08}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- Control Zone Name
  {9aefb385-b5c9-45ea-a895-221b19a62f71}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2b23390d-d37e-4228-a640-2fe025ebd193}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  945.101569133468,                       !- U-Factor Times Area Value {W/K}
  0.000872988054063111,                   !- Maximum Water Flow Rate {m3/s}
  {71fb0213-a15e-4f2a-92c0-a41a1032c8f5}, !- Water Inlet Node Name
  {593a6746-a101-45bd-92da-866be8003657}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  39911.9662461005,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a457d4fa-7fc4-429b-932c-b4fa27485799}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {13fc0f66-56b7-4e1c-aa08-56fb1bb8b5ea}, !- Inlet Port
  {71fb0213-a15e-4f2a-92c0-a41a1032c8f5}; !- Outlet Port

OS:Connection,
  {13fc0f66-56b7-4e1c-aa08-56fb1bb8b5ea}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  13,                                     !- Outlet Port
  {a457d4fa-7fc4-429b-932c-b4fa27485799}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a1e46a3-eca3-4d48-a849-544f34055b55}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {593a6746-a101-45bd-92da-866be8003657}, !- Inlet Port
  {e0b18221-9260-408c-aa4e-fced055fd52d}; !- Outlet Port

OS:Connection,
  {71fb0213-a15e-4f2a-92c0-a41a1032c8f5}, !- Handle
  {a457d4fa-7fc4-429b-932c-b4fa27485799}, !- Source Object
  3,                                      !- Outlet Port
  {2b23390d-d37e-4228-a640-2fe025ebd193}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {593a6746-a101-45bd-92da-866be8003657}, !- Handle
  {2b23390d-d37e-4228-a640-2fe025ebd193}, !- Source Object
  6,                                      !- Outlet Port
  {4a1e46a3-eca3-4d48-a849-544f34055b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b18221-9260-408c-aa4e-fced055fd52d}, !- Handle
  {4a1e46a3-eca3-4d48-a849-544f34055b55}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8fa81f7-8913-4cf3-adc9-d1377df3eb62}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {2b23390d-d37e-4228-a640-2fe025ebd193}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4d6d2cca-3494-494c-9e17-34ac345ab7bd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  39911.9662461005,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c40c08bf-1c34-4f99-8b26-4615c67291d6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC 1spd DX AC Clg Coil 73kBtu/hr 10.1EER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  17550.4786354644,                       !- Rated Total Cooling Capacity {W}
  0.800681224356587,                      !- Rated Sensible Heat Ratio
  3.50002023720391,                       !- Rated COP {W/W}
  0.96513566838011,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c965e9e-5d61-44b9-973a-51614659cf86}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.96513566838011,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84ae3ddf-310f-4f78-b667-8fd0f2127238}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6504fc46-644f-4365-ad4e-0c459d41f8ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84ae3ddf-310f-4f78-b667-8fd0f2127238}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6504fc46-644f-4365-ad4e-0c459d41f8ef}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7f536916-828a-4c2d-a874-9c3f2e3f0396}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c45afb40-ea7a-46ff-ba7d-27fab7cc3bfd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {4f6cc510-0bb9-47c7-b8db-86d23dae1846}, !- Air Inlet Node Name
  {54b9eaf8-dae9-4209-a209-e0d0f9333fd7}, !- Air Outlet Node Name
  {3c965e9e-5d61-44b9-973a-51614659cf86}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fbdb7411-bd0d-4701-bcc7-ecbcbd892053}, !- Supply Air Fan Operating Mode Schedule Name
  {2b23390d-d37e-4228-a640-2fe025ebd193}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c40c08bf-1c34-4f99-8b26-4615c67291d6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4d6d2cca-3494-494c-9e17-34ac345ab7bd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.96513566838011,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.96513566838011,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {54b9eaf8-dae9-4209-a209-e0d0f9333fd7}, !- Handle
  {7f536916-828a-4c2d-a874-9c3f2e3f0396}, !- Source Object
  7,                                      !- Outlet Port
  {9aefb385-b5c9-45ea-a895-221b19a62f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f3b257e7-a8df-446b-94bc-b3e0ab22a25e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.139991333458087,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.96513566838011,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8c57d00-b2c0-4c39-ba45-1708300a0a43}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {2cadfa06-8a74-4875-a3d8-41a0d7ba8b83}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d1950c3b-dff6-4c82-aeb9-af4d2277bbd3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d1950c3b-dff6-4c82-aeb9-af4d2277bbd3}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bcce1287-a79b-4e7a-8a48-6b633fc1e31e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC OA System, !- Name
  {f3b257e7-a8df-446b-94bc-b3e0ab22a25e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49a1dc40-51ad-43e5-9d2a-233f7bcfddef}, !- Mixed Air Node Name
  {3cec2c82-85d7-4d99-9981-8726dea8e7fc}, !- Outdoor Air Stream Node Name
  {95304654-c0e2-4ddb-aef8-19a83cc68eed}, !- Relief Air Stream Node Name
  {e3e7f3b6-5f09-4da3-b050-ef48363846c4}; !- Return Air Stream Node Name

OS:Node,
  {69b754d4-77db-4917-89b0-799d3936823e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3cec2c82-85d7-4d99-9981-8726dea8e7fc}; !- Outlet Port

OS:Connection,
  {3cec2c82-85d7-4d99-9981-8726dea8e7fc}, !- Handle
  {69b754d4-77db-4917-89b0-799d3936823e}, !- Source Object
  3,                                      !- Outlet Port
  {bcce1287-a79b-4e7a-8a48-6b633fc1e31e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da2078b3-3b6b-4fab-84cf-94c937308900}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Relief Air Node, !- Name
  {95304654-c0e2-4ddb-aef8-19a83cc68eed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95304654-c0e2-4ddb-aef8-19a83cc68eed}, !- Handle
  {bcce1287-a79b-4e7a-8a48-6b633fc1e31e}, !- Source Object
  7,                                      !- Outlet Port
  {da2078b3-3b6b-4fab-84cf-94c937308900}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {188879a0-29df-46c6-bf4d-c9658011141d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Mixed Air Node, !- Name
  {49a1dc40-51ad-43e5-9d2a-233f7bcfddef}, !- Inlet Port
  {4f6cc510-0bb9-47c7-b8db-86d23dae1846}; !- Outlet Port

OS:Connection,
  {e3e7f3b6-5f09-4da3-b050-ef48363846c4}, !- Handle
  {9c8083e0-2392-434a-8d82-400551dec3f5}, !- Source Object
  3,                                      !- Outlet Port
  {bcce1287-a79b-4e7a-8a48-6b633fc1e31e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49a1dc40-51ad-43e5-9d2a-233f7bcfddef}, !- Handle
  {bcce1287-a79b-4e7a-8a48-6b633fc1e31e}, !- Source Object
  5,                                      !- Outlet Port
  {188879a0-29df-46c6-bf4d-c9658011141d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6cc510-0bb9-47c7-b8db-86d23dae1846}, !- Handle
  {188879a0-29df-46c6-bf4d-c9658011141d}, !- Source Object
  3,                                      !- Outlet Port
  {7f536916-828a-4c2d-a874-9c3f2e3f0396}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0cbd7961-125c-4f6b-a2cf-29c50fd2d067}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {583d2741-62e4-465e-be5f-48759a137013}, !- Control Zone or Zone List Name
  {e72ebe42-c190-42fd-952e-726eba795180}, !- Cooling Control Zone or Zone List Name
  {72d6709c-443e-4097-a895-5420d9172c00}, !- Heating Control Zone or Zone List Name
  {0cab9d36-65b9-4d1b-b1c5-6b42112f93ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {583d2741-62e4-465e-be5f-48759a137013}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {e72ebe42-c190-42fd-952e-726eba795180}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72d6709c-443e-4097-a895-5420d9172c00}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0cab9d36-65b9-4d1b-b1c5-6b42112f93ca}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2d3cc620-55a3-41c1-8c4d-5ca4f3367791}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {6586d837-a712-4435-8881-7c9ce4496d39}, !- Air Inlet Node Name
  {7d2e693c-56a6-4178-8bf2-72376b4359de}, !- Air Outlet Node Name
  0.96513566838011;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79b54390-7a3d-4ec8-b383-80d54d376b95}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid Return Air Node, !- Name
  {e9a9b587-8f9f-499f-8798-a38ee7c44812}, !- Inlet Port
  {1a1f59d6-d251-4ea6-ac15-5b3466624361}; !- Outlet Port

OS:Connection,
  {0bcb8a61-ab02-4d7a-9f13-c48566fdaf58}, !- Handle
  {532e003b-4799-4856-a139-ca3630c5af30}, !- Source Object
  3,                                      !- Outlet Port
  {e14658e8-93fa-4817-ad54-59b4ac604899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a9b587-8f9f-499f-8798-a38ee7c44812}, !- Handle
  {b3e58a8d-4966-43c5-a53e-502529d0515f}, !- Source Object
  2,                                      !- Outlet Port
  {79b54390-7a3d-4ec8-b383-80d54d376b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1f59d6-d251-4ea6-ac15-5b3466624361}, !- Handle
  {79b54390-7a3d-4ec8-b383-80d54d376b95}, !- Source Object
  3,                                      !- Outlet Port
  {ae03cc7a-fa37-44c2-a040-ca4bc8a33e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {648305a9-d26c-4af8-891c-c62ecadd71e6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {0e6b4a9a-0665-4139-8e76-ff2739b0004b}, !- Inlet Port
  {6586d837-a712-4435-8881-7c9ce4496d39}; !- Outlet Port

OS:Connection,
  {0e6b4a9a-0665-4139-8e76-ff2739b0004b}, !- Handle
  {3cceb117-de55-417e-a82d-fc779c9f5791}, !- Source Object
  3,                                      !- Outlet Port
  {648305a9-d26c-4af8-891c-c62ecadd71e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6586d837-a712-4435-8881-7c9ce4496d39}, !- Handle
  {648305a9-d26c-4af8-891c-c62ecadd71e6}, !- Source Object
  3,                                      !- Outlet Port
  {2d3cc620-55a3-41c1-8c4d-5ca4f3367791}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d2e693c-56a6-4178-8bf2-72376b4359de}, !- Handle
  {2d3cc620-55a3-41c1-8c4d-5ca4f3367791}, !- Source Object
  4,                                      !- Outlet Port
  {532e003b-4799-4856-a139-ca3630c5af30}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e57f1d2f-7c67-40e6-bdec-058386023c07}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8332eee7-a796-4cf8-a8cc-4c667265b88c}, !- Availability Schedule
  {8079cac0-105a-42ee-828a-260be4111341}, !- Availability Manager List Name
  0.258667538048118,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {46ac68da-744b-453f-b14a-45367d728901}, !- Supply Side Inlet Node Name
  {57c1cd86-dbfb-4b17-ae73-f05975653628}, !- Demand Side Outlet Node Name
  {da952a93-20c7-4a08-adf5-72c5f3cfe755}, !- Demand Side Inlet Node A
  {911f921e-1ea6-4e0d-91fa-416e5a520999}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c7d703c-5965-438d-9503-b18e54dbe3aa}, !- Demand Mixer Name
  {f9e2d6ca-1cfa-4784-9375-2cb28dbbc995}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8aab8cc0-4de3-48d1-918d-6860899cec42}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Supply Inlet Node, !- Name
  {46ac68da-744b-453f-b14a-45367d728901}, !- Inlet Port
  {f4ec9809-66d1-49c3-b998-c77bbdf74e3e}; !- Outlet Port

OS:Node,
  {00e17d25-2c49-43bc-a7a6-1bdc00a8181c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Supply Outlet Node, !- Name
  {b38b069e-4a20-43d3-9083-46e676d94800}, !- Inlet Port
  {911f921e-1ea6-4e0d-91fa-416e5a520999}; !- Outlet Port

OS:Connection,
  {46ac68da-744b-453f-b14a-45367d728901}, !- Handle
  {e57f1d2f-7c67-40e6-bdec-058386023c07}, !- Source Object
  9,                                      !- Outlet Port
  {8aab8cc0-4de3-48d1-918d-6860899cec42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911f921e-1ea6-4e0d-91fa-416e5a520999}, !- Handle
  {00e17d25-2c49-43bc-a7a6-1bdc00a8181c}, !- Source Object
  3,                                      !- Outlet Port
  {e57f1d2f-7c67-40e6-bdec-058386023c07}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0a5fb367-cfe5-4de0-86e0-6b1547f130ff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Demand Inlet Node, !- Name
  {da952a93-20c7-4a08-adf5-72c5f3cfe755}, !- Inlet Port
  {385c0d2e-3fb3-4150-adda-373da6ee34c3}; !- Outlet Port

OS:Node,
  {bea6cab5-1d27-4fdd-8d11-5098b3269244}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Demand Outlet Node, !- Name
  {8c8ca39f-36b3-4d7f-aa15-3f61942ca222}, !- Inlet Port
  {57c1cd86-dbfb-4b17-ae73-f05975653628}; !- Outlet Port

OS:Node,
  {bb90680c-3979-4255-b157-f6ef8b3b345c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {95492148-3d35-4d7a-a54f-6370ce3a7c78}, !- Inlet Port
  {a85526b9-040e-4240-93f7-e8e64e13ef92}; !- Outlet Port

OS:Connection,
  {da952a93-20c7-4a08-adf5-72c5f3cfe755}, !- Handle
  {e57f1d2f-7c67-40e6-bdec-058386023c07}, !- Source Object
  11,                                     !- Outlet Port
  {0a5fb367-cfe5-4de0-86e0-6b1547f130ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c1cd86-dbfb-4b17-ae73-f05975653628}, !- Handle
  {bea6cab5-1d27-4fdd-8d11-5098b3269244}, !- Source Object
  3,                                      !- Outlet Port
  {e57f1d2f-7c67-40e6-bdec-058386023c07}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f9e2d6ca-1cfa-4784-9375-2cb28dbbc995}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {385c0d2e-3fb3-4150-adda-373da6ee34c3}, !- Inlet Node Name
  {88587bd5-9e9b-4261-9dd9-430acba99ef2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c7d703c-5965-438d-9503-b18e54dbe3aa}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {8c8ca39f-36b3-4d7f-aa15-3f61942ca222}, !- Outlet Node Name
  {418a48b9-9ee5-4c24-9b34-703c50da00ff}; !- Inlet Node Name 1

OS:Connection,
  {385c0d2e-3fb3-4150-adda-373da6ee34c3}, !- Handle
  {0a5fb367-cfe5-4de0-86e0-6b1547f130ff}, !- Source Object
  3,                                      !- Outlet Port
  {f9e2d6ca-1cfa-4784-9375-2cb28dbbc995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8ca39f-36b3-4d7f-aa15-3f61942ca222}, !- Handle
  {5c7d703c-5965-438d-9503-b18e54dbe3aa}, !- Source Object
  2,                                      !- Outlet Port
  {bea6cab5-1d27-4fdd-8d11-5098b3269244}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {916ce92d-2cf3-47b1-a3aa-681d54294672}, !- Handle
  {e57f1d2f-7c67-40e6-bdec-058386023c07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.258667538048118,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3531.4,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5950.94,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8079cac0-105a-42ee-828a-260be4111341}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {54c0954e-8365-440c-8d06-721dc1cb8ba7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {66df6a57-6885-4fac-83c4-fc88f47911ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- Control Zone Name
  {00e17d25-2c49-43bc-a7a6-1bdc00a8181c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9a0cfd14-ff3f-4af3-ac5e-174c41b0e29f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  249.608560475027,                       !- U-Factor Times Area Value {W/K}
  0.00022867460848454,                    !- Maximum Water Flow Rate {m3/s}
  {1b27dfd5-0b24-469f-9435-2b7f10eb0834}, !- Water Inlet Node Name
  {30bbfcbc-c505-4bb9-b269-5daf9e248050}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10454.728690383,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d3b0a15-12f7-4727-8522-6f47ad0c952d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {58f8a319-d641-4971-9784-e201d83c8ca7}, !- Inlet Port
  {1b27dfd5-0b24-469f-9435-2b7f10eb0834}; !- Outlet Port

OS:Connection,
  {58f8a319-d641-4971-9784-e201d83c8ca7}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  14,                                     !- Outlet Port
  {7d3b0a15-12f7-4727-8522-6f47ad0c952d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78fc1dba-0055-43e4-9881-f2d3617c1159}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {30bbfcbc-c505-4bb9-b269-5daf9e248050}, !- Inlet Port
  {11cfa7d2-6913-4e92-a8b4-ce4e1b62899d}; !- Outlet Port

OS:Connection,
  {1b27dfd5-0b24-469f-9435-2b7f10eb0834}, !- Handle
  {7d3b0a15-12f7-4727-8522-6f47ad0c952d}, !- Source Object
  3,                                      !- Outlet Port
  {9a0cfd14-ff3f-4af3-ac5e-174c41b0e29f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {30bbfcbc-c505-4bb9-b269-5daf9e248050}, !- Handle
  {9a0cfd14-ff3f-4af3-ac5e-174c41b0e29f}, !- Source Object
  6,                                      !- Outlet Port
  {78fc1dba-0055-43e4-9881-f2d3617c1159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cfa7d2-6913-4e92-a8b4-ce4e1b62899d}, !- Handle
  {78fc1dba-0055-43e4-9881-f2d3617c1159}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79de984c-0503-4cdd-85ec-8f4c6801e214}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {9a0cfd14-ff3f-4af3-ac5e-174c41b0e29f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {e06b2913-708f-4fbf-be5f-8852148ce9d8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10454.728690383,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {60fcfdfb-86b8-46b1-b8c4-f4e0ed9b025b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  4603.99581650747,                       !- Rated Total Cooling Capacity {W}
  0.800931378589968,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.258667538048118,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ab491561-eb64-4691-b65d-5666dc4508ba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.258667538048118,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2fb98696-776d-43b9-8533-b61fa29bc6fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bcefade7-1857-4a19-8304-cde4067369e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2fb98696-776d-43b9-8533-b61fa29bc6fd}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bcefade7-1857-4a19-8304-cde4067369e7}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39fd3b65-bc83-4427-b8c5-9bc9f751b1a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1f9ab6ee-4485-4d43-b6f4-23af81ecf8aa}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {be0fa526-39b9-4077-a2a8-b11f314f8fd2}, !- Air Inlet Node Name
  {b38b069e-4a20-43d3-9083-46e676d94800}, !- Air Outlet Node Name
  {ab491561-eb64-4691-b65d-5666dc4508ba}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e34724b2-bfb0-4971-bba8-54c4feb48eef}, !- Supply Air Fan Operating Mode Schedule Name
  {9a0cfd14-ff3f-4af3-ac5e-174c41b0e29f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60fcfdfb-86b8-46b1-b8c4-f4e0ed9b025b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e06b2913-708f-4fbf-be5f-8852148ce9d8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.258667538048118,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.258667538048118,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b38b069e-4a20-43d3-9083-46e676d94800}, !- Handle
  {39fd3b65-bc83-4427-b8c5-9bc9f751b1a2}, !- Source Object
  7,                                      !- Outlet Port
  {00e17d25-2c49-43bc-a7a6-1bdc00a8181c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ad482c6-4225-45bf-8085-0ee72b1982f3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.258667538048118,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6e12e69d-4448-4053-b391-790592946fe8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6408e384-2800-4986-a104-7509a3ad9d89}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8e95ed7f-4299-4679-9ab0-43f3869e4478}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e95ed7f-4299-4679-9ab0-43f3869e4478}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {01d5dbb8-8ff7-45a5-b05d-5c51a68c3ae4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC OA System, !- Name
  {1ad482c6-4225-45bf-8085-0ee72b1982f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df1cb035-778b-4e47-9f61-0358b2cba724}, !- Mixed Air Node Name
  {d2354fdd-1ee4-4335-b850-8b76b50dc196}, !- Outdoor Air Stream Node Name
  {2d00be73-3d8d-4a83-a9a5-9889b5b3961a}, !- Relief Air Stream Node Name
  {f4ec9809-66d1-49c3-b998-c77bbdf74e3e}; !- Return Air Stream Node Name

OS:Node,
  {de2586b0-5ca2-4330-b7b1-1f19603c494d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d2354fdd-1ee4-4335-b850-8b76b50dc196}; !- Outlet Port

OS:Connection,
  {d2354fdd-1ee4-4335-b850-8b76b50dc196}, !- Handle
  {de2586b0-5ca2-4330-b7b1-1f19603c494d}, !- Source Object
  3,                                      !- Outlet Port
  {01d5dbb8-8ff7-45a5-b05d-5c51a68c3ae4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c50185d9-ebd4-4351-a009-0ffb3ea3667b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Relief Air Node, !- Name
  {2d00be73-3d8d-4a83-a9a5-9889b5b3961a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d00be73-3d8d-4a83-a9a5-9889b5b3961a}, !- Handle
  {01d5dbb8-8ff7-45a5-b05d-5c51a68c3ae4}, !- Source Object
  7,                                      !- Outlet Port
  {c50185d9-ebd4-4351-a009-0ffb3ea3667b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {044d4b30-a9e2-4fef-aff5-b1d4d329567e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Mixed Air Node, !- Name
  {df1cb035-778b-4e47-9f61-0358b2cba724}, !- Inlet Port
  {be0fa526-39b9-4077-a2a8-b11f314f8fd2}; !- Outlet Port

OS:Connection,
  {f4ec9809-66d1-49c3-b998-c77bbdf74e3e}, !- Handle
  {8aab8cc0-4de3-48d1-918d-6860899cec42}, !- Source Object
  3,                                      !- Outlet Port
  {01d5dbb8-8ff7-45a5-b05d-5c51a68c3ae4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {df1cb035-778b-4e47-9f61-0358b2cba724}, !- Handle
  {01d5dbb8-8ff7-45a5-b05d-5c51a68c3ae4}, !- Source Object
  5,                                      !- Outlet Port
  {044d4b30-a9e2-4fef-aff5-b1d4d329567e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0fa526-39b9-4077-a2a8-b11f314f8fd2}, !- Handle
  {044d4b30-a9e2-4fef-aff5-b1d4d329567e}, !- Source Object
  3,                                      !- Outlet Port
  {39fd3b65-bc83-4427-b8c5-9bc9f751b1a2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54c0954e-8365-440c-8d06-721dc1cb8ba7}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5d4bb78a-9801-4a40-9770-d61e6a2b7261}, !- Control Zone or Zone List Name
  {be0b4f9d-6761-415d-ab4a-cb4d62c83d5f}, !- Cooling Control Zone or Zone List Name
  {c290403a-1973-4eba-b6f5-a8544a5072b7}, !- Heating Control Zone or Zone List Name
  {72c53f2e-8a21-4d86-86a0-e380a79fa2f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d4bb78a-9801-4a40-9770-d61e6a2b7261}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {be0b4f9d-6761-415d-ab4a-cb4d62c83d5f}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c290403a-1973-4eba-b6f5-a8544a5072b7}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {72c53f2e-8a21-4d86-86a0-e380a79fa2f3}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0e03db0-a073-45a7-a312-00c1da1f74bf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {434b6c72-2294-4d59-a8d4-71efd6f33fd3}, !- Air Inlet Node Name
  {95492148-3d35-4d7a-a54f-6370ce3a7c78}, !- Air Outlet Node Name
  0.258667538048118;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8ac82fa-0f30-42f2-8812-3edb5819ff87}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid Return Air Node, !- Name
  {e997c7bc-4f64-4760-bd11-ba72739febcc}, !- Inlet Port
  {418a48b9-9ee5-4c24-9b34-703c50da00ff}; !- Outlet Port

OS:Connection,
  {a85526b9-040e-4240-93f7-e8e64e13ef92}, !- Handle
  {bb90680c-3979-4255-b157-f6ef8b3b345c}, !- Source Object
  3,                                      !- Outlet Port
  {666bfed9-db08-49a9-897a-bc34e5b87fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e997c7bc-4f64-4760-bd11-ba72739febcc}, !- Handle
  {a2872ba6-c3f6-4909-8567-e99a7fa176ea}, !- Source Object
  2,                                      !- Outlet Port
  {e8ac82fa-0f30-42f2-8812-3edb5819ff87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418a48b9-9ee5-4c24-9b34-703c50da00ff}, !- Handle
  {e8ac82fa-0f30-42f2-8812-3edb5819ff87}, !- Source Object
  3,                                      !- Outlet Port
  {5c7d703c-5965-438d-9503-b18e54dbe3aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {270aa10f-09db-4e92-8736-77b8f0f1aacd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {88587bd5-9e9b-4261-9dd9-430acba99ef2}, !- Inlet Port
  {434b6c72-2294-4d59-a8d4-71efd6f33fd3}; !- Outlet Port

OS:Connection,
  {88587bd5-9e9b-4261-9dd9-430acba99ef2}, !- Handle
  {f9e2d6ca-1cfa-4784-9375-2cb28dbbc995}, !- Source Object
  3,                                      !- Outlet Port
  {270aa10f-09db-4e92-8736-77b8f0f1aacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434b6c72-2294-4d59-a8d4-71efd6f33fd3}, !- Handle
  {270aa10f-09db-4e92-8736-77b8f0f1aacd}, !- Source Object
  3,                                      !- Outlet Port
  {b0e03db0-a073-45a7-a312-00c1da1f74bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95492148-3d35-4d7a-a54f-6370ce3a7c78}, !- Handle
  {b0e03db0-a073-45a7-a312-00c1da1f74bf}, !- Source Object
  4,                                      !- Outlet Port
  {bb90680c-3979-4255-b157-f6ef8b3b345c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12535116-8cbd-4960-8974-22041ccf65b4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {800bb4b8-0185-464a-8380-0d9daf1642b9}, !- Availability Schedule
  {ead00445-74c2-4291-b84f-d3855ee0bb37}, !- Availability Manager List Name
  0.305390142042946,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20c61a20-fa58-4a97-904d-4cd1221239e2}, !- Supply Side Inlet Node Name
  {c6ec0656-b7b7-450c-8967-1e0544743043}, !- Demand Side Outlet Node Name
  {7e4c4c5e-f47a-4c05-ad31-e2c0105c399f}, !- Demand Side Inlet Node A
  {5e0f5982-6915-49b4-98df-4197c69f4c76}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8433bc0-dcda-4b79-834a-d585d56a4e33}, !- Demand Mixer Name
  {6d645e2c-6668-4ab6-abe0-cabd5270f62b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53c73d08-39ed-4ba4-8b59-d43934836090}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Supply Inlet Node, !- Name
  {20c61a20-fa58-4a97-904d-4cd1221239e2}, !- Inlet Port
  {b0e0b221-e722-450c-a7ba-bf09e29dc808}; !- Outlet Port

OS:Node,
  {e5d9e193-3f97-4201-9e8d-0de9dc3b69ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Supply Outlet Node, !- Name
  {e4139928-ad62-4d2c-aa73-9bb223e4bf9b}, !- Inlet Port
  {5e0f5982-6915-49b4-98df-4197c69f4c76}; !- Outlet Port

OS:Connection,
  {20c61a20-fa58-4a97-904d-4cd1221239e2}, !- Handle
  {12535116-8cbd-4960-8974-22041ccf65b4}, !- Source Object
  9,                                      !- Outlet Port
  {53c73d08-39ed-4ba4-8b59-d43934836090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0f5982-6915-49b4-98df-4197c69f4c76}, !- Handle
  {e5d9e193-3f97-4201-9e8d-0de9dc3b69ee}, !- Source Object
  3,                                      !- Outlet Port
  {12535116-8cbd-4960-8974-22041ccf65b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c16ed362-033d-41dd-9621-0e5c0a95fb31}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Demand Inlet Node, !- Name
  {7e4c4c5e-f47a-4c05-ad31-e2c0105c399f}, !- Inlet Port
  {60f89bcd-7bae-48ff-9e48-a13047a15e5d}; !- Outlet Port

OS:Node,
  {360974e3-4a7e-4ded-a802-eacb9a2c0eb1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Demand Outlet Node, !- Name
  {5b62d181-615c-431b-a02b-44e80219513e}, !- Inlet Port
  {c6ec0656-b7b7-450c-8967-1e0544743043}; !- Outlet Port

OS:Node,
  {23489568-3a8f-41dc-9bff-f8d795cfc6a6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {6f6cdb7c-6f7b-482f-969e-ebc59d7fb86f}, !- Inlet Port
  {f081591c-be4f-43ff-ad6c-8e4b8f317ddd}; !- Outlet Port

OS:Connection,
  {7e4c4c5e-f47a-4c05-ad31-e2c0105c399f}, !- Handle
  {12535116-8cbd-4960-8974-22041ccf65b4}, !- Source Object
  11,                                     !- Outlet Port
  {c16ed362-033d-41dd-9621-0e5c0a95fb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ec0656-b7b7-450c-8967-1e0544743043}, !- Handle
  {360974e3-4a7e-4ded-a802-eacb9a2c0eb1}, !- Source Object
  3,                                      !- Outlet Port
  {12535116-8cbd-4960-8974-22041ccf65b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6d645e2c-6668-4ab6-abe0-cabd5270f62b}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {60f89bcd-7bae-48ff-9e48-a13047a15e5d}, !- Inlet Node Name
  {d414ee21-639d-42ae-807e-b3621d9bc83c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8433bc0-dcda-4b79-834a-d585d56a4e33}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {5b62d181-615c-431b-a02b-44e80219513e}, !- Outlet Node Name
  {66db7487-266a-4a81-a749-5206f928e931}; !- Inlet Node Name 1

OS:Connection,
  {60f89bcd-7bae-48ff-9e48-a13047a15e5d}, !- Handle
  {c16ed362-033d-41dd-9621-0e5c0a95fb31}, !- Source Object
  3,                                      !- Outlet Port
  {6d645e2c-6668-4ab6-abe0-cabd5270f62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b62d181-615c-431b-a02b-44e80219513e}, !- Handle
  {f8433bc0-dcda-4b79-834a-d585d56a4e33}, !- Source Object
  2,                                      !- Outlet Port
  {360974e3-4a7e-4ded-a802-eacb9a2c0eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55124cfc-70a0-45b2-aeda-9ef1308894d4}, !- Handle
  {12535116-8cbd-4960-8974-22041ccf65b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.305390142042946,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4155.38,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5948.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ead00445-74c2-4291-b84f-d3855ee0bb37}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {44d33bbe-f1fa-4487-816a-cb2908619517}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {245608f9-95fc-4b2c-bead-aed2eb0b84b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- Control Zone Name
  {e5d9e193-3f97-4201-9e8d-0de9dc3b69ee}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {5b6d898d-d7a6-413e-92a1-7a33f270f6e7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  290.894359446863,                       !- U-Factor Times Area Value {W/K}
  0.000264589476997023,                   !- Maximum Water Flow Rate {m3/s}
  {99e580b3-4d48-4ad8-abd2-0d93dc055c6a}, !- Water Inlet Node Name
  {7d690b2d-8d06-4a49-96d8-c5feed7ce735}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12096.7133809315,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4408767c-ef85-47cd-a69b-6164f6147da5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c2c02f17-63c4-467d-8b51-c4bef25182c9}, !- Inlet Port
  {99e580b3-4d48-4ad8-abd2-0d93dc055c6a}; !- Outlet Port

OS:Connection,
  {c2c02f17-63c4-467d-8b51-c4bef25182c9}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  15,                                     !- Outlet Port
  {4408767c-ef85-47cd-a69b-6164f6147da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79537421-542a-4f9d-9014-d057dc3461f6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {7d690b2d-8d06-4a49-96d8-c5feed7ce735}, !- Inlet Port
  {41674b21-7f40-424b-9a87-b247a6b5368e}; !- Outlet Port

OS:Connection,
  {99e580b3-4d48-4ad8-abd2-0d93dc055c6a}, !- Handle
  {4408767c-ef85-47cd-a69b-6164f6147da5}, !- Source Object
  3,                                      !- Outlet Port
  {5b6d898d-d7a6-413e-92a1-7a33f270f6e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d690b2d-8d06-4a49-96d8-c5feed7ce735}, !- Handle
  {5b6d898d-d7a6-413e-92a1-7a33f270f6e7}, !- Source Object
  6,                                      !- Outlet Port
  {79537421-542a-4f9d-9014-d057dc3461f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41674b21-7f40-424b-9a87-b247a6b5368e}, !- Handle
  {79537421-542a-4f9d-9014-d057dc3461f6}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {28b21911-47ae-4fab-83db-1cc30c818b0b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {5b6d898d-d7a6-413e-92a1-7a33f270f6e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6f63b0e3-32d0-4bee-93ed-0e4ae15681a6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12096.7133809315,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {97c31859-f582-44cf-9e66-b0209d0b2f10}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  5376.53777029027,                       !- Rated Total Cooling Capacity {W}
  0.800687965728366,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.305390142042946,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b374b38f-5818-4a16-ad02-c8d48d8add3b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.305390142042946,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5de6aa0e-4675-4f4b-a21b-8bff8eae6b17}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ceaa70f1-2472-445e-8508-29321ca91e86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5de6aa0e-4675-4f4b-a21b-8bff8eae6b17}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ceaa70f1-2472-445e-8508-29321ca91e86}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5e3843ff-f852-4090-9836-cea0192e739b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Unitary AC, !- Name
