  Load,                                   !- Control Type
  {b1cc6be9-e520-4f5c-bbe0-eef4f1334ec8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {84a1277b-04dc-45bf-9ec2-ee75a1dd58f4}, !- Air Inlet Node Name
  {e4139928-ad62-4d2c-aa73-9bb223e4bf9b}, !- Air Outlet Node Name
  {b374b38f-5818-4a16-ad02-c8d48d8add3b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6d67e314-04cd-4af5-81b5-79d16f7dca2d}, !- Supply Air Fan Operating Mode Schedule Name
  {5b6d898d-d7a6-413e-92a1-7a33f270f6e7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {97c31859-f582-44cf-9e66-b0209d0b2f10}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6f63b0e3-32d0-4bee-93ed-0e4ae15681a6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.305390142042946,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.305390142042946,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e4139928-ad62-4d2c-aa73-9bb223e4bf9b}, !- Handle
  {5e3843ff-f852-4090-9836-cea0192e739b}, !- Source Object
  7,                                      !- Outlet Port
  {e5d9e193-3f97-4201-9e8d-0de9dc3b69ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9ecc212c-00d8-4420-aa5c-d54bf03c82dd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.305390142042946,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a2ac6a33-cbf7-4ebd-b0bb-dd811cf39c37}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {39cbd20f-3e81-4cae-aa98-d67b103397c8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {93e8d25c-4d75-4981-ac5b-4dab166ac0e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {93e8d25c-4d75-4981-ac5b-4dab166ac0e8}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b05c3e3-a296-49cb-b0e6-aef41ea48926}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC OA System, !- Name
  {9ecc212c-00d8-4420-aa5c-d54bf03c82dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef5750fd-26d5-4511-b793-b2e402f0afde}, !- Mixed Air Node Name
  {6e121252-35f0-4ed1-b9ab-cdec201fb888}, !- Outdoor Air Stream Node Name
  {9399438b-6fef-4e11-8a82-2d7c286ad1ce}, !- Relief Air Stream Node Name
  {b0e0b221-e722-450c-a7ba-bf09e29dc808}; !- Return Air Stream Node Name

OS:Node,
  {cd917dd9-fe5f-4c49-93db-61332b6e9aa1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6e121252-35f0-4ed1-b9ab-cdec201fb888}; !- Outlet Port

OS:Connection,
  {6e121252-35f0-4ed1-b9ab-cdec201fb888}, !- Handle
  {cd917dd9-fe5f-4c49-93db-61332b6e9aa1}, !- Source Object
  3,                                      !- Outlet Port
  {9b05c3e3-a296-49cb-b0e6-aef41ea48926}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f05db919-e07a-484e-b6a7-dd772300d4c7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Relief Air Node, !- Name
  {9399438b-6fef-4e11-8a82-2d7c286ad1ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9399438b-6fef-4e11-8a82-2d7c286ad1ce}, !- Handle
  {9b05c3e3-a296-49cb-b0e6-aef41ea48926}, !- Source Object
  7,                                      !- Outlet Port
  {f05db919-e07a-484e-b6a7-dd772300d4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cd7682b-9f4d-4c96-9e13-57762b636174}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Mixed Air Node, !- Name
  {ef5750fd-26d5-4511-b793-b2e402f0afde}, !- Inlet Port
  {84a1277b-04dc-45bf-9ec2-ee75a1dd58f4}; !- Outlet Port

OS:Connection,
  {b0e0b221-e722-450c-a7ba-bf09e29dc808}, !- Handle
  {53c73d08-39ed-4ba4-8b59-d43934836090}, !- Source Object
  3,                                      !- Outlet Port
  {9b05c3e3-a296-49cb-b0e6-aef41ea48926}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef5750fd-26d5-4511-b793-b2e402f0afde}, !- Handle
  {9b05c3e3-a296-49cb-b0e6-aef41ea48926}, !- Source Object
  5,                                      !- Outlet Port
  {0cd7682b-9f4d-4c96-9e13-57762b636174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a1277b-04dc-45bf-9ec2-ee75a1dd58f4}, !- Handle
  {0cd7682b-9f4d-4c96-9e13-57762b636174}, !- Source Object
  3,                                      !- Outlet Port
  {5e3843ff-f852-4090-9836-cea0192e739b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {44d33bbe-f1fa-4487-816a-cb2908619517}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fb7063df-9737-4a94-975f-e8d033876f50}, !- Control Zone or Zone List Name
  {6d84439e-4005-44de-9a89-7f9b076e98c1}, !- Cooling Control Zone or Zone List Name
  {316cd663-5729-474c-b9c2-c70f592cfcdb}, !- Heating Control Zone or Zone List Name
  {fdfcdb59-ccee-4d13-8930-9713aeb755ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb7063df-9737-4a94-975f-e8d033876f50}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {6d84439e-4005-44de-9a89-7f9b076e98c1}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {316cd663-5729-474c-b9c2-c70f592cfcdb}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fdfcdb59-ccee-4d13-8930-9713aeb755ea}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5742d82-2ccd-48ba-89eb-d423319c6114}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {01a03c72-f236-4ce7-ba67-2d5855928aa5}, !- Air Inlet Node Name
  {6f6cdb7c-6f7b-482f-969e-ebc59d7fb86f}, !- Air Outlet Node Name
  0.305390142042946;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f02aecc-3ae6-48aa-8e78-99cf7d23c7b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid Return Air Node, !- Name
  {920ca9e1-56f2-4ef8-9fd0-f6aa6a27b499}, !- Inlet Port
  {66db7487-266a-4a81-a749-5206f928e931}; !- Outlet Port

OS:Connection,
  {f081591c-be4f-43ff-ad6c-8e4b8f317ddd}, !- Handle
  {23489568-3a8f-41dc-9bff-f8d795cfc6a6}, !- Source Object
  3,                                      !- Outlet Port
  {08398e77-6c6e-4671-88fd-f1b7b96b81e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920ca9e1-56f2-4ef8-9fd0-f6aa6a27b499}, !- Handle
  {0f7d5d4d-b71a-4a17-910c-f6fa45299455}, !- Source Object
  2,                                      !- Outlet Port
  {7f02aecc-3ae6-48aa-8e78-99cf7d23c7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66db7487-266a-4a81-a749-5206f928e931}, !- Handle
  {7f02aecc-3ae6-48aa-8e78-99cf7d23c7b9}, !- Source Object
  3,                                      !- Outlet Port
  {f8433bc0-dcda-4b79-834a-d585d56a4e33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b628f3dd-698d-4246-b96c-777d7ae79b2c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {d414ee21-639d-42ae-807e-b3621d9bc83c}, !- Inlet Port
  {01a03c72-f236-4ce7-ba67-2d5855928aa5}; !- Outlet Port

OS:Connection,
  {d414ee21-639d-42ae-807e-b3621d9bc83c}, !- Handle
  {6d645e2c-6668-4ab6-abe0-cabd5270f62b}, !- Source Object
  3,                                      !- Outlet Port
  {b628f3dd-698d-4246-b96c-777d7ae79b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a03c72-f236-4ce7-ba67-2d5855928aa5}, !- Handle
  {b628f3dd-698d-4246-b96c-777d7ae79b2c}, !- Source Object
  3,                                      !- Outlet Port
  {d5742d82-2ccd-48ba-89eb-d423319c6114}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f6cdb7c-6f7b-482f-969e-ebc59d7fb86f}, !- Handle
  {d5742d82-2ccd-48ba-89eb-d423319c6114}, !- Source Object
  4,                                      !- Outlet Port
  {23489568-3a8f-41dc-9bff-f8d795cfc6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b0599f16-4ee1-4d24-9a0c-aa7e10d06c2a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f2ea1391-89b2-48f1-bced-f8b822c8d7e3}, !- Availability Schedule
  {d4e48ed0-13fc-46a2-af12-1eb6caa30cf0}, !- Availability Manager List Name
  1.92571401134408,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65b9c841-4945-434d-9a36-a64c2883ba0e}, !- Supply Side Inlet Node Name
  {144b861a-9a75-4a7e-93b9-82cbe130460c}, !- Demand Side Outlet Node Name
  {2e21c19a-bfad-45b6-8cce-240d31bd7e57}, !- Demand Side Inlet Node A
  {682e599e-bb85-48ec-a680-223337a47c50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8861dff-fb81-4cf8-9a9a-49bc17309225}, !- Demand Mixer Name
  {f2690c9d-2422-4057-ade5-e33e640524cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8367861f-2024-4175-b0e0-160fa2773255}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Supply Inlet Node, !- Name
  {65b9c841-4945-434d-9a36-a64c2883ba0e}, !- Inlet Port
  {b23ff796-f434-4298-b787-6660ed071c5d}; !- Outlet Port

OS:Node,
  {b9040901-0eab-46a0-b266-349b3ea7a579}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Supply Outlet Node, !- Name
  {21ebdd60-7a7b-4eea-b6e8-51589cdf30d6}, !- Inlet Port
  {682e599e-bb85-48ec-a680-223337a47c50}; !- Outlet Port

OS:Connection,
  {65b9c841-4945-434d-9a36-a64c2883ba0e}, !- Handle
  {b0599f16-4ee1-4d24-9a0c-aa7e10d06c2a}, !- Source Object
  9,                                      !- Outlet Port
  {8367861f-2024-4175-b0e0-160fa2773255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682e599e-bb85-48ec-a680-223337a47c50}, !- Handle
  {b9040901-0eab-46a0-b266-349b3ea7a579}, !- Source Object
  3,                                      !- Outlet Port
  {b0599f16-4ee1-4d24-9a0c-aa7e10d06c2a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dba9291a-7c06-40fd-892a-d05621e14a8f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Demand Inlet Node, !- Name
  {2e21c19a-bfad-45b6-8cce-240d31bd7e57}, !- Inlet Port
  {483e6a25-152d-4c7a-b70f-0b5dcc3f0485}; !- Outlet Port

OS:Node,
  {2950715e-b7ae-44b0-bcde-2a1779d0f0b3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Demand Outlet Node, !- Name
  {18653fe4-aeea-4f45-8166-8f8c531b762c}, !- Inlet Port
  {144b861a-9a75-4a7e-93b9-82cbe130460c}; !- Outlet Port

OS:Node,
  {e25e2289-c0f5-4876-a7b4-60fd21f28b66}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {d1d86a2e-840d-4d5e-ba08-f9f2800b2e0a}, !- Inlet Port
  {f68cd3ba-4a51-44a6-b677-26f46fafc6c8}; !- Outlet Port

OS:Connection,
  {2e21c19a-bfad-45b6-8cce-240d31bd7e57}, !- Handle
  {b0599f16-4ee1-4d24-9a0c-aa7e10d06c2a}, !- Source Object
  11,                                     !- Outlet Port
  {dba9291a-7c06-40fd-892a-d05621e14a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144b861a-9a75-4a7e-93b9-82cbe130460c}, !- Handle
  {2950715e-b7ae-44b0-bcde-2a1779d0f0b3}, !- Source Object
  3,                                      !- Outlet Port
  {b0599f16-4ee1-4d24-9a0c-aa7e10d06c2a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2690c9d-2422-4057-ade5-e33e640524cd}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {483e6a25-152d-4c7a-b70f-0b5dcc3f0485}, !- Inlet Node Name
  {e6a33a54-1f2b-4fe4-9d06-0cf3ac60a6ad}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8861dff-fb81-4cf8-9a9a-49bc17309225}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {18653fe4-aeea-4f45-8166-8f8c531b762c}, !- Outlet Node Name
  {f0cc3387-3f0f-4bf6-96c1-6d40e81b8a87}; !- Inlet Node Name 1

OS:Connection,
  {483e6a25-152d-4c7a-b70f-0b5dcc3f0485}, !- Handle
  {dba9291a-7c06-40fd-892a-d05621e14a8f}, !- Source Object
  3,                                      !- Outlet Port
  {f2690c9d-2422-4057-ade5-e33e640524cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18653fe4-aeea-4f45-8166-8f8c531b762c}, !- Handle
  {f8861dff-fb81-4cf8-9a9a-49bc17309225}, !- Source Object
  2,                                      !- Outlet Port
  {2950715e-b7ae-44b0-bcde-2a1779d0f0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a95bddb0-d095-4f8e-886b-cae83230a6d5}, !- Handle
  {b0599f16-4ee1-4d24-9a0c-aa7e10d06c2a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.92571401134408,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  30257.1,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  47965.88,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d4e48ed0-13fc-46a2-af12-1eb6caa30cf0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {b9b568a9-dd6d-4673-9fe6-be098994f361}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {75dc11cb-cc87-4d1c-835d-67a4765c6e71}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- Control Zone Name
  {b9040901-0eab-46a0-b266-349b3ea7a579}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9de01115-9779-49a7-88cf-24f7c14adaba}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  2091.66237083081,                       !- U-Factor Times Area Value {W/K}
  0.00205640732111837,                    !- Maximum Water Flow Rate {m3/s}
  {24372c97-da74-43a7-afeb-2ff7c0ee8294}, !- Water Inlet Node Name
  {916efa8c-aba6-4e7e-9a72-6eb2033e5640}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  94016.4750327465,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83529ae1-8b98-4541-8ecb-eba9abbbbe1e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {be0da235-a704-401b-ab54-02137465cc12}, !- Inlet Port
  {24372c97-da74-43a7-afeb-2ff7c0ee8294}; !- Outlet Port

OS:Connection,
  {be0da235-a704-401b-ab54-02137465cc12}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  16,                                     !- Outlet Port
  {83529ae1-8b98-4541-8ecb-eba9abbbbe1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f26dde34-418a-4fe0-b7e2-309729d99cef}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {916efa8c-aba6-4e7e-9a72-6eb2033e5640}, !- Inlet Port
  {0ef0a30d-7ad2-4953-bb2c-8319300e2695}; !- Outlet Port

OS:Connection,
  {24372c97-da74-43a7-afeb-2ff7c0ee8294}, !- Handle
  {83529ae1-8b98-4541-8ecb-eba9abbbbe1e}, !- Source Object
  3,                                      !- Outlet Port
  {9de01115-9779-49a7-88cf-24f7c14adaba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {916efa8c-aba6-4e7e-9a72-6eb2033e5640}, !- Handle
  {9de01115-9779-49a7-88cf-24f7c14adaba}, !- Source Object
  6,                                      !- Outlet Port
  {f26dde34-418a-4fe0-b7e2-309729d99cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef0a30d-7ad2-4953-bb2c-8319300e2695}, !- Handle
  {f26dde34-418a-4fe0-b7e2-309729d99cef}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de062224-f422-4746-a3e8-8fc700174687}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {9de01115-9779-49a7-88cf-24f7c14adaba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {199d8d8b-6837-4821-9839-4c6b06b04822}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  94016.4750327465,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a6b85449-d606-4944-8f8a-03341623ec02}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC 1spd DX AC Clg Coil 204kBtu/hr 9.5EER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  43210.729168446,                        !- Rated Total Cooling Capacity {W}
  0.73422651477028,                       !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  1.92571401134408,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {14aa0d75-fd35-4187-81e2-27f34221a2fe}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.92571401134408,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cbf373b-ddbc-45a6-b1fd-092738b9131a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c59ecc65-fb1d-4ff4-9b5c-4e90368fc22b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8cbf373b-ddbc-45a6-b1fd-092738b9131a}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c59ecc65-fb1d-4ff4-9b5c-4e90368fc22b}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7a2a1ea0-8410-445f-b35c-d21403f80359}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {adb7695d-03b0-4e7d-a26f-bf0e4f9e6c00}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {8ca175f6-30de-43ee-8d5c-782fdf40cf47}, !- Air Inlet Node Name
  {21ebdd60-7a7b-4eea-b6e8-51589cdf30d6}, !- Air Outlet Node Name
  {14aa0d75-fd35-4187-81e2-27f34221a2fe}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b4efe71f-acef-4638-9f74-c690bb9fd87f}, !- Supply Air Fan Operating Mode Schedule Name
  {9de01115-9779-49a7-88cf-24f7c14adaba}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a6b85449-d606-4944-8f8a-03341623ec02}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {199d8d8b-6837-4821-9839-4c6b06b04822}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.92571401134408,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.92571401134408,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {21ebdd60-7a7b-4eea-b6e8-51589cdf30d6}, !- Handle
  {7a2a1ea0-8410-445f-b35c-d21403f80359}, !- Source Object
  7,                                      !- Outlet Port
  {b9040901-0eab-46a0-b266-349b3ea7a579}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dceeeb47-a892-450c-83b3-b48882fd3f0b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.615183799735662,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.92571401134408,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.1111111111111,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c7439c7-9825-40dc-b933-450c3bd5df34}, !- Minimum Outdoor Air Schedule Name
  {f66f7741-eb45-4101-8839-817ab7c4aa21}, !- Minimum Fraction of Outdoor Air Schedule Name
  {474c9619-cb50-4e10-a7d1-59ae98ed80ae}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4c860473-9c56-49e7-9a27-94e5f704562b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4c860473-9c56-49e7-9a27-94e5f704562b}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e6277c8-9462-4957-bbf2-e1180a150572}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC OA System, !- Name
  {dceeeb47-a892-450c-83b3-b48882fd3f0b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc51c660-d38d-4cf1-a6a1-cd3f119e3fd7}, !- Mixed Air Node Name
  {9c54321e-9ae1-4d0a-ac69-c9a97246f3aa}, !- Outdoor Air Stream Node Name
  {163062d9-aee2-4f51-b445-24ae1dd23748}, !- Relief Air Stream Node Name
  {b23ff796-f434-4298-b787-6660ed071c5d}; !- Return Air Stream Node Name

OS:Node,
  {51109eb9-c3eb-470e-a447-4b36b5c57a40}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9c54321e-9ae1-4d0a-ac69-c9a97246f3aa}; !- Outlet Port

OS:Connection,
  {9c54321e-9ae1-4d0a-ac69-c9a97246f3aa}, !- Handle
  {51109eb9-c3eb-470e-a447-4b36b5c57a40}, !- Source Object
  3,                                      !- Outlet Port
  {1e6277c8-9462-4957-bbf2-e1180a150572}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30ae830c-3b4b-4c33-9307-2e3d11cc755e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Relief Air Node, !- Name
  {163062d9-aee2-4f51-b445-24ae1dd23748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {163062d9-aee2-4f51-b445-24ae1dd23748}, !- Handle
  {1e6277c8-9462-4957-bbf2-e1180a150572}, !- Source Object
  7,                                      !- Outlet Port
  {30ae830c-3b4b-4c33-9307-2e3d11cc755e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7f133f1-c146-400f-a10e-8379aa91e058}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Mixed Air Node, !- Name
  {fc51c660-d38d-4cf1-a6a1-cd3f119e3fd7}, !- Inlet Port
  {8ca175f6-30de-43ee-8d5c-782fdf40cf47}; !- Outlet Port

OS:Connection,
  {b23ff796-f434-4298-b787-6660ed071c5d}, !- Handle
  {8367861f-2024-4175-b0e0-160fa2773255}, !- Source Object
  3,                                      !- Outlet Port
  {1e6277c8-9462-4957-bbf2-e1180a150572}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc51c660-d38d-4cf1-a6a1-cd3f119e3fd7}, !- Handle
  {1e6277c8-9462-4957-bbf2-e1180a150572}, !- Source Object
  5,                                      !- Outlet Port
  {e7f133f1-c146-400f-a10e-8379aa91e058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca175f6-30de-43ee-8d5c-782fdf40cf47}, !- Handle
  {e7f133f1-c146-400f-a10e-8379aa91e058}, !- Source Object
  3,                                      !- Outlet Port
  {7a2a1ea0-8410-445f-b35c-d21403f80359}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b9b568a9-dd6d-4673-9fe6-be098994f361}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {85fa6a28-4d4c-4822-b1b3-c9a293b83d0e}, !- Control Zone or Zone List Name
  {5f76b526-f0a9-482e-b15a-930f9be8049a}, !- Cooling Control Zone or Zone List Name
  {04f42ad4-f34e-4587-9432-67943fdd23ed}, !- Heating Control Zone or Zone List Name
  {86e83245-b531-41ad-93a3-eb907f8dd957}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85fa6a28-4d4c-4822-b1b3-c9a293b83d0e}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {5f76b526-f0a9-482e-b15a-930f9be8049a}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {04f42ad4-f34e-4587-9432-67943fdd23ed}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {86e83245-b531-41ad-93a3-eb907f8dd957}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {578debd0-c566-4c6f-8292-d253e78b4ac8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {e14b12bb-2238-4350-8637-b5cc07d93919}, !- Air Inlet Node Name
  {d1d86a2e-840d-4d5e-ba08-f9f2800b2e0a}, !- Air Outlet Node Name
  1.92571401134408;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {97184798-35df-45eb-b08f-6a973aff019c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid Return Air Node, !- Name
  {f1edeb45-9fc9-48ed-83d3-1e6d23cfbd17}, !- Inlet Port
  {f0cc3387-3f0f-4bf6-96c1-6d40e81b8a87}; !- Outlet Port

OS:Connection,
  {f68cd3ba-4a51-44a6-b677-26f46fafc6c8}, !- Handle
  {e25e2289-c0f5-4876-a7b4-60fd21f28b66}, !- Source Object
  3,                                      !- Outlet Port
  {9d34a430-8b5e-4f83-a803-dd17f9204681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1edeb45-9fc9-48ed-83d3-1e6d23cfbd17}, !- Handle
  {f9bdbc47-d464-42d2-b215-b20e0b66eae7}, !- Source Object
  2,                                      !- Outlet Port
  {97184798-35df-45eb-b08f-6a973aff019c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cc3387-3f0f-4bf6-96c1-6d40e81b8a87}, !- Handle
  {97184798-35df-45eb-b08f-6a973aff019c}, !- Source Object
  3,                                      !- Outlet Port
  {f8861dff-fb81-4cf8-9a9a-49bc17309225}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd1d66c6-9f51-43c0-bfb6-92cb0332b293}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {e6a33a54-1f2b-4fe4-9d06-0cf3ac60a6ad}, !- Inlet Port
  {e14b12bb-2238-4350-8637-b5cc07d93919}; !- Outlet Port

OS:Connection,
  {e6a33a54-1f2b-4fe4-9d06-0cf3ac60a6ad}, !- Handle
  {f2690c9d-2422-4057-ade5-e33e640524cd}, !- Source Object
  3,                                      !- Outlet Port
  {dd1d66c6-9f51-43c0-bfb6-92cb0332b293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14b12bb-2238-4350-8637-b5cc07d93919}, !- Handle
  {dd1d66c6-9f51-43c0-bfb6-92cb0332b293}, !- Source Object
  3,                                      !- Outlet Port
  {578debd0-c566-4c6f-8292-d253e78b4ac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d86a2e-840d-4d5e-ba08-f9f2800b2e0a}, !- Handle
  {578debd0-c566-4c6f-8292-d253e78b4ac8}, !- Source Object
  4,                                      !- Outlet Port
  {e25e2289-c0f5-4876-a7b4-60fd21f28b66}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e9abea7-7c6f-4f5d-83c2-eacd4b61785c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0a823a27-321a-4f89-8495-534fc3f4bb7a}, !- Availability Schedule
  {f95d620d-236b-4d30-900e-1aadf08d165c}, !- Availability Manager List Name
  0.584008784025082,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b7e9caf-53dc-446e-83ef-14a54c31cc4d}, !- Supply Side Inlet Node Name
  {e4e45075-2bd9-43b9-8aca-6e9838766871}, !- Demand Side Outlet Node Name
  {88f1993f-6278-4d2b-957e-0cba7b965139}, !- Demand Side Inlet Node A
  {e2f0fb14-e133-4fea-a34b-a42019ccec4d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb76461c-6191-4054-947a-cf981030a075}, !- Demand Mixer Name
  {0e1e80ea-4653-411f-8fc7-83d89fbf8ad7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5853d6cc-39f5-43dd-9b99-ba192f6a67ca}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Supply Inlet Node, !- Name
  {6b7e9caf-53dc-446e-83ef-14a54c31cc4d}, !- Inlet Port
  {f447538d-96e6-41b7-8eed-460e3c47b95f}; !- Outlet Port

OS:Node,
  {355b419b-019b-4711-914b-c862ff7d68ef}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Supply Outlet Node, !- Name
  {885292c9-ca55-4cd9-aaab-85bab8f73a1d}, !- Inlet Port
  {e2f0fb14-e133-4fea-a34b-a42019ccec4d}; !- Outlet Port

OS:Connection,
  {6b7e9caf-53dc-446e-83ef-14a54c31cc4d}, !- Handle
  {1e9abea7-7c6f-4f5d-83c2-eacd4b61785c}, !- Source Object
  9,                                      !- Outlet Port
  {5853d6cc-39f5-43dd-9b99-ba192f6a67ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f0fb14-e133-4fea-a34b-a42019ccec4d}, !- Handle
  {355b419b-019b-4711-914b-c862ff7d68ef}, !- Source Object
  3,                                      !- Outlet Port
  {1e9abea7-7c6f-4f5d-83c2-eacd4b61785c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {161cfe06-d803-4e2e-afcd-137577d92f72}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Demand Inlet Node, !- Name
  {88f1993f-6278-4d2b-957e-0cba7b965139}, !- Inlet Port
  {08549f1c-e53f-40f0-98ac-c907cf18a6dc}; !- Outlet Port

OS:Node,
  {297f3876-0c77-4a03-ad83-41d4afc2aa18}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Demand Outlet Node, !- Name
  {d052fd61-05b7-417d-93f6-aebb63e1ef15}, !- Inlet Port
  {e4e45075-2bd9-43b9-8aca-6e9838766871}; !- Outlet Port

OS:Node,
  {546bdae1-ffc7-4f00-8e9a-f87aac6f0f88}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {28f02a03-6885-4a78-afee-341c0c856ef4}, !- Inlet Port
  {139a2f1d-32a1-4a7c-8182-98a935129f0f}; !- Outlet Port

OS:Connection,
  {88f1993f-6278-4d2b-957e-0cba7b965139}, !- Handle
  {1e9abea7-7c6f-4f5d-83c2-eacd4b61785c}, !- Source Object
  11,                                     !- Outlet Port
  {161cfe06-d803-4e2e-afcd-137577d92f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e45075-2bd9-43b9-8aca-6e9838766871}, !- Handle
  {297f3876-0c77-4a03-ad83-41d4afc2aa18}, !- Source Object
  3,                                      !- Outlet Port
  {1e9abea7-7c6f-4f5d-83c2-eacd4b61785c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e1e80ea-4653-411f-8fc7-83d89fbf8ad7}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {08549f1c-e53f-40f0-98ac-c907cf18a6dc}, !- Inlet Node Name
  {bb2f0d20-95e7-48ab-b686-791cec22644d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb76461c-6191-4054-947a-cf981030a075}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {d052fd61-05b7-417d-93f6-aebb63e1ef15}, !- Outlet Node Name
  {32801d22-8406-48f8-9ae1-ef644e874695}; !- Inlet Node Name 1

OS:Connection,
  {08549f1c-e53f-40f0-98ac-c907cf18a6dc}, !- Handle
  {161cfe06-d803-4e2e-afcd-137577d92f72}, !- Source Object
  3,                                      !- Outlet Port
  {0e1e80ea-4653-411f-8fc7-83d89fbf8ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d052fd61-05b7-417d-93f6-aebb63e1ef15}, !- Handle
  {eb76461c-6191-4054-947a-cf981030a075}, !- Source Object
  2,                                      !- Outlet Port
  {297f3876-0c77-4a03-ad83-41d4afc2aa18}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e27986ba-a073-4469-8695-c4386746f3d3}, !- Handle
  {1e9abea7-7c6f-4f5d-83c2-eacd4b61785c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.584008784025082,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8715.19,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16088.76,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f95d620d-236b-4d30-900e-1aadf08d165c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {2411871a-a959-45e1-b170-bc1d5b4badf3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0fa8e33e-4790-4a54-b9ce-4171081fdbb6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- Control Zone Name
  {355b419b-019b-4711-914b-c862ff7d68ef}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {21eca467-c0e2-4f28-a9eb-a2a3ae00d95e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  606.701608565485,                       !- U-Factor Times Area Value {W/K}
  0.000580036673714559,                   !- Maximum Water Flow Rate {m3/s}
  {8951a4ea-3921-451c-b4ee-f542dea0261e}, !- Water Inlet Node Name
  {2f63bf89-8394-4669-af99-ea8029257070}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26518.5806782212,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2c8dc1c-ffe5-46c2-91ad-f76a010ab7db}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {135ee739-5614-4cef-91fc-102549121d47}, !- Inlet Port
  {8951a4ea-3921-451c-b4ee-f542dea0261e}; !- Outlet Port

OS:Connection,
  {135ee739-5614-4cef-91fc-102549121d47}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  17,                                     !- Outlet Port
  {d2c8dc1c-ffe5-46c2-91ad-f76a010ab7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e54b70-7017-4494-916a-1168c5940e38}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2f63bf89-8394-4669-af99-ea8029257070}, !- Inlet Port
  {eaa66c67-7cc9-4168-bde9-a12ae52894c0}; !- Outlet Port

OS:Connection,
  {8951a4ea-3921-451c-b4ee-f542dea0261e}, !- Handle
  {d2c8dc1c-ffe5-46c2-91ad-f76a010ab7db}, !- Source Object
  3,                                      !- Outlet Port
  {21eca467-c0e2-4f28-a9eb-a2a3ae00d95e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f63bf89-8394-4669-af99-ea8029257070}, !- Handle
  {21eca467-c0e2-4f28-a9eb-a2a3ae00d95e}, !- Source Object
  6,                                      !- Outlet Port
  {a9e54b70-7017-4494-916a-1168c5940e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa66c67-7cc9-4168-bde9-a12ae52894c0}, !- Handle
  {a9e54b70-7017-4494-916a-1168c5940e38}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15a4ecce-0d48-4b7d-9887-8e8b890b70fd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {21eca467-c0e2-4f28-a9eb-a2a3ae00d95e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {49a17ec4-24fa-4f54-b46d-849566ce15a0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26518.5806782212,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6e690031-7cbc-4321-9ffc-4c6afeedfdd5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC 1spd DX AC Clg Coil 57kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  12204.2045646444,                       !- Rated Total Cooling Capacity {W}
  0.759233848199611,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.584008784025082,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ef99aa5f-29e9-463d-bf26-69c899ca6558}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.584008784025082,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b941f99-e12a-43aa-a6fb-b308ba5adcb8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af5efd5e-6a72-437e-85b1-18bb01215f4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b941f99-e12a-43aa-a6fb-b308ba5adcb8}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af5efd5e-6a72-437e-85b1-18bb01215f4e}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {54c25c96-ea21-4050-b6f0-6b6d9285f42f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c9c96afb-42fd-4cb3-a0c0-ef479a8a6b21}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {533b4c39-9437-44bb-a9f0-1e1adf819b15}, !- Air Inlet Node Name
  {885292c9-ca55-4cd9-aaab-85bab8f73a1d}, !- Air Outlet Node Name
  {ef99aa5f-29e9-463d-bf26-69c899ca6558}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {71a08650-e7de-4289-9935-61d4e97bfc4e}, !- Supply Air Fan Operating Mode Schedule Name
  {21eca467-c0e2-4f28-a9eb-a2a3ae00d95e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6e690031-7cbc-4321-9ffc-4c6afeedfdd5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {49a17ec4-24fa-4f54-b46d-849566ce15a0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.584008784025082,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.584008784025082,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {885292c9-ca55-4cd9-aaab-85bab8f73a1d}, !- Handle
  {54c25c96-ea21-4050-b6f0-6b6d9285f42f}, !- Source Object
  7,                                      !- Outlet Port
  {355b419b-019b-4711-914b-c862ff7d68ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a1a4d7de-b6b9-4f65-9758-81b5497c74c0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.139991333458087,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.584008784025082,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b835d40a-5d51-4ff3-941b-405bd237754f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1551fc63-43fa-4fbc-8208-d620310f3074}, !- Maximum Fraction of Outdoor Air Schedule Name
  {324a1a82-2f54-4327-ba06-734fb0f6726b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {324a1a82-2f54-4327-ba06-734fb0f6726b}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94e9cbcb-27a5-4414-9313-fc9c34c0751f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC OA System, !- Name
  {a1a4d7de-b6b9-4f65-9758-81b5497c74c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42295698-b945-4b64-b1f5-09851f3c7986}, !- Mixed Air Node Name
  {d7c9c729-35c6-45fd-b8d6-c8a9d8186399}, !- Outdoor Air Stream Node Name
  {bcae7504-489c-4c1b-9f26-6e7a28d9c01f}, !- Relief Air Stream Node Name
  {f447538d-96e6-41b7-8eed-460e3c47b95f}; !- Return Air Stream Node Name

OS:Node,
  {d1af57ae-1a23-495e-a384-9413f46da079}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d7c9c729-35c6-45fd-b8d6-c8a9d8186399}; !- Outlet Port

OS:Connection,
  {d7c9c729-35c6-45fd-b8d6-c8a9d8186399}, !- Handle
  {d1af57ae-1a23-495e-a384-9413f46da079}, !- Source Object
  3,                                      !- Outlet Port
  {94e9cbcb-27a5-4414-9313-fc9c34c0751f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4781e2c2-de14-45c8-8888-f8e6e69e3670}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Relief Air Node, !- Name
  {bcae7504-489c-4c1b-9f26-6e7a28d9c01f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcae7504-489c-4c1b-9f26-6e7a28d9c01f}, !- Handle
  {94e9cbcb-27a5-4414-9313-fc9c34c0751f}, !- Source Object
  7,                                      !- Outlet Port
  {4781e2c2-de14-45c8-8888-f8e6e69e3670}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77b56253-8f8b-427c-832a-58c3513c04d4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Mixed Air Node, !- Name
  {42295698-b945-4b64-b1f5-09851f3c7986}, !- Inlet Port
  {533b4c39-9437-44bb-a9f0-1e1adf819b15}; !- Outlet Port

OS:Connection,
  {f447538d-96e6-41b7-8eed-460e3c47b95f}, !- Handle
  {5853d6cc-39f5-43dd-9b99-ba192f6a67ca}, !- Source Object
  3,                                      !- Outlet Port
  {94e9cbcb-27a5-4414-9313-fc9c34c0751f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42295698-b945-4b64-b1f5-09851f3c7986}, !- Handle
  {94e9cbcb-27a5-4414-9313-fc9c34c0751f}, !- Source Object
  5,                                      !- Outlet Port
  {77b56253-8f8b-427c-832a-58c3513c04d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533b4c39-9437-44bb-a9f0-1e1adf819b15}, !- Handle
  {77b56253-8f8b-427c-832a-58c3513c04d4}, !- Source Object
  3,                                      !- Outlet Port
  {54c25c96-ea21-4050-b6f0-6b6d9285f42f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2411871a-a959-45e1-b170-bc1d5b4badf3}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ec8da8b4-63fe-4fa4-bfeb-122c21bd5100}, !- Control Zone or Zone List Name
  {9a284af9-1826-4b01-a465-7b04c501b7e9}, !- Cooling Control Zone or Zone List Name
  {3f41996d-1f8d-4c2a-954b-4226570ab691}, !- Heating Control Zone or Zone List Name
  {4f0d3f10-39cd-46e1-b101-f71e2979ced5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ec8da8b4-63fe-4fa4-bfeb-122c21bd5100}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {9a284af9-1826-4b01-a465-7b04c501b7e9}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3f41996d-1f8d-4c2a-954b-4226570ab691}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4f0d3f10-39cd-46e1-b101-f71e2979ced5}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cb6a2b2-6e69-4341-948d-26ecbfbfe223}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {ea96e0a2-763f-446a-9cd7-5718f52f0a1d}, !- Air Inlet Node Name
  {28f02a03-6885-4a78-afee-341c0c856ef4}, !- Air Outlet Node Name
  0.584008784025082;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f861ec34-3efb-49f5-9884-dc6b83313516}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid Return Air Node, !- Name
  {364920a7-5d7f-4813-b11a-933e9e566586}, !- Inlet Port
  {32801d22-8406-48f8-9ae1-ef644e874695}; !- Outlet Port

OS:Connection,
  {139a2f1d-32a1-4a7c-8182-98a935129f0f}, !- Handle
  {546bdae1-ffc7-4f00-8e9a-f87aac6f0f88}, !- Source Object
  3,                                      !- Outlet Port
  {ffa62f51-faf5-406c-92fe-0deda331259a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364920a7-5d7f-4813-b11a-933e9e566586}, !- Handle
  {683db0f6-df98-421c-9d29-c816b99ace0a}, !- Source Object
  2,                                      !- Outlet Port
  {f861ec34-3efb-49f5-9884-dc6b83313516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32801d22-8406-48f8-9ae1-ef644e874695}, !- Handle
  {f861ec34-3efb-49f5-9884-dc6b83313516}, !- Source Object
  3,                                      !- Outlet Port
  {eb76461c-6191-4054-947a-cf981030a075}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f87ec359-604d-4106-9144-ff96a4726826}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {bb2f0d20-95e7-48ab-b686-791cec22644d}, !- Inlet Port
  {ea96e0a2-763f-446a-9cd7-5718f52f0a1d}; !- Outlet Port

OS:Connection,
  {bb2f0d20-95e7-48ab-b686-791cec22644d}, !- Handle
  {0e1e80ea-4653-411f-8fc7-83d89fbf8ad7}, !- Source Object
  3,                                      !- Outlet Port
  {f87ec359-604d-4106-9144-ff96a4726826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea96e0a2-763f-446a-9cd7-5718f52f0a1d}, !- Handle
  {f87ec359-604d-4106-9144-ff96a4726826}, !- Source Object
  3,                                      !- Outlet Port
  {5cb6a2b2-6e69-4341-948d-26ecbfbfe223}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28f02a03-6885-4a78-afee-341c0c856ef4}, !- Handle
  {5cb6a2b2-6e69-4341-948d-26ecbfbfe223}, !- Source Object
  4,                                      !- Outlet Port
  {546bdae1-ffc7-4f00-8e9a-f87aac6f0f88}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9cec7827-70f3-49f8-8983-df7fb64d806b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {51c1ee94-e978-415f-8c83-3c436bc894de}, !- Availability Schedule
  {7d804f56-d4f2-42e3-aff5-8c9d915a04a9}, !- Availability Manager List Name
  0.935493795433658,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36d68150-7b2d-4b89-a4d8-e6404984c882}, !- Supply Side Inlet Node Name
  {284af704-366e-4d37-b13c-030b318d5d58}, !- Demand Side Outlet Node Name
  {b4d765ff-07e2-4dd3-aa96-428bf7209d51}, !- Demand Side Inlet Node A
  {c260eb55-7438-4f2b-a5b8-d7aea6ad1eb0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3186879b-308b-4687-848d-e5b3c89ded89}, !- Demand Mixer Name
  {678dfaa4-f74a-46b7-9f0a-9283a1d9f7d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3e8d8ae-4fd1-4eae-8ea7-401baa57b3e3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Supply Inlet Node, !- Name
  {36d68150-7b2d-4b89-a4d8-e6404984c882}, !- Inlet Port
  {5ca466d9-7d0e-4b9f-85b9-c14a6da8d68e}; !- Outlet Port

OS:Node,
  {de923d25-e9d0-4902-9695-32a4f70c13e7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Supply Outlet Node, !- Name
  {37bdf711-a7b5-48fe-8e4b-5d5ef40a85a3}, !- Inlet Port
  {c260eb55-7438-4f2b-a5b8-d7aea6ad1eb0}; !- Outlet Port

OS:Connection,
  {36d68150-7b2d-4b89-a4d8-e6404984c882}, !- Handle
  {9cec7827-70f3-49f8-8983-df7fb64d806b}, !- Source Object
  9,                                      !- Outlet Port
  {e3e8d8ae-4fd1-4eae-8ea7-401baa57b3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c260eb55-7438-4f2b-a5b8-d7aea6ad1eb0}, !- Handle
  {de923d25-e9d0-4902-9695-32a4f70c13e7}, !- Source Object
  3,                                      !- Outlet Port
  {9cec7827-70f3-49f8-8983-df7fb64d806b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {70f4f85f-7c62-4f35-a0ec-bbc82be7827e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Demand Inlet Node, !- Name
  {b4d765ff-07e2-4dd3-aa96-428bf7209d51}, !- Inlet Port
  {2cb6618f-d1bb-4fbf-a836-7e3e123f76de}; !- Outlet Port

OS:Node,
  {0d354ef6-fe74-48ed-b193-cf3deae5cfb6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Demand Outlet Node, !- Name
  {93a10652-282b-4846-9c24-7c28b5764b47}, !- Inlet Port
  {284af704-366e-4d37-b13c-030b318d5d58}; !- Outlet Port

OS:Node,
  {5db67b5d-754b-432e-972b-fb3545b0f9ad}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {2555c878-bfaa-4700-9d58-254c25658b6d}, !- Inlet Port
  {00da3c48-234e-4a24-b86d-596cd25a18be}; !- Outlet Port

OS:Connection,
  {b4d765ff-07e2-4dd3-aa96-428bf7209d51}, !- Handle
  {9cec7827-70f3-49f8-8983-df7fb64d806b}, !- Source Object
  11,                                     !- Outlet Port
  {70f4f85f-7c62-4f35-a0ec-bbc82be7827e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284af704-366e-4d37-b13c-030b318d5d58}, !- Handle
  {0d354ef6-fe74-48ed-b193-cf3deae5cfb6}, !- Source Object
  3,                                      !- Outlet Port
  {9cec7827-70f3-49f8-8983-df7fb64d806b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {678dfaa4-f74a-46b7-9f0a-9283a1d9f7d7}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {2cb6618f-d1bb-4fbf-a836-7e3e123f76de}, !- Inlet Node Name
  {8e07ee27-a7a5-4f1b-8f98-58ac07fcbac3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3186879b-308b-4687-848d-e5b3c89ded89}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {93a10652-282b-4846-9c24-7c28b5764b47}, !- Outlet Node Name
  {ba35074f-9cb6-4682-b311-4af102414a95}; !- Inlet Node Name 1

OS:Connection,
  {2cb6618f-d1bb-4fbf-a836-7e3e123f76de}, !- Handle
  {70f4f85f-7c62-4f35-a0ec-bbc82be7827e}, !- Source Object
  3,                                      !- Outlet Port
  {678dfaa4-f74a-46b7-9f0a-9283a1d9f7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a10652-282b-4846-9c24-7c28b5764b47}, !- Handle
  {3186879b-308b-4687-848d-e5b3c89ded89}, !- Source Object
  2,                                      !- Outlet Port
  {0d354ef6-fe74-48ed-b193-cf3deae5cfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97549ea1-355e-412f-b2f3-94e3d291b0f0}, !- Handle
  {9cec7827-70f3-49f8-8983-df7fb64d806b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.935493795433658,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12440.87,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16078.29,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7d804f56-d4f2-42e3-aff5-8c9d915a04a9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {f91e4856-b030-4da0-a9ab-fcfc4953639f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2e7c2bd2-328c-4e04-9a9e-64a8aa55b77e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- Control Zone Name
  {de923d25-e9d0-4902-9695-32a4f70c13e7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e6abf9fd-55b2-41af-b6f7-e8a44e1e5b20}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  918.859946167634,                       !- U-Factor Times Area Value {W/K}
  0.000850203968636564,                   !- Maximum Water Flow Rate {m3/s}
  {8d939239-e03a-48bc-b479-261b3671a554}, !- Water Inlet Node Name
  {0862b057-bf05-422f-b699-b29ad96e4b7c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  38870.3052013013,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebc1b182-ed40-4702-9600-a24cc6880a92}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a4b63ed4-7b3d-4600-94d5-000fd7d3749a}, !- Inlet Port
  {8d939239-e03a-48bc-b479-261b3671a554}; !- Outlet Port

OS:Connection,
  {a4b63ed4-7b3d-4600-94d5-000fd7d3749a}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  18,                                     !- Outlet Port
  {ebc1b182-ed40-4702-9600-a24cc6880a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddcfaec2-4054-4157-94b9-7c3482e91725}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0862b057-bf05-422f-b699-b29ad96e4b7c}, !- Inlet Port
  {f7b2627c-2516-44c1-a772-231ac9bc99a3}; !- Outlet Port

OS:Connection,
  {8d939239-e03a-48bc-b479-261b3671a554}, !- Handle
  {ebc1b182-ed40-4702-9600-a24cc6880a92}, !- Source Object
  3,                                      !- Outlet Port
  {e6abf9fd-55b2-41af-b6f7-e8a44e1e5b20}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0862b057-bf05-422f-b699-b29ad96e4b7c}, !- Handle
  {e6abf9fd-55b2-41af-b6f7-e8a44e1e5b20}, !- Source Object
  6,                                      !- Outlet Port
  {ddcfaec2-4054-4157-94b9-7c3482e91725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b2627c-2516-44c1-a772-231ac9bc99a3}, !- Handle
  {ddcfaec2-4054-4157-94b9-7c3482e91725}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41c2a34b-eeae-40ba-a6a1-997f63c2cf79}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {e6abf9fd-55b2-41af-b6f7-e8a44e1e5b20}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a9fdc8fd-466c-4457-9435-39aaca8d9ad8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  38870.3052013013,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {017a9dcb-5b9e-4a3d-99fd-8e4b416e11f7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC 1spd DX AC Clg Coil 68kBtu/hr 10.1EER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  16579.3113255349,                       !- Rated Total Cooling Capacity {W}
  0.800404808994716,                      !- Rated Sensible Heat Ratio
  3.50002023720391,                       !- Rated COP {W/W}
  0.935493795433658,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {34ac7d16-41b8-4774-8fa0-75248bbc0e09}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.935493795433658,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8954416-9913-42dc-b847-9f73156dd247}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9cf5aa79-1f0e-4f97-8219-68e3b38c9df9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f8954416-9913-42dc-b847-9f73156dd247}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9cf5aa79-1f0e-4f97-8219-68e3b38c9df9}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4a2f31ad-d9ed-41d7-a912-6d8695cf7c3d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {366e2e4b-4686-4d9b-9d36-b51e7f6cf8b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {3ab8dc0e-159e-4a79-83e0-862432115556}, !- Air Inlet Node Name
  {37bdf711-a7b5-48fe-8e4b-5d5ef40a85a3}, !- Air Outlet Node Name
  {34ac7d16-41b8-4774-8fa0-75248bbc0e09}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {815a85cb-1ff8-4fa5-b3e0-743a7a199b06}, !- Supply Air Fan Operating Mode Schedule Name
  {e6abf9fd-55b2-41af-b6f7-e8a44e1e5b20}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {017a9dcb-5b9e-4a3d-99fd-8e4b416e11f7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a9fdc8fd-466c-4457-9435-39aaca8d9ad8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.935493795433658,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.935493795433658,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {37bdf711-a7b5-48fe-8e4b-5d5ef40a85a3}, !- Handle
  {4a2f31ad-d9ed-41d7-a912-6d8695cf7c3d}, !- Source Object
  7,                                      !- Outlet Port
  {de923d25-e9d0-4902-9695-32a4f70c13e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1c4ce678-3ec7-4ced-8590-d3f14367aa4d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.139991333458087,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.935493795433658,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {98b6b70a-1c00-42aa-80a8-cfbc533ad898}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5cb93476-6520-4525-b90f-c42b0ff2c710}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ec9ffd7e-7fb6-4478-b9de-2ca73aef5d35}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ec9ffd7e-7fb6-4478-b9de-2ca73aef5d35}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9607c725-5139-47a2-8f71-85ccf4662e49}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC OA System, !- Name
  {1c4ce678-3ec7-4ced-8590-d3f14367aa4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f1bb0e8-fe70-44fb-8d19-64a6b4b66d0f}, !- Mixed Air Node Name
  {189c2dd4-1091-4c54-ab57-d785d49b31de}, !- Outdoor Air Stream Node Name
  {bc8f1c32-b4d0-448b-a2b8-018088cae590}, !- Relief Air Stream Node Name
  {5ca466d9-7d0e-4b9f-85b9-c14a6da8d68e}; !- Return Air Stream Node Name

OS:Node,
  {1ca01829-bb02-49d0-b62a-811c48283b74}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {189c2dd4-1091-4c54-ab57-d785d49b31de}; !- Outlet Port

OS:Connection,
  {189c2dd4-1091-4c54-ab57-d785d49b31de}, !- Handle
  {1ca01829-bb02-49d0-b62a-811c48283b74}, !- Source Object
  3,                                      !- Outlet Port
  {9607c725-5139-47a2-8f71-85ccf4662e49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ddc679c-7b45-4762-8266-5bd518ef48c9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Relief Air Node, !- Name
  {bc8f1c32-b4d0-448b-a2b8-018088cae590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc8f1c32-b4d0-448b-a2b8-018088cae590}, !- Handle
  {9607c725-5139-47a2-8f71-85ccf4662e49}, !- Source Object
  7,                                      !- Outlet Port
  {7ddc679c-7b45-4762-8266-5bd518ef48c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {107b861f-8186-4539-a8e9-7dd3e5b9664b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Mixed Air Node, !- Name
  {3f1bb0e8-fe70-44fb-8d19-64a6b4b66d0f}, !- Inlet Port
  {3ab8dc0e-159e-4a79-83e0-862432115556}; !- Outlet Port

OS:Connection,
  {5ca466d9-7d0e-4b9f-85b9-c14a6da8d68e}, !- Handle
  {e3e8d8ae-4fd1-4eae-8ea7-401baa57b3e3}, !- Source Object
  3,                                      !- Outlet Port
  {9607c725-5139-47a2-8f71-85ccf4662e49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f1bb0e8-fe70-44fb-8d19-64a6b4b66d0f}, !- Handle
  {9607c725-5139-47a2-8f71-85ccf4662e49}, !- Source Object
  5,                                      !- Outlet Port
  {107b861f-8186-4539-a8e9-7dd3e5b9664b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab8dc0e-159e-4a79-83e0-862432115556}, !- Handle
  {107b861f-8186-4539-a8e9-7dd3e5b9664b}, !- Source Object
  3,                                      !- Outlet Port
  {4a2f31ad-d9ed-41d7-a912-6d8695cf7c3d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f91e4856-b030-4da0-a9ab-fcfc4953639f}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {342eb57a-bd7d-4070-b73d-13d442c9dd61}, !- Control Zone or Zone List Name
  {aceea9a9-a435-4649-80b6-f0f7dcae2533}, !- Cooling Control Zone or Zone List Name
  {be21c48f-defb-48ee-b2a3-b586eca692d3}, !- Heating Control Zone or Zone List Name
  {fae255b3-1362-4b54-9ce2-c45c2c1c6313}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {342eb57a-bd7d-4070-b73d-13d442c9dd61}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {aceea9a9-a435-4649-80b6-f0f7dcae2533}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be21c48f-defb-48ee-b2a3-b586eca692d3}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fae255b3-1362-4b54-9ce2-c45c2c1c6313}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ea74c81-6dc8-40f8-ac2f-66799e8df95f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {a18f9d32-d621-4d97-ae34-19cf074aaa60}, !- Air Inlet Node Name
  {2555c878-bfaa-4700-9d58-254c25658b6d}, !- Air Outlet Node Name
  0.935493795433658;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a6b5810-9702-4b78-852d-9669fabfdd79}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid Return Air Node, !- Name
  {87e6626c-e2b4-42df-a112-b70d4c476490}, !- Inlet Port
  {ba35074f-9cb6-4682-b311-4af102414a95}; !- Outlet Port

OS:Connection,
  {00da3c48-234e-4a24-b86d-596cd25a18be}, !- Handle
  {5db67b5d-754b-432e-972b-fb3545b0f9ad}, !- Source Object
  3,                                      !- Outlet Port
  {11820ad0-57ad-441f-9c02-7c5ba79a3b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e6626c-e2b4-42df-a112-b70d4c476490}, !- Handle
  {3fbacc5f-fc8f-4e25-adc1-522896e84344}, !- Source Object
  2,                                      !- Outlet Port
  {3a6b5810-9702-4b78-852d-9669fabfdd79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba35074f-9cb6-4682-b311-4af102414a95}, !- Handle
  {3a6b5810-9702-4b78-852d-9669fabfdd79}, !- Source Object
  3,                                      !- Outlet Port
  {3186879b-308b-4687-848d-e5b3c89ded89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cc8518a-4fdc-409b-830a-c07b9c451d23}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {8e07ee27-a7a5-4f1b-8f98-58ac07fcbac3}, !- Inlet Port
  {a18f9d32-d621-4d97-ae34-19cf074aaa60}; !- Outlet Port

OS:Connection,
  {8e07ee27-a7a5-4f1b-8f98-58ac07fcbac3}, !- Handle
  {678dfaa4-f74a-46b7-9f0a-9283a1d9f7d7}, !- Source Object
  3,                                      !- Outlet Port
  {6cc8518a-4fdc-409b-830a-c07b9c451d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18f9d32-d621-4d97-ae34-19cf074aaa60}, !- Handle
  {6cc8518a-4fdc-409b-830a-c07b9c451d23}, !- Source Object
  3,                                      !- Outlet Port
  {7ea74c81-6dc8-40f8-ac2f-66799e8df95f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2555c878-bfaa-4700-9d58-254c25658b6d}, !- Handle
  {7ea74c81-6dc8-40f8-ac2f-66799e8df95f}, !- Source Object
  4,                                      !- Outlet Port
  {5db67b5d-754b-432e-972b-fb3545b0f9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {263c98b9-12eb-4afc-8d99-623e39b6eeb4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {71b53a4d-ef9b-455b-86a9-b7308f4d1fa5}, !- Availability Schedule
  {03ced59f-f2b7-4995-bf9b-8f65fc265e86}, !- Availability Manager List Name
  0.852276461570025,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {617b4aef-445b-4586-bb6b-db383d3f8436}, !- Supply Side Inlet Node Name
  {ad568069-07d9-4c5a-9782-b8759076525b}, !- Demand Side Outlet Node Name
  {e4d7be22-ba52-4a4b-85c7-0ab7dcf29dbd}, !- Demand Side Inlet Node A
  {ffd52d83-c401-4f54-a651-e7750dbf8f37}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d012407c-f42c-4363-8c7f-49923aa3213b}, !- Demand Mixer Name
  {47057c53-464d-4562-a667-223478347a55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0f5e61aa-6c53-46a7-8cba-e112d6d9ae14}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Supply Inlet Node, !- Name
  {617b4aef-445b-4586-bb6b-db383d3f8436}, !- Inlet Port
  {e3491979-8a8f-4eeb-a95f-5153773a2b17}; !- Outlet Port

OS:Node,
  {7d2c19a8-9fc3-4f7b-9429-dd3ce951a56e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Supply Outlet Node, !- Name
  {5fd46ca1-b0d7-4d0f-87f9-007cab070dec}, !- Inlet Port
  {ffd52d83-c401-4f54-a651-e7750dbf8f37}; !- Outlet Port

OS:Connection,
  {617b4aef-445b-4586-bb6b-db383d3f8436}, !- Handle
  {263c98b9-12eb-4afc-8d99-623e39b6eeb4}, !- Source Object
  9,                                      !- Outlet Port
  {0f5e61aa-6c53-46a7-8cba-e112d6d9ae14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd52d83-c401-4f54-a651-e7750dbf8f37}, !- Handle
  {7d2c19a8-9fc3-4f7b-9429-dd3ce951a56e}, !- Source Object
  3,                                      !- Outlet Port
  {263c98b9-12eb-4afc-8d99-623e39b6eeb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c9d860e9-d662-4c6e-8310-f6d9b6bb3d10}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Demand Inlet Node, !- Name
  {e4d7be22-ba52-4a4b-85c7-0ab7dcf29dbd}, !- Inlet Port
  {25b4c5c6-fad9-4808-83ad-afb8eb8c86b8}; !- Outlet Port

OS:Node,
  {bed2b773-3392-4102-b3d9-14fff249db2e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Demand Outlet Node, !- Name
  {c8fe7fa9-2a14-4fa1-9093-07f05300f56a}, !- Inlet Port
  {ad568069-07d9-4c5a-9782-b8759076525b}; !- Outlet Port

OS:Node,
  {a43a43be-10e5-434b-b564-559e995d2a94}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {8950cd71-8428-4038-a1f2-fa681121bd64}, !- Inlet Port
  {8fa0a340-bdfa-40d8-8431-cf08210674a4}; !- Outlet Port

OS:Connection,
  {e4d7be22-ba52-4a4b-85c7-0ab7dcf29dbd}, !- Handle
  {263c98b9-12eb-4afc-8d99-623e39b6eeb4}, !- Source Object
  11,                                     !- Outlet Port
  {c9d860e9-d662-4c6e-8310-f6d9b6bb3d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad568069-07d9-4c5a-9782-b8759076525b}, !- Handle
  {bed2b773-3392-4102-b3d9-14fff249db2e}, !- Source Object
  3,                                      !- Outlet Port
  {263c98b9-12eb-4afc-8d99-623e39b6eeb4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47057c53-464d-4562-a667-223478347a55}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {25b4c5c6-fad9-4808-83ad-afb8eb8c86b8}, !- Inlet Node Name
  {5d1bfd27-7ae0-4c4c-af1e-902e2b83427b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d012407c-f42c-4363-8c7f-49923aa3213b}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {c8fe7fa9-2a14-4fa1-9093-07f05300f56a}, !- Outlet Node Name
  {006cd59f-da03-4aea-9bfb-b16dbe232507}; !- Inlet Node Name 1

OS:Connection,
  {25b4c5c6-fad9-4808-83ad-afb8eb8c86b8}, !- Handle
  {c9d860e9-d662-4c6e-8310-f6d9b6bb3d10}, !- Source Object
  3,                                      !- Outlet Port
  {47057c53-464d-4562-a667-223478347a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fe7fa9-2a14-4fa1-9093-07f05300f56a}, !- Handle
  {d012407c-f42c-4363-8c7f-49923aa3213b}, !- Source Object
  2,                                      !- Outlet Port
  {bed2b773-3392-4102-b3d9-14fff249db2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cba32caf-a829-4180-989b-910dd17b9fe2}, !- Handle
  {263c98b9-12eb-4afc-8d99-623e39b6eeb4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.852276461570025,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11795.1,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16078.29,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {03ced59f-f2b7-4995-bf9b-8f65fc265e86}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {2cecf609-b0e2-41e9-a0c6-ef2149a76526}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c2d7b96e-8206-4451-be8b-3530648d6c72}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- Control Zone Name
  {7d2c19a8-9fc3-4f7b-9429-dd3ce951a56e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {55a5a8dc-940a-443a-ba3e-6389353b799b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  845.142543488436,                       !- U-Factor Times Area Value {W/K}
  0.000786239357805077,                   !- Maximum Water Flow Rate {m3/s}
  {9b3156c8-f347-4297-bc38-9f5ff481e097}, !- Water Inlet Node Name
  {af1679f6-1058-4764-a848-b800451a3dbe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  35945.9199516187,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {981f5005-6c09-4aa9-aef2-65a42ae46075}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {93b94057-9955-46e0-831e-0192aa5b1022}, !- Inlet Port
  {9b3156c8-f347-4297-bc38-9f5ff481e097}; !- Outlet Port

OS:Connection,
  {93b94057-9955-46e0-831e-0192aa5b1022}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  19,                                     !- Outlet Port
  {981f5005-6c09-4aa9-aef2-65a42ae46075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bce21f67-81dc-4b04-8f0f-814d4e5c867b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {af1679f6-1058-4764-a848-b800451a3dbe}, !- Inlet Port
  {62f019c6-84c1-4e2a-b2e8-0bb930040c30}; !- Outlet Port

OS:Connection,
  {9b3156c8-f347-4297-bc38-9f5ff481e097}, !- Handle
  {981f5005-6c09-4aa9-aef2-65a42ae46075}, !- Source Object
  3,                                      !- Outlet Port
  {55a5a8dc-940a-443a-ba3e-6389353b799b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af1679f6-1058-4764-a848-b800451a3dbe}, !- Handle
  {55a5a8dc-940a-443a-ba3e-6389353b799b}, !- Source Object
  6,                                      !- Outlet Port
  {bce21f67-81dc-4b04-8f0f-814d4e5c867b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f019c6-84c1-4e2a-b2e8-0bb930040c30}, !- Handle
  {bce21f67-81dc-4b04-8f0f-814d4e5c867b}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9998720-494e-4502-b426-20decc4f272b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {55a5a8dc-940a-443a-ba3e-6389353b799b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c0ce3efa-0721-4045-aad2-aea8c3f84db0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  35945.9199516187,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {11d7e33f-7a29-4a4b-a46f-2c370ae483f0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC 1spd DX AC Clg Coil 71kBtu/hr 10.1EER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  15689.5478597833,                       !- Rated Total Cooling Capacity {W}
  0.800599364077966,                      !- Rated Sensible Heat Ratio
  3.50002023720391,                       !- Rated COP {W/W}
  0.852276461570025,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {92657c93-5183-49f6-8162-f4246cfbf8ef}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.852276461570025,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f1a57b6-3a70-479d-9093-53172c6c94b1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3cb5b405-8793-4dcf-8db5-9380b11d2fd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f1a57b6-3a70-479d-9093-53172c6c94b1}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3cb5b405-8793-4dcf-8db5-9380b11d2fd8}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {be1a7d19-9e99-4828-8274-db31633fccb8}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0a465c5d-5c5e-4356-a920-a6d5c0b88656}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {5e533298-da63-4d5a-b123-96c80f5b1d71}, !- Air Inlet Node Name
  {5fd46ca1-b0d7-4d0f-87f9-007cab070dec}, !- Air Outlet Node Name
  {92657c93-5183-49f6-8162-f4246cfbf8ef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {924eac1d-9fec-4209-94f2-04cdd566f039}, !- Supply Air Fan Operating Mode Schedule Name
  {55a5a8dc-940a-443a-ba3e-6389353b799b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {11d7e33f-7a29-4a4b-a46f-2c370ae483f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c0ce3efa-0721-4045-aad2-aea8c3f84db0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.852276461570025,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.852276461570025,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5fd46ca1-b0d7-4d0f-87f9-007cab070dec}, !- Handle
  {be1a7d19-9e99-4828-8274-db31633fccb8}, !- Source Object
  7,                                      !- Outlet Port
  {7d2c19a8-9fc3-4f7b-9429-dd3ce951a56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1e09bf62-1d0b-4d55-8638-12b41605335a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.139991333458087,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.852276461570025,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {32023cb1-fd01-4113-808d-85e85c92b683}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {07074140-df2d-494d-912a-4bf6a797cc4e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6c9299f1-263b-4d97-9a19-656d258e1cd8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6c9299f1-263b-4d97-9a19-656d258e1cd8}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1001ca23-871b-4422-959b-bcb7bfaa9446}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC OA System, !- Name
  {1e09bf62-1d0b-4d55-8638-12b41605335a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff15a8ba-4e9b-4e90-bf41-ed2154325684}, !- Mixed Air Node Name
  {ef9f79d6-522b-4b15-96d3-5a1e494fe780}, !- Outdoor Air Stream Node Name
  {a36a849f-38fc-4929-8612-c9cbe7658419}, !- Relief Air Stream Node Name
  {e3491979-8a8f-4eeb-a95f-5153773a2b17}; !- Return Air Stream Node Name

OS:Node,
  {e74434f7-2a7f-4b8c-8820-1a158c11a9cb}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ef9f79d6-522b-4b15-96d3-5a1e494fe780}; !- Outlet Port

OS:Connection,
  {ef9f79d6-522b-4b15-96d3-5a1e494fe780}, !- Handle
  {e74434f7-2a7f-4b8c-8820-1a158c11a9cb}, !- Source Object
  3,                                      !- Outlet Port
  {1001ca23-871b-4422-959b-bcb7bfaa9446}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83497dac-dd59-4494-a411-3b5bbb624205}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Relief Air Node, !- Name
  {a36a849f-38fc-4929-8612-c9cbe7658419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a36a849f-38fc-4929-8612-c9cbe7658419}, !- Handle
  {1001ca23-871b-4422-959b-bcb7bfaa9446}, !- Source Object
  7,                                      !- Outlet Port
  {83497dac-dd59-4494-a411-3b5bbb624205}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f76cca14-6c3d-4b81-866c-18655200eeb0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Mixed Air Node, !- Name
  {ff15a8ba-4e9b-4e90-bf41-ed2154325684}, !- Inlet Port
  {5e533298-da63-4d5a-b123-96c80f5b1d71}; !- Outlet Port

OS:Connection,
  {e3491979-8a8f-4eeb-a95f-5153773a2b17}, !- Handle
  {0f5e61aa-6c53-46a7-8cba-e112d6d9ae14}, !- Source Object
  3,                                      !- Outlet Port
  {1001ca23-871b-4422-959b-bcb7bfaa9446}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff15a8ba-4e9b-4e90-bf41-ed2154325684}, !- Handle
  {1001ca23-871b-4422-959b-bcb7bfaa9446}, !- Source Object
  5,                                      !- Outlet Port
  {f76cca14-6c3d-4b81-866c-18655200eeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e533298-da63-4d5a-b123-96c80f5b1d71}, !- Handle
  {f76cca14-6c3d-4b81-866c-18655200eeb0}, !- Source Object
  3,                                      !- Outlet Port
  {be1a7d19-9e99-4828-8274-db31633fccb8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2cecf609-b0e2-41e9-a0c6-ef2149a76526}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {67026c2a-8146-4395-a30b-2e0f17a85710}, !- Control Zone or Zone List Name
  {44d12cba-f429-4ff8-836a-3bf4b7059f3e}, !- Cooling Control Zone or Zone List Name
  {81877831-51ff-43f5-bac8-ba474fd53f4b}, !- Heating Control Zone or Zone List Name
  {dfa1464d-147c-4f24-9dbb-db9110dcdbbf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67026c2a-8146-4395-a30b-2e0f17a85710}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {44d12cba-f429-4ff8-836a-3bf4b7059f3e}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {81877831-51ff-43f5-bac8-ba474fd53f4b}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dfa1464d-147c-4f24-9dbb-db9110dcdbbf}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed94b947-7258-4e66-930f-254b7b211a2f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {49a3708e-1428-4d63-80f5-045af53bb6ee}, !- Air Inlet Node Name
  {8950cd71-8428-4038-a1f2-fa681121bd64}, !- Air Outlet Node Name
  0.852276461570025;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {943f4e36-77e0-4324-8548-993ab76b64af}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid Return Air Node, !- Name
  {6413d41b-78c4-40de-97ed-82149b5b3a0b}, !- Inlet Port
  {006cd59f-da03-4aea-9bfb-b16dbe232507}; !- Outlet Port

OS:Connection,
  {8fa0a340-bdfa-40d8-8431-cf08210674a4}, !- Handle
  {a43a43be-10e5-434b-b564-559e995d2a94}, !- Source Object
  3,                                      !- Outlet Port
  {58207276-5c4a-4aaa-9cfa-4f371ab4181e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6413d41b-78c4-40de-97ed-82149b5b3a0b}, !- Handle
  {740beb7e-6936-4a0f-adb3-b0cc1534e7f0}, !- Source Object
  2,                                      !- Outlet Port
  {943f4e36-77e0-4324-8548-993ab76b64af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006cd59f-da03-4aea-9bfb-b16dbe232507}, !- Handle
  {943f4e36-77e0-4324-8548-993ab76b64af}, !- Source Object
  3,                                      !- Outlet Port
  {d012407c-f42c-4363-8c7f-49923aa3213b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2882e1d-e412-463b-a4f5-8c2f6d1fce25}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {5d1bfd27-7ae0-4c4c-af1e-902e2b83427b}, !- Inlet Port
  {49a3708e-1428-4d63-80f5-045af53bb6ee}; !- Outlet Port

OS:Connection,
  {5d1bfd27-7ae0-4c4c-af1e-902e2b83427b}, !- Handle
  {47057c53-464d-4562-a667-223478347a55}, !- Source Object
  3,                                      !- Outlet Port
  {f2882e1d-e412-463b-a4f5-8c2f6d1fce25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a3708e-1428-4d63-80f5-045af53bb6ee}, !- Handle
  {f2882e1d-e412-463b-a4f5-8c2f6d1fce25}, !- Source Object
  3,                                      !- Outlet Port
  {ed94b947-7258-4e66-930f-254b7b211a2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8950cd71-8428-4038-a1f2-fa681121bd64}, !- Handle
  {ed94b947-7258-4e66-930f-254b7b211a2f}, !- Source Object
  4,                                      !- Outlet Port
  {a43a43be-10e5-434b-b564-559e995d2a94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a5c1b991-f27b-49d4-812f-bfb829c8ee09}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {489db56f-f57b-4856-a960-b7d4fb6bc988}, !- Availability Schedule
  {c2dec78c-f376-4393-a45b-8f50577dec89}, !- Availability Manager List Name
  0.213072500784801,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {161e1630-1141-4361-b8f5-365b30da0f72}, !- Supply Side Inlet Node Name
  {ddd6812b-8e10-4d5e-a018-3ff55b226d93}, !- Demand Side Outlet Node Name
  {a25c7b7a-29f8-4d5b-9496-a42a04f6c508}, !- Demand Side Inlet Node A
  {8e0af3d7-44bc-475c-8f5f-89497f1cc4c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54b9b9a6-3ac2-445f-9c71-d045980ba227}, !- Demand Mixer Name
  {56ae07a3-f6fe-4467-918c-83763e123d93}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e406e04a-e604-4895-806f-b8431acff524}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Supply Inlet Node, !- Name
  {161e1630-1141-4361-b8f5-365b30da0f72}, !- Inlet Port
  {ea014cf3-bc34-4ca7-9a20-f2d830ee8a31}; !- Outlet Port

OS:Node,
  {fbc06f80-00e3-4a0f-91ac-952be5ff0528}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Supply Outlet Node, !- Name
  {9ddb03b7-105c-4b79-82fb-4ac4c52e367a}, !- Inlet Port
  {8e0af3d7-44bc-475c-8f5f-89497f1cc4c9}; !- Outlet Port

OS:Connection,
  {161e1630-1141-4361-b8f5-365b30da0f72}, !- Handle
  {a5c1b991-f27b-49d4-812f-bfb829c8ee09}, !- Source Object
  9,                                      !- Outlet Port
  {e406e04a-e604-4895-806f-b8431acff524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0af3d7-44bc-475c-8f5f-89497f1cc4c9}, !- Handle
  {fbc06f80-00e3-4a0f-91ac-952be5ff0528}, !- Source Object
  3,                                      !- Outlet Port
  {a5c1b991-f27b-49d4-812f-bfb829c8ee09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b296a08-b7ac-4296-b3aa-07d006c1141c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Demand Inlet Node, !- Name
  {a25c7b7a-29f8-4d5b-9496-a42a04f6c508}, !- Inlet Port
  {91208c19-bd1c-4135-85cd-be4ee9f6f3e3}; !- Outlet Port

OS:Node,
  {d0b7ffc2-c552-45ee-8a7d-12985ba2370b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Demand Outlet Node, !- Name
  {4c8d9a37-6eef-4f5d-aa18-3195e4336699}, !- Inlet Port
  {ddd6812b-8e10-4d5e-a018-3ff55b226d93}; !- Outlet Port

OS:Node,
  {1ec2f63f-feb9-46b5-ab24-6e3575fc40a6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {a83e220a-eb84-4dbc-922b-a3a039e2c8a1}, !- Inlet Port
  {3b1d9bfe-1b1a-4f7b-af90-15110824567f}; !- Outlet Port

OS:Connection,
  {a25c7b7a-29f8-4d5b-9496-a42a04f6c508}, !- Handle
  {a5c1b991-f27b-49d4-812f-bfb829c8ee09}, !- Source Object
  11,                                     !- Outlet Port
  {7b296a08-b7ac-4296-b3aa-07d006c1141c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddd6812b-8e10-4d5e-a018-3ff55b226d93}, !- Handle
  {d0b7ffc2-c552-45ee-8a7d-12985ba2370b}, !- Source Object
  3,                                      !- Outlet Port
  {a5c1b991-f27b-49d4-812f-bfb829c8ee09}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {56ae07a3-f6fe-4467-918c-83763e123d93}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {91208c19-bd1c-4135-85cd-be4ee9f6f3e3}, !- Inlet Node Name
  {3777aabd-d1ff-45c4-ba1a-31e9e9013ec4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54b9b9a6-3ac2-445f-9c71-d045980ba227}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {4c8d9a37-6eef-4f5d-aa18-3195e4336699}, !- Outlet Node Name
  {924a3e64-f393-48e9-858a-41bab8a004e1}; !- Inlet Node Name 1

OS:Connection,
  {91208c19-bd1c-4135-85cd-be4ee9f6f3e3}, !- Handle
  {7b296a08-b7ac-4296-b3aa-07d006c1141c}, !- Source Object
  3,                                      !- Outlet Port
  {56ae07a3-f6fe-4467-918c-83763e123d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8d9a37-6eef-4f5d-aa18-3195e4336699}, !- Handle
  {54b9b9a6-3ac2-445f-9c71-d045980ba227}, !- Source Object
  2,                                      !- Outlet Port
  {d0b7ffc2-c552-45ee-8a7d-12985ba2370b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {750ccacf-9101-4d71-b352-8c26c678cdd1}, !- Handle
  {a5c1b991-f27b-49d4-812f-bfb829c8ee09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.213072500784801,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2951.38,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5948.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c2dec78c-f376-4393-a45b-8f50577dec89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {e22d8c95-dd24-4cda-81ad-fbb1a7d6aec5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8d94d49f-fd3b-4c2a-9be6-a9bb8bc07fa4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- Control Zone Name
  {fbc06f80-00e3-4a0f-91ac-952be5ff0528}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a8c4252e-9c54-4858-9c33-aa819ded6c0c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  209.27016489376,                        !- U-Factor Times Area Value {W/K}
  0.000193626481926303,                   !- Maximum Water Flow Rate {m3/s}
  {02c327f0-9547-4989-bf21-ce79cc8b7a21}, !- Water Inlet Node Name
  {bfb41794-e794-4569-8c65-9fe464fa3186}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8852.37040189226,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4712fe52-d1c0-4ba2-8abd-6fe710973585}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {48478bfd-1ec6-4e29-bfe9-a16c3ae8c9e9}, !- Inlet Port
  {02c327f0-9547-4989-bf21-ce79cc8b7a21}; !- Outlet Port

OS:Connection,
  {48478bfd-1ec6-4e29-bfe9-a16c3ae8c9e9}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  20,                                     !- Outlet Port
  {4712fe52-d1c0-4ba2-8abd-6fe710973585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0c44a25-54b5-477c-9531-2e8d83b144ff}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bfb41794-e794-4569-8c65-9fe464fa3186}, !- Inlet Port
  {cf5d91fd-d24b-4807-8dac-ca923a613a88}; !- Outlet Port

OS:Connection,
  {02c327f0-9547-4989-bf21-ce79cc8b7a21}, !- Handle
  {4712fe52-d1c0-4ba2-8abd-6fe710973585}, !- Source Object
  3,                                      !- Outlet Port
  {a8c4252e-9c54-4858-9c33-aa819ded6c0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfb41794-e794-4569-8c65-9fe464fa3186}, !- Handle
  {a8c4252e-9c54-4858-9c33-aa819ded6c0c}, !- Source Object
  6,                                      !- Outlet Port
  {b0c44a25-54b5-477c-9531-2e8d83b144ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf5d91fd-d24b-4807-8dac-ca923a613a88}, !- Handle
  {b0c44a25-54b5-477c-9531-2e8d83b144ff}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d754c530-bbef-40b7-9bed-b1a8fbaebedb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {a8c4252e-9c54-4858-9c33-aa819ded6c0c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {106c64cd-ecf6-4ea8-b3ad-9fa9bcaee695}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8852.37040189226,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {70f2b0b6-6e7a-4789-a213-b6ceb541d8ae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  3914.82340843195,                       !- Rated Total Cooling Capacity {W}
  0.800243354932249,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.213072500784801,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {056899d7-bab5-4a8c-9910-175201672281}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.213072500784801,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {636ddf1a-4c32-4aa6-b7b9-7f94ea00a00d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {71ae3eae-4c4d-4093-83ea-813beaec74af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {636ddf1a-4c32-4aa6-b7b9-7f94ea00a00d}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {71ae3eae-4c4d-4093-83ea-813beaec74af}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b08f011c-8427-4ee3-abca-3591b6a280ce}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {44f1e04a-a4bd-45e0-901d-c2781502dda2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {da02af80-763e-4025-9c07-a1c4c4d0fba3}, !- Air Inlet Node Name
  {9ddb03b7-105c-4b79-82fb-4ac4c52e367a}, !- Air Outlet Node Name
  {056899d7-bab5-4a8c-9910-175201672281}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ebd5c5f1-3471-4590-930d-0885e4bbc3b4}, !- Supply Air Fan Operating Mode Schedule Name
  {a8c4252e-9c54-4858-9c33-aa819ded6c0c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {70f2b0b6-6e7a-4789-a213-b6ceb541d8ae}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {106c64cd-ecf6-4ea8-b3ad-9fa9bcaee695}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.213072500784801,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.213072500784801,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9ddb03b7-105c-4b79-82fb-4ac4c52e367a}, !- Handle
  {b08f011c-8427-4ee3-abca-3591b6a280ce}, !- Source Object
  7,                                      !- Outlet Port
  {fbc06f80-00e3-4a0f-91ac-952be5ff0528}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {22128710-a6ae-4705-b001-16373e8b9f86}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.213072500784801,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63f5c520-2b60-4a6c-b898-9a48148d76ac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3a1d8ec6-d75b-4a29-8118-306ccf86a092}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9bb90fae-6913-4d04-9d37-0094e4de3961}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9bb90fae-6913-4d04-9d37-0094e4de3961}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e175b8c9-9d1d-4bd7-bfb6-9cbbdaa29e4d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC OA System, !- Name
  {22128710-a6ae-4705-b001-16373e8b9f86}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {44ed1212-2967-4fb8-abb6-ef135b105452}, !- Mixed Air Node Name
  {e025406f-973a-4e47-a3f0-9760b54aa31c}, !- Outdoor Air Stream Node Name
  {b4854046-de5b-49da-bcc4-4c976d57f5b1}, !- Relief Air Stream Node Name
  {ea014cf3-bc34-4ca7-9a20-f2d830ee8a31}; !- Return Air Stream Node Name

OS:Node,
  {16640375-a7ba-4b07-804d-ed2bdf07ef56}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e025406f-973a-4e47-a3f0-9760b54aa31c}; !- Outlet Port

OS:Connection,
  {e025406f-973a-4e47-a3f0-9760b54aa31c}, !- Handle
  {16640375-a7ba-4b07-804d-ed2bdf07ef56}, !- Source Object
  3,                                      !- Outlet Port
  {e175b8c9-9d1d-4bd7-bfb6-9cbbdaa29e4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4663d36d-caf1-4007-aa3f-0c5e2595a87d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Relief Air Node, !- Name
  {b4854046-de5b-49da-bcc4-4c976d57f5b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4854046-de5b-49da-bcc4-4c976d57f5b1}, !- Handle
  {e175b8c9-9d1d-4bd7-bfb6-9cbbdaa29e4d}, !- Source Object
  7,                                      !- Outlet Port
  {4663d36d-caf1-4007-aa3f-0c5e2595a87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f2b99ae-112e-4463-b076-715e0c9b7d37}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Mixed Air Node, !- Name
  {44ed1212-2967-4fb8-abb6-ef135b105452}, !- Inlet Port
  {da02af80-763e-4025-9c07-a1c4c4d0fba3}; !- Outlet Port

OS:Connection,
  {ea014cf3-bc34-4ca7-9a20-f2d830ee8a31}, !- Handle
  {e406e04a-e604-4895-806f-b8431acff524}, !- Source Object
  3,                                      !- Outlet Port
  {e175b8c9-9d1d-4bd7-bfb6-9cbbdaa29e4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44ed1212-2967-4fb8-abb6-ef135b105452}, !- Handle
  {e175b8c9-9d1d-4bd7-bfb6-9cbbdaa29e4d}, !- Source Object
  5,                                      !- Outlet Port
  {3f2b99ae-112e-4463-b076-715e0c9b7d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da02af80-763e-4025-9c07-a1c4c4d0fba3}, !- Handle
  {3f2b99ae-112e-4463-b076-715e0c9b7d37}, !- Source Object
  3,                                      !- Outlet Port
  {b08f011c-8427-4ee3-abca-3591b6a280ce}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e22d8c95-dd24-4cda-81ad-fbb1a7d6aec5}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d5e4713d-daac-45e2-8936-3cac51ddb627}, !- Control Zone or Zone List Name
  {3bf87d46-30e1-419b-b720-ebd1dce46389}, !- Cooling Control Zone or Zone List Name
  {e3652f8b-396b-41b1-a7b0-bfa69e3e24d9}, !- Heating Control Zone or Zone List Name
  {c6accd41-5b7b-409d-8b98-4b6b8fa5e436}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5e4713d-daac-45e2-8936-3cac51ddb627}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {3bf87d46-30e1-419b-b720-ebd1dce46389}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3652f8b-396b-41b1-a7b0-bfa69e3e24d9}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6accd41-5b7b-409d-8b98-4b6b8fa5e436}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ce08e79-0af5-4fd0-acf1-1a3dc744ddb1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {04bd5dfb-8496-4030-8c1b-3ab1fe7aa687}, !- Air Inlet Node Name
  {a83e220a-eb84-4dbc-922b-a3a039e2c8a1}, !- Air Outlet Node Name
  0.213072500784801;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e17e0b5c-6e88-40c5-8ac9-e881522e95f5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid Return Air Node, !- Name
  {79803aa1-baab-46db-803f-ecc8bb51f937}, !- Inlet Port
  {924a3e64-f393-48e9-858a-41bab8a004e1}; !- Outlet Port

OS:Connection,
  {3b1d9bfe-1b1a-4f7b-af90-15110824567f}, !- Handle
  {1ec2f63f-feb9-46b5-ab24-6e3575fc40a6}, !- Source Object
  3,                                      !- Outlet Port
  {9e20c380-d598-4c7c-8918-0234e16c3fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79803aa1-baab-46db-803f-ecc8bb51f937}, !- Handle
  {593b3a1d-1363-4bc3-aad7-b69b3fde22a9}, !- Source Object
  2,                                      !- Outlet Port
  {e17e0b5c-6e88-40c5-8ac9-e881522e95f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924a3e64-f393-48e9-858a-41bab8a004e1}, !- Handle
  {e17e0b5c-6e88-40c5-8ac9-e881522e95f5}, !- Source Object
  3,                                      !- Outlet Port
  {54b9b9a6-3ac2-445f-9c71-d045980ba227}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {755ac510-54b2-46f1-bc37-13cbf27b4bab}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {3777aabd-d1ff-45c4-ba1a-31e9e9013ec4}, !- Inlet Port
  {04bd5dfb-8496-4030-8c1b-3ab1fe7aa687}; !- Outlet Port

OS:Connection,
  {3777aabd-d1ff-45c4-ba1a-31e9e9013ec4}, !- Handle
  {56ae07a3-f6fe-4467-918c-83763e123d93}, !- Source Object
  3,                                      !- Outlet Port
  {755ac510-54b2-46f1-bc37-13cbf27b4bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bd5dfb-8496-4030-8c1b-3ab1fe7aa687}, !- Handle
  {755ac510-54b2-46f1-bc37-13cbf27b4bab}, !- Source Object
  3,                                      !- Outlet Port
  {4ce08e79-0af5-4fd0-acf1-1a3dc744ddb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a83e220a-eb84-4dbc-922b-a3a039e2c8a1}, !- Handle
  {4ce08e79-0af5-4fd0-acf1-1a3dc744ddb1}, !- Source Object
  4,                                      !- Outlet Port
  {1ec2f63f-feb9-46b5-ab24-6e3575fc40a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2e1512a-342d-4933-b121-59d67f9c5ebd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a718ec3f-aa3e-44cb-b07e-8f74f66bf8e2}, !- Availability Schedule
  {0c6f5b10-d169-40af-98e5-bc7f97c9e7b4}, !- Availability Manager List Name
  0.270367221724882,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e071e18-d36b-487e-abca-12956aa1a762}, !- Supply Side Inlet Node Name
  {331633eb-e0b7-4870-a244-7c41de1aaf5d}, !- Demand Side Outlet Node Name
  {d90cdc8d-4765-47aa-a35e-a00bfa2962ef}, !- Demand Side Inlet Node A
  {8ae22c5b-a3e4-4f91-9812-ab9905459438}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f9336e8-eb23-4d99-bf50-8e9c8b4c0db8}, !- Demand Mixer Name
  {11d41449-89fb-4627-85df-a8fece9477bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6191a80a-4bec-4b74-ab04-3fe3586472c6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Supply Inlet Node, !- Name
  {5e071e18-d36b-487e-abca-12956aa1a762}, !- Inlet Port
  {467806c5-45b9-43c8-b059-fe1ddb97a730}; !- Outlet Port

OS:Node,
  {3d07263e-dcfb-49e1-8576-dbfe5f40a8c2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Supply Outlet Node, !- Name
  {2e9147ff-ab23-4c22-8144-fd5ab1accfb6}, !- Inlet Port
  {8ae22c5b-a3e4-4f91-9812-ab9905459438}; !- Outlet Port

OS:Connection,
  {5e071e18-d36b-487e-abca-12956aa1a762}, !- Handle
  {a2e1512a-342d-4933-b121-59d67f9c5ebd}, !- Source Object
  9,                                      !- Outlet Port
  {6191a80a-4bec-4b74-ab04-3fe3586472c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae22c5b-a3e4-4f91-9812-ab9905459438}, !- Handle
  {3d07263e-dcfb-49e1-8576-dbfe5f40a8c2}, !- Source Object
  3,                                      !- Outlet Port
  {a2e1512a-342d-4933-b121-59d67f9c5ebd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {484a1e54-f742-4ed7-998c-32ac374eaa70}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Demand Inlet Node, !- Name
  {d90cdc8d-4765-47aa-a35e-a00bfa2962ef}, !- Inlet Port
  {98df6047-213b-4689-a1b5-f4725690ff25}; !- Outlet Port

OS:Node,
  {2627f69f-f795-4b8e-bbe5-cb8ede96575e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Demand Outlet Node, !- Name
  {2f4cc0a6-4066-4ebc-a5d6-4d78ea515e36}, !- Inlet Port
  {331633eb-e0b7-4870-a244-7c41de1aaf5d}; !- Outlet Port

OS:Node,
  {b4c165fe-d356-49ad-a995-5266d1120083}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Diffuser Outlet Air Node, !- Name
  {6254d97a-43c5-409d-8093-fcb4fabaaefc}, !- Inlet Port
  {cb9c5028-1b0c-450c-a24c-1ab052487576}; !- Outlet Port

OS:Connection,
  {d90cdc8d-4765-47aa-a35e-a00bfa2962ef}, !- Handle
  {a2e1512a-342d-4933-b121-59d67f9c5ebd}, !- Source Object
  11,                                     !- Outlet Port
  {484a1e54-f742-4ed7-998c-32ac374eaa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331633eb-e0b7-4870-a244-7c41de1aaf5d}, !- Handle
  {2627f69f-f795-4b8e-bbe5-cb8ede96575e}, !- Source Object
  3,                                      !- Outlet Port
  {a2e1512a-342d-4933-b121-59d67f9c5ebd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11d41449-89fb-4627-85df-a8fece9477bb}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {98df6047-213b-4689-a1b5-f4725690ff25}, !- Inlet Node Name
  {1879c898-c3af-4709-a5c4-05fc27bfad2f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f9336e8-eb23-4d99-bf50-8e9c8b4c0db8}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {2f4cc0a6-4066-4ebc-a5d6-4d78ea515e36}, !- Outlet Node Name
  {9e55844f-93ad-4c31-9f91-d51aa75ee2d0}; !- Inlet Node Name 1

OS:Connection,
  {98df6047-213b-4689-a1b5-f4725690ff25}, !- Handle
  {484a1e54-f742-4ed7-998c-32ac374eaa70}, !- Source Object
  3,                                      !- Outlet Port
  {11d41449-89fb-4627-85df-a8fece9477bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4cc0a6-4066-4ebc-a5d6-4d78ea515e36}, !- Handle
  {1f9336e8-eb23-4d99-bf50-8e9c8b4c0db8}, !- Source Object
  2,                                      !- Outlet Port
  {2627f69f-f795-4b8e-bbe5-cb8ede96575e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5780303-65fd-4dc0-a44a-831b385f822d}, !- Handle
  {a2e1512a-342d-4933-b121-59d67f9c5ebd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.270367221724882,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3745.75,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5946.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0c6f5b10-d169-40af-98e5-bc7f97c9e7b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {646a7a2b-b5ac-454f-bba7-33623c987e0a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {be414aa4-741b-4bd1-aef7-e525a4cca620}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- Control Zone Name
  {3d07263e-dcfb-49e1-8576-dbfe5f40a8c2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {da7b9946-f9d4-4404-a14a-33b6c95d7e4f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  259.950788932214,                       !- U-Factor Times Area Value {W/K}
  0.000237667956295973,                   !- Maximum Water Flow Rate {m3/s}
  {addfe8c6-d415-4c28-9ada-a7a19fcf5b0a}, !- Water Inlet Node Name
  {ea0abe5f-5103-42d8-9e8f-dcfef95f9127}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10865.8937603043,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02580f88-3a31-4dcd-9adb-e49213ad56f4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {bd946b51-cbd9-448a-8849-cf2ba0d38834}, !- Inlet Port
  {addfe8c6-d415-4c28-9ada-a7a19fcf5b0a}; !- Outlet Port

OS:Connection,
  {bd946b51-cbd9-448a-8849-cf2ba0d38834}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  21,                                     !- Outlet Port
  {02580f88-3a31-4dcd-9adb-e49213ad56f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57c4cf64-4192-4b48-9303-fef027ee5661}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ea0abe5f-5103-42d8-9e8f-dcfef95f9127}, !- Inlet Port
  {771bb152-1818-472f-a13f-7c18ecd91e89}; !- Outlet Port

OS:Connection,
  {addfe8c6-d415-4c28-9ada-a7a19fcf5b0a}, !- Handle
  {02580f88-3a31-4dcd-9adb-e49213ad56f4}, !- Source Object
  3,                                      !- Outlet Port
  {da7b9946-f9d4-4404-a14a-33b6c95d7e4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ea0abe5f-5103-42d8-9e8f-dcfef95f9127}, !- Handle
  {da7b9946-f9d4-4404-a14a-33b6c95d7e4f}, !- Source Object
  6,                                      !- Outlet Port
  {57c4cf64-4192-4b48-9303-fef027ee5661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771bb152-1818-472f-a13f-7c18ecd91e89}, !- Handle
  {57c4cf64-4192-4b48-9303-fef027ee5661}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c032993-21cd-4a3a-a33f-13cbe8aef238}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Water Htg Coil Controller, !- Name
  {da7b9946-f9d4-4404-a14a-33b6c95d7e4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {79f1aa04-c50d-4b6a-a9fd-1c034b44294b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10865.8937603043,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {484bd49d-8f3e-4545-a4ce-c6b88ff08897}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC 1spd DX AC Clg Coil 20kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  4923.66480401426,                       !- Rated Total Cooling Capacity {W}
  0.800193121773053,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.270367221724882,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cdd4db44-a7a0-4d16-9bf5-da6c80917ee3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.270367221724882,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4a36716-d89f-4a4e-90f8-aff1c3db0d45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {938ba477-2c2e-4027-b5b0-298a4fb37acb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4a36716-d89f-4a4e-90f8-aff1c3db0d45}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {938ba477-2c2e-4027-b5b0-298a4fb37acb}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e5152216-b491-4ad5-ba2a-e53569f287b7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {12d4c50d-e7f3-4890-b00b-7caf94b2fa1a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {ccd49347-3639-4f05-81e0-5b8748a63af9}, !- Air Inlet Node Name
  {2e9147ff-ab23-4c22-8144-fd5ab1accfb6}, !- Air Outlet Node Name
  {cdd4db44-a7a0-4d16-9bf5-da6c80917ee3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1dfb725f-461f-4775-904f-14750fc042b1}, !- Supply Air Fan Operating Mode Schedule Name
  {da7b9946-f9d4-4404-a14a-33b6c95d7e4f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {484bd49d-8f3e-4545-a4ce-c6b88ff08897}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {79f1aa04-c50d-4b6a-a9fd-1c034b44294b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.270367221724882,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.270367221724882,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2e9147ff-ab23-4c22-8144-fd5ab1accfb6}, !- Handle
  {e5152216-b491-4ad5-ba2a-e53569f287b7}, !- Source Object
  7,                                      !- Outlet Port
  {3d07263e-dcfb-49e1-8576-dbfe5f40a8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3bc92a4-1e9b-42a0-b86f-e2df42a6178b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.270367221724882,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f77d1459-2ed4-411f-90de-31dd146729de}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {20157e07-7618-4afe-a78b-85c29cd39038}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0b4a4d71-e6d4-42eb-a66d-2ce437e0fd68}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0b4a4d71-e6d4-42eb-a66d-2ce437e0fd68}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {85ae85aa-5755-44d2-90a4-eaf4ae795c0e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC OA System, !- Name
  {c3bc92a4-1e9b-42a0-b86f-e2df42a6178b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c14d5137-25dd-4fbe-8424-b14b9a21f302}, !- Mixed Air Node Name
  {d55abba6-9046-4c3b-bf8a-e02ae637380a}, !- Outdoor Air Stream Node Name
  {df1ec66e-92fa-421e-a495-589080eed717}, !- Relief Air Stream Node Name
  {467806c5-45b9-43c8-b059-fe1ddb97a730}; !- Return Air Stream Node Name

OS:Node,
  {454a49e6-f0f9-4dc4-9ae0-579454b88ee9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d55abba6-9046-4c3b-bf8a-e02ae637380a}; !- Outlet Port

OS:Connection,
  {d55abba6-9046-4c3b-bf8a-e02ae637380a}, !- Handle
  {454a49e6-f0f9-4dc4-9ae0-579454b88ee9}, !- Source Object
  3,                                      !- Outlet Port
  {85ae85aa-5755-44d2-90a4-eaf4ae795c0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75d3124d-2d49-49ac-9c7d-ca4783aeab6d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Relief Air Node, !- Name
  {df1ec66e-92fa-421e-a495-589080eed717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df1ec66e-92fa-421e-a495-589080eed717}, !- Handle
  {85ae85aa-5755-44d2-90a4-eaf4ae795c0e}, !- Source Object
  7,                                      !- Outlet Port
  {75d3124d-2d49-49ac-9c7d-ca4783aeab6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7cfccda-c703-4b42-9cae-97f9666f674b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Mixed Air Node, !- Name
  {c14d5137-25dd-4fbe-8424-b14b9a21f302}, !- Inlet Port
  {ccd49347-3639-4f05-81e0-5b8748a63af9}; !- Outlet Port

OS:Connection,
  {467806c5-45b9-43c8-b059-fe1ddb97a730}, !- Handle
  {6191a80a-4bec-4b74-ab04-3fe3586472c6}, !- Source Object
  3,                                      !- Outlet Port
  {85ae85aa-5755-44d2-90a4-eaf4ae795c0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c14d5137-25dd-4fbe-8424-b14b9a21f302}, !- Handle
  {85ae85aa-5755-44d2-90a4-eaf4ae795c0e}, !- Source Object
  5,                                      !- Outlet Port
  {e7cfccda-c703-4b42-9cae-97f9666f674b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd49347-3639-4f05-81e0-5b8748a63af9}, !- Handle
  {e7cfccda-c703-4b42-9cae-97f9666f674b}, !- Source Object
  3,                                      !- Outlet Port
  {e5152216-b491-4ad5-ba2a-e53569f287b7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {646a7a2b-b5ac-454f-bba7-33623c987e0a}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {285aa1f2-a1b6-4eb0-ba0b-deaed97d0fb1}, !- Control Zone or Zone List Name
  {545e12f4-d58c-4086-832c-843c6efbdda4}, !- Cooling Control Zone or Zone List Name
  {7168d8f9-72e7-4c15-8af3-25e5fd3fc554}, !- Heating Control Zone or Zone List Name
  {0293676c-29c3-4fd5-b3d7-899b423d8618}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {285aa1f2-a1b6-4eb0-ba0b-deaed97d0fb1}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {545e12f4-d58c-4086-832c-843c6efbdda4}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7168d8f9-72e7-4c15-8af3-25e5fd3fc554}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0293676c-29c3-4fd5-b3d7-899b423d8618}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6a298fa-282e-47f9-af33-649b98543be5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {d7e70a0a-c8d3-49ae-a98c-7fc6cafafe19}, !- Air Inlet Node Name
  {6254d97a-43c5-409d-8093-fcb4fabaaefc}, !- Air Outlet Node Name
  0.270367221724882;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2dc22005-fbab-4404-93f2-7f1afe49219d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid Return Air Node, !- Name
  {217383a4-412c-427c-9a18-eaeaa6ea6dc1}, !- Inlet Port
  {9e55844f-93ad-4c31-9f91-d51aa75ee2d0}; !- Outlet Port

OS:Connection,
  {cb9c5028-1b0c-450c-a24c-1ab052487576}, !- Handle
  {b4c165fe-d356-49ad-a995-5266d1120083}, !- Source Object
  3,                                      !- Outlet Port
  {3fb4b158-3202-4ffe-a937-255e9155b3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217383a4-412c-427c-9a18-eaeaa6ea6dc1}, !- Handle
  {110a845b-0c84-4709-8c5f-d7b98bf1b327}, !- Source Object
  2,                                      !- Outlet Port
  {2dc22005-fbab-4404-93f2-7f1afe49219d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e55844f-93ad-4c31-9f91-d51aa75ee2d0}, !- Handle
  {2dc22005-fbab-4404-93f2-7f1afe49219d}, !- Source Object
  3,                                      !- Outlet Port
  {1f9336e8-eb23-4d99-bf50-8e9c8b4c0db8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1ea4e8d-eec4-460b-ae4f-4d5fc511928e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Diffuser Inlet Air Node, !- Name
  {1879c898-c3af-4709-a5c4-05fc27bfad2f}, !- Inlet Port
  {d7e70a0a-c8d3-49ae-a98c-7fc6cafafe19}; !- Outlet Port

OS:Connection,
  {1879c898-c3af-4709-a5c4-05fc27bfad2f}, !- Handle
  {11d41449-89fb-4627-85df-a8fece9477bb}, !- Source Object
  3,                                      !- Outlet Port
  {b1ea4e8d-eec4-460b-ae4f-4d5fc511928e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e70a0a-c8d3-49ae-a98c-7fc6cafafe19}, !- Handle
  {b1ea4e8d-eec4-460b-ae4f-4d5fc511928e}, !- Source Object
  3,                                      !- Outlet Port
  {a6a298fa-282e-47f9-af33-649b98543be5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6254d97a-43c5-409d-8093-fcb4fabaaefc}, !- Handle
  {a6a298fa-282e-47f9-af33-649b98543be5}, !- Source Object
  4,                                      !- Outlet Port
  {b4c165fe-d356-49ad-a995-5266d1120083}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {11dfbd99-2368-4fdd-bd5e-7de905479273}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {aa82a3d3-974a-4c6d-9d2a-1c74997d9a1b}, !- Availability Schedule
  {2f9c1ba0-8a0e-40d9-b5dc-c0f9bfe10d11}, !- Availability Manager List Name
  0.410826148669823,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9963ff86-d2f6-4926-ba5e-c1f760828615}, !- Supply Side Inlet Node Name
  {c28cc6c8-0611-4c50-accb-ad6fe5af2666}, !- Demand Side Outlet Node Name
  {0944c153-2937-4c2d-8735-03cc8927ec4b}, !- Demand Side Inlet Node A
  {c06f7484-22fa-49e4-8ef9-8e42ba9456dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c07261fb-c04f-4224-8e64-f81a4cac54fd}, !- Demand Mixer Name
  {f908d17b-ee73-445b-bcab-a4f3948aec6f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5536b838-c5b2-4a3f-a587-980735cf0b21}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Supply Inlet Node, !- Name
  {9963ff86-d2f6-4926-ba5e-c1f760828615}, !- Inlet Port
  {16b40e09-f276-4c7a-84e4-07a8993a72aa}; !- Outlet Port

OS:Node,
  {1db7068c-51a4-4bd3-a4b0-3beae0e932c6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Supply Outlet Node, !- Name
  {b37458d6-40e8-4c18-893c-b3f3c91c2492}, !- Inlet Port
  {c06f7484-22fa-49e4-8ef9-8e42ba9456dd}; !- Outlet Port

OS:Connection,
  {9963ff86-d2f6-4926-ba5e-c1f760828615}, !- Handle
  {11dfbd99-2368-4fdd-bd5e-7de905479273}, !- Source Object
  9,                                      !- Outlet Port
  {5536b838-c5b2-4a3f-a587-980735cf0b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06f7484-22fa-49e4-8ef9-8e42ba9456dd}, !- Handle
  {1db7068c-51a4-4bd3-a4b0-3beae0e932c6}, !- Source Object
  3,                                      !- Outlet Port
  {11dfbd99-2368-4fdd-bd5e-7de905479273}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {02ce3367-3699-4a9e-a37b-f932c76860f7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Demand Inlet Node, !- Name
  {0944c153-2937-4c2d-8735-03cc8927ec4b}, !- Inlet Port
  {a7b10656-58da-44a3-afac-31f24deee067}; !- Outlet Port

OS:Node,
  {a672cc0b-5868-4999-badc-bfffd7eb65e9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Demand Outlet Node, !- Name
  {f63e4e8b-2c20-4bc1-9424-611039c9d4b0}, !- Inlet Port
  {c28cc6c8-0611-4c50-accb-ad6fe5af2666}; !- Outlet Port

OS:Node,
  {0b91d852-ab49-428f-8056-ea4161cfde6b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {58b217bf-18e3-41c5-887f-79ad68044e00}, !- Inlet Port
  {7b0ab378-7d98-4de5-aef6-1a0e75f70de5}; !- Outlet Port

OS:Connection,
  {0944c153-2937-4c2d-8735-03cc8927ec4b}, !- Handle
  {11dfbd99-2368-4fdd-bd5e-7de905479273}, !- Source Object
  11,                                     !- Outlet Port
  {02ce3367-3699-4a9e-a37b-f932c76860f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28cc6c8-0611-4c50-accb-ad6fe5af2666}, !- Handle
  {a672cc0b-5868-4999-badc-bfffd7eb65e9}, !- Source Object
  3,                                      !- Outlet Port
  {11dfbd99-2368-4fdd-bd5e-7de905479273}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f908d17b-ee73-445b-bcab-a4f3948aec6f}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {a7b10656-58da-44a3-afac-31f24deee067}, !- Inlet Node Name
  {ed5614e8-95dd-4a58-b884-c699c3c0ab84}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c07261fb-c04f-4224-8e64-f81a4cac54fd}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {f63e4e8b-2c20-4bc1-9424-611039c9d4b0}, !- Outlet Node Name
  {05cf41b9-786e-4137-ae3b-0b591eb84277}; !- Inlet Node Name 1

OS:Connection,
  {a7b10656-58da-44a3-afac-31f24deee067}, !- Handle
  {02ce3367-3699-4a9e-a37b-f932c76860f7}, !- Source Object
  3,                                      !- Outlet Port
  {f908d17b-ee73-445b-bcab-a4f3948aec6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63e4e8b-2c20-4bc1-9424-611039c9d4b0}, !- Handle
  {c07261fb-c04f-4224-8e64-f81a4cac54fd}, !- Source Object
  2,                                      !- Outlet Port
  {a672cc0b-5868-4999-badc-bfffd7eb65e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3cbdb3b-3357-40cd-9bcb-bf971bade960}, !- Handle
  {11dfbd99-2368-4fdd-bd5e-7de905479273}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.410826148669823,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5610.58,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8016.95,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2f9c1ba0-8a0e-40d9-b5dc-c0f9bfe10d11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {99fa15cd-fb0e-40cc-9baa-8273353129f6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76df2eb0-497d-4b99-9847-adafcdba37b5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- Control Zone Name
  {1db7068c-51a4-4bd3-a4b0-3beae0e932c6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e7e9346d-7b92-4703-b946-5a2f0348c6ed}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  393.940313078623,                       !- U-Factor Times Area Value {W/K}
  0.000359518195282211,                   !- Maximum Water Flow Rate {m3/s}
  {ea286f6d-cd8b-4bd3-9b31-80536e887987}, !- Water Inlet Node Name
  {3b3ce936-a770-4765-85c7-1f57d800f9ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16436.7404664683,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23fcfd82-cfd6-4545-badb-c97776dad300}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {ce361ae0-818f-434f-b262-592501183de4}, !- Inlet Port
  {ea286f6d-cd8b-4bd3-9b31-80536e887987}; !- Outlet Port

OS:Connection,
  {ce361ae0-818f-434f-b262-592501183de4}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  22,                                     !- Outlet Port
  {23fcfd82-cfd6-4545-badb-c97776dad300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa064834-947c-4727-ac74-8f2918ae6429}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {3b3ce936-a770-4765-85c7-1f57d800f9ae}, !- Inlet Port
  {a1aa4aa0-5042-4899-8b11-7c7d9d40a79b}; !- Outlet Port

OS:Connection,
  {ea286f6d-cd8b-4bd3-9b31-80536e887987}, !- Handle
  {23fcfd82-cfd6-4545-badb-c97776dad300}, !- Source Object
  3,                                      !- Outlet Port
  {e7e9346d-7b92-4703-b946-5a2f0348c6ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b3ce936-a770-4765-85c7-1f57d800f9ae}, !- Handle
  {e7e9346d-7b92-4703-b946-5a2f0348c6ed}, !- Source Object
  6,                                      !- Outlet Port
  {aa064834-947c-4727-ac74-8f2918ae6429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1aa4aa0-5042-4899-8b11-7c7d9d40a79b}, !- Handle
  {aa064834-947c-4727-ac74-8f2918ae6429}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3cd6023a-c5f3-40f0-a5c4-1a7770f6ec31}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {e7e9346d-7b92-4703-b946-5a2f0348c6ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {272125b2-9ec8-4738-a547-23e22e8bd6fb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16436.7404664683,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3ab0461a-15f5-4380-82d5-119a616fca2f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  7321.50254012656,                       !- Rated Total Cooling Capacity {W}
  0.80049929295269,                       !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.410826148669823,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4e31ce1c-adf1-439a-94bf-101838e2b9b9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.410826148669823,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1cf36a77-5369-490c-bd49-7748e5dc88a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {217be8c0-ca75-431b-82b7-d98c5c1c7845}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1cf36a77-5369-490c-bd49-7748e5dc88a7}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {217be8c0-ca75-431b-82b7-d98c5c1c7845}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6eb3c2ac-ed60-4ec4-9631-81429f6d6972}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0b67640a-776c-456b-9348-482e6baeb2c3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {c53561b0-a27b-4548-8bb0-11bf222384c4}, !- Air Inlet Node Name
  {b37458d6-40e8-4c18-893c-b3f3c91c2492}, !- Air Outlet Node Name
  {4e31ce1c-adf1-439a-94bf-101838e2b9b9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {801b76f4-ea99-4b18-bda5-a87d040f3ebf}, !- Supply Air Fan Operating Mode Schedule Name
  {e7e9346d-7b92-4703-b946-5a2f0348c6ed}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3ab0461a-15f5-4380-82d5-119a616fca2f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {272125b2-9ec8-4738-a547-23e22e8bd6fb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.410826148669823,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.410826148669823,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b37458d6-40e8-4c18-893c-b3f3c91c2492}, !- Handle
  {6eb3c2ac-ed60-4ec4-9631-81429f6d6972}, !- Source Object
  7,                                      !- Outlet Port
  {1db7068c-51a4-4bd3-a4b0-3beae0e932c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f3b59ace-cbec-4363-be28-5323a078d291}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.410826148669823,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f69655d-be0c-4d49-b602-a4fafb602530}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f5b228ac-3b72-40a1-9961-9157e79ed162}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5c24f11d-fb50-49bb-9d3f-397d4ee2ab14}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5c24f11d-fb50-49bb-9d3f-397d4ee2ab14}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {86d768b2-1d47-45d3-b9ca-72f542d4aaae}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC OA System, !- Name
  {f3b59ace-cbec-4363-be28-5323a078d291}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {944a48fd-aa7b-4958-8289-77e66eeea5ed}, !- Mixed Air Node Name
  {9809d466-c4a7-43c2-bc51-7ae6e8ce7efc}, !- Outdoor Air Stream Node Name
  {c15d36e1-f3a8-4f3f-a688-4f3a9e30a6d0}, !- Relief Air Stream Node Name
  {16b40e09-f276-4c7a-84e4-07a8993a72aa}; !- Return Air Stream Node Name

OS:Node,
  {734c15f0-e7e7-48d3-a231-f1c21f3c455d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9809d466-c4a7-43c2-bc51-7ae6e8ce7efc}; !- Outlet Port

OS:Connection,
  {9809d466-c4a7-43c2-bc51-7ae6e8ce7efc}, !- Handle
  {734c15f0-e7e7-48d3-a231-f1c21f3c455d}, !- Source Object
  3,                                      !- Outlet Port
  {86d768b2-1d47-45d3-b9ca-72f542d4aaae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f8604e09-9800-4fba-8abe-cf6d44fd4254}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Relief Air Node, !- Name
  {c15d36e1-f3a8-4f3f-a688-4f3a9e30a6d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c15d36e1-f3a8-4f3f-a688-4f3a9e30a6d0}, !- Handle
  {86d768b2-1d47-45d3-b9ca-72f542d4aaae}, !- Source Object
  7,                                      !- Outlet Port
  {f8604e09-9800-4fba-8abe-cf6d44fd4254}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7262c20-77b7-4355-89dd-080aee98e6be}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Mixed Air Node, !- Name
  {944a48fd-aa7b-4958-8289-77e66eeea5ed}, !- Inlet Port
  {c53561b0-a27b-4548-8bb0-11bf222384c4}; !- Outlet Port

OS:Connection,
  {16b40e09-f276-4c7a-84e4-07a8993a72aa}, !- Handle
  {5536b838-c5b2-4a3f-a587-980735cf0b21}, !- Source Object
  3,                                      !- Outlet Port
  {86d768b2-1d47-45d3-b9ca-72f542d4aaae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {944a48fd-aa7b-4958-8289-77e66eeea5ed}, !- Handle
  {86d768b2-1d47-45d3-b9ca-72f542d4aaae}, !- Source Object
  5,                                      !- Outlet Port
  {a7262c20-77b7-4355-89dd-080aee98e6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53561b0-a27b-4548-8bb0-11bf222384c4}, !- Handle
  {a7262c20-77b7-4355-89dd-080aee98e6be}, !- Source Object
  3,                                      !- Outlet Port
  {6eb3c2ac-ed60-4ec4-9631-81429f6d6972}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {99fa15cd-fb0e-40cc-9baa-8273353129f6}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {86632373-5762-4c58-bea8-a57e5647d06d}, !- Control Zone or Zone List Name
  {6d15b268-3843-4a4b-9bf9-fd079f8b4c53}, !- Cooling Control Zone or Zone List Name
  {23e31591-a63e-4c21-9b6b-0371e2dc79a7}, !- Heating Control Zone or Zone List Name
  {7cdecae4-47de-432f-90c9-6022c5135980}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86632373-5762-4c58-bea8-a57e5647d06d}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {6d15b268-3843-4a4b-9bf9-fd079f8b4c53}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {23e31591-a63e-4c21-9b6b-0371e2dc79a7}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7cdecae4-47de-432f-90c9-6022c5135980}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3df6896d-f389-4bc9-83ba-4f532984ee44}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {a4cca607-5091-4ca0-85a8-0f12bb2dc332}, !- Air Inlet Node Name
  {58b217bf-18e3-41c5-887f-79ad68044e00}, !- Air Outlet Node Name
  0.410826148669823;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90524ade-4f12-418c-a5b6-073bf9e3a353}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top Return Air Node, !- Name
  {0552cc84-5f1e-4119-b4db-962425ef7de7}, !- Inlet Port
  {05cf41b9-786e-4137-ae3b-0b591eb84277}; !- Outlet Port

OS:Connection,
  {7b0ab378-7d98-4de5-aef6-1a0e75f70de5}, !- Handle
  {0b91d852-ab49-428f-8056-ea4161cfde6b}, !- Source Object
  3,                                      !- Outlet Port
  {e41e0896-2b4f-4432-9a04-74180e68dc89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0552cc84-5f1e-4119-b4db-962425ef7de7}, !- Handle
  {6f91c1d3-a25b-4404-a380-faafbdfd439e}, !- Source Object
  2,                                      !- Outlet Port
  {90524ade-4f12-418c-a5b6-073bf9e3a353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cf41b9-786e-4137-ae3b-0b591eb84277}, !- Handle
  {90524ade-4f12-418c-a5b6-073bf9e3a353}, !- Source Object
  3,                                      !- Outlet Port
  {c07261fb-c04f-4224-8e64-f81a4cac54fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99ea96c0-d09f-4afa-97be-2081a4ebfd9b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {ed5614e8-95dd-4a58-b884-c699c3c0ab84}, !- Inlet Port
  {a4cca607-5091-4ca0-85a8-0f12bb2dc332}; !- Outlet Port

OS:Connection,
  {ed5614e8-95dd-4a58-b884-c699c3c0ab84}, !- Handle
  {f908d17b-ee73-445b-bcab-a4f3948aec6f}, !- Source Object
  3,                                      !- Outlet Port
  {99ea96c0-d09f-4afa-97be-2081a4ebfd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4cca607-5091-4ca0-85a8-0f12bb2dc332}, !- Handle
  {99ea96c0-d09f-4afa-97be-2081a4ebfd9b}, !- Source Object
  3,                                      !- Outlet Port
  {3df6896d-f389-4bc9-83ba-4f532984ee44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58b217bf-18e3-41c5-887f-79ad68044e00}, !- Handle
  {3df6896d-f389-4bc9-83ba-4f532984ee44}, !- Source Object
  4,                                      !- Outlet Port
  {0b91d852-ab49-428f-8056-ea4161cfde6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1cad7695-b712-4e9a-ad8a-eb9d4869c2b8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6d8c0651-0bc0-4d5a-a7ae-e673cba82e57}, !- Availability Schedule
  {32adfeea-b216-4a6a-b79e-b0f925a91cba}, !- Availability Manager List Name
  0.109944254654966,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5cb54926-92ea-4c46-9ee8-17ebb198b7cc}, !- Supply Side Inlet Node Name
  {c951ab17-e42f-4b96-b7a5-4007017fd956}, !- Demand Side Outlet Node Name
  {2d360e5e-08a1-4107-8371-ef4e3f96b6d2}, !- Demand Side Inlet Node A
  {7b34cec0-ca2d-4160-876a-abeee5c42fbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {beb9a0c1-0fdf-4e78-b3b1-69cba76cf933}, !- Demand Mixer Name
  {9ce713fa-5e84-45a1-a7ac-96ba08c51918}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c0253bf-5b10-42e6-90c5-674494e23822}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {5cb54926-92ea-4c46-9ee8-17ebb198b7cc}, !- Inlet Port
  {c06ab5f1-db6f-4f3e-835c-3773cfd4cdd0}; !- Outlet Port

OS:Node,
  {9d15d46b-f9de-4291-9c32-608b0920d3d8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {3146ea69-7042-4d99-9a91-d70e773f0db6}, !- Inlet Port
  {7b34cec0-ca2d-4160-876a-abeee5c42fbf}; !- Outlet Port

OS:Connection,
  {5cb54926-92ea-4c46-9ee8-17ebb198b7cc}, !- Handle
  {1cad7695-b712-4e9a-ad8a-eb9d4869c2b8}, !- Source Object
  9,                                      !- Outlet Port
  {7c0253bf-5b10-42e6-90c5-674494e23822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b34cec0-ca2d-4160-876a-abeee5c42fbf}, !- Handle
  {9d15d46b-f9de-4291-9c32-608b0920d3d8}, !- Source Object
  3,                                      !- Outlet Port
  {1cad7695-b712-4e9a-ad8a-eb9d4869c2b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbf75703-a56d-4709-81ad-317e3670e7d0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {2d360e5e-08a1-4107-8371-ef4e3f96b6d2}, !- Inlet Port
  {3625da93-02db-4d4e-8fb2-3e4c7aff398c}; !- Outlet Port

OS:Node,
  {8c80c695-e2d0-4410-8c9b-704a67b95154}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {1856c78c-620a-43a4-8231-7cbb904f3993}, !- Inlet Port
  {c951ab17-e42f-4b96-b7a5-4007017fd956}; !- Outlet Port

OS:Node,
  {1895e663-80d9-4fc3-81cd-a236e6038946}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {1a0c64da-5f00-4c50-b4e8-dbe4dfd8911e}, !- Inlet Port
  {933f20ad-48ea-4db8-bfb5-bc2e4f7d1048}; !- Outlet Port

OS:Connection,
  {2d360e5e-08a1-4107-8371-ef4e3f96b6d2}, !- Handle
  {1cad7695-b712-4e9a-ad8a-eb9d4869c2b8}, !- Source Object
  11,                                     !- Outlet Port
  {cbf75703-a56d-4709-81ad-317e3670e7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c951ab17-e42f-4b96-b7a5-4007017fd956}, !- Handle
  {8c80c695-e2d0-4410-8c9b-704a67b95154}, !- Source Object
  3,                                      !- Outlet Port
  {1cad7695-b712-4e9a-ad8a-eb9d4869c2b8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ce713fa-5e84-45a1-a7ac-96ba08c51918}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {3625da93-02db-4d4e-8fb2-3e4c7aff398c}, !- Inlet Node Name
  {d83b8627-fd1a-48e8-87ff-f2e9dffad891}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {beb9a0c1-0fdf-4e78-b3b1-69cba76cf933}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {1856c78c-620a-43a4-8231-7cbb904f3993}, !- Outlet Node Name
  {04b9c12a-99d4-4392-a1e1-d3190d7f7a5b}; !- Inlet Node Name 1

OS:Connection,
  {3625da93-02db-4d4e-8fb2-3e4c7aff398c}, !- Handle
  {cbf75703-a56d-4709-81ad-317e3670e7d0}, !- Source Object
  3,                                      !- Outlet Port
  {9ce713fa-5e84-45a1-a7ac-96ba08c51918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1856c78c-620a-43a4-8231-7cbb904f3993}, !- Handle
  {beb9a0c1-0fdf-4e78-b3b1-69cba76cf933}, !- Source Object
  2,                                      !- Outlet Port
  {8c80c695-e2d0-4410-8c9b-704a67b95154}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2694120e-e63e-4613-80ba-09391d40e562}, !- Handle
  {1cad7695-b712-4e9a-ad8a-eb9d4869c2b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.109944254654966,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1487.56,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2665.83,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {32adfeea-b216-4a6a-b79e-b0f925a91cba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {e5bdbb3b-8c8c-4320-a2f5-9a314b571fc4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5c5322a3-6709-4869-a274-6567737446c3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- Control Zone Name
  {9d15d46b-f9de-4291-9c32-608b0920d3d8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e48d4b7c-d259-4348-bf3f-50cabc033607}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  104.179177547178,                       !- U-Factor Times Area Value {W/K}
  9.44656149171173e-05,                   !- Maximum Water Flow Rate {m3/s}
  {424d3e75-8cfe-4a76-8d7d-b15a95bbc8e9}, !- Water Inlet Node Name
  {1708b3a6-a9b2-418d-8243-31c1892d01db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4318.8545552727,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4a33e9c-e524-4bac-bce6-0c0768944123}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e4a6df73-b24f-4183-9a29-16eca48088ad}, !- Inlet Port
  {424d3e75-8cfe-4a76-8d7d-b15a95bbc8e9}; !- Outlet Port

OS:Connection,
  {e4a6df73-b24f-4183-9a29-16eca48088ad}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  23,                                     !- Outlet Port
  {a4a33e9c-e524-4bac-bce6-0c0768944123}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ab6fd20-3aa8-4895-8c36-5b559640ac7b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1708b3a6-a9b2-418d-8243-31c1892d01db}, !- Inlet Port
  {a9d78b40-d687-4269-8a2e-e56e5d23a2a5}; !- Outlet Port

OS:Connection,
  {424d3e75-8cfe-4a76-8d7d-b15a95bbc8e9}, !- Handle
  {a4a33e9c-e524-4bac-bce6-0c0768944123}, !- Source Object
  3,                                      !- Outlet Port
  {e48d4b7c-d259-4348-bf3f-50cabc033607}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1708b3a6-a9b2-418d-8243-31c1892d01db}, !- Handle
  {e48d4b7c-d259-4348-bf3f-50cabc033607}, !- Source Object
  6,                                      !- Outlet Port
  {4ab6fd20-3aa8-4895-8c36-5b559640ac7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d78b40-d687-4269-8a2e-e56e5d23a2a5}, !- Handle
  {4ab6fd20-3aa8-4895-8c36-5b559640ac7b}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {385f300d-3764-45c2-a761-a50f9e1781a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {e48d4b7c-d259-4348-bf3f-50cabc033607}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8fcfa439-1da9-4a5a-9042-4273b7bedcd2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4318.8545552727,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6e713dcc-0b31-4bc5-918a-691c98aab3a0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1931.52198690951,                       !- Rated Total Cooling Capacity {W}
  0.800421494740908,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.109944254654966,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ede7fcda-fe58-44df-ac4b-5d7f1851834a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.109944254654966,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ceb0f340-17b9-4b7c-9b70-fa074d2e0cda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57420ba6-5cfc-4e16-a34a-ce158f27aa85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ceb0f340-17b9-4b7c-9b70-fa074d2e0cda}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57420ba6-5cfc-4e16-a34a-ce158f27aa85}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {051ddc95-54ac-4d04-9602-3f875897a66f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2da24bf9-901a-4543-9f80-41868a9a3ee7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {0a32d0bb-b01e-4090-a215-e8f41a132e99}, !- Air Inlet Node Name
  {3146ea69-7042-4d99-9a91-d70e773f0db6}, !- Air Outlet Node Name
  {ede7fcda-fe58-44df-ac4b-5d7f1851834a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {77608d20-eb9d-4a96-93db-b38ce1065b6f}, !- Supply Air Fan Operating Mode Schedule Name
  {e48d4b7c-d259-4348-bf3f-50cabc033607}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6e713dcc-0b31-4bc5-918a-691c98aab3a0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8fcfa439-1da9-4a5a-9042-4273b7bedcd2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.109944254654966,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.109944254654966,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3146ea69-7042-4d99-9a91-d70e773f0db6}, !- Handle
  {051ddc95-54ac-4d04-9602-3f875897a66f}, !- Source Object
  7,                                      !- Outlet Port
  {9d15d46b-f9de-4291-9c32-608b0920d3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f0d1b1ae-1393-45d5-bfd8-da4b9c6c4e50}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.109944254654966,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d1e68358-f617-494f-bf9b-f6792d2721b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {67ab7691-a4a3-4904-a925-2fda23c9d349}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2ab0fa4d-aead-4dcd-ade5-8f65b69bbef3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ab0fa4d-aead-4dcd-ade5-8f65b69bbef3}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4254ed41-8d42-403f-9186-d4f70d2a1a41}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC OA System, !- Name
  {f0d1b1ae-1393-45d5-bfd8-da4b9c6c4e50}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {818a6cff-cff2-438f-8889-07d207ef9248}, !- Mixed Air Node Name
  {d12196f2-e91f-4c4a-9654-70fce66d0427}, !- Outdoor Air Stream Node Name
  {4ebf53cb-5c73-4241-a8f0-38a81c695448}, !- Relief Air Stream Node Name
  {c06ab5f1-db6f-4f3e-835c-3773cfd4cdd0}; !- Return Air Stream Node Name

OS:Node,
  {2da5ca44-d52d-4f7e-80c0-1690f423232c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d12196f2-e91f-4c4a-9654-70fce66d0427}; !- Outlet Port

OS:Connection,
  {d12196f2-e91f-4c4a-9654-70fce66d0427}, !- Handle
  {2da5ca44-d52d-4f7e-80c0-1690f423232c}, !- Source Object
  3,                                      !- Outlet Port
  {4254ed41-8d42-403f-9186-d4f70d2a1a41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58eaad79-3e3f-436e-bfac-a02382575546}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Relief Air Node, !- Name
  {4ebf53cb-5c73-4241-a8f0-38a81c695448}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ebf53cb-5c73-4241-a8f0-38a81c695448}, !- Handle
  {4254ed41-8d42-403f-9186-d4f70d2a1a41}, !- Source Object
  7,                                      !- Outlet Port
  {58eaad79-3e3f-436e-bfac-a02382575546}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e36200b1-b29b-46a9-9c4a-064150d449a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {818a6cff-cff2-438f-8889-07d207ef9248}, !- Inlet Port
  {0a32d0bb-b01e-4090-a215-e8f41a132e99}; !- Outlet Port

OS:Connection,
  {c06ab5f1-db6f-4f3e-835c-3773cfd4cdd0}, !- Handle
  {7c0253bf-5b10-42e6-90c5-674494e23822}, !- Source Object
  3,                                      !- Outlet Port
  {4254ed41-8d42-403f-9186-d4f70d2a1a41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {818a6cff-cff2-438f-8889-07d207ef9248}, !- Handle
  {4254ed41-8d42-403f-9186-d4f70d2a1a41}, !- Source Object
  5,                                      !- Outlet Port
  {e36200b1-b29b-46a9-9c4a-064150d449a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a32d0bb-b01e-4090-a215-e8f41a132e99}, !- Handle
  {e36200b1-b29b-46a9-9c4a-064150d449a2}, !- Source Object
  3,                                      !- Outlet Port
  {051ddc95-54ac-4d04-9602-3f875897a66f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e5bdbb3b-8c8c-4320-a2f5-9a314b571fc4}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {08f42246-4205-4ba7-8cd0-8373b692b06f}, !- Control Zone or Zone List Name
  {34454747-724f-4566-a5b7-c09c6ab66037}, !- Cooling Control Zone or Zone List Name
  {49e4c012-e6e6-4823-a387-48d3e43b3261}, !- Heating Control Zone or Zone List Name
  {7cf7a1e4-cc39-4a58-9e3e-937444c8679a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08f42246-4205-4ba7-8cd0-8373b692b06f}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {34454747-724f-4566-a5b7-c09c6ab66037}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {49e4c012-e6e6-4823-a387-48d3e43b3261}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7cf7a1e4-cc39-4a58-9e3e-937444c8679a}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45c1c751-2091-4451-a294-e1741296ea12}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {0297e37e-b804-44ec-b601-9eec72b74fac}, !- Air Inlet Node Name
  {1a0c64da-5f00-4c50-b4e8-dbe4dfd8911e}, !- Air Outlet Node Name
  0.109944254654966;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cee2f441-02f3-4c88-b0bb-905886b1f101}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top Return Air Node, !- Name
  {54436d9f-d12f-4b1f-af4d-8ea616baf5e9}, !- Inlet Port
  {04b9c12a-99d4-4392-a1e1-d3190d7f7a5b}; !- Outlet Port

OS:Connection,
  {933f20ad-48ea-4db8-bfb5-bc2e4f7d1048}, !- Handle
  {1895e663-80d9-4fc3-81cd-a236e6038946}, !- Source Object
  3,                                      !- Outlet Port
  {8cf928d0-1575-4b1e-8536-7fe0abed8d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54436d9f-d12f-4b1f-af4d-8ea616baf5e9}, !- Handle
  {7f8fa555-e43b-4d99-b949-632c42a7edc4}, !- Source Object
  2,                                      !- Outlet Port
  {cee2f441-02f3-4c88-b0bb-905886b1f101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b9c12a-99d4-4392-a1e1-d3190d7f7a5b}, !- Handle
  {cee2f441-02f3-4c88-b0bb-905886b1f101}, !- Source Object
  3,                                      !- Outlet Port
  {beb9a0c1-0fdf-4e78-b3b1-69cba76cf933}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c45592df-1aa7-47f6-9dfc-5ab7a31aef43}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {d83b8627-fd1a-48e8-87ff-f2e9dffad891}, !- Inlet Port
  {0297e37e-b804-44ec-b601-9eec72b74fac}; !- Outlet Port

OS:Connection,
  {d83b8627-fd1a-48e8-87ff-f2e9dffad891}, !- Handle
  {9ce713fa-5e84-45a1-a7ac-96ba08c51918}, !- Source Object
  3,                                      !- Outlet Port
  {c45592df-1aa7-47f6-9dfc-5ab7a31aef43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0297e37e-b804-44ec-b601-9eec72b74fac}, !- Handle
  {c45592df-1aa7-47f6-9dfc-5ab7a31aef43}, !- Source Object
  3,                                      !- Outlet Port
  {45c1c751-2091-4451-a294-e1741296ea12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a0c64da-5f00-4c50-b4e8-dbe4dfd8911e}, !- Handle
  {45c1c751-2091-4451-a294-e1741296ea12}, !- Source Object
  4,                                      !- Outlet Port
  {1895e663-80d9-4fc3-81cd-a236e6038946}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {07f16388-4467-4ff1-877c-45ee0946c639}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bebdc526-e3b1-4619-ae9f-2686dafcde93}, !- Availability Schedule
  {9df554c9-5512-4a16-812a-85adb68a7aeb}, !- Availability Manager List Name
  0.129177915917371,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {262e4ef1-c41e-466e-8e23-18aa25e095d8}, !- Supply Side Inlet Node Name
  {226651b9-9c39-4e9e-8043-a437e31cb91e}, !- Demand Side Outlet Node Name
  {2330faa5-a9db-478a-97c7-479cdfb31b4e}, !- Demand Side Inlet Node A
  {87155507-6638-49c2-bad1-f185353fbec0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {887b4404-5def-422a-85da-8620fa4e4375}, !- Demand Mixer Name
  {5ab8baf3-b474-4aa3-94a1-b3436c1c25fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8eea581a-e548-41fe-b1af-47afe58a84a7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {262e4ef1-c41e-466e-8e23-18aa25e095d8}, !- Inlet Port
  {446b75c5-11c9-43c5-8ac4-6f9f08756567}; !- Outlet Port

OS:Node,
  {c4b0ff62-4270-4372-99f4-d386ec25c491}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {84ecb91c-36a2-4b6a-9742-0c39cf038509}, !- Inlet Port
  {87155507-6638-49c2-bad1-f185353fbec0}; !- Outlet Port

OS:Connection,
  {262e4ef1-c41e-466e-8e23-18aa25e095d8}, !- Handle
  {07f16388-4467-4ff1-877c-45ee0946c639}, !- Source Object
  9,                                      !- Outlet Port
  {8eea581a-e548-41fe-b1af-47afe58a84a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87155507-6638-49c2-bad1-f185353fbec0}, !- Handle
  {c4b0ff62-4270-4372-99f4-d386ec25c491}, !- Source Object
  3,                                      !- Outlet Port
  {07f16388-4467-4ff1-877c-45ee0946c639}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c86706a8-a5fb-47d1-ac35-3e6967e3154f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {2330faa5-a9db-478a-97c7-479cdfb31b4e}, !- Inlet Port
  {d3f3dc5a-0ae4-453b-99a3-ff5d8f66cfb0}; !- Outlet Port

OS:Node,
  {c7a00b5f-443d-4502-8226-a37f54b697fd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {380838e8-3f9f-479c-96d7-c0c4267b965d}, !- Inlet Port
  {226651b9-9c39-4e9e-8043-a437e31cb91e}; !- Outlet Port

OS:Node,
  {0703b92c-07d4-4824-8400-37040858850c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {52179fe8-c3a6-4964-b269-b99190f0308c}, !- Inlet Port
  {d9ff4163-0323-4e77-98d1-fd1ef38b2aec}; !- Outlet Port

OS:Connection,
  {2330faa5-a9db-478a-97c7-479cdfb31b4e}, !- Handle
  {07f16388-4467-4ff1-877c-45ee0946c639}, !- Source Object
  11,                                     !- Outlet Port
  {c86706a8-a5fb-47d1-ac35-3e6967e3154f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {226651b9-9c39-4e9e-8043-a437e31cb91e}, !- Handle
  {c7a00b5f-443d-4502-8226-a37f54b697fd}, !- Source Object
  3,                                      !- Outlet Port
  {07f16388-4467-4ff1-877c-45ee0946c639}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ab8baf3-b474-4aa3-94a1-b3436c1c25fe}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {d3f3dc5a-0ae4-453b-99a3-ff5d8f66cfb0}, !- Inlet Node Name
  {e58b380e-8d89-4729-be8f-63d74f4d77a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {887b4404-5def-422a-85da-8620fa4e4375}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {380838e8-3f9f-479c-96d7-c0c4267b965d}, !- Outlet Node Name
  {4db7e53a-abe6-4c52-b939-beadf32c790f}; !- Inlet Node Name 1

OS:Connection,
  {d3f3dc5a-0ae4-453b-99a3-ff5d8f66cfb0}, !- Handle
  {c86706a8-a5fb-47d1-ac35-3e6967e3154f}, !- Source Object
  3,                                      !- Outlet Port
  {5ab8baf3-b474-4aa3-94a1-b3436c1c25fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380838e8-3f9f-479c-96d7-c0c4267b965d}, !- Handle
  {887b4404-5def-422a-85da-8620fa4e4375}, !- Source Object
  2,                                      !- Outlet Port
  {c7a00b5f-443d-4502-8226-a37f54b697fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ddfc5bf-892c-4b83-b73c-7c7905ecabfd}, !- Handle
  {07f16388-4467-4ff1-877c-45ee0946c639}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.129177915917371,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1741.26,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2663.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9df554c9-5512-4a16-812a-85adb68a7aeb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {02532035-f463-4020-964c-ca1678e31161}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3bc28fa7-1ae5-40c1-afe7-38ed5158f11d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- Control Zone Name
  {c4b0ff62-4270-4372-99f4-d386ec25c491}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {97d93bf8-6855-4cdd-b48d-d331e8048f40}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  121.159226238927,                       !- U-Factor Times Area Value {W/K}
  0.000109251411895771,                   !- Maximum Water Flow Rate {m3/s}
  {312574a4-083e-418b-8742-8a89e39a1c81}, !- Water Inlet Node Name
  {b2446413-54ee-4c4a-b8f0-e43c31666b51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4994.84345018038,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {693911e8-8741-4e17-813d-dd606d1ab2c0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cc90d127-a151-4537-9d73-dc9fe246869d}, !- Inlet Port
  {312574a4-083e-418b-8742-8a89e39a1c81}; !- Outlet Port

OS:Connection,
  {cc90d127-a151-4537-9d73-dc9fe246869d}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  24,                                     !- Outlet Port
  {693911e8-8741-4e17-813d-dd606d1ab2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14895456-1eb2-4f01-b350-0faec51515fb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b2446413-54ee-4c4a-b8f0-e43c31666b51}, !- Inlet Port
  {5b9e532f-92ea-4948-9bb3-53f1990ea85c}; !- Outlet Port

OS:Connection,
  {312574a4-083e-418b-8742-8a89e39a1c81}, !- Handle
  {693911e8-8741-4e17-813d-dd606d1ab2c0}, !- Source Object
  3,                                      !- Outlet Port
  {97d93bf8-6855-4cdd-b48d-d331e8048f40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2446413-54ee-4c4a-b8f0-e43c31666b51}, !- Handle
  {97d93bf8-6855-4cdd-b48d-d331e8048f40}, !- Source Object
  6,                                      !- Outlet Port
  {14895456-1eb2-4f01-b350-0faec51515fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9e532f-92ea-4948-9bb3-53f1990ea85c}, !- Handle
  {14895456-1eb2-4f01-b350-0faec51515fb}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {673c50a4-6d88-4738-93e8-613e562aab54}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {97d93bf8-6855-4cdd-b48d-d331e8048f40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a8580be4-7ee4-4f53-afbc-58440eded892}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4994.84345018038,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b2b87f74-c7f3-4771-9215-eb4e871350f1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  2238.36134046414,                       !- Rated Total Cooling Capacity {W}
  0.800228723468795,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.129177915917371,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {830a65af-77ec-4643-bb86-3887c877cdd2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.129177915917371,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4bd494b-054e-42a9-b2a9-1da36e2e37b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10158a85-ff28-442f-b0f1-6ac749346dbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4bd494b-054e-42a9-b2a9-1da36e2e37b6}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10158a85-ff28-442f-b0f1-6ac749346dbb}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {94ad3de2-8f72-45cd-906f-b0842469a7fa}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {480b4a40-fdd1-40f8-a30f-ce47eb855969}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {13651f43-635b-4ff8-bcc4-9fa0c12aaf20}, !- Air Inlet Node Name
  {84ecb91c-36a2-4b6a-9742-0c39cf038509}, !- Air Outlet Node Name
  {830a65af-77ec-4643-bb86-3887c877cdd2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {79b54668-7f66-4193-97ed-e8222990a0b1}, !- Supply Air Fan Operating Mode Schedule Name
  {97d93bf8-6855-4cdd-b48d-d331e8048f40}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b2b87f74-c7f3-4771-9215-eb4e871350f1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a8580be4-7ee4-4f53-afbc-58440eded892}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.129177915917371,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.129177915917371,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {84ecb91c-36a2-4b6a-9742-0c39cf038509}, !- Handle
  {94ad3de2-8f72-45cd-906f-b0842469a7fa}, !- Source Object
  7,                                      !- Outlet Port
  {c4b0ff62-4270-4372-99f4-d386ec25c491}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1e6565cb-531d-49f5-8816-37f1c69db5a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.129177915917371,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ddb47f5f-b193-4e02-a6ec-e50760c1f666}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7a135dc3-f484-48a1-be69-f3ae6934b725}, !- Maximum Fraction of Outdoor Air Schedule Name
  {92f3859a-0e25-4430-90e4-f91daee39355}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {92f3859a-0e25-4430-90e4-f91daee39355}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {664ee97d-943b-431b-aecc-f3785b1ee00a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC OA System, !- Name
  {1e6565cb-531d-49f5-8816-37f1c69db5a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8dc7ae57-064b-48e9-86cb-69ba3fec50c8}, !- Mixed Air Node Name
  {3d90f86d-f5fc-4ad2-b23e-0c71fcdcb4d9}, !- Outdoor Air Stream Node Name
  {3e0ceda4-794f-4f7f-b104-3cd02366874b}, !- Relief Air Stream Node Name
  {446b75c5-11c9-43c5-8ac4-6f9f08756567}; !- Return Air Stream Node Name

OS:Node,
  {90a279af-71a8-40aa-a7a2-bc0bcd0e6186}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d90f86d-f5fc-4ad2-b23e-0c71fcdcb4d9}; !- Outlet Port

OS:Connection,
  {3d90f86d-f5fc-4ad2-b23e-0c71fcdcb4d9}, !- Handle
  {90a279af-71a8-40aa-a7a2-bc0bcd0e6186}, !- Source Object
  3,                                      !- Outlet Port
  {664ee97d-943b-431b-aecc-f3785b1ee00a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66bef678-043b-4397-ac87-4b000b15d159}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Relief Air Node, !- Name
  {3e0ceda4-794f-4f7f-b104-3cd02366874b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e0ceda4-794f-4f7f-b104-3cd02366874b}, !- Handle
  {664ee97d-943b-431b-aecc-f3785b1ee00a}, !- Source Object
  7,                                      !- Outlet Port
  {66bef678-043b-4397-ac87-4b000b15d159}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6ef8265-0f5e-4c4c-8a1b-b29bfa807e28}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {8dc7ae57-064b-48e9-86cb-69ba3fec50c8}, !- Inlet Port
  {13651f43-635b-4ff8-bcc4-9fa0c12aaf20}; !- Outlet Port

OS:Connection,
  {446b75c5-11c9-43c5-8ac4-6f9f08756567}, !- Handle
  {8eea581a-e548-41fe-b1af-47afe58a84a7}, !- Source Object
  3,                                      !- Outlet Port
  {664ee97d-943b-431b-aecc-f3785b1ee00a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8dc7ae57-064b-48e9-86cb-69ba3fec50c8}, !- Handle
  {664ee97d-943b-431b-aecc-f3785b1ee00a}, !- Source Object
  5,                                      !- Outlet Port
  {e6ef8265-0f5e-4c4c-8a1b-b29bfa807e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13651f43-635b-4ff8-bcc4-9fa0c12aaf20}, !- Handle
  {e6ef8265-0f5e-4c4c-8a1b-b29bfa807e28}, !- Source Object
  3,                                      !- Outlet Port
  {94ad3de2-8f72-45cd-906f-b0842469a7fa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {02532035-f463-4020-964c-ca1678e31161}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {35485c3a-e2fe-4110-9f51-6a7cbb06c1db}, !- Control Zone or Zone List Name
  {3d3ab806-2567-4ea4-b11a-02e5ca3e3307}, !- Cooling Control Zone or Zone List Name
  {2b2cd0fd-cdf7-4d3e-ae58-831fbffc16c2}, !- Heating Control Zone or Zone List Name
  {dd9239c0-111b-4cc8-a7cb-5690b8c45644}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35485c3a-e2fe-4110-9f51-6a7cbb06c1db}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {3d3ab806-2567-4ea4-b11a-02e5ca3e3307}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b2cd0fd-cdf7-4d3e-ae58-831fbffc16c2}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dd9239c0-111b-4cc8-a7cb-5690b8c45644}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a5faea2-1dd3-4279-b132-e897682537f8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {bac542e6-5951-488b-a1ab-cc5c5012ccf2}, !- Air Inlet Node Name
  {52179fe8-c3a6-4964-b269-b99190f0308c}, !- Air Outlet Node Name
  0.129177915917371;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28432df0-a239-4245-a9f6-9b693eb5a8e9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top Return Air Node, !- Name
  {a14de9ce-b49f-4571-be51-4d86de18f31e}, !- Inlet Port
  {4db7e53a-abe6-4c52-b939-beadf32c790f}; !- Outlet Port

OS:Connection,
  {d9ff4163-0323-4e77-98d1-fd1ef38b2aec}, !- Handle
  {0703b92c-07d4-4824-8400-37040858850c}, !- Source Object
  3,                                      !- Outlet Port
  {8ef750e8-1005-401b-8f36-e4c2fd4ad932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14de9ce-b49f-4571-be51-4d86de18f31e}, !- Handle
  {195c4731-5047-45e3-a3d0-d2ee190b5918}, !- Source Object
  2,                                      !- Outlet Port
  {28432df0-a239-4245-a9f6-9b693eb5a8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db7e53a-abe6-4c52-b939-beadf32c790f}, !- Handle
  {28432df0-a239-4245-a9f6-9b693eb5a8e9}, !- Source Object
  3,                                      !- Outlet Port
  {887b4404-5def-422a-85da-8620fa4e4375}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20bd841d-6d85-4f6f-b036-c45d3dfe0337}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e58b380e-8d89-4729-be8f-63d74f4d77a9}, !- Inlet Port
  {bac542e6-5951-488b-a1ab-cc5c5012ccf2}; !- Outlet Port

OS:Connection,
  {e58b380e-8d89-4729-be8f-63d74f4d77a9}, !- Handle
  {5ab8baf3-b474-4aa3-94a1-b3436c1c25fe}, !- Source Object
  3,                                      !- Outlet Port
  {20bd841d-6d85-4f6f-b036-c45d3dfe0337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac542e6-5951-488b-a1ab-cc5c5012ccf2}, !- Handle
  {20bd841d-6d85-4f6f-b036-c45d3dfe0337}, !- Source Object
  3,                                      !- Outlet Port
  {4a5faea2-1dd3-4279-b132-e897682537f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52179fe8-c3a6-4964-b269-b99190f0308c}, !- Handle
  {4a5faea2-1dd3-4279-b132-e897682537f8}, !- Source Object
  4,                                      !- Outlet Port
  {0703b92c-07d4-4824-8400-37040858850c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc6e5e04-ef47-4659-ab4c-4fdeb1b234a1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {121fdb19-93f9-49a6-9fd6-060333234caf}, !- Availability Schedule
  {9d910300-1bb2-46b0-90a9-3382620b56b5}, !- Availability Manager List Name
  0.981089727388495,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a023ba4c-16af-4a51-bd45-6e4272f9805b}, !- Supply Side Inlet Node Name
  {89cc8da9-a69d-4a1e-bc31-e548f4f86532}, !- Demand Side Outlet Node Name
  {0344c2dd-6f15-4a10-9670-229a02137e4e}, !- Demand Side Inlet Node A
  {e5776582-2586-4764-ac72-ef87a37e0574}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dbe1f8f9-8e3c-4a80-b41e-7f9a443f8718}, !- Demand Mixer Name
  {fbe0c7b2-241f-4ba6-80cb-d6f6082f03a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63fd3dda-342b-4aa4-9064-bc03d1061ca3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Supply Inlet Node, !- Name
  {a023ba4c-16af-4a51-bd45-6e4272f9805b}, !- Inlet Port
  {2fa2152a-8e85-402b-9a39-b09c3109d385}; !- Outlet Port

OS:Node,
  {b1bd5d86-3bbc-4c16-943c-066b592249c9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Supply Outlet Node, !- Name
  {03d2c9b7-0080-4222-bc6d-85fcdd1ee2c1}, !- Inlet Port
  {e5776582-2586-4764-ac72-ef87a37e0574}; !- Outlet Port

OS:Connection,
  {a023ba4c-16af-4a51-bd45-6e4272f9805b}, !- Handle
  {cc6e5e04-ef47-4659-ab4c-4fdeb1b234a1}, !- Source Object
  9,                                      !- Outlet Port
  {63fd3dda-342b-4aa4-9064-bc03d1061ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5776582-2586-4764-ac72-ef87a37e0574}, !- Handle
  {b1bd5d86-3bbc-4c16-943c-066b592249c9}, !- Source Object
  3,                                      !- Outlet Port
  {cc6e5e04-ef47-4659-ab4c-4fdeb1b234a1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb70f2c0-68d9-4e48-afa0-b0513d9dec74}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Demand Inlet Node, !- Name
  {0344c2dd-6f15-4a10-9670-229a02137e4e}, !- Inlet Port
  {a41f6127-faed-4262-8f2d-6939b4b8da0f}; !- Outlet Port

OS:Node,
  {bbd32654-23e1-4930-a1f2-60880e1ff8e9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Demand Outlet Node, !- Name
  {1e330839-2f23-40dd-8ec5-7c6b7920ab8d}, !- Inlet Port
  {89cc8da9-a69d-4a1e-bc31-e548f4f86532}; !- Outlet Port

OS:Node,
  {eb943d65-9003-491f-860c-9a73356b3a3b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {4fe7873a-7649-49d8-b084-6aafb94bca14}, !- Inlet Port
  {0d32d6de-7343-47e9-87d6-1597cd6a3962}; !- Outlet Port

OS:Connection,
  {0344c2dd-6f15-4a10-9670-229a02137e4e}, !- Handle
  {cc6e5e04-ef47-4659-ab4c-4fdeb1b234a1}, !- Source Object
  11,                                     !- Outlet Port
  {eb70f2c0-68d9-4e48-afa0-b0513d9dec74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89cc8da9-a69d-4a1e-bc31-e548f4f86532}, !- Handle
  {bbd32654-23e1-4930-a1f2-60880e1ff8e9}, !- Source Object
  3,                                      !- Outlet Port
  {cc6e5e04-ef47-4659-ab4c-4fdeb1b234a1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbe0c7b2-241f-4ba6-80cb-d6f6082f03a9}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {a41f6127-faed-4262-8f2d-6939b4b8da0f}, !- Inlet Node Name
  {cbebaaff-a4ab-41df-a4ec-409ff6721563}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dbe1f8f9-8e3c-4a80-b41e-7f9a443f8718}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {1e330839-2f23-40dd-8ec5-7c6b7920ab8d}, !- Outlet Node Name
  {36208bb5-f57c-4dbd-8eae-e41d8b350ae7}; !- Inlet Node Name 1

OS:Connection,
  {a41f6127-faed-4262-8f2d-6939b4b8da0f}, !- Handle
  {eb70f2c0-68d9-4e48-afa0-b0513d9dec74}, !- Source Object
  3,                                      !- Outlet Port
  {fbe0c7b2-241f-4ba6-80cb-d6f6082f03a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e330839-2f23-40dd-8ec5-7c6b7920ab8d}, !- Handle
  {dbe1f8f9-8e3c-4a80-b41e-7f9a443f8718}, !- Source Object
  2,                                      !- Outlet Port
  {bbd32654-23e1-4930-a1f2-60880e1ff8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b81b21ab-30e3-4064-b0d5-1c2854edbd4a}, !- Handle
  {cc6e5e04-ef47-4659-ab4c-4fdeb1b234a1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.981089727388495,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14494.71,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  19727.19,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9d910300-1bb2-46b0-90a9-3382620b56b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {18652920-8a04-4b24-9e45-80764982621f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ddbdd1fc-6e8e-4604-a950-a75f37aff3be}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- Control Zone Name
  {b1bd5d86-3bbc-4c16-943c-066b592249c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bcebd890-7a5f-454b-811c-33c63a33f66b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1000.98480473427,                       !- U-Factor Times Area Value {W/K}
  0.000946224776718284,                   !- Maximum Water Flow Rate {m3/s}
  {b782a93f-5b7e-4931-834c-9b55796f4b72}, !- Water Inlet Node Name
  {27b466c4-6fd7-402c-a8cd-bcfe6eb7c42b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  43260.2613218278,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f3eb1f6d-cb85-4f4d-a09b-d43d14438ffc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cece31cf-e266-4047-8582-48e7b37baa32}, !- Inlet Port
  {b782a93f-5b7e-4931-834c-9b55796f4b72}; !- Outlet Port

OS:Connection,
  {cece31cf-e266-4047-8582-48e7b37baa32}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  25,                                     !- Outlet Port
  {f3eb1f6d-cb85-4f4d-a09b-d43d14438ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e6bf379-1356-4ee8-80ee-667b01535e11}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {27b466c4-6fd7-402c-a8cd-bcfe6eb7c42b}, !- Inlet Port
  {a1a78a59-2e0d-44da-aeac-0fd7ed0ce01d}; !- Outlet Port

OS:Connection,
  {b782a93f-5b7e-4931-834c-9b55796f4b72}, !- Handle
  {f3eb1f6d-cb85-4f4d-a09b-d43d14438ffc}, !- Source Object
  3,                                      !- Outlet Port
  {bcebd890-7a5f-454b-811c-33c63a33f66b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27b466c4-6fd7-402c-a8cd-bcfe6eb7c42b}, !- Handle
  {bcebd890-7a5f-454b-811c-33c63a33f66b}, !- Source Object
  6,                                      !- Outlet Port
  {7e6bf379-1356-4ee8-80ee-667b01535e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a78a59-2e0d-44da-aeac-0fd7ed0ce01d}, !- Handle
  {7e6bf379-1356-4ee8-80ee-667b01535e11}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {281342dd-6e83-4b35-a183-33a4225fc2f8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {bcebd890-7a5f-454b-811c-33c63a33f66b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6050daa3-9e30-41f3-b408-48e7e8d390f9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43260.2613218278,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {838584b2-5b00-4bf7-876c-cf0489ef4b6d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC 1spd DX AC Clg Coil 85kBtu/hr 10.1EER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  19948.0299937982,                       !- Rated Total Cooling Capacity {W}
  0.769323395981594,                      !- Rated Sensible Heat Ratio
  3.50002023720391,                       !- Rated COP {W/W}
  0.981089727388495,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {166cb138-dc52-4ab9-b4ed-8aade6ff0a34}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.981089727388495,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbbe29a8-12dc-4e91-b0f2-da8bce5e7a84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e2c18da-c626-4ab3-8bc6-a07ae94f414f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbbe29a8-12dc-4e91-b0f2-da8bce5e7a84}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e2c18da-c626-4ab3-8bc6-a07ae94f414f}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {934ba7f6-667b-4269-b000-6fae630f61fe}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {abef0338-b4c1-472a-9f47-acf844f2988a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {6f437ebf-beb0-401a-a4a9-0b16a7ba0b5e}, !- Air Inlet Node Name
  {03d2c9b7-0080-4222-bc6d-85fcdd1ee2c1}, !- Air Outlet Node Name
  {166cb138-dc52-4ab9-b4ed-8aade6ff0a34}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {140f64f3-8792-432b-8154-997b74b5bdf4}, !- Supply Air Fan Operating Mode Schedule Name
  {bcebd890-7a5f-454b-811c-33c63a33f66b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {838584b2-5b00-4bf7-876c-cf0489ef4b6d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6050daa3-9e30-41f3-b408-48e7e8d390f9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.981089727388495,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.981089727388495,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {03d2c9b7-0080-4222-bc6d-85fcdd1ee2c1}, !- Handle
  {934ba7f6-667b-4269-b000-6fae630f61fe}, !- Source Object
  7,                                      !- Outlet Port
  {b1bd5d86-3bbc-4c16-943c-066b592249c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a900f50d-2da6-4c2c-90d2-eced30123ef8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.205061266578554,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.981089727388495,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9940bbc7-7dbf-47df-a73b-11aedfe0eec8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {afaf5753-8a5c-4a03-b792-87b3645d8dd4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c349481f-01a3-40be-8e6d-3914388c3302}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c349481f-01a3-40be-8e6d-3914388c3302}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e61f76e-fb1a-4c23-b524-8d3db1a3f812}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC OA System, !- Name
  {a900f50d-2da6-4c2c-90d2-eced30123ef8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e2b9134-1cc3-4f71-801b-76e6f480b8c4}, !- Mixed Air Node Name
  {2be3eaa0-abdc-40cb-9192-1893e7d9f402}, !- Outdoor Air Stream Node Name
  {44764ec7-04ce-4213-aeb1-b4026e27e2b1}, !- Relief Air Stream Node Name
  {2fa2152a-8e85-402b-9a39-b09c3109d385}; !- Return Air Stream Node Name

OS:Node,
  {0f7ad045-928a-4563-b9ab-7483b204439a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2be3eaa0-abdc-40cb-9192-1893e7d9f402}; !- Outlet Port

OS:Connection,
  {2be3eaa0-abdc-40cb-9192-1893e7d9f402}, !- Handle
  {0f7ad045-928a-4563-b9ab-7483b204439a}, !- Source Object
  3,                                      !- Outlet Port
  {3e61f76e-fb1a-4c23-b524-8d3db1a3f812}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be159d67-7552-4e7d-8033-70b20fe1aca1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Relief Air Node, !- Name
  {44764ec7-04ce-4213-aeb1-b4026e27e2b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44764ec7-04ce-4213-aeb1-b4026e27e2b1}, !- Handle
  {3e61f76e-fb1a-4c23-b524-8d3db1a3f812}, !- Source Object
  7,                                      !- Outlet Port
  {be159d67-7552-4e7d-8033-70b20fe1aca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e9736ac-8371-4757-abc0-83db65ec3d62}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Mixed Air Node, !- Name
  {0e2b9134-1cc3-4f71-801b-76e6f480b8c4}, !- Inlet Port
  {6f437ebf-beb0-401a-a4a9-0b16a7ba0b5e}; !- Outlet Port

OS:Connection,
  {2fa2152a-8e85-402b-9a39-b09c3109d385}, !- Handle
  {63fd3dda-342b-4aa4-9064-bc03d1061ca3}, !- Source Object
  3,                                      !- Outlet Port
  {3e61f76e-fb1a-4c23-b524-8d3db1a3f812}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e2b9134-1cc3-4f71-801b-76e6f480b8c4}, !- Handle
  {3e61f76e-fb1a-4c23-b524-8d3db1a3f812}, !- Source Object
  5,                                      !- Outlet Port
  {3e9736ac-8371-4757-abc0-83db65ec3d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f437ebf-beb0-401a-a4a9-0b16a7ba0b5e}, !- Handle
  {3e9736ac-8371-4757-abc0-83db65ec3d62}, !- Source Object
  3,                                      !- Outlet Port
  {934ba7f6-667b-4269-b000-6fae630f61fe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {18652920-8a04-4b24-9e45-80764982621f}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7d99bde8-b11d-4d1e-ac68-eb554db16f6c}, !- Control Zone or Zone List Name
  {6c867051-3c2e-4823-9a0d-f65415ef1972}, !- Cooling Control Zone or Zone List Name
  {5ace540c-57aa-4799-9714-f1d7a6409770}, !- Heating Control Zone or Zone List Name
  {b6735128-0909-462f-8ca0-861b04be720e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d99bde8-b11d-4d1e-ac68-eb554db16f6c}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {6c867051-3c2e-4823-9a0d-f65415ef1972}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ace540c-57aa-4799-9714-f1d7a6409770}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b6735128-0909-462f-8ca0-861b04be720e}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60ec16d7-d94a-49bf-8d3c-313a51a43e39}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {5098ce53-4fbe-4358-a7ac-46866ab3830c}, !- Air Inlet Node Name
  {4fe7873a-7649-49d8-b084-6aafb94bca14}, !- Air Outlet Node Name
  0.981089727388495;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99578b1c-5d77-4099-a1a0-867f72827ea9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top Return Air Node, !- Name
  {7df54908-8fca-40b2-a021-4133935b6c6f}, !- Inlet Port
  {36208bb5-f57c-4dbd-8eae-e41d8b350ae7}; !- Outlet Port

OS:Connection,
  {0d32d6de-7343-47e9-87d6-1597cd6a3962}, !- Handle
  {eb943d65-9003-491f-860c-9a73356b3a3b}, !- Source Object
  3,                                      !- Outlet Port
  {19b754ba-33ac-4326-af54-8c2678284206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df54908-8fca-40b2-a021-4133935b6c6f}, !- Handle
  {9df4d362-91bc-425e-a7df-3f671bc9fb3b}, !- Source Object
  2,                                      !- Outlet Port
  {99578b1c-5d77-4099-a1a0-867f72827ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36208bb5-f57c-4dbd-8eae-e41d8b350ae7}, !- Handle
  {99578b1c-5d77-4099-a1a0-867f72827ea9}, !- Source Object
  3,                                      !- Outlet Port
  {dbe1f8f9-8e3c-4a80-b41e-7f9a443f8718}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c046e5f-3b4e-4cb6-a00d-20114cda14fa}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {cbebaaff-a4ab-41df-a4ec-409ff6721563}, !- Inlet Port
  {5098ce53-4fbe-4358-a7ac-46866ab3830c}; !- Outlet Port

OS:Connection,
  {cbebaaff-a4ab-41df-a4ec-409ff6721563}, !- Handle
  {fbe0c7b2-241f-4ba6-80cb-d6f6082f03a9}, !- Source Object
  3,                                      !- Outlet Port
  {2c046e5f-3b4e-4cb6-a00d-20114cda14fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5098ce53-4fbe-4358-a7ac-46866ab3830c}, !- Handle
  {2c046e5f-3b4e-4cb6-a00d-20114cda14fa}, !- Source Object
  3,                                      !- Outlet Port
  {60ec16d7-d94a-49bf-8d3c-313a51a43e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fe7873a-7649-49d8-b084-6aafb94bca14}, !- Handle
  {60ec16d7-d94a-49bf-8d3c-313a51a43e39}, !- Source Object
  4,                                      !- Outlet Port
  {eb943d65-9003-491f-860c-9a73356b3a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5864cc66-926e-4ccf-88c8-5a24ab9c08f3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d0b71eac-96ba-408b-8857-fe2cd21fb8b6}, !- Availability Schedule
  {c84d0c51-6235-4955-97ec-578bbe3c026e}, !- Availability Manager List Name
  0.291619449825818,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd6e909b-1706-4022-8d28-38fd4b31769f}, !- Supply Side Inlet Node Name
  {ab501942-f8c2-445e-a9ff-35a184936753}, !- Demand Side Outlet Node Name
  {e10e8295-3676-4e4d-98fc-2cc21147b47f}, !- Demand Side Inlet Node A
  {21248591-dbfd-4598-a939-38a75d7fecac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2e77850a-d0fb-4b30-af32-f9576399d0a9}, !- Demand Mixer Name
  {3648b308-5cac-4932-8bfe-5b957a28bfed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {794dce74-12f7-4990-b561-2adb7e9996d5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {fd6e909b-1706-4022-8d28-38fd4b31769f}, !- Inlet Port
  {7637e83b-6d07-4360-a7c2-cc23114b0976}; !- Outlet Port

OS:Node,
  {d90e0a65-d6dc-4242-949d-a0bf8fe30048}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {9613017b-2e25-4e4c-a8b3-8717a9512a93}, !- Inlet Port
  {21248591-dbfd-4598-a939-38a75d7fecac}; !- Outlet Port

OS:Connection,
  {fd6e909b-1706-4022-8d28-38fd4b31769f}, !- Handle
  {5864cc66-926e-4ccf-88c8-5a24ab9c08f3}, !- Source Object
  9,                                      !- Outlet Port
  {794dce74-12f7-4990-b561-2adb7e9996d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21248591-dbfd-4598-a939-38a75d7fecac}, !- Handle
  {d90e0a65-d6dc-4242-949d-a0bf8fe30048}, !- Source Object
  3,                                      !- Outlet Port
  {5864cc66-926e-4ccf-88c8-5a24ab9c08f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a797fc61-2610-4fa5-a96e-c0722aa00232}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {e10e8295-3676-4e4d-98fc-2cc21147b47f}, !- Inlet Port
  {0f28a5e5-33c1-41bd-85de-90cd9df597ca}; !- Outlet Port

OS:Node,
  {9b5c7736-6aba-4973-9d63-f4cf2375ab27}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {acd21046-ecbd-4faa-ba57-01d0707d3d22}, !- Inlet Port
  {ab501942-f8c2-445e-a9ff-35a184936753}; !- Outlet Port

OS:Node,
  {79f7f262-4459-4ae3-b9c9-b322c5417f9c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {287c0e1b-4d91-46ed-b584-0c7625d1c578}, !- Inlet Port
  {61bf98d7-5586-4bd5-927a-7a89629f663b}; !- Outlet Port

OS:Connection,
  {e10e8295-3676-4e4d-98fc-2cc21147b47f}, !- Handle
  {5864cc66-926e-4ccf-88c8-5a24ab9c08f3}, !- Source Object
  11,                                     !- Outlet Port
  {a797fc61-2610-4fa5-a96e-c0722aa00232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab501942-f8c2-445e-a9ff-35a184936753}, !- Handle
  {9b5c7736-6aba-4973-9d63-f4cf2375ab27}, !- Source Object
  3,                                      !- Outlet Port
  {5864cc66-926e-4ccf-88c8-5a24ab9c08f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3648b308-5cac-4932-8bfe-5b957a28bfed}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {0f28a5e5-33c1-41bd-85de-90cd9df597ca}, !- Inlet Node Name
  {cdee1dff-27c7-46a0-bbe8-9bfc5502ca20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2e77850a-d0fb-4b30-af32-f9576399d0a9}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {acd21046-ecbd-4faa-ba57-01d0707d3d22}, !- Outlet Node Name
  {79bc5d72-8947-462b-8332-1c42504956ac}; !- Inlet Node Name 1

OS:Connection,
  {0f28a5e5-33c1-41bd-85de-90cd9df597ca}, !- Handle
  {a797fc61-2610-4fa5-a96e-c0722aa00232}, !- Source Object
  3,                                      !- Outlet Port
  {3648b308-5cac-4932-8bfe-5b957a28bfed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd21046-ecbd-4faa-ba57-01d0707d3d22}, !- Handle
  {2e77850a-d0fb-4b30-af32-f9576399d0a9}, !- Source Object
  2,                                      !- Outlet Port
  {9b5c7736-6aba-4973-9d63-f4cf2375ab27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66b09b57-535a-48f0-bef1-9fec231873ea}, !- Handle
  {5864cc66-926e-4ccf-88c8-5a24ab9c08f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.291619449825818,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4171.83,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8016.95,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c84d0c51-6235-4955-97ec-578bbe3c026e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {76e7b381-e1d9-46aa-a7f8-449a1fdaaa46}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6e44aba7-0d97-487d-87ab-f22a97b7599b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- Control Zone Name
  {d90e0a65-d6dc-4242-949d-a0bf8fe30048}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1b2474aa-3b27-4bec-88bd-8cbebf1fcf93}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  288.457143392197,                       !- U-Factor Times Area Value {W/K}
  0.000267882370697733,                   !- Maximum Water Flow Rate {m3/s}
  {94a98aef-2f5d-4b3e-a73c-55c247fb79a7}, !- Water Inlet Node Name
  {55431c84-9f0d-4d9c-840f-fef1516e04bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12247.2605294555,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61e0804d-ddd4-4514-bbec-00e76d393e9b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {cf10169e-f330-403a-8b53-cf14d69c4935}, !- Inlet Port
  {94a98aef-2f5d-4b3e-a73c-55c247fb79a7}; !- Outlet Port

OS:Connection,
  {cf10169e-f330-403a-8b53-cf14d69c4935}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  26,                                     !- Outlet Port
  {61e0804d-ddd4-4514-bbec-00e76d393e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d847ca6-bb2f-4f97-bd9f-2ad2fe1d9b94}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {55431c84-9f0d-4d9c-840f-fef1516e04bf}, !- Inlet Port
  {c319b52b-203b-419e-b16a-8f53aa7bc178}; !- Outlet Port

OS:Connection,
  {94a98aef-2f5d-4b3e-a73c-55c247fb79a7}, !- Handle
  {61e0804d-ddd4-4514-bbec-00e76d393e9b}, !- Source Object
  3,                                      !- Outlet Port
  {1b2474aa-3b27-4bec-88bd-8cbebf1fcf93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55431c84-9f0d-4d9c-840f-fef1516e04bf}, !- Handle
  {1b2474aa-3b27-4bec-88bd-8cbebf1fcf93}, !- Source Object
  6,                                      !- Outlet Port
  {3d847ca6-bb2f-4f97-bd9f-2ad2fe1d9b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c319b52b-203b-419e-b16a-8f53aa7bc178}, !- Handle
  {3d847ca6-bb2f-4f97-bd9f-2ad2fe1d9b94}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a75c741b-4aab-436e-881c-abccb1a69413}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {1b2474aa-3b27-4bec-88bd-8cbebf1fcf93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c2a07944-9665-4d45-89be-5eda57e46d1a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12247.2605294555,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e55023aa-d2a0-4ddb-92cc-13bf08349a7d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  5649.49268999417,                       !- Rated Total Cooling Capacity {W}
  0.789151388280097,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.291619449825818,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b6ef1ecd-32b8-46f7-8d96-5e2da8033164}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.291619449825818,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e45d9d4-ecb8-46b0-9711-a07c3e1ba1a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c39cf93-6d16-44db-b876-f92a51676441}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3e45d9d4-ecb8-46b0-9711-a07c3e1ba1a8}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c39cf93-6d16-44db-b876-f92a51676441}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e5ba51e1-fe59-4215-9517-266125d900e1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {561fa7cf-0565-4929-8878-a5c947c2140f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {bacfe279-7dc0-44d5-b763-7646e5939be5}, !- Air Inlet Node Name
  {9613017b-2e25-4e4c-a8b3-8717a9512a93}, !- Air Outlet Node Name
  {b6ef1ecd-32b8-46f7-8d96-5e2da8033164}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e40f3612-fca0-4776-bd45-58116cae2c41}, !- Supply Air Fan Operating Mode Schedule Name
  {1b2474aa-3b27-4bec-88bd-8cbebf1fcf93}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e55023aa-d2a0-4ddb-92cc-13bf08349a7d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c2a07944-9665-4d45-89be-5eda57e46d1a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.291619449825818,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.291619449825818,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9613017b-2e25-4e4c-a8b3-8717a9512a93}, !- Handle
  {e5ba51e1-fe59-4215-9517-266125d900e1}, !- Source Object
  7,                                      !- Outlet Port
  {d90e0a65-d6dc-4242-949d-a0bf8fe30048}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5131c8c2-39bc-49f9-8735-8287f9666c62}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.291619449825818,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4494ad2e-afce-4c22-b721-3820dcfa1015}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1fc8e5ac-bf04-42bf-aec0-76e7d4bcb0dc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {03feb309-c6de-4e53-bae6-b48d7790bad9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {03feb309-c6de-4e53-bae6-b48d7790bad9}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0aecda73-8b79-474e-b4c2-85301882117b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC OA System, !- Name
  {5131c8c2-39bc-49f9-8735-8287f9666c62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {381ef8d5-f145-42fe-a233-77b7a72144b5}, !- Mixed Air Node Name
  {1b8034f8-34f6-4499-8854-9188eace3d0c}, !- Outdoor Air Stream Node Name
  {6eaba5dc-a9d3-409c-8618-633106161084}, !- Relief Air Stream Node Name
  {7637e83b-6d07-4360-a7c2-cc23114b0976}; !- Return Air Stream Node Name

OS:Node,
  {2a039a61-920d-4388-916f-b839746e503a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1b8034f8-34f6-4499-8854-9188eace3d0c}; !- Outlet Port

OS:Connection,
  {1b8034f8-34f6-4499-8854-9188eace3d0c}, !- Handle
  {2a039a61-920d-4388-916f-b839746e503a}, !- Source Object
  3,                                      !- Outlet Port
  {0aecda73-8b79-474e-b4c2-85301882117b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d10ec11b-5482-4aef-8ee8-95b8982fc89f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Relief Air Node, !- Name
  {6eaba5dc-a9d3-409c-8618-633106161084}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eaba5dc-a9d3-409c-8618-633106161084}, !- Handle
  {0aecda73-8b79-474e-b4c2-85301882117b}, !- Source Object
  7,                                      !- Outlet Port
  {d10ec11b-5482-4aef-8ee8-95b8982fc89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b70080c4-5b27-4ed4-90d1-dcc39f9d0153}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {381ef8d5-f145-42fe-a233-77b7a72144b5}, !- Inlet Port
  {bacfe279-7dc0-44d5-b763-7646e5939be5}; !- Outlet Port

OS:Connection,
  {7637e83b-6d07-4360-a7c2-cc23114b0976}, !- Handle
  {794dce74-12f7-4990-b561-2adb7e9996d5}, !- Source Object
  3,                                      !- Outlet Port
  {0aecda73-8b79-474e-b4c2-85301882117b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {381ef8d5-f145-42fe-a233-77b7a72144b5}, !- Handle
  {0aecda73-8b79-474e-b4c2-85301882117b}, !- Source Object
  5,                                      !- Outlet Port
  {b70080c4-5b27-4ed4-90d1-dcc39f9d0153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bacfe279-7dc0-44d5-b763-7646e5939be5}, !- Handle
  {b70080c4-5b27-4ed4-90d1-dcc39f9d0153}, !- Source Object
  3,                                      !- Outlet Port
  {e5ba51e1-fe59-4215-9517-266125d900e1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {76e7b381-e1d9-46aa-a7f8-449a1fdaaa46}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {747bf66f-e3cd-4c21-b058-503bda782d3a}, !- Control Zone or Zone List Name
  {0f0e34f0-1120-4fa9-b8d3-52416e406a4f}, !- Cooling Control Zone or Zone List Name
  {3a28eef8-1d31-497e-9e2f-724295af5bcd}, !- Heating Control Zone or Zone List Name
  {5ef7737c-1ff9-46b9-9996-81d74a6ef5e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {747bf66f-e3cd-4c21-b058-503bda782d3a}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {0f0e34f0-1120-4fa9-b8d3-52416e406a4f}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3a28eef8-1d31-497e-9e2f-724295af5bcd}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5ef7737c-1ff9-46b9-9996-81d74a6ef5e1}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16fcce7c-1c66-4f20-8342-2eac7afc9d7f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {d3d51637-e89b-4faf-9d78-ad2eeaa44be9}, !- Air Inlet Node Name
  {287c0e1b-4d91-46ed-b584-0c7625d1c578}, !- Air Outlet Node Name
  0.291619449825818;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b11b44c-c696-48cc-9040-f9092270f4a6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top Return Air Node, !- Name
  {955d6bc9-5f5b-49de-a99c-ffb31f6dbd6a}, !- Inlet Port
  {79bc5d72-8947-462b-8332-1c42504956ac}; !- Outlet Port

OS:Connection,
  {61bf98d7-5586-4bd5-927a-7a89629f663b}, !- Handle
  {79f7f262-4459-4ae3-b9c9-b322c5417f9c}, !- Source Object
  3,                                      !- Outlet Port
  {e34950b1-3c6f-4b7c-b069-cdbff04f1926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {955d6bc9-5f5b-49de-a99c-ffb31f6dbd6a}, !- Handle
  {a8051885-a905-4d68-b389-975ba9d80686}, !- Source Object
  2,                                      !- Outlet Port
  {2b11b44c-c696-48cc-9040-f9092270f4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bc5d72-8947-462b-8332-1c42504956ac}, !- Handle
  {2b11b44c-c696-48cc-9040-f9092270f4a6}, !- Source Object
  3,                                      !- Outlet Port
  {2e77850a-d0fb-4b30-af32-f9576399d0a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f481b4c5-7790-4be7-8a45-a0c48b24daaf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {cdee1dff-27c7-46a0-bbe8-9bfc5502ca20}, !- Inlet Port
  {d3d51637-e89b-4faf-9d78-ad2eeaa44be9}; !- Outlet Port

OS:Connection,
  {cdee1dff-27c7-46a0-bbe8-9bfc5502ca20}, !- Handle
  {3648b308-5cac-4932-8bfe-5b957a28bfed}, !- Source Object
  3,                                      !- Outlet Port
  {f481b4c5-7790-4be7-8a45-a0c48b24daaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d51637-e89b-4faf-9d78-ad2eeaa44be9}, !- Handle
  {f481b4c5-7790-4be7-8a45-a0c48b24daaf}, !- Source Object
  3,                                      !- Outlet Port
  {16fcce7c-1c66-4f20-8342-2eac7afc9d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {287c0e1b-4d91-46ed-b584-0c7625d1c578}, !- Handle
  {16fcce7c-1c66-4f20-8342-2eac7afc9d7f}, !- Source Object
  4,                                      !- Outlet Port
  {79f7f262-4459-4ae3-b9c9-b322c5417f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {52bea10f-3cf0-43e7-99a9-9afce25d3e99}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {080fae18-3c39-4ec6-a5fc-70e613e9c114}, !- Availability Schedule
  {1a231deb-1dd2-4d76-a5f7-61b1fba72233}, !- Availability Manager List Name
  0.399631073760827,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c736b03-c3ca-42f8-8db4-064cad4f360e}, !- Supply Side Inlet Node Name
  {6f84ac63-66bd-4e1d-ba95-c4ef71e51310}, !- Demand Side Outlet Node Name
  {49b9c5df-7039-4dbf-ad8d-6caec261bc0a}, !- Demand Side Inlet Node A
  {863c8872-2858-45b5-8a7e-5152bf28f1b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {378b481b-aaa0-40e6-993b-db91d21d7604}, !- Demand Mixer Name
  {a8de236d-55a6-4375-9e0e-9219af4ed805}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {164199a9-214e-421a-aaef-6a7e246c403e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {5c736b03-c3ca-42f8-8db4-064cad4f360e}, !- Inlet Port
  {019a0ec7-e548-4d80-aad1-4fc4967978d8}; !- Outlet Port

OS:Node,
  {f2228783-263b-4797-a2bc-a24a46b78c05}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {1659745f-fbc5-44b3-92b1-0e1180c195b0}, !- Inlet Port
  {863c8872-2858-45b5-8a7e-5152bf28f1b6}; !- Outlet Port

OS:Connection,
  {5c736b03-c3ca-42f8-8db4-064cad4f360e}, !- Handle
  {52bea10f-3cf0-43e7-99a9-9afce25d3e99}, !- Source Object
  9,                                      !- Outlet Port
  {164199a9-214e-421a-aaef-6a7e246c403e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863c8872-2858-45b5-8a7e-5152bf28f1b6}, !- Handle
  {f2228783-263b-4797-a2bc-a24a46b78c05}, !- Source Object
  3,                                      !- Outlet Port
  {52bea10f-3cf0-43e7-99a9-9afce25d3e99}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f2a40c28-1c08-4f3d-bc75-5a4c826db8cd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {49b9c5df-7039-4dbf-ad8d-6caec261bc0a}, !- Inlet Port
  {7f12fbc2-9396-4264-92c4-b900a37456ee}; !- Outlet Port

OS:Node,
  {17ef84b8-26d2-4715-bf4f-78c26a6f8b15}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {8f60d5a0-a526-4177-9785-e35698982ba3}, !- Inlet Port
  {6f84ac63-66bd-4e1d-ba95-c4ef71e51310}; !- Outlet Port

OS:Node,
  {35bfd6d1-d66a-45c9-a5cb-98abdbed1cd7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7a578d16-3d38-40e8-b52e-ee59f77cf0c8}, !- Inlet Port
  {4a60f93e-ae78-4419-abea-e1c1fe192b93}; !- Outlet Port

OS:Connection,
  {49b9c5df-7039-4dbf-ad8d-6caec261bc0a}, !- Handle
  {52bea10f-3cf0-43e7-99a9-9afce25d3e99}, !- Source Object
  11,                                     !- Outlet Port
  {f2a40c28-1c08-4f3d-bc75-5a4c826db8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f84ac63-66bd-4e1d-ba95-c4ef71e51310}, !- Handle
  {17ef84b8-26d2-4715-bf4f-78c26a6f8b15}, !- Source Object
  3,                                      !- Outlet Port
  {52bea10f-3cf0-43e7-99a9-9afce25d3e99}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8de236d-55a6-4375-9e0e-9219af4ed805}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {7f12fbc2-9396-4264-92c4-b900a37456ee}, !- Inlet Node Name
  {8008e2b5-15af-45be-86ca-c92dfd5dfe2d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {378b481b-aaa0-40e6-993b-db91d21d7604}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {8f60d5a0-a526-4177-9785-e35698982ba3}, !- Outlet Node Name
  {a3501f77-1232-478b-9b05-abc7ca891f6f}; !- Inlet Node Name 1

OS:Connection,
  {7f12fbc2-9396-4264-92c4-b900a37456ee}, !- Handle
  {f2a40c28-1c08-4f3d-bc75-5a4c826db8cd}, !- Source Object
  3,                                      !- Outlet Port
  {a8de236d-55a6-4375-9e0e-9219af4ed805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f60d5a0-a526-4177-9785-e35698982ba3}, !- Handle
  {378b481b-aaa0-40e6-993b-db91d21d7604}, !- Source Object
  2,                                      !- Outlet Port
  {17ef84b8-26d2-4715-bf4f-78c26a6f8b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d44582ef-5aca-47a0-9d60-8cf05274512a}, !- Handle
  {52bea10f-3cf0-43e7-99a9-9afce25d3e99}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.399631073760827,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5551.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8008.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1a231deb-1dd2-4d76-a5f7-61b1fba72233}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {73e11282-e44b-4421-93ae-9d18fc91e8e8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ce1ac1d9-c498-4d20-8e75-fbead111a703}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- Control Zone Name
  {f2228783-263b-4797-a2bc-a24a46b78c05}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {24dd7f70-8197-42f6-8010-ae68abd53cd8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  384.045039589553,                       !- U-Factor Times Area Value {W/K}
  0.000350912386242586,                   !- Maximum Water Flow Rate {m3/s}
  {30b1f883-6717-4519-a620-db77db1eb628}, !- Water Inlet Node Name
  {32e59d39-6d10-4550-ac82-73c760325b77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16043.2932041475,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e190d65d-8171-4c32-ab87-1a247c665246}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7f892980-04f1-42f2-a7f8-3d9bfbaac85a}, !- Inlet Port
  {30b1f883-6717-4519-a620-db77db1eb628}; !- Outlet Port

OS:Connection,
  {7f892980-04f1-42f2-a7f8-3d9bfbaac85a}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  27,                                     !- Outlet Port
  {e190d65d-8171-4c32-ab87-1a247c665246}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ed69b9-7053-4abc-861f-f31c038f2bce}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {32e59d39-6d10-4550-ac82-73c760325b77}, !- Inlet Port
  {03908ca4-868b-4648-8f1b-475fa71c4e37}; !- Outlet Port

OS:Connection,
  {30b1f883-6717-4519-a620-db77db1eb628}, !- Handle
  {e190d65d-8171-4c32-ab87-1a247c665246}, !- Source Object
  3,                                      !- Outlet Port
  {24dd7f70-8197-42f6-8010-ae68abd53cd8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32e59d39-6d10-4550-ac82-73c760325b77}, !- Handle
  {24dd7f70-8197-42f6-8010-ae68abd53cd8}, !- Source Object
  6,                                      !- Outlet Port
  {d1ed69b9-7053-4abc-861f-f31c038f2bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03908ca4-868b-4648-8f1b-475fa71c4e37}, !- Handle
  {d1ed69b9-7053-4abc-861f-f31c038f2bce}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8ed75369-a873-4987-975a-2c9da2394014}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {24dd7f70-8197-42f6-8010-ae68abd53cd8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {806d7f27-5829-442b-8238-2f7a1948cad2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16043.2932041475,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c7abd7fd-4043-4f29-9889-6394b0d291c1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  7330.06488579022,                       !- Rated Total Cooling Capacity {W}
  0.800805345901273,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.399631073760827,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e8bd02f4-9eb3-4bc8-957f-ace3090ff29a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.399631073760827,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b67772b-17f7-4ff5-8a30-fa77bee43b03}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {613b57ef-8ea2-40e7-a854-b2444d8df9ac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b67772b-17f7-4ff5-8a30-fa77bee43b03}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {613b57ef-8ea2-40e7-a854-b2444d8df9ac}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3416cd5d-9232-4fc3-bd9a-01a56061dc8d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2282c8d7-11d9-4f2a-9f4d-bf944e15a2d7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {c41e65db-36c7-4504-b268-1aeee7e7c94d}, !- Air Inlet Node Name
  {1659745f-fbc5-44b3-92b1-0e1180c195b0}, !- Air Outlet Node Name
  {e8bd02f4-9eb3-4bc8-957f-ace3090ff29a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2ba5d27d-0c59-4bf1-b082-bccb5c63ed7a}, !- Supply Air Fan Operating Mode Schedule Name
  {24dd7f70-8197-42f6-8010-ae68abd53cd8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c7abd7fd-4043-4f29-9889-6394b0d291c1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {806d7f27-5829-442b-8238-2f7a1948cad2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.399631073760827,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.399631073760827,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1659745f-fbc5-44b3-92b1-0e1180c195b0}, !- Handle
  {3416cd5d-9232-4fc3-bd9a-01a56061dc8d}, !- Source Object
  7,                                      !- Outlet Port
  {f2228783-263b-4797-a2bc-a24a46b78c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c60811f3-6f70-42c9-9227-c80b5578fed3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.399631073760827,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {15433d9a-7345-4755-bddf-3480aa0dc1fa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9f9d9a31-bd43-4f9d-b164-793247e35688}, !- Maximum Fraction of Outdoor Air Schedule Name
  {676287f0-8d76-42d4-87b9-eb7f6c2376cc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {676287f0-8d76-42d4-87b9-eb7f6c2376cc}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d5eba43b-ce54-4e7a-bb9a-970cc8dc11bf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC OA System, !- Name
  {c60811f3-6f70-42c9-9227-c80b5578fed3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {12fe92a1-d2af-42ae-b6d7-d4ca56ef5c9f}, !- Mixed Air Node Name
  {f06bde42-bb0c-49ca-9aa0-4f281f65b287}, !- Outdoor Air Stream Node Name
  {b4a93f56-1e22-4338-9027-95d5a5169a56}, !- Relief Air Stream Node Name
  {019a0ec7-e548-4d80-aad1-4fc4967978d8}; !- Return Air Stream Node Name

OS:Node,
  {0c959983-eb45-4b58-9a07-33e2dbb8379f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f06bde42-bb0c-49ca-9aa0-4f281f65b287}; !- Outlet Port

OS:Connection,
  {f06bde42-bb0c-49ca-9aa0-4f281f65b287}, !- Handle
  {0c959983-eb45-4b58-9a07-33e2dbb8379f}, !- Source Object
  3,                                      !- Outlet Port
  {d5eba43b-ce54-4e7a-bb9a-970cc8dc11bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3e28d90-6333-49ad-afea-c7e336501d8d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Relief Air Node, !- Name
  {b4a93f56-1e22-4338-9027-95d5a5169a56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4a93f56-1e22-4338-9027-95d5a5169a56}, !- Handle
  {d5eba43b-ce54-4e7a-bb9a-970cc8dc11bf}, !- Source Object
  7,                                      !- Outlet Port
  {f3e28d90-6333-49ad-afea-c7e336501d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0985e03f-da04-43fb-8535-ac231943380d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {12fe92a1-d2af-42ae-b6d7-d4ca56ef5c9f}, !- Inlet Port
  {c41e65db-36c7-4504-b268-1aeee7e7c94d}; !- Outlet Port

OS:Connection,
  {019a0ec7-e548-4d80-aad1-4fc4967978d8}, !- Handle
  {164199a9-214e-421a-aaef-6a7e246c403e}, !- Source Object
  3,                                      !- Outlet Port
  {d5eba43b-ce54-4e7a-bb9a-970cc8dc11bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {12fe92a1-d2af-42ae-b6d7-d4ca56ef5c9f}, !- Handle
  {d5eba43b-ce54-4e7a-bb9a-970cc8dc11bf}, !- Source Object
  5,                                      !- Outlet Port
  {0985e03f-da04-43fb-8535-ac231943380d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41e65db-36c7-4504-b268-1aeee7e7c94d}, !- Handle
  {0985e03f-da04-43fb-8535-ac231943380d}, !- Source Object
  3,                                      !- Outlet Port
  {3416cd5d-9232-4fc3-bd9a-01a56061dc8d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {73e11282-e44b-4421-93ae-9d18fc91e8e8}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
