  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {026046d1-5ca2-4cb1-9ec7-43eef2c8b2f2}, !- Control Zone or Zone List Name
  {89ca47e5-3c1f-4555-b9ad-c6aa5a17e4e8}, !- Cooling Control Zone or Zone List Name
  {b50510e3-97c6-4ac4-b334-d91187928eb5}, !- Heating Control Zone or Zone List Name
  {b529a77a-d4e9-4b1f-bb05-230a69b0863f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {026046d1-5ca2-4cb1-9ec7-43eef2c8b2f2}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {89ca47e5-3c1f-4555-b9ad-c6aa5a17e4e8}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b50510e3-97c6-4ac4-b334-d91187928eb5}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b529a77a-d4e9-4b1f-bb05-230a69b0863f}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40112040-51dd-48dd-9dc6-5b8ac1b6aa27}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {cb0f6070-1613-49b5-be8b-ffddd68f1267}, !- Air Inlet Node Name
  {7a578d16-3d38-40e8-b52e-ee59f77cf0c8}, !- Air Outlet Node Name
  0.399631073760827;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1007f362-dd62-4f00-92df-fefd0ad7ee9b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top Return Air Node, !- Name
  {a78914c7-98c2-4f60-b89d-1664d39e24d4}, !- Inlet Port
  {a3501f77-1232-478b-9b05-abc7ca891f6f}; !- Outlet Port

OS:Connection,
  {4a60f93e-ae78-4419-abea-e1c1fe192b93}, !- Handle
  {35bfd6d1-d66a-45c9-a5cb-98abdbed1cd7}, !- Source Object
  3,                                      !- Outlet Port
  {ede87be2-5f2f-47a3-8a5a-640a175acd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78914c7-98c2-4f60-b89d-1664d39e24d4}, !- Handle
  {83dc599d-bdf0-44b2-80ad-ad3359968eac}, !- Source Object
  2,                                      !- Outlet Port
  {1007f362-dd62-4f00-92df-fefd0ad7ee9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3501f77-1232-478b-9b05-abc7ca891f6f}, !- Handle
  {1007f362-dd62-4f00-92df-fefd0ad7ee9b}, !- Source Object
  3,                                      !- Outlet Port
  {378b481b-aaa0-40e6-993b-db91d21d7604}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dad5f997-e617-408d-b8d5-fa08bf8dd672}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {8008e2b5-15af-45be-86ca-c92dfd5dfe2d}, !- Inlet Port
  {cb0f6070-1613-49b5-be8b-ffddd68f1267}; !- Outlet Port

OS:Connection,
  {8008e2b5-15af-45be-86ca-c92dfd5dfe2d}, !- Handle
  {a8de236d-55a6-4375-9e0e-9219af4ed805}, !- Source Object
  3,                                      !- Outlet Port
  {dad5f997-e617-408d-b8d5-fa08bf8dd672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0f6070-1613-49b5-be8b-ffddd68f1267}, !- Handle
  {dad5f997-e617-408d-b8d5-fa08bf8dd672}, !- Source Object
  3,                                      !- Outlet Port
  {40112040-51dd-48dd-9dc6-5b8ac1b6aa27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a578d16-3d38-40e8-b52e-ee59f77cf0c8}, !- Handle
  {40112040-51dd-48dd-9dc6-5b8ac1b6aa27}, !- Source Object
  4,                                      !- Outlet Port
  {35bfd6d1-d66a-45c9-a5cb-98abdbed1cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f4ff009-bfde-4a35-b853-60417fc8912e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f4828e4f-093b-4c99-b6f1-5271df5b4183}, !- Availability Schedule
  {3a771f8a-04ae-492a-a400-730f374174f1}, !- Availability Manager List Name
  0.368814604083767,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b11fa65-b9fe-4e65-b52c-911aeb15643f}, !- Supply Side Inlet Node Name
  {0375e78c-c132-42ba-b621-c69bfdb92944}, !- Demand Side Outlet Node Name
  {88d86faf-b99e-4fe4-869c-539db59bf14d}, !- Demand Side Inlet Node A
  {ccc709d4-4c32-4be1-a3e1-866a16489a55}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {69f8c2e0-d0bb-46ec-ad0f-bc82ce9c5186}, !- Demand Mixer Name
  {5b6fbe1f-7d33-4614-acc7-290d45d1731b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5df2d0a6-7d3e-41e1-af6c-426c2cb0e7e5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Supply Inlet Node, !- Name
  {9b11fa65-b9fe-4e65-b52c-911aeb15643f}, !- Inlet Port
  {b94582e6-5fd3-43ea-b14f-69fa641ccc4a}; !- Outlet Port

OS:Node,
  {650df55c-a723-4f8d-aad4-2ab519ace600}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Supply Outlet Node, !- Name
  {6f2cca85-444f-4749-ae98-df8771cb9437}, !- Inlet Port
  {ccc709d4-4c32-4be1-a3e1-866a16489a55}; !- Outlet Port

OS:Connection,
  {9b11fa65-b9fe-4e65-b52c-911aeb15643f}, !- Handle
  {4f4ff009-bfde-4a35-b853-60417fc8912e}, !- Source Object
  9,                                      !- Outlet Port
  {5df2d0a6-7d3e-41e1-af6c-426c2cb0e7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc709d4-4c32-4be1-a3e1-866a16489a55}, !- Handle
  {650df55c-a723-4f8d-aad4-2ab519ace600}, !- Source Object
  3,                                      !- Outlet Port
  {4f4ff009-bfde-4a35-b853-60417fc8912e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {595800dc-9c82-4db0-ae7e-f87fa25c3684}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Demand Inlet Node, !- Name
  {88d86faf-b99e-4fe4-869c-539db59bf14d}, !- Inlet Port
  {c04c5a3f-627f-46b2-93d2-9cb21efa24e8}; !- Outlet Port

OS:Node,
  {2d868d0c-e239-4d90-b0c9-74079ef16ef9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Demand Outlet Node, !- Name
  {dea64afc-e751-4a4a-83f7-4304dec53c65}, !- Inlet Port
  {0375e78c-c132-42ba-b621-c69bfdb92944}; !- Outlet Port

OS:Node,
  {284fe586-e05c-403e-9627-57e5f934b26b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {db0bba03-0691-425e-8028-1843797a53b0}, !- Inlet Port
  {56a4f068-4ecd-4f16-8693-b3784c76aab9}; !- Outlet Port

OS:Connection,
  {88d86faf-b99e-4fe4-869c-539db59bf14d}, !- Handle
  {4f4ff009-bfde-4a35-b853-60417fc8912e}, !- Source Object
  11,                                     !- Outlet Port
  {595800dc-9c82-4db0-ae7e-f87fa25c3684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0375e78c-c132-42ba-b621-c69bfdb92944}, !- Handle
  {2d868d0c-e239-4d90-b0c9-74079ef16ef9}, !- Source Object
  3,                                      !- Outlet Port
  {4f4ff009-bfde-4a35-b853-60417fc8912e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b6fbe1f-7d33-4614-acc7-290d45d1731b}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {c04c5a3f-627f-46b2-93d2-9cb21efa24e8}, !- Inlet Node Name
  {b58c2e26-5cd1-42cb-8802-db6ab1035c9a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {69f8c2e0-d0bb-46ec-ad0f-bc82ce9c5186}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {dea64afc-e751-4a4a-83f7-4304dec53c65}, !- Outlet Node Name
  {9b7b8fdc-09c0-472c-9dfb-123fc63ba6d3}; !- Inlet Node Name 1

OS:Connection,
  {c04c5a3f-627f-46b2-93d2-9cb21efa24e8}, !- Handle
  {595800dc-9c82-4db0-ae7e-f87fa25c3684}, !- Source Object
  3,                                      !- Outlet Port
  {5b6fbe1f-7d33-4614-acc7-290d45d1731b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea64afc-e751-4a4a-83f7-4304dec53c65}, !- Handle
  {69f8c2e0-d0bb-46ec-ad0f-bc82ce9c5186}, !- Source Object
  2,                                      !- Outlet Port
  {2d868d0c-e239-4d90-b0c9-74079ef16ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8fa6f00f-4de3-4a73-8b39-4d73a9e56265}, !- Handle
  {4f4ff009-bfde-4a35-b853-60417fc8912e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.368814604083767,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5060.93,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8008.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a771f8a-04ae-492a-a400-730f374174f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {97df5886-1ad7-4341-baa9-c23f7bd995ac}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5c80d2dd-63d5-484d-933b-96d6c66fe35e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {df9168de-b741-453f-939d-d834f6632d2e}, !- Control Zone Name
  {650df55c-a723-4f8d-aad4-2ab519ace600}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d3d022d2-8339-4aa0-9fc3-aad08f7e112b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  356.796280714276,                       !- U-Factor Times Area Value {W/K}
  0.000327223343407426,                   !- Maximum Water Flow Rate {m3/s}
  {70652c00-ba76-4054-8c0d-31aed5388237}, !- Water Inlet Node Name
  {d0fb3ed3-5a21-40fd-8971-f1be97cd79bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14960.2585925754,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b154ca3-9712-4baa-be0b-bf032b1a943d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {aabac687-5913-45c4-a481-78c3a61e9534}, !- Inlet Port
  {70652c00-ba76-4054-8c0d-31aed5388237}; !- Outlet Port

OS:Connection,
  {aabac687-5913-45c4-a481-78c3a61e9534}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  28,                                     !- Outlet Port
  {1b154ca3-9712-4baa-be0b-bf032b1a943d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb617504-4954-49da-8261-d38bba370da3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {d0fb3ed3-5a21-40fd-8971-f1be97cd79bd}, !- Inlet Port
  {c82c34c0-ff33-4e69-806b-4d2e8f28de9e}; !- Outlet Port

OS:Connection,
  {70652c00-ba76-4054-8c0d-31aed5388237}, !- Handle
  {1b154ca3-9712-4baa-be0b-bf032b1a943d}, !- Source Object
  3,                                      !- Outlet Port
  {d3d022d2-8339-4aa0-9fc3-aad08f7e112b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d0fb3ed3-5a21-40fd-8971-f1be97cd79bd}, !- Handle
  {d3d022d2-8339-4aa0-9fc3-aad08f7e112b}, !- Source Object
  6,                                      !- Outlet Port
  {fb617504-4954-49da-8261-d38bba370da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82c34c0-ff33-4e69-806b-4d2e8f28de9e}, !- Handle
  {fb617504-4954-49da-8261-d38bba370da3}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9fa59d78-2492-459c-9b8e-c131857a83b8}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {d3d022d2-8339-4aa0-9fc3-aad08f7e112b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {de8eca0b-84eb-45b2-b320-58344e791c56}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14960.2585925754,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7f93534-1956-47b2-886f-be91b7b903df}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  6657.53182134987,                       !- Rated Total Cooling Capacity {W}
  0.80015282790773,                       !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.368814604083767,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {abd5f56f-787d-43c6-a32f-5ab10edbe365}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.368814604083767,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8a19ab1-43bc-432e-b4ea-a3b7e9cf2355}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1264cf4e-b405-4128-8d0f-7012c5f121fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8a19ab1-43bc-432e-b4ea-a3b7e9cf2355}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1264cf4e-b405-4128-8d0f-7012c5f121fe}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bb453e3f-b645-4933-81da-5d6bae51c907}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {df9168de-b741-453f-939d-d834f6632d2e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {080a5c8c-cf3a-4c4a-9469-d4d7c2c5f23e}, !- Air Inlet Node Name
  {6f2cca85-444f-4749-ae98-df8771cb9437}, !- Air Outlet Node Name
  {abd5f56f-787d-43c6-a32f-5ab10edbe365}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3c65fbd5-1059-4d45-9a4c-484b9927ea03}, !- Supply Air Fan Operating Mode Schedule Name
  {d3d022d2-8339-4aa0-9fc3-aad08f7e112b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e7f93534-1956-47b2-886f-be91b7b903df}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {de8eca0b-84eb-45b2-b320-58344e791c56}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.368814604083767,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.368814604083767,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6f2cca85-444f-4749-ae98-df8771cb9437}, !- Handle
  {bb453e3f-b645-4933-81da-5d6bae51c907}, !- Source Object
  7,                                      !- Outlet Port
  {650df55c-a723-4f8d-aad4-2ab519ace600}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {00c8484c-e71c-4b37-97d2-f2f3a29e89ce}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0466637778193622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.368814604083767,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {047dd669-d02e-4878-9430-d89bc138de65}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d70b46d2-7172-410f-8b6b-f5f8b05bc0f9}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e43f6f4e-535a-4f4c-b7d2-a5ea62f07cfd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e43f6f4e-535a-4f4c-b7d2-a5ea62f07cfd}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8cab94ec-a61c-4364-b2ea-9e37a1aa8276}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC OA System, !- Name
  {00c8484c-e71c-4b37-97d2-f2f3a29e89ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6f4454b-3d89-429a-ac85-343506e2f8d6}, !- Mixed Air Node Name
  {cf345fde-2118-4c61-b2e7-4072c5fed850}, !- Outdoor Air Stream Node Name
  {1854c82e-f5a2-4d13-a8f0-2c20da6d6e93}, !- Relief Air Stream Node Name
  {b94582e6-5fd3-43ea-b14f-69fa641ccc4a}; !- Return Air Stream Node Name

OS:Node,
  {4ff4b59e-bbdb-4ba7-a05b-640160314047}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cf345fde-2118-4c61-b2e7-4072c5fed850}; !- Outlet Port

OS:Connection,
  {cf345fde-2118-4c61-b2e7-4072c5fed850}, !- Handle
  {4ff4b59e-bbdb-4ba7-a05b-640160314047}, !- Source Object
  3,                                      !- Outlet Port
  {8cab94ec-a61c-4364-b2ea-9e37a1aa8276}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9a94aa0-5ee0-4852-b919-4baf52382de3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Relief Air Node, !- Name
  {1854c82e-f5a2-4d13-a8f0-2c20da6d6e93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1854c82e-f5a2-4d13-a8f0-2c20da6d6e93}, !- Handle
  {8cab94ec-a61c-4364-b2ea-9e37a1aa8276}, !- Source Object
  7,                                      !- Outlet Port
  {f9a94aa0-5ee0-4852-b919-4baf52382de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e42816f7-3b71-45d8-a3ae-d2e0a02d3c10}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Mixed Air Node, !- Name
  {b6f4454b-3d89-429a-ac85-343506e2f8d6}, !- Inlet Port
  {080a5c8c-cf3a-4c4a-9469-d4d7c2c5f23e}; !- Outlet Port

OS:Connection,
  {b94582e6-5fd3-43ea-b14f-69fa641ccc4a}, !- Handle
  {5df2d0a6-7d3e-41e1-af6c-426c2cb0e7e5}, !- Source Object
  3,                                      !- Outlet Port
  {8cab94ec-a61c-4364-b2ea-9e37a1aa8276}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6f4454b-3d89-429a-ac85-343506e2f8d6}, !- Handle
  {8cab94ec-a61c-4364-b2ea-9e37a1aa8276}, !- Source Object
  5,                                      !- Outlet Port
  {e42816f7-3b71-45d8-a3ae-d2e0a02d3c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080a5c8c-cf3a-4c4a-9469-d4d7c2c5f23e}, !- Handle
  {e42816f7-3b71-45d8-a3ae-d2e0a02d3c10}, !- Source Object
  3,                                      !- Outlet Port
  {bb453e3f-b645-4933-81da-5d6bae51c907}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {97df5886-1ad7-4341-baa9-c23f7bd995ac}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d37b090c-42ce-4db1-9228-d13a992dbb88}, !- Control Zone or Zone List Name
  {321661d5-7efc-4161-96b3-41a74dbbb312}, !- Cooling Control Zone or Zone List Name
  {8d265f9b-6709-449e-a824-7cfe57df691e}, !- Heating Control Zone or Zone List Name
  {6054b31d-5247-42dd-9bca-87672ae8acac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d37b090c-42ce-4db1-9228-d13a992dbb88}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {321661d5-7efc-4161-96b3-41a74dbbb312}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d265f9b-6709-449e-a824-7cfe57df691e}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6054b31d-5247-42dd-9bca-87672ae8acac}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92d942fe-661b-4d63-ba01-2ee6b836683a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {3465c507-7ef9-45de-9b16-93b9f26c7466}, !- Air Inlet Node Name
  {db0bba03-0691-425e-8028-1843797a53b0}, !- Air Outlet Node Name
  0.368814604083767;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d8dbf82-0e72-4b7f-bd74-9b77a72ac743}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top Return Air Node, !- Name
  {4a9c7d0f-0c53-459e-9859-3ca92a1d2029}, !- Inlet Port
  {9b7b8fdc-09c0-472c-9dfb-123fc63ba6d3}; !- Outlet Port

OS:Connection,
  {56a4f068-4ecd-4f16-8693-b3784c76aab9}, !- Handle
  {284fe586-e05c-403e-9627-57e5f934b26b}, !- Source Object
  3,                                      !- Outlet Port
  {252aba06-0f1e-4c8e-a848-92ab6b06cd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9c7d0f-0c53-459e-9859-3ca92a1d2029}, !- Handle
  {7b1dfa9d-afd5-4f7b-81de-0c8fd7e853af}, !- Source Object
  2,                                      !- Outlet Port
  {3d8dbf82-0e72-4b7f-bd74-9b77a72ac743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7b8fdc-09c0-472c-9dfb-123fc63ba6d3}, !- Handle
  {3d8dbf82-0e72-4b7f-bd74-9b77a72ac743}, !- Source Object
  3,                                      !- Outlet Port
  {69f8c2e0-d0bb-46ec-ad0f-bc82ce9c5186}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {635086b8-784d-4891-8a83-bbc7df7ee97a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b58c2e26-5cd1-42cb-8802-db6ab1035c9a}, !- Inlet Port
  {3465c507-7ef9-45de-9b16-93b9f26c7466}; !- Outlet Port

OS:Connection,
  {b58c2e26-5cd1-42cb-8802-db6ab1035c9a}, !- Handle
  {5b6fbe1f-7d33-4614-acc7-290d45d1731b}, !- Source Object
  3,                                      !- Outlet Port
  {635086b8-784d-4891-8a83-bbc7df7ee97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3465c507-7ef9-45de-9b16-93b9f26c7466}, !- Handle
  {635086b8-784d-4891-8a83-bbc7df7ee97a}, !- Source Object
  3,                                      !- Outlet Port
  {92d942fe-661b-4d63-ba01-2ee6b836683a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db0bba03-0691-425e-8028-1843797a53b0}, !- Handle
  {92d942fe-661b-4d63-ba01-2ee6b836683a}, !- Source Object
  4,                                      !- Outlet Port
  {284fe586-e05c-403e-9627-57e5f934b26b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb52abae-c760-4240-896e-4bac3ccf3fad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bc317462-26a6-493b-af45-94040ae45fbc}, !- Availability Schedule
  {11534ac3-c935-443e-99b4-ff2da4a96258}, !- Availability Manager List Name
  0.0955599543311983,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {867c7aba-147c-445b-8d1b-bef9f665e369}, !- Supply Side Inlet Node Name
  {e1a80e91-99d0-4ced-9f6a-e1dfe29f3493}, !- Demand Side Outlet Node Name
  {e4c50330-c99e-4b80-a594-9f3a4cbc1c7f}, !- Demand Side Inlet Node A
  {b1f30fce-3433-48e6-b083-d42f76fabb8e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d8f0981-f26e-4001-ba1b-63c435c437ac}, !- Demand Mixer Name
  {bce018ef-f6e2-4d5e-9aa8-0e945c3072c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a0dbbee5-6bbd-47d8-9348-be9a4f802777}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Supply Inlet Node, !- Name
  {867c7aba-147c-445b-8d1b-bef9f665e369}, !- Inlet Port
  {24902a87-c9ba-4c79-9e5e-18ea6b6e9cb2}; !- Outlet Port

OS:Node,
  {9c78f1a9-b338-43cf-8a80-4a093a54ac58}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Supply Outlet Node, !- Name
  {d6e3fb58-5cda-4f02-b203-1d21ecdeb32a}, !- Inlet Port
  {b1f30fce-3433-48e6-b083-d42f76fabb8e}; !- Outlet Port

OS:Connection,
  {867c7aba-147c-445b-8d1b-bef9f665e369}, !- Handle
  {fb52abae-c760-4240-896e-4bac3ccf3fad}, !- Source Object
  9,                                      !- Outlet Port
  {a0dbbee5-6bbd-47d8-9348-be9a4f802777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f30fce-3433-48e6-b083-d42f76fabb8e}, !- Handle
  {9c78f1a9-b338-43cf-8a80-4a093a54ac58}, !- Source Object
  3,                                      !- Outlet Port
  {fb52abae-c760-4240-896e-4bac3ccf3fad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {737e647a-a9b8-4e54-b59f-c976f41f4cbe}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Demand Inlet Node, !- Name
  {e4c50330-c99e-4b80-a594-9f3a4cbc1c7f}, !- Inlet Port
  {4c64727c-d8db-4ec0-bb8a-92752008dfe2}; !- Outlet Port

OS:Node,
  {717334d5-8ff5-4f99-a3df-4340c6ebab24}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Demand Outlet Node, !- Name
  {5a08df90-32ae-45c5-95fa-4393ee5c2a24}, !- Inlet Port
  {e1a80e91-99d0-4ced-9f6a-e1dfe29f3493}; !- Outlet Port

OS:Node,
  {7e71035d-fbf3-4106-a1a3-23aba8bb2075}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {f0069f66-ce5f-4299-83e0-85077d6306b7}, !- Inlet Port
  {89ea730c-a993-4d05-b08c-f0360453f6a6}; !- Outlet Port

OS:Connection,
  {e4c50330-c99e-4b80-a594-9f3a4cbc1c7f}, !- Handle
  {fb52abae-c760-4240-896e-4bac3ccf3fad}, !- Source Object
  11,                                     !- Outlet Port
  {737e647a-a9b8-4e54-b59f-c976f41f4cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a80e91-99d0-4ced-9f6a-e1dfe29f3493}, !- Handle
  {717334d5-8ff5-4f99-a3df-4340c6ebab24}, !- Source Object
  3,                                      !- Outlet Port
  {fb52abae-c760-4240-896e-4bac3ccf3fad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bce018ef-f6e2-4d5e-9aa8-0e945c3072c5}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {4c64727c-d8db-4ec0-bb8a-92752008dfe2}, !- Inlet Node Name
  {1ddb6880-12ba-4170-985b-941de21f2f6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3d8f0981-f26e-4001-ba1b-63c435c437ac}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {5a08df90-32ae-45c5-95fa-4393ee5c2a24}, !- Outlet Node Name
  {114418bb-d14d-4469-a98c-f1dd801c2de5}; !- Inlet Node Name 1

OS:Connection,
  {4c64727c-d8db-4ec0-bb8a-92752008dfe2}, !- Handle
  {737e647a-a9b8-4e54-b59f-c976f41f4cbe}, !- Source Object
  3,                                      !- Outlet Port
  {bce018ef-f6e2-4d5e-9aa8-0e945c3072c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a08df90-32ae-45c5-95fa-4393ee5c2a24}, !- Handle
  {3d8f0981-f26e-4001-ba1b-63c435c437ac}, !- Source Object
  2,                                      !- Outlet Port
  {717334d5-8ff5-4f99-a3df-4340c6ebab24}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d856577a-6177-482e-bcc8-cc1a2b314314}, !- Handle
  {fb52abae-c760-4240-896e-4bac3ccf3fad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0955599543311983,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1313.12,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2663.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {11534ac3-c935-443e-99b4-ff2da4a96258}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {5921148a-6199-4b5b-976e-9a86130e5c73}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d9f05342-46a5-4d0f-a0ab-05f71d25cdc5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- Control Zone Name
  {9c78f1a9-b338-43cf-8a80-4a093a54ac58}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {40c2658f-2e39-4bc1-8a7b-0b0cc4f694ed}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  91.4722771724515,                       !- U-Factor Times Area Value {W/K}
  8.34077441737288e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e433c73c-e254-4b62-9d78-8d09ff44244d}, !- Water Inlet Node Name
  {bd955edc-cef3-4aaf-bc1e-793540983425}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3813.30197432987,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9692a737-818c-40f5-bb77-3dd6b6a3aea0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b354fa51-709d-49b1-9173-aaaa42b97fb3}, !- Inlet Port
  {e433c73c-e254-4b62-9d78-8d09ff44244d}; !- Outlet Port

OS:Connection,
  {b354fa51-709d-49b1-9173-aaaa42b97fb3}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  29,                                     !- Outlet Port
  {9692a737-818c-40f5-bb77-3dd6b6a3aea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab6de4e-de35-49fa-a48b-fec0d11100cd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bd955edc-cef3-4aaf-bc1e-793540983425}, !- Inlet Port
  {1ea4e19d-ddf4-4197-869f-cb84ce02566c}; !- Outlet Port

OS:Connection,
  {e433c73c-e254-4b62-9d78-8d09ff44244d}, !- Handle
  {9692a737-818c-40f5-bb77-3dd6b6a3aea0}, !- Source Object
  3,                                      !- Outlet Port
  {40c2658f-2e39-4bc1-8a7b-0b0cc4f694ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd955edc-cef3-4aaf-bc1e-793540983425}, !- Handle
  {40c2658f-2e39-4bc1-8a7b-0b0cc4f694ed}, !- Source Object
  6,                                      !- Outlet Port
  {eab6de4e-de35-49fa-a48b-fec0d11100cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea4e19d-ddf4-4197-869f-cb84ce02566c}, !- Handle
  {eab6de4e-de35-49fa-a48b-fec0d11100cd}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {566238ec-8004-4a33-9aac-d537f4705ed6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {40c2658f-2e39-4bc1-8a7b-0b0cc4f694ed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {95feea66-6270-4f9f-a87b-75189f6b9bae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3813.30197432987,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a9b8e878-96b9-4f21-b19f-13eb82d94069}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1732.09983340895,                       !- Rated Total Cooling Capacity {W}
  0.800764642916147,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.0955599543311983,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b0e073bd-509b-4b50-8d2a-826d1db1fda7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0955599543311983,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09a481b5-a4f9-47f3-b916-38a4d5d0a0df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {780ab263-5b41-4b9e-8513-4d7b2436bb95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09a481b5-a4f9-47f3-b916-38a4d5d0a0df}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {780ab263-5b41-4b9e-8513-4d7b2436bb95}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aefb3594-f471-4f64-acb6-41f47b3924c9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {72bb8cf2-ba14-492a-89b1-50da6920b324}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {8291f75d-39df-4065-902e-ead7d93f3af2}, !- Air Inlet Node Name
  {d6e3fb58-5cda-4f02-b203-1d21ecdeb32a}, !- Air Outlet Node Name
  {b0e073bd-509b-4b50-8d2a-826d1db1fda7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f2326d24-b9d2-4d5c-afda-0911a9113f78}, !- Supply Air Fan Operating Mode Schedule Name
  {40c2658f-2e39-4bc1-8a7b-0b0cc4f694ed}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a9b8e878-96b9-4f21-b19f-13eb82d94069}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {95feea66-6270-4f9f-a87b-75189f6b9bae}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0955599543311983,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0955599543311983,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d6e3fb58-5cda-4f02-b203-1d21ecdeb32a}, !- Handle
  {aefb3594-f471-4f64-acb6-41f47b3924c9}, !- Source Object
  7,                                      !- Outlet Port
  {9c78f1a9-b338-43cf-8a80-4a093a54ac58}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {59e0e555-c93c-4ec6-8dce-79959643f47c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0955599543311983,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a08b67d-5a2e-453b-9708-ec509c4d9a6e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5b227aab-da6c-4c0a-aeea-5ea0d07e5c37}, !- Maximum Fraction of Outdoor Air Schedule Name
  {79e34002-b15b-4f63-9231-6f509293239f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {79e34002-b15b-4f63-9231-6f509293239f}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1d1e2521-0184-4759-86d1-ef578b42f371}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC OA System, !- Name
  {59e0e555-c93c-4ec6-8dce-79959643f47c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c0b79ed-456b-4da2-bbad-641042d99640}, !- Mixed Air Node Name
  {6f85fd4b-d7bf-41cc-aa38-e9b6cf08e4aa}, !- Outdoor Air Stream Node Name
  {e46e09c4-69db-4338-97f2-aa3d7a148e49}, !- Relief Air Stream Node Name
  {24902a87-c9ba-4c79-9e5e-18ea6b6e9cb2}; !- Return Air Stream Node Name

OS:Node,
  {108fa9ba-d9e1-49ad-94c4-c051f385caf7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6f85fd4b-d7bf-41cc-aa38-e9b6cf08e4aa}; !- Outlet Port

OS:Connection,
  {6f85fd4b-d7bf-41cc-aa38-e9b6cf08e4aa}, !- Handle
  {108fa9ba-d9e1-49ad-94c4-c051f385caf7}, !- Source Object
  3,                                      !- Outlet Port
  {1d1e2521-0184-4759-86d1-ef578b42f371}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbe90db1-68a0-4fd9-8c8d-958201ccb8ba}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Relief Air Node, !- Name
  {e46e09c4-69db-4338-97f2-aa3d7a148e49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e46e09c4-69db-4338-97f2-aa3d7a148e49}, !- Handle
  {1d1e2521-0184-4759-86d1-ef578b42f371}, !- Source Object
  7,                                      !- Outlet Port
  {fbe90db1-68a0-4fd9-8c8d-958201ccb8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89450104-2a16-40f8-a405-47f13423d81f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Mixed Air Node, !- Name
  {9c0b79ed-456b-4da2-bbad-641042d99640}, !- Inlet Port
  {8291f75d-39df-4065-902e-ead7d93f3af2}; !- Outlet Port

OS:Connection,
  {24902a87-c9ba-4c79-9e5e-18ea6b6e9cb2}, !- Handle
  {a0dbbee5-6bbd-47d8-9348-be9a4f802777}, !- Source Object
  3,                                      !- Outlet Port
  {1d1e2521-0184-4759-86d1-ef578b42f371}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c0b79ed-456b-4da2-bbad-641042d99640}, !- Handle
  {1d1e2521-0184-4759-86d1-ef578b42f371}, !- Source Object
  5,                                      !- Outlet Port
  {89450104-2a16-40f8-a405-47f13423d81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8291f75d-39df-4065-902e-ead7d93f3af2}, !- Handle
  {89450104-2a16-40f8-a405-47f13423d81f}, !- Source Object
  3,                                      !- Outlet Port
  {aefb3594-f471-4f64-acb6-41f47b3924c9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5921148a-6199-4b5b-976e-9a86130e5c73}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cbb26797-38f1-4154-8dec-e56aae0d0b13}, !- Control Zone or Zone List Name
  {dba16c53-bf49-46fe-9e69-592ed2a86fff}, !- Cooling Control Zone or Zone List Name
  {6469bb69-52f0-4aea-b1b3-67179baa856b}, !- Heating Control Zone or Zone List Name
  {694e6527-681f-417e-ab09-f1fcab18d13b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cbb26797-38f1-4154-8dec-e56aae0d0b13}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {dba16c53-bf49-46fe-9e69-592ed2a86fff}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6469bb69-52f0-4aea-b1b3-67179baa856b}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {694e6527-681f-417e-ab09-f1fcab18d13b}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e6d582b-2d9b-424f-82a5-caf5118c4fde}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {3a5e765d-6547-43b2-bc8f-63a73ec00700}, !- Air Inlet Node Name
  {f0069f66-ce5f-4299-83e0-85077d6306b7}, !- Air Outlet Node Name
  0.0955599543311983;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c1b5810-eed0-4125-b78e-2f3b51fdf1e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top Return Air Node, !- Name
  {fbc2cf8a-5a76-4844-9a6c-c795829c8cc4}, !- Inlet Port
  {114418bb-d14d-4469-a98c-f1dd801c2de5}; !- Outlet Port

OS:Connection,
  {89ea730c-a993-4d05-b08c-f0360453f6a6}, !- Handle
  {7e71035d-fbf3-4106-a1a3-23aba8bb2075}, !- Source Object
  3,                                      !- Outlet Port
  {83c0aa65-4afb-436a-820f-1f071379c7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc2cf8a-5a76-4844-9a6c-c795829c8cc4}, !- Handle
  {fd2604e7-ee69-4e0e-b128-cc6b2b99f71b}, !- Source Object
  2,                                      !- Outlet Port
  {4c1b5810-eed0-4125-b78e-2f3b51fdf1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114418bb-d14d-4469-a98c-f1dd801c2de5}, !- Handle
  {4c1b5810-eed0-4125-b78e-2f3b51fdf1e2}, !- Source Object
  3,                                      !- Outlet Port
  {3d8f0981-f26e-4001-ba1b-63c435c437ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {897dae3b-41fc-48ce-ad4f-c3db7be80b89}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {1ddb6880-12ba-4170-985b-941de21f2f6b}, !- Inlet Port
  {3a5e765d-6547-43b2-bc8f-63a73ec00700}; !- Outlet Port

OS:Connection,
  {1ddb6880-12ba-4170-985b-941de21f2f6b}, !- Handle
  {bce018ef-f6e2-4d5e-9aa8-0e945c3072c5}, !- Source Object
  3,                                      !- Outlet Port
  {897dae3b-41fc-48ce-ad4f-c3db7be80b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5e765d-6547-43b2-bc8f-63a73ec00700}, !- Handle
  {897dae3b-41fc-48ce-ad4f-c3db7be80b89}, !- Source Object
  3,                                      !- Outlet Port
  {3e6d582b-2d9b-424f-82a5-caf5118c4fde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0069f66-ce5f-4299-83e0-85077d6306b7}, !- Handle
  {3e6d582b-2d9b-424f-82a5-caf5118c4fde}, !- Source Object
  4,                                      !- Outlet Port
  {7e71035d-fbf3-4106-a1a3-23aba8bb2075}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {45b2837b-dd1e-433a-be66-5f525f23e5be}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4abfba95-5aff-4fe3-9512-2bae2bc77195}, !- Availability Schedule
  {092ea0c8-fd94-47e5-9e42-c431bffe549c}, !- Availability Manager List Name
  0.12012615316796,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1fe01a95-668c-41cb-aabd-e2462abb1904}, !- Supply Side Inlet Node Name
  {f525a03e-c2ea-4c1b-91a1-da36433ad90a}, !- Demand Side Outlet Node Name
  {c69b5c3d-ac10-46b7-9685-162146f7f922}, !- Demand Side Inlet Node A
  {b6e88e75-fcd3-48a9-9ceb-42d13386f3b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3b407efc-6171-4842-880c-cd86de19c625}, !- Demand Mixer Name
  {829af929-20f9-4db2-a7a7-e514c19a83a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63cb7a88-3915-4e7f-bbd0-5da363a21c9c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Supply Inlet Node, !- Name
  {1fe01a95-668c-41cb-aabd-e2462abb1904}, !- Inlet Port
  {9b2795ea-bf94-4f27-a6de-bb2c3ed7bfe1}; !- Outlet Port

OS:Node,
  {392b7cc3-38bf-47bf-b9f2-35e39eefde55}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Supply Outlet Node, !- Name
  {c7250135-3b83-4370-9a76-f4a066e02591}, !- Inlet Port
  {b6e88e75-fcd3-48a9-9ceb-42d13386f3b0}; !- Outlet Port

OS:Connection,
  {1fe01a95-668c-41cb-aabd-e2462abb1904}, !- Handle
  {45b2837b-dd1e-433a-be66-5f525f23e5be}, !- Source Object
  9,                                      !- Outlet Port
  {63cb7a88-3915-4e7f-bbd0-5da363a21c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e88e75-fcd3-48a9-9ceb-42d13386f3b0}, !- Handle
  {392b7cc3-38bf-47bf-b9f2-35e39eefde55}, !- Source Object
  3,                                      !- Outlet Port
  {45b2837b-dd1e-433a-be66-5f525f23e5be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a8dfda5-7165-4253-bd10-4fab60f6c835}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Demand Inlet Node, !- Name
  {c69b5c3d-ac10-46b7-9685-162146f7f922}, !- Inlet Port
  {6bfbf10b-8390-41e3-83df-513cf7075272}; !- Outlet Port

OS:Node,
  {b4d941bf-ee3a-481f-95e4-db4dabb20367}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Demand Outlet Node, !- Name
  {4cacf5d9-aada-47fd-9ffc-2689301204db}, !- Inlet Port
  {f525a03e-c2ea-4c1b-91a1-da36433ad90a}; !- Outlet Port

OS:Node,
  {321558a1-f0a7-4700-9fc8-a53dd3f35d87}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {efdd9ce8-3ff9-4a51-a6c1-a2aff58c9b42}, !- Inlet Port
  {c3c35899-e77c-4205-acb1-d37ad5b9a784}; !- Outlet Port

OS:Connection,
  {c69b5c3d-ac10-46b7-9685-162146f7f922}, !- Handle
  {45b2837b-dd1e-433a-be66-5f525f23e5be}, !- Source Object
  11,                                     !- Outlet Port
  {4a8dfda5-7165-4253-bd10-4fab60f6c835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f525a03e-c2ea-4c1b-91a1-da36433ad90a}, !- Handle
  {b4d941bf-ee3a-481f-95e4-db4dabb20367}, !- Source Object
  3,                                      !- Outlet Port
  {45b2837b-dd1e-433a-be66-5f525f23e5be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {829af929-20f9-4db2-a7a7-e514c19a83a2}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {6bfbf10b-8390-41e3-83df-513cf7075272}, !- Inlet Node Name
  {c16025ba-4eed-4435-aab2-ebafaa4b6f41}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3b407efc-6171-4842-880c-cd86de19c625}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {4cacf5d9-aada-47fd-9ffc-2689301204db}, !- Outlet Node Name
  {3a50acc1-7dee-4f55-a252-1cfc8bbcf570}; !- Inlet Node Name 1

OS:Connection,
  {6bfbf10b-8390-41e3-83df-513cf7075272}, !- Handle
  {4a8dfda5-7165-4253-bd10-4fab60f6c835}, !- Source Object
  3,                                      !- Outlet Port
  {829af929-20f9-4db2-a7a7-e514c19a83a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cacf5d9-aada-47fd-9ffc-2689301204db}, !- Handle
  {3b407efc-6171-4842-880c-cd86de19c625}, !- Source Object
  2,                                      !- Outlet Port
  {b4d941bf-ee3a-481f-95e4-db4dabb20367}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4f6e7b5-db5d-4faf-bb25-a7df32cc9432}, !- Handle
  {45b2837b-dd1e-433a-be66-5f525f23e5be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.12012615316796,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1633.52,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2661.96,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {092ea0c8-fd94-47e5-9e42-c431bffe549c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {aec04e61-5810-47a3-a2c9-5ffd55cdd0a2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a0ad3868-a35a-4aaa-9c4f-8d898b16045a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- Control Zone Name
  {392b7cc3-38bf-47bf-b9f2-35e39eefde55}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {dc7bff7c-22a7-4bb7-87f0-c1f62f5aeb3a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  113.16940300118,                        !- U-Factor Times Area Value {W/K}
  0.000102292907176912,                   !- Maximum Water Flow Rate {m3/s}
  {103368f3-2b80-472d-836c-8108bbaf1c3c}, !- Water Inlet Node Name
  {a33e7bdc-60c2-486a-b5e2-7890e3fdcbe0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4676.70896463982,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af95118a-fa9f-4ef8-9a2a-a301eb2ed6b7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7aeab809-73c3-4f20-a8e4-5dde43bf3e25}, !- Inlet Port
  {103368f3-2b80-472d-836c-8108bbaf1c3c}; !- Outlet Port

OS:Connection,
  {7aeab809-73c3-4f20-a8e4-5dde43bf3e25}, !- Handle
  {7f739a1f-5a06-41fe-a40f-9fb5c8db2dbf}, !- Source Object
  30,                                     !- Outlet Port
  {af95118a-fa9f-4ef8-9a2a-a301eb2ed6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43c43b54-4abd-4eb1-bcc0-ba6229876de1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a33e7bdc-60c2-486a-b5e2-7890e3fdcbe0}, !- Inlet Port
  {22d229f0-5eb5-48a5-85ab-a71c076e64c2}; !- Outlet Port

OS:Connection,
  {103368f3-2b80-472d-836c-8108bbaf1c3c}, !- Handle
  {af95118a-fa9f-4ef8-9a2a-a301eb2ed6b7}, !- Source Object
  3,                                      !- Outlet Port
  {dc7bff7c-22a7-4bb7-87f0-c1f62f5aeb3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a33e7bdc-60c2-486a-b5e2-7890e3fdcbe0}, !- Handle
  {dc7bff7c-22a7-4bb7-87f0-c1f62f5aeb3a}, !- Source Object
  6,                                      !- Outlet Port
  {43c43b54-4abd-4eb1-bcc0-ba6229876de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d229f0-5eb5-48a5-85ab-a71c076e64c2}, !- Handle
  {43c43b54-4abd-4eb1-bcc0-ba6229876de1}, !- Source Object
  3,                                      !- Outlet Port
  {bc018180-d47e-4ff5-8b46-2be77a8dc9d1}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {593f4147-31fd-4c4d-9aa9-3efb0692811d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Water Htg Coil Controller, !- Name
  {dc7bff7c-22a7-4bb7-87f0-c1f62f5aeb3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c47199df-94b4-4303-b1ac-bbda20fdae8a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Electric Backup Htg Coil, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4676.70896463982,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {301d0bb3-a647-4a95-9329-8ae7c87d0f16}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 12SEER, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  2122.94254603113,                       !- Rated Total Cooling Capacity {W}
  0.800374730982232,                      !- Rated Sensible Heat Ratio
  3.4608,                                 !- Rated COP {W/W}
  0.12012615316796,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b98e8da0-277a-43d4-87d0-6658da49cdfc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Fan, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.12012615316796,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5bdf59ae-9486-4750-8041-4939c72dea98}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a411124d-cc27-4f1f-9f60-b4a090dc53f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5bdf59ae-9486-4750-8041-4939c72dea98}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a411124d-cc27-4f1f-9f60-b4a090dc53f7}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d3f2c03e-46d1-4ba4-8971-8acb3e3b8b50}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3cef88de-7ab4-49e0-8b6f-c3af1c21ca9d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {d31d1106-33cb-4ffb-8d7f-5035263455bd}, !- Air Inlet Node Name
  {c7250135-3b83-4370-9a76-f4a066e02591}, !- Air Outlet Node Name
  {b98e8da0-277a-43d4-87d0-6658da49cdfc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d97077f0-a02d-4a14-95e8-80fbbece7303}, !- Supply Air Fan Operating Mode Schedule Name
  {dc7bff7c-22a7-4bb7-87f0-c1f62f5aeb3a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {301d0bb3-a647-4a95-9329-8ae7c87d0f16}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c47199df-94b4-4303-b1ac-bbda20fdae8a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.12012615316796,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.12012615316796,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c7250135-3b83-4370-9a76-f4a066e02591}, !- Handle
  {d3f2c03e-46d1-4ba4-8971-8acb3e3b8b50}, !- Source Object
  7,                                      !- Outlet Port
  {392b7cc3-38bf-47bf-b9f2-35e39eefde55}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5cb02db6-cf1d-46ba-9069-ab37919ea984}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.010618817472,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.12012615316796,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {29cc3745-cb15-4de2-9e2d-73f9189a3c53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {572153b2-c6a0-4d57-848e-4f55986965c4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {98ab654c-b4c0-4540-9a0f-812596c9aaa9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {98ab654c-b4c0-4540-9a0f-812596c9aaa9}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8abf2bca-1d65-498d-aec8-59066a6c27ad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC OA System, !- Name
  {5cb02db6-cf1d-46ba-9069-ab37919ea984}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77bd6a32-9191-42f2-b8ef-190d081d9e24}, !- Mixed Air Node Name
  {4fa52692-8349-402b-9175-0ee35f3affa7}, !- Outdoor Air Stream Node Name
  {68cc96d8-606b-4783-b5d4-3259b53c892f}, !- Relief Air Stream Node Name
  {9b2795ea-bf94-4f27-a6de-bb2c3ed7bfe1}; !- Return Air Stream Node Name

OS:Node,
  {17608bd5-ac87-48bc-b0d9-649c05a2cb00}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4fa52692-8349-402b-9175-0ee35f3affa7}; !- Outlet Port

OS:Connection,
  {4fa52692-8349-402b-9175-0ee35f3affa7}, !- Handle
  {17608bd5-ac87-48bc-b0d9-649c05a2cb00}, !- Source Object
  3,                                      !- Outlet Port
  {8abf2bca-1d65-498d-aec8-59066a6c27ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fba2a1ae-654b-4903-b3af-87eab834852e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Relief Air Node, !- Name
  {68cc96d8-606b-4783-b5d4-3259b53c892f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68cc96d8-606b-4783-b5d4-3259b53c892f}, !- Handle
  {8abf2bca-1d65-498d-aec8-59066a6c27ad}, !- Source Object
  7,                                      !- Outlet Port
  {fba2a1ae-654b-4903-b3af-87eab834852e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3206e781-d31a-4728-ac97-87911cccf7d8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Mixed Air Node, !- Name
  {77bd6a32-9191-42f2-b8ef-190d081d9e24}, !- Inlet Port
  {d31d1106-33cb-4ffb-8d7f-5035263455bd}; !- Outlet Port

OS:Connection,
  {9b2795ea-bf94-4f27-a6de-bb2c3ed7bfe1}, !- Handle
  {63cb7a88-3915-4e7f-bbd0-5da363a21c9c}, !- Source Object
  3,                                      !- Outlet Port
  {8abf2bca-1d65-498d-aec8-59066a6c27ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77bd6a32-9191-42f2-b8ef-190d081d9e24}, !- Handle
  {8abf2bca-1d65-498d-aec8-59066a6c27ad}, !- Source Object
  5,                                      !- Outlet Port
  {3206e781-d31a-4728-ac97-87911cccf7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31d1106-33cb-4ffb-8d7f-5035263455bd}, !- Handle
  {3206e781-d31a-4728-ac97-87911cccf7d8}, !- Source Object
  3,                                      !- Outlet Port
  {d3f2c03e-46d1-4ba4-8971-8acb3e3b8b50}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aec04e61-5810-47a3-a2c9-5ffd55cdd0a2}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d5256f0a-adb3-4719-970b-7e0194413bc5}, !- Control Zone or Zone List Name
  {318754ca-5a12-4d43-96db-81bbc409f890}, !- Cooling Control Zone or Zone List Name
  {bb5b5bd6-6031-4d2d-846f-cd45dad55c82}, !- Heating Control Zone or Zone List Name
  {942fccf4-1b00-4eb5-a073-1063b1364a57}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5256f0a-adb3-4719-970b-7e0194413bc5}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {318754ca-5a12-4d43-96db-81bbc409f890}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb5b5bd6-6031-4d2d-846f-cd45dad55c82}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {942fccf4-1b00-4eb5-a073-1063b1364a57}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {799e0457-b403-42ef-81c7-404d893f812e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Diffuser, !- Name
  {9f3ad061-ee2b-4f28-9d33-52a77af5af20}, !- Availability Schedule Name
  {087ffe2c-6165-4c3c-a84e-b4e0056762f4}, !- Air Inlet Node Name
  {efdd9ce8-3ff9-4a51-a6c1-a2aff58c9b42}, !- Air Outlet Node Name
  0.12012615316796;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d52be7ab-f852-4915-bb67-9c233cd0040f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top Return Air Node, !- Name
  {a21a887b-a0ea-44c1-931e-e6975841b6b4}, !- Inlet Port
  {3a50acc1-7dee-4f55-a252-1cfc8bbcf570}; !- Outlet Port

OS:Connection,
  {c3c35899-e77c-4205-acb1-d37ad5b9a784}, !- Handle
  {321558a1-f0a7-4700-9fc8-a53dd3f35d87}, !- Source Object
  3,                                      !- Outlet Port
  {3895f975-628c-4a28-acd9-8cb07fe2a4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21a887b-a0ea-44c1-931e-e6975841b6b4}, !- Handle
  {9fc1b10d-3f50-4598-9fed-bb063f532d17}, !- Source Object
  2,                                      !- Outlet Port
  {d52be7ab-f852-4915-bb67-9c233cd0040f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a50acc1-7dee-4f55-a252-1cfc8bbcf570}, !- Handle
  {d52be7ab-f852-4915-bb67-9c233cd0040f}, !- Source Object
  3,                                      !- Outlet Port
  {3b407efc-6171-4842-880c-cd86de19c625}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe2fdace-3204-46b1-a5cb-588e61c5e0a3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {c16025ba-4eed-4435-aab2-ebafaa4b6f41}, !- Inlet Port
  {087ffe2c-6165-4c3c-a84e-b4e0056762f4}; !- Outlet Port

OS:Connection,
  {c16025ba-4eed-4435-aab2-ebafaa4b6f41}, !- Handle
  {829af929-20f9-4db2-a7a7-e514c19a83a2}, !- Source Object
  3,                                      !- Outlet Port
  {fe2fdace-3204-46b1-a5cb-588e61c5e0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087ffe2c-6165-4c3c-a84e-b4e0056762f4}, !- Handle
  {fe2fdace-3204-46b1-a5cb-588e61c5e0a3}, !- Source Object
  3,                                      !- Outlet Port
  {799e0457-b403-42ef-81c7-404d893f812e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efdd9ce8-3ff9-4a51-a6c1-a2aff58c9b42}, !- Handle
  {799e0457-b403-42ef-81c7-404d893f812e}, !- Source Object
  4,                                      !- Outlet Port
  {321558a1-f0a7-4700-9fc8-a53dd3f35d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e229b798-1bb8-4de1-956f-27686f4ccedb}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  {5bdd9d33-f84b-466f-8246-9198508cea8d}, !- Default Day Schedule Name
  {f65410df-d816-4620-9124-0a7e27b3c71c}, !- Summer Design Day Schedule Name
  {44cdf4fe-18d2-471b-98a9-5c0a9127a7c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bdd9d33-f84b-466f-8246-9198508cea8d}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {20c00816-67f5-413d-9ba4-5df2bfa7fd4f}, !- Handle
  {e229b798-1bb8-4de1-956f-27686f4ccedb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  138.00000000000091,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:52:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:52:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44cdf4fe-18d2-471b-98a9-5c0a9127a7c2}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f65410df-d816-4620-9124-0a7e27b3c71c}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00329071-551c-48ea-8da6-5a09d7ed4b96}, !- Handle
  Schedule Rule 23,                       !- Name
  {e229b798-1bb8-4de1-956f-27686f4ccedb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5aa77767-a942-4c86-beda-9769c2151e42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5aa77767-a942-4c86-beda-9769c2151e42}, !- Handle
  Schedule Day 28,                        !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c401ea80-d6aa-41e6-8f64-d6879c1fd5e3}, !- Handle
  Schedule Rule 24,                       !- Name
  {e229b798-1bb8-4de1-956f-27686f4ccedb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {331f7c8f-0a3d-4abf-a15c-d401d3fb6128}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {331f7c8f-0a3d-4abf-a15c-d401d3fb6128}, !- Handle
  Schedule Day 29,                        !- Name
  {9dfe612f-4bf1-463e-8a1a-31bcc0514b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {5d9e2b41-1bf6-42d4-b0c7-8c8126e6365e}, !- Handle
  Building Default Schedule Set,          !- Name
  {e229b798-1bb8-4de1-956f-27686f4ccedb}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ca804ff3-c73f-45ae-a726-1a495da35c40}, !- Handle
  {f083c9e1-2a10-4bb4-b72e-6c25dc9942a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0112546666666667 | hoo_start - 1.5 ~ 0.0112546666666667 | hoo_start - 0.5 ~ 0.08441 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 1.0 ~ 0.050646 | mid + 1.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0731553333333333 | hoo_end - 0.5 ~ 0.0225093333333333 | hoo_end + 0.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0 | hoo_end + 3.5 ~ 0.00562733333333334 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {57a47f2b-05ba-41ba-9a2c-3ec65a3ff818}, !- Handle
  {ad96d04b-a628-4344-b5a6-608b7f41551f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.00562733333333334 | hoo_start ~ 0.00562733333333334 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.00562733333333334 | hoo_end ~ 0.00562733333333334 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0702c9cb-6b25-48a8-b089-a5ea35d91fb0}, !- Handle
  {94fec154-4582-411a-b8cf-cbe4d21c72b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0112546666666667 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0225093333333333 | hoo_start + 2.5 ~ 0.0 | mid - 1.0 ~ 0.0 | mid ~ 0.0225093333333333 | mid + 1.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00562733333333334 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00562733333333334 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b7dd5617-3d69-42eb-869a-6eb4d6a8834e}, !- Handle
  {f987df92-4410-4b2c-97be-8d72e64426e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21f205a8-a2bc-4241-8a18-73ce21c3c530}, !- Handle
  {c342b187-caff-41c7-9e0e-4d06371cd95b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a16d7c12-7b6a-47f1-a539-0dabd726a52b}, !- Handle
  {07b646ad-d1ad-4437-b849-99de26a4c027}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | mid - 0.5 ~ val_flr ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9b83fd0f-a2e0-403e-9582-8ebfcffbfe2f}, !- Handle
  {60403487-4521-45a0-b7bd-2bc0617451f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c20cc649-2334-4aa9-811b-36042da1b037}, !- Handle
  {55e9d6d4-40c1-44d1-9f95-5e735d02f3da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1da7810e-15b7-4763-b044-2c31359ea5f3}, !- Handle
  {fbe700aa-c349-4ffb-b7aa-ec74be5dc986}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | mid - 0.5 ~ val_flr ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4ee9a8ab-b5ca-4494-bdc6-3988db00622b}, !- Handle
  {c0aa5091-bd5e-4658-a9a8-7b859b574354}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {52d74010-3a99-4911-9a36-0a58a2e68c09}, !- Handle
  {1984f9ad-24db-4eab-ad9f-8687da531056}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.2 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8b886a0-948e-4b25-acb4-b84f1c315142}, !- Handle
  {3dba9327-5129-4e52-99bf-0cb5ecd7056f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.05 ~ 0.05,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b9ae87e3-71ac-498d-8114-7624544dd58c}, !- Handle
  {88c4a863-5d63-4e63-a4ce-750d2b10f29f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.15 | hoo_end - 2.0 ~ 0.15 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {dfcf8cda-fe59-4145-8d08-5611f837a0d4}, !- Handle
  {1977fc1d-e1d8-42b0-9824-501048f0a17c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f5822e21-e716-4dd4-98df-dddaae0490e9}, !- Handle
  {b928458b-aec8-4ab7-b52b-f8891bcd3092}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {21b187de-d08b-4976-84b8-35c884297b77}, !- Handle
  {fda99c1e-d2f5-42d9-bb20-9b851baec06a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.3 ~ 0.3,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe9dd770-79aa-4ea2-9dbe-54fe8ed84ee5}, !- Handle
  {aafc227c-e50d-4122-9918-1f4c661fdf07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.4 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.5 | mid + 2.5 ~ 0.35 | hoo_end - 2.0 ~ 0.35 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {69a3ac8a-4848-449f-9646-45bb2f9fa707}, !- Handle
  {dcd9b2f6-a8bf-4bbb-876f-2e8b8ce4ecf7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {37936246-f116-4f83-acab-9d4131e28813}, !- Handle
  Schedule Rule 6,                        !- Name
  {dcd9b2f6-a8bf-4bbb-876f-2e8b8ce4ecf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4647e81f-395d-4bc8-9a0b-cfda743a48b9}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4647e81f-395d-4bc8-9a0b-cfda743a48b9}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default 1,    !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13305f65-175f-4bbf-8ba8-bed6785698d1}, !- Handle
  {53399855-9975-4e90-9826-50bc199d9cc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 3.0 ~ 0.1 | hoo_end + 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a1e3551-45ed-41a9-821f-0968175102cd}, !- Handle
  {4647e81f-395d-4bc8-9a0b-cfda743a48b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2eeb179-e60e-4eb3-bb5f-e5957b68d635}, !- Handle
  {fc6de4e9-d1f2-4e7d-8edc-5d56abf87bc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 1.0 ~ 0.1 | hoo_end + 1.0 ~ 0.05 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {01c147f5-7002-4cfb-aaac-70ae800a902e}, !- Handle
  {5e31661e-1026-4d78-8444-4de44730267a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {5ee2c37f-bb7c-4665-8a64-32170559858e}, !- Handle
  Schedule Rule 3,                        !- Name
  {5e31661e-1026-4d78-8444-4de44730267a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b8d176f-f7c1-4c2b-b6d7-5d16e5c5108f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3b8d176f-f7c1-4c2b-b6d7-5d16e5c5108f}, !- Handle
  OfficeMedium ACTIVITY_SCH Default 1,    !- Name
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {21b264fb-1479-4c32-9c03-1ca9bcfd0b92}, !- Handle
  Schedule Rule 9,                        !- Name
  {5e31661e-1026-4d78-8444-4de44730267a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc67869f-b374-47e4-99ef-cfb0539af721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc67869f-b374-47e4-99ef-cfb0539af721}, !- Handle
  OfficeMedium ACTIVITY_SCH Default 2,    !- Name
  {a7afd0e1-ea30-4a53-8634-027787dbdc0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {7df32b91-e414-4b95-8ef0-a3e7221660c2}, !- Handle
  {9f9ff863-1e8a-4b74-9dc0-d08a3f6cead1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {97374d43-b081-48e9-adb0-fac57849c5b6}, !- Handle
  {bc67869f-b374-47e4-99ef-cfb0539af721}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55f55c04-ffec-4c85-b910-8de03642b196}, !- Handle
  {3b8d176f-f7c1-4c2b-b6d7-5d16e5c5108f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a4d66b5-e917-423c-8d49-b1a3db53ee6f}, !- Handle
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {78ff0646-bc69-4ddc-b015-ab19a238aa01}, !- Handle
  Schedule Rule 25,                       !- Name
  {4c6d4e6a-0a00-48dd-b95d-2e6601888306}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edd868dd-98bc-4b33-bb2f-f5d01d5b45c7}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {edd868dd-98bc-4b33-bb2f-f5d01d5b45c7}, !- Handle
  OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  17.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.7777777777778;                       !- Value Until Time 2

OS:AdditionalProperties,
  {8e3dc31b-dea9-4aee-b9a1-916fd2e0a18e}, !- Handle
  {89a965b5-acc8-4be9-8543-5628430f0652}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5713e284-d3e8-470a-9538-505d489a36bd}, !- Handle
  {edd868dd-98bc-4b33-bb2f-f5d01d5b45c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {324c7eb2-ea78-4fab-bddc-344251de4538}, !- Handle
  {271120e5-4ef2-440b-8e3e-e2221881f82b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {927109ec-7c75-44eb-93c9-f8042ee453c3}, !- Handle
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:Schedule:Rule,
  {fe96ef67-a705-43bd-8139-2b0c98baad2a}, !- Handle
  Schedule Rule 21,                       !- Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f5f28e3-77f0-458a-bc95-9a6920efcec8}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {8f5f28e3-77f0-458a-bc95-9a6920efcec8}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b49f7997-5d51-4321-9d53-7736591d21c9}, !- Handle
  Schedule Rule 22,                       !- Name
  {7188c423-f6b0-4b18-b633-b7e8ca15b313}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62be54c5-5991-496c-b329-25bb005b9099}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {62be54c5-5991-496c-b329-25bb005b9099}, !- Handle
  OfficeMedium CLGSETP_SCH_NO_SETBACK Default 2, !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:AdditionalProperties,
  {64ae8c3a-6b2c-49e5-aa4d-9bd00622304b}, !- Handle
  {894dfc4e-257e-46c2-951a-2d0efcaa45f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a4a84082-30a6-4215-b92d-5874d07409a6}, !- Handle
  {62be54c5-5991-496c-b329-25bb005b9099}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf8f2272-c33e-4d2d-83c9-3571a0309e36}, !- Handle
  {8f5f28e3-77f0-458a-bc95-9a6920efcec8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60ee23b2-742c-4bf2-953b-99308425148f}, !- Handle
  {0e38ff25-55a3-4832-a179-ec3ec5045140}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {dad8580c-56bf-4a29-b96c-dab716fa3faf}, !- Handle
  Schedule Rule 26,                       !- Name
  {0e38ff25-55a3-4832-a179-ec3ec5045140}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {486018d6-0b80-4274-a816-6c48b0107a17}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {486018d6-0b80-4274-a816-6c48b0107a17}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default 1,    !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.01,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.015,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0175,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0225,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.03,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0325,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.035,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0425,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.045,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0475,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0525,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.055,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0575,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0675,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0825,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0825,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0675,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.06,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.055,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.045,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.04,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.04,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0366666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0333333333333333,                     !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.03,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0266666666666667,                     !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0233333333333333,                     !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0166666666666667,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0133333333333333,                     !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00666666666666667,                    !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00333333333333333,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:AdditionalProperties,
  {c6858326-b54d-40ad-be36-0c33d60f1476}, !- Handle
  {755ef5be-2547-4985-843a-b8fcb5a78bd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77943fda-5dec-4e89-ac6e-5df2215de7ef}, !- Handle
  {486018d6-0b80-4274-a816-6c48b0107a17}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.0 | 8.0 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 16.5 ~ 0.04 | 19.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {05dcdc73-ea19-4599-b966-9c85b108d91b}, !- Handle
  {2c66193b-8f02-43f3-be5b-32af15f164e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 18.0 ~ 0.07 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {e77704da-9c32-422c-82fb-927aecc69251}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {a33b00c2-b12f-4929-9b8a-537f3944f92c}, !- Default Day Schedule Name
  {68549f09-02ea-455c-8546-1efa1fb66ca4}, !- Summer Design Day Schedule Name
  {964647a8-1438-4d7f-ada7-a15673a398ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a33b00c2-b12f-4929-9b8a-537f3944f92c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0e1fbbd6-e88f-40f3-af85-2420c9df9fdc}, !- Handle
  {e77704da-9c32-422c-82fb-927aecc69251}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {964647a8-1438-4d7f-ada7-a15673a398ed}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68549f09-02ea-455c-8546-1efa1fb66ca4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebdbadc8-4564-42ba-af88-b47542c47d2a}, !- Handle
  Schedule Rule 18,                       !- Name
  {e77704da-9c32-422c-82fb-927aecc69251}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4041c868-e50a-4337-9def-176e1fb9a0b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4041c868-e50a-4337-9def-176e1fb9a0b4}, !- Handle
  Schedule Day 30,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8ff3fb2-3928-4d53-bc96-4dac70bc34f3}, !- Handle
  Schedule Rule 27,                       !- Name
  {e77704da-9c32-422c-82fb-927aecc69251}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de619fee-9a12-42b3-a717-3b23ab22fa0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de619fee-9a12-42b3-a717-3b23ab22fa0c}, !- Handle
  Schedule Day 31,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {5ffff5de-f940-485e-937a-cc7f3cd6fd26}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A____Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {8cffbc8b-9d9d-4483-b025-36d0d4c78a15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cffbc8b-9d9d-4483-b025-36d0d4c78a15}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77796d92-d732-4bf3-87d1-992a8b47fdad}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {e80fc8f8-dbba-46d0-9072-d856dbcda381}, !- Default Day Schedule Name
  {565ad8f8-13d9-4966-b23f-fd674b52f2b2}, !- Summer Design Day Schedule Name
  {a598e3c9-282f-4a00-a1bc-e5c83defa920}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e80fc8f8-dbba-46d0-9072-d856dbcda381}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6d430262-9429-47be-b24a-8b53ca9063e5}, !- Handle
  {77796d92-d732-4bf3-87d1-992a8b47fdad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a598e3c9-282f-4a00-a1bc-e5c83defa920}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {565ad8f8-13d9-4966-b23f-fd674b52f2b2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9d40958-ed91-48ea-9118-956bbb84b06e}, !- Handle
  Schedule Rule 28,                       !- Name
  {77796d92-d732-4bf3-87d1-992a8b47fdad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83962b3d-18bf-4344-a1e9-19bd5ee83bba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {83962b3d-18bf-4344-a1e9-19bd5ee83bba}, !- Handle
  Schedule Day 32,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d366a56c-37a9-4911-bedd-b6e070865fab}, !- Handle
  Schedule Rule 29,                       !- Name
  {77796d92-d732-4bf3-87d1-992a8b47fdad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe2c36cf-9445-4f6a-b892-f1de8fa6806e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe2c36cf-9445-4f6a-b892-f1de8fa6806e}, !- Handle
  Schedule Day 33,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cadfa06-8a74-4875-a3d8-41a0d7ba8b83}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A____Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {6cdfd383-ca95-4e82-8a3a-963f32fe683c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cdfd383-ca95-4e82-8a3a-963f32fe683c}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A____Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa82a3d3-974a-4c6d-9d2a-1c74997d9a1b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {5a14b19a-55b4-4d87-90f8-2bb9b1c984e5}, !- Default Day Schedule Name
  {5acc23c4-3fb1-434b-81c4-ea9ea573744e}, !- Summer Design Day Schedule Name
  {290bb8c0-708e-472c-936b-a88f49ff92cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a14b19a-55b4-4d87-90f8-2bb9b1c984e5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a26eeb15-569b-42cb-a624-4ee3ef26f2db}, !- Handle
  {aa82a3d3-974a-4c6d-9d2a-1c74997d9a1b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {290bb8c0-708e-472c-936b-a88f49ff92cd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5acc23c4-3fb1-434b-81c4-ea9ea573744e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e3524f2-39f1-456f-9387-2895139e338b}, !- Handle
  Schedule Rule 30,                       !- Name
  {aa82a3d3-974a-4c6d-9d2a-1c74997d9a1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5556eef-20db-44f8-a05a-09db5d206e90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b5556eef-20db-44f8-a05a-09db5d206e90}, !- Handle
  Schedule Day 34,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72093784-2f00-4a4d-a4a4-4574478d9968}, !- Handle
  Schedule Rule 31,                       !- Name
  {aa82a3d3-974a-4c6d-9d2a-1c74997d9a1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc934480-57d2-4333-bcd8-35121fbf5209}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fc934480-57d2-4333-bcd8-35121fbf5209}, !- Handle
  Schedule Day 35,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5b228ac-3b72-40a1-9961-9157e79ed162}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A____Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {fc1bccc3-feee-4bc1-928c-4695212dd03b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc1bccc3-feee-4bc1-928c-4695212dd03b}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8099a11-b350-42f9-b3ac-365e7a03a1a1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {9e54f0f5-2666-47c0-a125-b795b21f303d}, !- Default Day Schedule Name
  {cc6b05cc-0230-4585-abe2-f438c428e0bf}, !- Summer Design Day Schedule Name
  {865adadf-4e1b-47e7-b415-a6d6bc21653c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e54f0f5-2666-47c0-a125-b795b21f303d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d11cca6b-be5b-4731-a033-545eba536bfb}, !- Handle
  {c8099a11-b350-42f9-b3ac-365e7a03a1a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {865adadf-4e1b-47e7-b415-a6d6bc21653c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc6b05cc-0230-4585-abe2-f438c428e0bf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23e53bf0-c782-4647-8737-df6691751b1b}, !- Handle
  Schedule Rule 32,                       !- Name
  {c8099a11-b350-42f9-b3ac-365e7a03a1a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6203bcb0-6058-4a6d-b6a2-17a2ba0c119b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6203bcb0-6058-4a6d-b6a2-17a2ba0c119b}, !- Handle
  Schedule Day 36,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cadd8117-5ca8-4fdd-89a9-874c73b4d726}, !- Handle
  Schedule Rule 33,                       !- Name
  {c8099a11-b350-42f9-b3ac-365e7a03a1a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e85829d0-03ce-4d40-8b09-1013879519ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e85829d0-03ce-4d40-8b09-1013879519ad}, !- Handle
  Schedule Day 37,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2579cd3c-8d54-4255-a6d7-2de4b779c317}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {c4ca576f-53e5-4215-a04c-2f7a2c11723e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4ca576f-53e5-4215-a04c-2f7a2c11723e}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8332eee7-a796-4cf8-a8cc-4c667265b88c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {8cc0d2d4-ed1a-4b61-bfc0-20ead06d6873}, !- Default Day Schedule Name
  {ada2b9cd-97d1-42c4-9aae-15a2a2a24a09}, !- Summer Design Day Schedule Name
  {bc8af9bf-ee76-488a-8fbb-26415cf03357}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cc0d2d4-ed1a-4b61-bfc0-20ead06d6873}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b11f3e92-22c5-4946-8b8d-149c6cc42786}, !- Handle
  {8332eee7-a796-4cf8-a8cc-4c667265b88c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bc8af9bf-ee76-488a-8fbb-26415cf03357}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ada2b9cd-97d1-42c4-9aae-15a2a2a24a09}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd7e4611-3754-4a48-9746-37f47778c956}, !- Handle
  Schedule Rule 34,                       !- Name
  {8332eee7-a796-4cf8-a8cc-4c667265b88c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a421dda5-364b-47b8-86a8-e27686cdcb82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a421dda5-364b-47b8-86a8-e27686cdcb82}, !- Handle
  Schedule Day 38,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f183cbb-f32f-4e81-8274-9b70054585cd}, !- Handle
  Schedule Rule 35,                       !- Name
  {8332eee7-a796-4cf8-a8cc-4c667265b88c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8de3fe92-14af-4e2b-a54e-391069ae6c87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8de3fe92-14af-4e2b-a54e-391069ae6c87}, !- Handle
  Schedule Day 39,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6408e384-2800-4986-a104-7509a3ad9d89}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_a___Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {345f134c-4c0a-4f7f-9a8e-5e490db909a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {345f134c-4c0a-4f7f-9a8e-5e490db909a6}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_a___Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d8c0651-0bc0-4d5a-a7ae-e673cba82e57}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {4c0e8de4-e4bb-433e-b66d-fd47eecc4a53}, !- Default Day Schedule Name
  {c297f865-9c77-4102-8e1a-caa97cf95fbd}, !- Summer Design Day Schedule Name
  {32ea9f8b-3ba5-4722-ad66-b55c6f019101}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c0e8de4-e4bb-433e-b66d-fd47eecc4a53}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {da7d37fe-7c11-44b7-b69b-56b354a072a4}, !- Handle
  {6d8c0651-0bc0-4d5a-a7ae-e673cba82e57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32ea9f8b-3ba5-4722-ad66-b55c6f019101}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c297f865-9c77-4102-8e1a-caa97cf95fbd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54ce1ddb-f1ae-441c-8d93-3a2a36c3f12d}, !- Handle
  Schedule Rule 36,                       !- Name
  {6d8c0651-0bc0-4d5a-a7ae-e673cba82e57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34ce9a3a-7882-4f9f-a40c-c07a2a9fdfb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {34ce9a3a-7882-4f9f-a40c-c07a2a9fdfb5}, !- Handle
  Schedule Day 40,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4cdae6f0-0255-4118-abd8-d85d63c6e07f}, !- Handle
  Schedule Rule 37,                       !- Name
  {6d8c0651-0bc0-4d5a-a7ae-e673cba82e57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09093d9b-373c-4c48-aa51-1a34b9005963}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {09093d9b-373c-4c48-aa51-1a34b9005963}, !- Handle
  Schedule Day 41,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {67ab7691-a4a3-4904-a925-2fda23c9d349}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_a___Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {2e62cf29-18ea-4ffc-ba84-05bf1927f04e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e62cf29-18ea-4ffc-ba84-05bf1927f04e}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_a___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4028b1e-c191-42d6-9817-99a25d0e2826}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {aa7d22ca-c8d3-4a90-8ad1-f90056fbe52b}, !- Default Day Schedule Name
  {c530aa8e-52ad-47c1-a615-4f44b83040ef}, !- Summer Design Day Schedule Name
  {45ba531f-b295-46e0-8981-ff1cd1767293}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa7d22ca-c8d3-4a90-8ad1-f90056fbe52b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a0017aa8-b870-4312-bc43-fd9c3b753d17}, !- Handle
  {b4028b1e-c191-42d6-9817-99a25d0e2826}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45ba531f-b295-46e0-8981-ff1cd1767293}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c530aa8e-52ad-47c1-a615-4f44b83040ef}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77bb68b0-64d4-45b2-8de4-7ca297163c94}, !- Handle
  Schedule Rule 38,                       !- Name
  {b4028b1e-c191-42d6-9817-99a25d0e2826}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0ef2f35-dbe3-44bb-8dcf-5c696dc098bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c0ef2f35-dbe3-44bb-8dcf-5c696dc098bb}, !- Handle
  Schedule Day 42,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6a3ba78-ba67-4545-ba5f-c6736afecde0}, !- Handle
  Schedule Rule 39,                       !- Name
  {b4028b1e-c191-42d6-9817-99a25d0e2826}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3903d6cd-9a86-40db-aef2-c3257531f212}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3903d6cd-9a86-40db-aef2-c3257531f212}, !- Handle
  Schedule Day 43,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21edc9b6-5bc3-43d8-b53d-6a03eff3ba18}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {b485c518-49b6-4d67-a3f0-d2bcd595a68d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b485c518-49b6-4d67-a3f0-d2bcd595a68d}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {800bb4b8-0185-464a-8380-0d9daf1642b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {2fa5530a-8f30-4027-a65d-11e4b225a7c2}, !- Default Day Schedule Name
  {540c03fe-842a-449f-8b0c-34dfb1935b67}, !- Summer Design Day Schedule Name
  {93641fe2-3203-4228-97af-0a3a4f24277c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fa5530a-8f30-4027-a65d-11e4b225a7c2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {be92636d-e6a7-453c-86f5-d5986fb0213b}, !- Handle
  {800bb4b8-0185-464a-8380-0d9daf1642b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93641fe2-3203-4228-97af-0a3a4f24277c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540c03fe-842a-449f-8b0c-34dfb1935b67}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56174f58-8e14-4d1d-a66b-fa48e19c828d}, !- Handle
  Schedule Rule 40,                       !- Name
  {800bb4b8-0185-464a-8380-0d9daf1642b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa04e639-d032-4103-9604-6af6e9cc7b66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fa04e639-d032-4103-9604-6af6e9cc7b66}, !- Handle
  Schedule Day 44,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f5ed05a-c977-4f7a-ba73-997e22e2727e}, !- Handle
  Schedule Rule 41,                       !- Name
  {800bb4b8-0185-464a-8380-0d9daf1642b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42ef5937-de9f-4556-af5e-215c8e95e06e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42ef5937-de9f-4556-af5e-215c8e95e06e}, !- Handle
  Schedule Day 45,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {39cbd20f-3e81-4cae-aa98-d67b103397c8}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_b___Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {b8a81600-f39f-42e2-991a-8f2b9e9a3844}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8a81600-f39f-42e2-991a-8f2b9e9a3844}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_b___Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bebdc526-e3b1-4619-ae9f-2686dafcde93}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {203bdfa6-3d3d-4962-9c47-0273d9c95581}, !- Default Day Schedule Name
  {b591d0a3-4aae-4d30-9414-84cf89578380}, !- Summer Design Day Schedule Name
  {04236f3b-94cd-45da-b1bf-22ea5b8c8383}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {203bdfa6-3d3d-4962-9c47-0273d9c95581}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {29f13f23-ecb3-4d07-9bb7-8843d3ff62a2}, !- Handle
  {bebdc526-e3b1-4619-ae9f-2686dafcde93}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04236f3b-94cd-45da-b1bf-22ea5b8c8383}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b591d0a3-4aae-4d30-9414-84cf89578380}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9c9e63e-ff5b-42f4-bed0-923c41bc4969}, !- Handle
  Schedule Rule 42,                       !- Name
  {bebdc526-e3b1-4619-ae9f-2686dafcde93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {861e4495-1a05-4f45-b3a2-d580dd12dfd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {861e4495-1a05-4f45-b3a2-d580dd12dfd7}, !- Handle
  Schedule Day 46,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94d91832-7c6a-4492-9b90-88260b70c748}, !- Handle
  Schedule Rule 43,                       !- Name
  {bebdc526-e3b1-4619-ae9f-2686dafcde93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a2665f8-6caa-4fdd-883e-29852ae62e76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a2665f8-6caa-4fdd-883e-29852ae62e76}, !- Handle
  Schedule Day 47,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a135dc3-f484-48a1-be69-f3ae6934b725}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_b___Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {f04cd056-9d89-4421-a89f-cecfde3da192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f04cd056-9d89-4421-a89f-cecfde3da192}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_A_end_b___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {708a48f9-54d1-4c68-936b-8e200bc3edd3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {55cceda1-ca5d-4343-a159-8fafa607d6a0}, !- Default Day Schedule Name
  {91feb69f-ba9d-4692-a886-f6169218175a}, !- Summer Design Day Schedule Name
  {e6a49483-9c69-418e-95f1-696162429cbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55cceda1-ca5d-4343-a159-8fafa607d6a0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0961d32d-8482-4e47-8580-7931962f07bc}, !- Handle
  {708a48f9-54d1-4c68-936b-8e200bc3edd3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e6a49483-9c69-418e-95f1-696162429cbb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91feb69f-ba9d-4692-a886-f6169218175a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ac5a8c4-3b56-46f5-a822-8044b28338dc}, !- Handle
  Schedule Rule 44,                       !- Name
  {708a48f9-54d1-4c68-936b-8e200bc3edd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ff87195-d74c-40eb-acd0-a6859ce0b167}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1ff87195-d74c-40eb-acd0-a6859ce0b167}, !- Handle
  Schedule Day 48,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b021dedb-7d55-45e8-9661-b6eee3de87ff}, !- Handle
  Schedule Rule 45,                       !- Name
  {708a48f9-54d1-4c68-936b-8e200bc3edd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cf2f622-f285-4e26-943d-bbf4a7e6afda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cf2f622-f285-4e26-943d-bbf4a7e6afda}, !- Handle
  Schedule Day 49,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34d4aa15-8121-422c-b5be-cc55e6fcda0c}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B____Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {e7b9fddc-e4cc-48eb-8a88-da1164d172a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7b9fddc-e4cc-48eb-8a88-da1164d172a4}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2ea1391-89b2-48f1-bced-f8b822c8d7e3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {c3495318-c4cb-4237-ae02-85180855a5d2}, !- Default Day Schedule Name
  {3578cf2d-eba8-41cd-950f-c764b944e500}, !- Summer Design Day Schedule Name
  {71adaa2b-4a34-4649-ad01-d38fd5054a9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3495318-c4cb-4237-ae02-85180855a5d2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8ab52876-bfbe-42eb-979f-334fc8d16983}, !- Handle
  {f2ea1391-89b2-48f1-bced-f8b822c8d7e3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {71adaa2b-4a34-4649-ad01-d38fd5054a9f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3578cf2d-eba8-41cd-950f-c764b944e500}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1281aca-32d1-4e3f-9458-b19acf2ac9e5}, !- Handle
  Schedule Rule 46,                       !- Name
  {f2ea1391-89b2-48f1-bced-f8b822c8d7e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cda0ac3-e999-4b91-ae3f-9fc439f212b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6cda0ac3-e999-4b91-ae3f-9fc439f212b6}, !- Handle
  Schedule Day 50,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c0de0f7-842c-4e29-a6f2-a5e2a1edb7a7}, !- Handle
  Schedule Rule 47,                       !- Name
  {f2ea1391-89b2-48f1-bced-f8b822c8d7e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5da16777-2c3c-4832-9b84-d87084a27327}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5da16777-2c3c-4832-9b84-d87084a27327}, !- Handle
  Schedule Day 51,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {474c9619-cb50-4e10-a7d1-59ae98ed80ae}, !- Handle
  FRAC_OA_MAX_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {78e10b73-3403-41b1-8831-5246a75e4cae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78e10b73-3403-41b1-8831-5246a75e4cae}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {121fdb19-93f9-49a6-9fd6-060333234caf}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {dd441e3f-c371-4aed-a9d8-d15661d452cb}, !- Default Day Schedule Name
  {7558d960-69e3-4bac-aa46-afe76785406f}, !- Summer Design Day Schedule Name
  {805ca975-bca8-494b-84fe-06547fd863cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd441e3f-c371-4aed-a9d8-d15661d452cb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09e0094d-9a80-45ac-8fe3-0dd5e9a690c1}, !- Handle
  {121fdb19-93f9-49a6-9fd6-060333234caf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {805ca975-bca8-494b-84fe-06547fd863cc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7558d960-69e3-4bac-aa46-afe76785406f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f1bed71-2c1a-45c5-9918-1d3d058f5483}, !- Handle
  Schedule Rule 48,                       !- Name
  {121fdb19-93f9-49a6-9fd6-060333234caf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7b84f0d-fce3-4d20-a7bd-31ed72aa6d01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7b84f0d-fce3-4d20-a7bd-31ed72aa6d01}, !- Handle
  Schedule Day 52,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22457622-4f22-42e4-a5b5-db95917eb50c}, !- Handle
  Schedule Rule 49,                       !- Name
  {121fdb19-93f9-49a6-9fd6-060333234caf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {628b3132-ec23-41c7-954e-90bf6cbd4848}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {628b3132-ec23-41c7-954e-90bf6cbd4848}, !- Handle
  Schedule Day 53,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {afaf5753-8a5c-4a03-b792-87b3645d8dd4}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B____Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {a142175e-e25e-405c-81f8-dd9396f52365}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a142175e-e25e-405c-81f8-dd9396f52365}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45887915-cd52-499f-9d83-3d57a03973ee}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {b0d0fa38-b85e-4a9d-a28f-02896da24ce0}, !- Default Day Schedule Name
  {3315b4ef-a874-47cd-831e-dd76d4cd9ac3}, !- Summer Design Day Schedule Name
  {6c26e75e-ec4b-42aa-ac32-ed4984a34106}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0d0fa38-b85e-4a9d-a28f-02896da24ce0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {39fa4582-827b-43f1-8423-ff4c70799783}, !- Handle
  {45887915-cd52-499f-9d83-3d57a03973ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c26e75e-ec4b-42aa-ac32-ed4984a34106}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3315b4ef-a874-47cd-831e-dd76d4cd9ac3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0df6f90c-b463-46ba-9c88-bcb299c6ec11}, !- Handle
  Schedule Rule 50,                       !- Name
  {45887915-cd52-499f-9d83-3d57a03973ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7306f9f3-2e63-46ee-86c1-5c6fa80df88a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7306f9f3-2e63-46ee-86c1-5c6fa80df88a}, !- Handle
  Schedule Day 54,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17e2ab80-43ee-475b-b1dc-ce314568a7d3}, !- Handle
  Schedule Rule 51,                       !- Name
  {45887915-cd52-499f-9d83-3d57a03973ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56147873-df83-4152-8c47-34a8bd403aa2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56147873-df83-4152-8c47-34a8bd403aa2}, !- Handle
  Schedule Day 55,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2049d25d-2662-4c35-a764-204996150c05}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {90ec788c-fc1a-462e-b8a2-9307a401baec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90ec788c-fc1a-462e-b8a2-9307a401baec}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a823a27-321a-4f89-8495-534fc3f4bb7a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {22c10e76-d08c-4fc4-a750-2e9821eac0f5}, !- Default Day Schedule Name
  {e96eadd0-04bf-4eaa-992e-af0d4879f478}, !- Summer Design Day Schedule Name
  {2e215bac-b43f-4666-932b-965955281575}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22c10e76-d08c-4fc4-a750-2e9821eac0f5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {734c96f4-071e-40ce-b03d-4a6a9391587a}, !- Handle
  {0a823a27-321a-4f89-8495-534fc3f4bb7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e215bac-b43f-4666-932b-965955281575}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e96eadd0-04bf-4eaa-992e-af0d4879f478}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f10d63f-e2e3-4eea-af0c-4ffd185c4cf7}, !- Handle
  Schedule Rule 52,                       !- Name
  {0a823a27-321a-4f89-8495-534fc3f4bb7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24e3527a-1a4b-4b1a-a972-fe6962e0dd0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {24e3527a-1a4b-4b1a-a972-fe6962e0dd0d}, !- Handle
  Schedule Day 56,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83d5e10c-854d-49ca-b846-cbe99fefd814}, !- Handle
  Schedule Rule 53,                       !- Name
  {0a823a27-321a-4f89-8495-534fc3f4bb7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab44e6a2-0dc8-4f40-8556-6c4ee2d21e44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab44e6a2-0dc8-4f40-8556-6c4ee2d21e44}, !- Handle
  Schedule Day 57,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1551fc63-43fa-4fbc-8208-d620310f3074}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_a___Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {3e0d0ca9-1b6e-4fef-ad20-63daea33d180}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e0d0ca9-1b6e-4fef-ad20-63daea33d180}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_a___Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0b71eac-96ba-408b-8857-fe2cd21fb8b6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {560059f6-deff-43a9-81bf-90fc92dd2964}, !- Default Day Schedule Name
  {f0d12238-c428-46a2-98b6-e15f9be8e295}, !- Summer Design Day Schedule Name
  {6b51bba3-d99a-430d-b6cf-92286f28e6da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {560059f6-deff-43a9-81bf-90fc92dd2964}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2ee5180f-a540-4eed-bd2e-b41d4b0605a1}, !- Handle
  {d0b71eac-96ba-408b-8857-fe2cd21fb8b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b51bba3-d99a-430d-b6cf-92286f28e6da}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0d12238-c428-46a2-98b6-e15f9be8e295}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f734bb8f-a1d1-435c-a540-2db45064d8c7}, !- Handle
  Schedule Rule 54,                       !- Name
  {d0b71eac-96ba-408b-8857-fe2cd21fb8b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a9c6aa5-1fe3-4963-80c8-7f053c09b65a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3a9c6aa5-1fe3-4963-80c8-7f053c09b65a}, !- Handle
  Schedule Day 58,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9f23e99-8728-43c7-bcac-0156ec5e647d}, !- Handle
  Schedule Rule 55,                       !- Name
  {d0b71eac-96ba-408b-8857-fe2cd21fb8b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20c335dd-acca-4a27-9777-024143ca379e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20c335dd-acca-4a27-9777-024143ca379e}, !- Handle
  Schedule Day 59,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fc8e5ac-bf04-42bf-aec0-76e7d4bcb0dc}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_a___Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {df228da0-1a42-4696-b316-6fb824c18ef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df228da0-1a42-4696-b316-6fb824c18ef3}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_a___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14f8725d-523a-45dc-ac57-f7ecf49d4660}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {5aaa38ab-d3ef-44e1-b726-4d4a35403a7a}, !- Default Day Schedule Name
  {9e6e19bd-d4ec-4af3-b591-2efbc8da9006}, !- Summer Design Day Schedule Name
  {9286238f-998f-4da9-b479-8d9af1b0f859}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5aaa38ab-d3ef-44e1-b726-4d4a35403a7a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1be596f0-9cea-4f3b-a695-fc0dccc818a9}, !- Handle
  {14f8725d-523a-45dc-ac57-f7ecf49d4660}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9286238f-998f-4da9-b479-8d9af1b0f859}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e6e19bd-d4ec-4af3-b591-2efbc8da9006}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62d90ddd-b33e-4323-9b86-34f89087706f}, !- Handle
  Schedule Rule 56,                       !- Name
  {14f8725d-523a-45dc-ac57-f7ecf49d4660}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bef1087c-7566-400d-a4ef-fca84abfbd95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bef1087c-7566-400d-a4ef-fca84abfbd95}, !- Handle
  Schedule Day 60,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7342e5d3-e274-4d58-9909-96ac1ffb95e8}, !- Handle
  Schedule Rule 57,                       !- Name
  {14f8725d-523a-45dc-ac57-f7ecf49d4660}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9a1366f-9557-4fd2-9617-caa094a96779}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c9a1366f-9557-4fd2-9617-caa094a96779}, !- Handle
  Schedule Day 61,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {16fca7de-f505-4ef1-a598-ab4b0dbb7ed7}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {338c242c-cfb2-4d47-b6fe-d0dda2ddc1a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {338c242c-cfb2-4d47-b6fe-d0dda2ddc1a4}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51c1ee94-e978-415f-8c83-3c436bc894de}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {df95fd33-0f55-491e-a35d-6f425fa302db}, !- Default Day Schedule Name
  {25c4c72c-860a-4e52-bf95-54eb8136e54b}, !- Summer Design Day Schedule Name
  {cad6e887-c447-46bb-8700-c48fec51f872}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df95fd33-0f55-491e-a35d-6f425fa302db}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {46579e26-c332-4478-a828-876fec9f3b05}, !- Handle
  {51c1ee94-e978-415f-8c83-3c436bc894de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cad6e887-c447-46bb-8700-c48fec51f872}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25c4c72c-860a-4e52-bf95-54eb8136e54b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84c18ffe-5ea1-4978-90ed-ea26c1f0d831}, !- Handle
  Schedule Rule 58,                       !- Name
  {51c1ee94-e978-415f-8c83-3c436bc894de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da52e49e-f582-433f-8b0f-f911a2b6ab46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {da52e49e-f582-433f-8b0f-f911a2b6ab46}, !- Handle
  Schedule Day 62,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {077d5d5e-997b-4d61-9fe6-2df5e385c951}, !- Handle
  Schedule Rule 59,                       !- Name
  {51c1ee94-e978-415f-8c83-3c436bc894de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {300dd3ea-9df2-4960-bf6d-3a4b3a0f17ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {300dd3ea-9df2-4960-bf6d-3a4b3a0f17ea}, !- Handle
  Schedule Day 63,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5cb93476-6520-4525-b90f-c42b0ff2c710}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_b___Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {013c2473-56d4-4de0-a44e-30cc1a0f0498}; !- Default Day Schedule Name

OS:Schedule:Day,
  {013c2473-56d4-4de0-a44e-30cc1a0f0498}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_b___Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {080fae18-3c39-4ec6-a5fc-70e613e9c114}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {3db08092-7f96-4d7f-85dc-a943c6cf12aa}, !- Default Day Schedule Name
  {614c86f6-f913-452e-ab5e-82f800055060}, !- Summer Design Day Schedule Name
  {3dfbedd1-7b32-4512-b5b0-c8cff1f320ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3db08092-7f96-4d7f-85dc-a943c6cf12aa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ba5fe25c-58fc-4a0a-b4fb-f50ef4f749d2}, !- Handle
  {080fae18-3c39-4ec6-a5fc-70e613e9c114}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3dfbedd1-7b32-4512-b5b0-c8cff1f320ef}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {614c86f6-f913-452e-ab5e-82f800055060}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4f9dcdc-4261-49c5-a182-02bbcb8fb372}, !- Handle
  Schedule Rule 60,                       !- Name
  {080fae18-3c39-4ec6-a5fc-70e613e9c114}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {575e5482-f6c8-41a2-9587-655af93f6f7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {575e5482-f6c8-41a2-9587-655af93f6f7f}, !- Handle
  Schedule Day 64,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3447aaa7-6ede-41fc-a90e-bbf307cdc3a4}, !- Handle
  Schedule Rule 61,                       !- Name
  {080fae18-3c39-4ec6-a5fc-70e613e9c114}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dde0e7b-a4f4-4f6b-84e5-de3e2c4677b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2dde0e7b-a4f4-4f6b-84e5-de3e2c4677b2}, !- Handle
  Schedule Day 65,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f9d9a31-bd43-4f9d-b164-793247e35688}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_b___Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {3bfacb44-2945-49b6-86cd-409c0ecc8aaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bfacb44-2945-49b6-86cd-409c0ecc8aaa}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_B_end_b___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a46da7d9-89b3-45ad-b34a-2dc5fd31a6e6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {ca2700d7-ab2b-47f5-a70c-3133623bb532}, !- Default Day Schedule Name
  {f95a5552-cd42-405b-b63b-a9c424850c77}, !- Summer Design Day Schedule Name
  {8275364f-4f09-4e88-9aa3-89b4284f775e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca2700d7-ab2b-47f5-a70c-3133623bb532}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {543502de-9fd1-4154-a2ce-7dac2aac5694}, !- Handle
  {a46da7d9-89b3-45ad-b34a-2dc5fd31a6e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8275364f-4f09-4e88-9aa3-89b4284f775e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f95a5552-cd42-405b-b63b-a9c424850c77}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffe09b6c-ad11-45d7-9e34-414d52625261}, !- Handle
  Schedule Rule 62,                       !- Name
  {a46da7d9-89b3-45ad-b34a-2dc5fd31a6e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {54ae0a62-591b-4b10-aa15-40454e691eee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54ae0a62-591b-4b10-aa15-40454e691eee}, !- Handle
  Schedule Day 66,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4875891f-96c8-4d8b-a650-bd1a06b96e2d}, !- Handle
  Schedule Rule 63,                       !- Name
  {a46da7d9-89b3-45ad-b34a-2dc5fd31a6e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {819b1250-cd50-4fec-a187-05599fa4d1ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {819b1250-cd50-4fec-a187-05599fa4d1ae}, !- Handle
  Schedule Day 67,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9651957a-a5cb-403b-9e17-51c2f53cae57}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C____Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {380a9a5b-0178-4734-a5d5-85634cd10a41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {380a9a5b-0178-4734-a5d5-85634cd10a41}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C____Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71b53a4d-ef9b-455b-86a9-b7308f4d1fa5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {1beafad8-1c0b-4b5d-878d-7c32ae47b30b}, !- Default Day Schedule Name
  {dad39cfd-6b08-4232-8361-14e0d32be56d}, !- Summer Design Day Schedule Name
  {f86b26ce-21b1-42ac-8751-6646fe9fafd7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1beafad8-1c0b-4b5d-878d-7c32ae47b30b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8a4f47b-5107-4b5a-bcaf-62597b447f01}, !- Handle
  {71b53a4d-ef9b-455b-86a9-b7308f4d1fa5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f86b26ce-21b1-42ac-8751-6646fe9fafd7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dad39cfd-6b08-4232-8361-14e0d32be56d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f78bb7ff-5a5b-4181-92ff-06faf9f900fa}, !- Handle
  Schedule Rule 64,                       !- Name
  {71b53a4d-ef9b-455b-86a9-b7308f4d1fa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27406667-f1d9-4fe0-80a3-d13a6447b8b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27406667-f1d9-4fe0-80a3-d13a6447b8b9}, !- Handle
  Schedule Day 68,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {184cbc4e-0e3d-43ae-a4d0-f9493074e112}, !- Handle
  Schedule Rule 65,                       !- Name
  {71b53a4d-ef9b-455b-86a9-b7308f4d1fa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1174cdd7-f296-447d-863a-01545d3990c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1174cdd7-f296-447d-863a-01545d3990c0}, !- Handle
  Schedule Day 69,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {07074140-df2d-494d-912a-4bf6a797cc4e}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C____Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {1de0f50e-b1e2-411a-882d-c4aa91177197}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1de0f50e-b1e2-411a-882d-c4aa91177197}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C____Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4828e4f-093b-4c99-b6f1-5271df5b4183}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {bd4ecb97-044e-4963-b5de-6ce9d4062642}, !- Default Day Schedule Name
  {07069278-6b80-436a-b05d-fd33a2761db3}, !- Summer Design Day Schedule Name
  {c2210072-ba0d-49e1-a3b5-91231582cf05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd4ecb97-044e-4963-b5de-6ce9d4062642}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9db1a2d7-2be3-45a4-bac4-c5648700985b}, !- Handle
  {f4828e4f-093b-4c99-b6f1-5271df5b4183}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2210072-ba0d-49e1-a3b5-91231582cf05}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07069278-6b80-436a-b05d-fd33a2761db3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80846950-22ac-4519-92c2-c2ac97e87924}, !- Handle
  Schedule Rule 66,                       !- Name
  {f4828e4f-093b-4c99-b6f1-5271df5b4183}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {959538a1-cd66-4df8-a805-5b8bbe575a7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {959538a1-cd66-4df8-a805-5b8bbe575a7c}, !- Handle
  Schedule Day 70,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0d597912-0495-48f0-b8af-2b958d320265}, !- Handle
  Schedule Rule 67,                       !- Name
  {f4828e4f-093b-4c99-b6f1-5271df5b4183}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fc9d9b5-31d7-4470-9a27-aa9033270f9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fc9d9b5-31d7-4470-9a27-aa9033270f9d}, !- Handle
  Schedule Day 71,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d70b46d2-7172-410f-8b6b-f5f8b05bc0f9}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C____Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {41fa9a73-c6c2-4203-9bf5-a3b7f13e2476}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41fa9a73-c6c2-4203-9bf5-a3b7f13e2476}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C____Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {700c58bf-343d-4c68-924a-21e40df62547}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {cfbe8b92-8801-4f58-9ab5-4c2538328700}, !- Default Day Schedule Name
  {824f8eb0-2d20-4eae-bb7e-8b764ca3c4e3}, !- Summer Design Day Schedule Name
  {b8fd3b25-d3c5-4c9b-86da-a4c34d933312}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cfbe8b92-8801-4f58-9ab5-4c2538328700}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ee58e856-4714-4e6e-afba-094e7c42a2e2}, !- Handle
  {700c58bf-343d-4c68-924a-21e40df62547}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8fd3b25-d3c5-4c9b-86da-a4c34d933312}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {824f8eb0-2d20-4eae-bb7e-8b764ca3c4e3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8f750f4-1150-4ac0-a1c5-d0bf9edde9e0}, !- Handle
  Schedule Rule 68,                       !- Name
  {700c58bf-343d-4c68-924a-21e40df62547}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7a6c1a8-ac43-46cc-9b2c-62b2c55ce8ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f7a6c1a8-ac43-46cc-9b2c-62b2c55ce8ad}, !- Handle
  Schedule Day 72,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da6beefb-6196-4d00-b2f5-d16025c8be2f}, !- Handle
  Schedule Rule 69,                       !- Name
  {700c58bf-343d-4c68-924a-21e40df62547}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d8b2304-81df-46a1-93a6-51c209f9ece0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d8b2304-81df-46a1-93a6-51c209f9ece0}, !- Handle
  Schedule Day 73,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7827bcd6-7388-44ea-98b2-b98f868e5ed8}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_a___Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {0c6a678e-82ce-4f21-8bd5-159842702832}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c6a678e-82ce-4f21-8bd5-159842702832}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_a___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {489db56f-f57b-4856-a960-b7d4fb6bc988}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {37262ab1-9f37-413c-88ce-3c605931f801}, !- Default Day Schedule Name
  {9c9552e4-25eb-439d-b3d2-fd1c1f1bc8f0}, !- Summer Design Day Schedule Name
  {70c2674e-44d6-4e43-a5ca-1492f727a219}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37262ab1-9f37-413c-88ce-3c605931f801}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db9649da-8c48-49c8-b363-22aea1072016}, !- Handle
  {489db56f-f57b-4856-a960-b7d4fb6bc988}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70c2674e-44d6-4e43-a5ca-1492f727a219}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c9552e4-25eb-439d-b3d2-fd1c1f1bc8f0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2f0c694-9ce8-43e8-8608-9672d71359a2}, !- Handle
  Schedule Rule 70,                       !- Name
  {489db56f-f57b-4856-a960-b7d4fb6bc988}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b30e6a9f-6725-435c-91ea-fac9339c0198}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b30e6a9f-6725-435c-91ea-fac9339c0198}, !- Handle
  Schedule Day 74,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e828d6d-2398-41e6-a309-9f62e5659ea5}, !- Handle
  Schedule Rule 71,                       !- Name
  {489db56f-f57b-4856-a960-b7d4fb6bc988}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bda39d5e-6e43-4586-9a66-4fca5449bba5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bda39d5e-6e43-4586-9a66-4fca5449bba5}, !- Handle
  Schedule Day 75,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a1d8ec6-d75b-4a29-8118-306ccf86a092}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_a___Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {7b658ec3-811c-4c18-8349-5c2b3f041e9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b658ec3-811c-4c18-8349-5c2b3f041e9b}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_a___Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc317462-26a6-493b-af45-94040ae45fbc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {730c48c6-402b-4cbe-8291-dcb64babf74b}, !- Default Day Schedule Name
  {e8689e79-2198-4918-abce-a2d5f88a0b20}, !- Summer Design Day Schedule Name
  {9040f0fe-1da3-4191-bcc5-a90e74339296}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {730c48c6-402b-4cbe-8291-dcb64babf74b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2c3880b8-6e9d-470c-8d6b-ecd96dcb9284}, !- Handle
  {bc317462-26a6-493b-af45-94040ae45fbc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9040f0fe-1da3-4191-bcc5-a90e74339296}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8689e79-2198-4918-abce-a2d5f88a0b20}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91df7320-db6f-4328-8bf5-d92c8422fde4}, !- Handle
  Schedule Rule 72,                       !- Name
  {bc317462-26a6-493b-af45-94040ae45fbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0eed4b73-5924-4104-94e7-a9f2e35c0593}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0eed4b73-5924-4104-94e7-a9f2e35c0593}, !- Handle
  Schedule Day 76,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57190ac6-4cee-462f-93a2-c941c2670980}, !- Handle
  Schedule Rule 73,                       !- Name
  {bc317462-26a6-493b-af45-94040ae45fbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78b464bc-543e-4d81-820a-807e9055fac5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78b464bc-543e-4d81-820a-807e9055fac5}, !- Handle
  Schedule Day 77,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b227aab-da6c-4c0a-aeea-5ea0d07e5c37}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_a___Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {f15c6be9-484b-42c1-9d65-adb2a3006059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f15c6be9-484b-42c1-9d65-adb2a3006059}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_a___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8df8e30-85b7-4920-bbd1-1d67abed663d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {873a6552-c5d4-4a99-9b9a-1b342062327b}, !- Default Day Schedule Name
  {5074f39d-4320-4d48-a34c-a49fa62851d5}, !- Summer Design Day Schedule Name
  {65d50a5b-ab84-445c-865a-68e502b74e3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {873a6552-c5d4-4a99-9b9a-1b342062327b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3ac9097e-284f-4c6c-adc6-5fd2cfc50f89}, !- Handle
  {e8df8e30-85b7-4920-bbd1-1d67abed663d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65d50a5b-ab84-445c-865a-68e502b74e3a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5074f39d-4320-4d48-a34c-a49fa62851d5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60793e70-1eb2-4dee-87fa-907f62fb0dc9}, !- Handle
  Schedule Rule 74,                       !- Name
  {e8df8e30-85b7-4920-bbd1-1d67abed663d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eeae1849-dbab-42d9-be7f-9379d1d8c809}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eeae1849-dbab-42d9-be7f-9379d1d8c809}, !- Handle
  Schedule Day 78,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9809cd27-88ac-478f-8192-a7771a766f13}, !- Handle
  Schedule Rule 75,                       !- Name
  {e8df8e30-85b7-4920-bbd1-1d67abed663d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09d41975-42f1-4075-92d6-758824f95134}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {09d41975-42f1-4075-92d6-758824f95134}, !- Handle
  Schedule Day 79,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4a685eb-22d5-4e1c-8a6f-95e6f0ad93a2}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_b___Story_ground_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {5da1d7f8-5269-4eb9-b46b-f503aa239aec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5da1d7f8-5269-4eb9-b46b-f503aa239aec}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_b___Story_ground_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a718ec3f-aa3e-44cb-b07e-8f74f66bf8e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {ea4af1e0-b906-4931-b06f-a1e2795d9f66}, !- Default Day Schedule Name
  {bb19906d-909e-47df-8408-33187d240abf}, !- Summer Design Day Schedule Name
  {a7126830-996b-45e5-abc9-9b6f03ef3e6a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea4af1e0-b906-4931-b06f-a1e2795d9f66}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4bd935bf-0d1e-42e9-99b4-52b859848555}, !- Handle
  {a718ec3f-aa3e-44cb-b07e-8f74f66bf8e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7126830-996b-45e5-abc9-9b6f03ef3e6a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb19906d-909e-47df-8408-33187d240abf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27cdfbc2-1e4c-4673-a900-d08253d6bae8}, !- Handle
  Schedule Rule 76,                       !- Name
  {a718ec3f-aa3e-44cb-b07e-8f74f66bf8e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79741bf9-27d3-46c6-87f8-d6247d8402db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {79741bf9-27d3-46c6-87f8-d6247d8402db}, !- Handle
  Schedule Day 80,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83ff075d-5754-4779-bc05-fd4160e44566}, !- Handle
  Schedule Rule 77,                       !- Name
  {a718ec3f-aa3e-44cb-b07e-8f74f66bf8e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2de621db-5ee6-4a02-8974-e852b7df9647}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2de621db-5ee6-4a02-8974-e852b7df9647}, !- Handle
  Schedule Day 81,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20157e07-7618-4afe-a78b-85c29cd39038}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_b___Story_mid_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {b35d1d01-ef63-43a3-8ebe-f4682d51c12d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b35d1d01-ef63-43a3-8ebe-f4682d51c12d}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_b___Story_mid_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4abfba95-5aff-4fe3-9512-2bae2bc77195}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {b55330f3-93b7-4955-921e-7a3a79bdcad0}, !- Default Day Schedule Name
  {a1a4c253-ceb2-445d-abc3-14aabe33db66}, !- Summer Design Day Schedule Name
  {9570cea6-fb3e-4c32-9e95-8e4d8efeb6f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b55330f3-93b7-4955-921e-7a3a79bdcad0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Default, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ac690c00-eb9e-40c0-b8f7-ac722fb02990}, !- Handle
  {4abfba95-5aff-4fe3-9512-2bae2bc77195}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9570cea6-fb3e-4c32-9e95-8e4d8efeb6f3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1a4c253-ceb2-445d-abc3-14aabe33db66}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48678c4e-db73-41ed-9187-d3a8f9637924}, !- Handle
  Schedule Rule 78,                       !- Name
  {4abfba95-5aff-4fe3-9512-2bae2bc77195}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1955873-f98e-4617-9148-3fe86ac6edc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a1955873-f98e-4617-9148-3fe86ac6edc6}, !- Handle
  Schedule Day 82,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e53d48df-339d-492d-9178-501d1582b58f}, !- Handle
  Schedule Rule 79,                       !- Name
  {4abfba95-5aff-4fe3-9512-2bae2bc77195}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40711095-6778-48ab-a680-954b3820378c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {40711095-6778-48ab-a680-954b3820378c}, !- Handle
  Schedule Day 83,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {572153b2-c6a0-4d57-848e-4f55986965c4}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_b___Story_top_PSZ_AC_maxOASch, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {ee494de2-3abd-432e-a80a-f15770092fef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee494de2-3abd-432e-a80a-f15770092fef}, !- Handle
  ems_Zone_Office_WholeBuilding___Md_Office_C_end_b___Story_top_PSZ_AC_maxOASch_Default, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {062de078-1b1d-48d7-a792-3cdeadea6039}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {17965fff-801c-4912-b9b1-7956aa5351a4}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79801f94-bc5f-45e0-b053-be133ef4cbe3}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9d186c4f-27a8-438f-96a2-74b6e699e1dd}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76de68f0-f6d6-4ca0-805c-bf40e35892f9}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {ce7220de-d6d2-4106-b808-9c19819e6a85}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {534c6774-6de0-4d34-af39-d9f15a2a7dfb}, !- Default Day Schedule Name
  {506d9ae3-c649-4d9b-a6dc-e5c435f4792d}, !- Summer Design Day Schedule Name
  {750f2b74-aab4-41fb-b367-2ddfea72af9d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8514d9f9-cbc6-4f93-a351-37c81448bb07}, !- Handle
  {ce7220de-d6d2-4106-b808-9c19819e6a85}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {534c6774-6de0-4d34-af39-d9f15a2a7dfb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {506d9ae3-c649-4d9b-a6dc-e5c435f4792d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {750f2b74-aab4-41fb-b367-2ddfea72af9d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fa46348-1337-4de7-b3c3-a9eadedbc65d}, !- Handle
  Schedule Rule 80,                       !- Name
  {ce7220de-d6d2-4106-b808-9c19819e6a85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43aba195-63af-46dd-8a5d-fd071de9060b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {43aba195-63af-46dd-8a5d-fd071de9060b}, !- Handle
  Schedule Day 84,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ab3410e-31b0-4ae3-ac9e-f236595e6243}, !- Handle
  Schedule Rule 81,                       !- Name
  {ce7220de-d6d2-4106-b808-9c19819e6a85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {026d8f5a-7dce-4354-a97b-e6688c90f31a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {026d8f5a-7dce-4354-a97b-e6688c90f31a}, !- Handle
  Schedule Day 85,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9a8e6f1a-f79c-43a3-938b-b15aeaad4c3e}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {a6af2b9a-ca7f-4f72-abb6-38b602d3472a}, !- Default Day Schedule Name
  {cc40301b-216b-4792-9a21-d5aa29ff5fd0}, !- Summer Design Day Schedule Name
  {f9517d7f-e67a-473c-99be-3e1fd61d64d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6af2b9a-ca7f-4f72-abb6-38b602d3472a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default inverted, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cc40301b-216b-4792-9a21-d5aa29ff5fd0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9517d7f-e67a-473c-99be-3e1fd61d64d2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {904c9b7b-0215-4fff-8d26-2c7775a12fe7}, !- Handle
  Schedule Day 53 inverted Rule,          !- Name
  {9a8e6f1a-f79c-43a3-938b-b15aeaad4c3e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a04f326-ada5-4a00-b876-8b33093c9f9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {2a04f326-ada5-4a00-b876-8b33093c9f9a}, !- Handle
  Schedule Day 53 inverted 1,             !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb233fc6-1b0b-4b00-97e9-0ba3635e57c7}, !- Handle
  Schedule Day 52 inverted Rule,          !- Name
  {9a8e6f1a-f79c-43a3-938b-b15aeaad4c3e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87f61b7a-44fb-4cb4-8a07-906e8f1fff1b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {87f61b7a-44fb-4cb4-8a07-906e8f1fff1b}, !- Handle
  Schedule Day 52 inverted 1,             !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:OutputControl:ReportingTolerances,
  {8ac75086-a403-4fcf-adf4-917cb04c669e}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Lights:Definition,
  {3b2c2dc7-444e-4e55-9078-7981c5670a8a}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d4e07b39-4274-4268-9832-3130aad1d02e}, !- Handle
  {3b2c2dc7-444e-4e55-9078-7981c5670a8a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2dc88c36-a479-44f5-be05-6b130bbecf44}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 General Lighting, !- Name
  {3b2c2dc7-444e-4e55-9078-7981c5670a8a}, !- Lights Definition Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space or SpaceType Name
  {d1ea91d5-4017-4cea-b571-4e4f231f1225}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {721373a8-b9ba-4db4-bc22-2ee9eb6c5417}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {63fe7d85-8a6e-4c7b-84a0-5161cd6f1534}, !- Handle
  {721373a8-b9ba-4db4-bc22-2ee9eb6c5417}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {76579131-3904-4067-bcb0-24fb6e89e51a}, !- Handle
  Office WholeBuilding - Md Office - ComStock 90.1-2004 Wall Wash Lighting, !- Name
  {721373a8-b9ba-4db4-bc22-2ee9eb6c5417}, !- Lights Definition Name
  {b4ba2b81-ad1e-4c13-a4c7-96eaa27512ef}, !- Space or SpaceType Name
  {d1ea91d5-4017-4cea-b571-4e4f231f1225}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d1ea91d5-4017-4cea-b571-4e4f231f1225}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 BPR Adjusted, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {5ddb3424-5947-4b68-b260-da4fb0a274df}, !- Default Day Schedule Name
  {77dab934-1bd1-4784-ba62-6a33a5579e99}, !- Summer Design Day Schedule Name
  {62d7ff17-1468-4d1a-b39d-b1911cd5b442}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fc1ac6c1-9c8c-46dd-9c09-18f26595ef38}, !- Handle
  {d1ea91d5-4017-4cea-b571-4e4f231f1225}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {5ddb3424-5947-4b68-b260-da4fb0a274df}, !- Handle
  Schedule Day 86,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00661764705882353,                    !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0132352941176471,                     !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0198529411764706,                     !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0264705882352941,                     !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0330882352941176,                     !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0397058823529412,                     !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0463235294117647,                     !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0529411764705882,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0529411764705882,                     !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.105882352941176,                      !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.158823529411765,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.211764705882353,                      !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.264705882352941,                      !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.423529411764706,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.582352941176471,                      !- Value Until Time 16
  7,                                      !- Hour 17
  15,                                     !- Minute 17
  0.741176470588235,                      !- Value Until Time 17
  7,                                      !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.794117647058824,                      !- Value Until Time 20
  15,                                     !- Hour 21
  0,                                      !- Minute 21
  0.688235294117647,                      !- Value Until Time 21
  15,                                     !- Hour 22
  15,                                     !- Minute 22
  0.582352941176471,                      !- Value Until Time 22
  15,                                     !- Hour 23
  30,                                     !- Minute 23
  0.476470588235294,                      !- Value Until Time 23
  15,                                     !- Hour 24
  45,                                     !- Minute 24
  0.423529411764706,                      !- Value Until Time 24
  16,                                     !- Hour 25
  0,                                      !- Minute 25
  0.370588235294118,                      !- Value Until Time 25
  16,                                     !- Hour 26
  15,                                     !- Minute 26
  0.317647058823529,                      !- Value Until Time 26
  16,                                     !- Hour 27
  30,                                     !- Minute 27
  0.264705882352941,                      !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.264705882352941,                      !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.251470588235294,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.238235294117647,                      !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.225,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.211764705882353,                      !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.198529411764706,                      !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.185294117647059,                      !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.172058823529412,                      !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.158823529411765,                      !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.158823529411765,                      !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.132352941176471,                      !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.105882352941176,                      !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0794117647058823,                     !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0529411764705882,                     !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.0397058823529412,                     !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0264705882352941,                     !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0132352941176471,                     !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:AdditionalProperties,
  {ed1adf66-e06f-49ed-a362-78df6cb20b8a}, !- Handle
  {5ddb3424-5947-4b68-b260-da4fb0a274df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.2 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {77dab934-1bd1-4784-ba62-6a33a5579e99}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Summer Design Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62d7ff17-1468-4d1a-b39d-b1911cd5b442}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Winter Design Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70f13dae-70e5-4e9e-9e54-da6ec451edab}, !- Handle
  Schedule Rule 82,                       !- Name
  {d1ea91d5-4017-4cea-b571-4e4f231f1225}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3dba9327-5129-4e52-99bf-0cb5ecd7056f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edeac191-915c-4c51-9afa-d4a6b4e51221}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sun Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {5a258919-3213-4b0d-8aba-bc9cbddeadc2}, !- Handle
  {edeac191-915c-4c51-9afa-d4a6b4e51221}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.05 ~ 0.05,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0d7475a7-b647-4a3c-be5f-d45dc5f18e41}, !- Handle
  Schedule Rule 83,                       !- Name
  {d1ea91d5-4017-4cea-b571-4e4f231f1225}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88c4a863-5d63-4e63-a4ce-750d2b10f29f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db2efce5-d222-435b-b659-2f85a488b7fd}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2004 Sat Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0625,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.075,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0875,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.29,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.28,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.27,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.24,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.23,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.19,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.18,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.17,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.16,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.143333333333333,                      !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.136666666666667,                      !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.13,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.123333333333333,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.116666666666667,                      !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.11,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.103333333333333,                      !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0966666666666667,                     !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.09,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0833333333333333,                     !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0766666666666667,                     !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.07,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0633333333333333,                     !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0566666666666667,                     !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.05,                                   !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05;                                   !- Value Until Time 43

OS:AdditionalProperties,
  {7107a015-5b2f-40be-a70e-b504f1933348}, !- Handle
  {db2efce5-d222-435b-b659-2f85a488b7fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.15 | hoo_end - 2.0 ~ 0.15 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {24ad9990-52a5-4d58-81fd-759e6763ea1f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 BPR Adjusted, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  {7ecde0c4-fb86-4b33-a5a2-f272e183a5e6}, !- Default Day Schedule Name
  {809388df-3b72-4878-a58e-0373cbeb7a7f}, !- Summer Design Day Schedule Name
  {dc30896c-d60e-4572-a90c-9955be0310d4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b24bf5a0-8092-4c27-a09d-7371b994d7f6}, !- Handle
  {24ad9990-52a5-4d58-81fd-759e6763ea1f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {7ecde0c4-fb86-4b33-a5a2-f272e183a5e6}, !- Handle
  Schedule Day 87,                        !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.81,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.815625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.82125,                                !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.826875,                               !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.8325,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.838125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.84375,                                !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.849375,                               !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.855,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.860625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.86625,                                !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.871875,                               !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.8775,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.883125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.88875,                                !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.894375,                               !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.8955,                                 !- Value Until Time 19
