  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.891,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8865,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.882,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.8865,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.891,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.8955,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.9,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.882,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.864,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.846,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.828,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.8235,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.819,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.8145,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.81,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.81;                                   !- Value Until Time 36

OS:AdditionalProperties,
  {2362d0b9-5aea-4353-b292-fad9d3cd2cce}, !- Handle
  {7ecde0c4-fb86-4b33-a5a2-f272e183a5e6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {809388df-3b72-4878-a58e-0373cbeb7a7f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Summer Design Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc30896c-d60e-4572-a90c-9955be0310d4}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Winter Design Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71fbd4fa-3dba-4348-90e7-2eb4b397f4b8}, !- Handle
  Schedule Rule 84,                       !- Name
  {24ad9990-52a5-4d58-81fd-759e6763ea1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fda99c1e-d2f5-42d9-bb20-9b851baec06a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe9f3f8f-4e4b-4b38-8dc2-3f11053f2fa8}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sun Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {c61a46a7-07c0-4b73-b7fa-1598a04cc1f5}, !- Handle
  {fe9f3f8f-4e4b-4b38-8dc2-3f11053f2fa8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.3 ~ 0.3,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {af041b8e-a39e-4aa3-89a0-7ab45bc2eb25}, !- Handle
  Schedule Rule 85,                       !- Name
  {24ad9990-52a5-4d58-81fd-759e6763ea1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aafc227c-e50d-4122-9918-1f4c661fdf07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {955f91da-2280-42cb-bc08-8a7b932545da}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2004 Sat Day 1, !- Name
  {ebbbf2a4-9f67-4d2c-ac66-99d7ee913483}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.325,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.3375,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.35,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.49,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.48,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.47,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.44,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.43,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.42,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.41,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.39,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.38,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.37,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.36,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.346666666666667,                      !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.343333333333333,                      !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.34,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.336666666666667,                      !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.333333333333333,                      !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.33,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.326666666666667,                      !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.323333333333333,                      !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.32,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.316666666666667,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.313333333333333,                      !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.31,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.306666666666667,                      !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.303333333333333,                      !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3;                                    !- Value Until Time 43

OS:AdditionalProperties,
  {1a2e9108-f1d9-44cd-843c-8c28f4d9140a}, !- Handle
  {955f91da-2280-42cb-bc08-8a7b932545da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.4 | mid - 2.5 ~ 0.5 | mid - 1.5 ~ 0.5 | mid + 2.5 ~ 0.35 | hoo_end - 2.0 ~ 0.35 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {8b08b0e5-87d8-4794-af0f-b779aca0a56f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {ec178b79-5924-4eba-8a00-c4fd6a7e4ef0}, !- Default Day Schedule Name
  {c5a8b38e-65e1-4e1f-9b4a-e11a520b7b71}, !- Summer Design Day Schedule Name
  {dc4598df-c3cd-49fc-a220-02e40bc60769}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fe2e5c67-19de-4f5f-a247-6362d9852110}, !- Handle
  {8b08b0e5-87d8-4794-af0f-b779aca0a56f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec178b79-5924-4eba-8a00-c4fd6a7e4ef0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c5a8b38e-65e1-4e1f-9b4a-e11a520b7b71}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc4598df-c3cd-49fc-a220-02e40bc60769}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a53f70bc-9bf4-482d-9566-9830a45ea791}, !- Handle
  Schedule Rule 86,                       !- Name
  {8b08b0e5-87d8-4794-af0f-b779aca0a56f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d84f27c0-662b-46fb-87ce-35f617b9d132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d84f27c0-662b-46fb-87ce-35f617b9d132}, !- Handle
  Schedule Day 88,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {426d01d3-8957-4262-a3a9-8782402ed765}, !- Handle
  Schedule Rule 87,                       !- Name
  {8b08b0e5-87d8-4794-af0f-b779aca0a56f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {718cc434-e345-455a-9928-d4d3336b03bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {718cc434-e345-455a-9928-d4d3336b03bc}, !- Handle
  Schedule Day 89,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7cd98cde-1ebc-4998-be8d-f1b1786e6a1a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {005f8734-4788-4b73-b43c-b80cee97e824}, !- Default Day Schedule Name
  {1c19b761-5850-417f-a14f-68e8bc45e83b}, !- Summer Design Day Schedule Name
  {5823e07b-e5d6-433c-b5a7-dc396942dd22}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cfdea787-dac9-4427-bbdd-c24efdfa75b3}, !- Handle
  {7cd98cde-1ebc-4998-be8d-f1b1786e6a1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {005f8734-4788-4b73-b43c-b80cee97e824}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c19b761-5850-417f-a14f-68e8bc45e83b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5823e07b-e5d6-433c-b5a7-dc396942dd22}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4674ace0-9f42-43ff-9d81-1b590366db49}, !- Handle
  Schedule Rule 88,                       !- Name
  {7cd98cde-1ebc-4998-be8d-f1b1786e6a1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d2269cf-0366-44f4-b0f7-941f0a681c25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d2269cf-0366-44f4-b0f7-941f0a681c25}, !- Handle
  Schedule Day 90,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6238315-d2b1-411f-9a6f-3c7dfec9c8d3}, !- Handle
  Schedule Rule 89,                       !- Name
  {7cd98cde-1ebc-4998-be8d-f1b1786e6a1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bc5acf8-a29d-4d7d-b818-1dd706c854ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3bc5acf8-a29d-4d7d-b818-1dd706c854ee}, !- Handle
  Schedule Day 91,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {58dd091b-3823-454b-b008-314d9dc17a31}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6f020fe9-a79b-4ed7-89ff-b821a3becbe2}, !- Default Day Schedule Name
  {ed38bb35-bbcd-4d0d-8bcf-cb7e04a83bc0}, !- Summer Design Day Schedule Name
  {4cfdad1a-baa1-4136-b229-cc6a2941ae43}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d107c454-7fc8-4aaa-8edf-25fb221b146a}, !- Handle
  {58dd091b-3823-454b-b008-314d9dc17a31}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6f020fe9-a79b-4ed7-89ff-b821a3becbe2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed38bb35-bbcd-4d0d-8bcf-cb7e04a83bc0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cfdad1a-baa1-4136-b229-cc6a2941ae43}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee210394-556f-4bbb-a944-43c0de79336d}, !- Handle
  Schedule Rule 90,                       !- Name
  {58dd091b-3823-454b-b008-314d9dc17a31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0dfe8eb-eb1a-48bc-92ff-e6c4076b667e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0dfe8eb-eb1a-48bc-92ff-e6c4076b667e}, !- Handle
  Schedule Day 92,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf7be56a-f0f4-49cf-8060-b1e37caeec90}, !- Handle
  Schedule Rule 91,                       !- Name
  {58dd091b-3823-454b-b008-314d9dc17a31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30fe2b32-6347-4761-8239-e311b9a17b60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {30fe2b32-6347-4761-8239-e311b9a17b60}, !- Handle
  Schedule Day 93,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c5478409-a770-468a-9166-07f634460064}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {14991e89-6298-41bb-830a-ee6b195bf273}, !- Default Day Schedule Name
  {4046dc80-d481-428e-80c5-a9c3e1583fce}, !- Summer Design Day Schedule Name
  {482e6f6d-790d-4189-833a-cdd965f0659c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a77d735-7e7e-40ff-943d-48411c4708f5}, !- Handle
  {c5478409-a770-468a-9166-07f634460064}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14991e89-6298-41bb-830a-ee6b195bf273}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4046dc80-d481-428e-80c5-a9c3e1583fce}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {482e6f6d-790d-4189-833a-cdd965f0659c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f639b536-7659-4c63-a190-5271e5898a9f}, !- Handle
  Schedule Rule 92,                       !- Name
  {c5478409-a770-468a-9166-07f634460064}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7eeebc9-1938-469f-9a84-1bf150501de0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7eeebc9-1938-469f-9a84-1bf150501de0}, !- Handle
  Schedule Day 94,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7aa5a997-6224-42c3-bf34-ef57d9abd25c}, !- Handle
  Schedule Rule 93,                       !- Name
  {c5478409-a770-468a-9166-07f634460064}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d6f70e8-593e-4130-a1d7-0b6b2b1472c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1d6f70e8-593e-4130-a1d7-0b6b2b1472c9}, !- Handle
  Schedule Day 95,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a8c57d00-b2c0-4c39-ba45-1708300a0a43}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6b6a9a28-91a4-41f8-bad4-2ef29df9afa9}, !- Default Day Schedule Name
  {1415c523-fb2c-42ca-99d9-8c84c3899321}, !- Summer Design Day Schedule Name
  {0188db55-75f3-48f7-b95c-771474a4d416}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cad9243f-2bf3-482a-bb02-4b735c62636e}, !- Handle
  {a8c57d00-b2c0-4c39-ba45-1708300a0a43}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b6a9a28-91a4-41f8-bad4-2ef29df9afa9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1415c523-fb2c-42ca-99d9-8c84c3899321}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0188db55-75f3-48f7-b95c-771474a4d416}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a88a232a-7561-4a48-99a3-57fbfbb66229}, !- Handle
  Schedule Rule 94,                       !- Name
  {a8c57d00-b2c0-4c39-ba45-1708300a0a43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aea550ff-0000-4838-93cc-a111c860719e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aea550ff-0000-4838-93cc-a111c860719e}, !- Handle
  Schedule Day 96,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48d854e5-7454-4402-a47a-224adc03c929}, !- Handle
  Schedule Rule 95,                       !- Name
  {a8c57d00-b2c0-4c39-ba45-1708300a0a43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6e70294-5c44-43ee-9bea-656fda5894b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e6e70294-5c44-43ee-9bea-656fda5894b8}, !- Handle
  Schedule Day 97,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fbdb7411-bd0d-4701-bcc7-ecbcbd892053}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6cf6e407-e3b1-4fd5-90d0-a06323252424}, !- Default Day Schedule Name
  {19e3282a-5479-4042-ac33-6ce192eb9626}, !- Summer Design Day Schedule Name
  {dcb1dff7-8020-4009-80cc-3d60e3d9b3c5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {41447d19-28ee-4c8f-b2d9-9cfe8b824c52}, !- Handle
  {fbdb7411-bd0d-4701-bcc7-ecbcbd892053}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cf6e407-e3b1-4fd5-90d0-a06323252424}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {19e3282a-5479-4042-ac33-6ce192eb9626}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcb1dff7-8020-4009-80cc-3d60e3d9b3c5}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62645ce3-bb46-42c7-b2b9-202350d5ea91}, !- Handle
  Schedule Rule 96,                       !- Name
  {fbdb7411-bd0d-4701-bcc7-ecbcbd892053}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35a7d3fc-fe40-4d22-bb18-0d83822c8ede}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35a7d3fc-fe40-4d22-bb18-0d83822c8ede}, !- Handle
  Schedule Day 98,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ea6256f-a0fe-4876-9ae6-02a9aaed14d0}, !- Handle
  Schedule Rule 97,                       !- Name
  {fbdb7411-bd0d-4701-bcc7-ecbcbd892053}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {924479e5-2ec2-4486-b60d-bde680519d06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {924479e5-2ec2-4486-b60d-bde680519d06}, !- Handle
  Schedule Day 99,                        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e51b1bd0-8598-4950-88f1-d266efc1c7bc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {3cf07e72-5a14-4189-8310-bcce70e6cf85}, !- Default Day Schedule Name
  {9696e110-00ad-4330-a62e-c049556250f7}, !- Summer Design Day Schedule Name
  {f62f78a2-1b71-4dfb-9b78-35aeb6800ae9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2ed980b9-8210-4700-ab85-039c99934176}, !- Handle
  {e51b1bd0-8598-4950-88f1-d266efc1c7bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3cf07e72-5a14-4189-8310-bcce70e6cf85}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9696e110-00ad-4330-a62e-c049556250f7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f62f78a2-1b71-4dfb-9b78-35aeb6800ae9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {712553aa-fc3a-44fc-ac78-66b7a4bcee24}, !- Handle
  Schedule Rule 98,                       !- Name
  {e51b1bd0-8598-4950-88f1-d266efc1c7bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d1f3467-511b-4c56-a061-f14793d0af3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d1f3467-511b-4c56-a061-f14793d0af3f}, !- Handle
  Schedule Day 100,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65309012-8947-47ca-a966-746e9a571d68}, !- Handle
  Schedule Rule 99,                       !- Name
  {e51b1bd0-8598-4950-88f1-d266efc1c7bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6a2eb99-7102-4700-bb20-1ebb65432c84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d6a2eb99-7102-4700-bb20-1ebb65432c84}, !- Handle
  Schedule Day 101,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3f69655d-be0c-4d49-b602-a4fafb602530}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {0667c7b8-3e45-486e-be57-fccb12cfb287}, !- Default Day Schedule Name
  {610586ca-4468-4552-8806-475d0f07c33a}, !- Summer Design Day Schedule Name
  {dbc01b56-aa58-45f2-8ff8-736d4b1d34d7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9a2037fe-0f56-411d-b9e3-b693cce2541f}, !- Handle
  {3f69655d-be0c-4d49-b602-a4fafb602530}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0667c7b8-3e45-486e-be57-fccb12cfb287}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {610586ca-4468-4552-8806-475d0f07c33a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc01b56-aa58-45f2-8ff8-736d4b1d34d7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c93437c3-39c9-4359-a24d-4ca187f371f4}, !- Handle
  Schedule Rule 100,                      !- Name
  {3f69655d-be0c-4d49-b602-a4fafb602530}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2971173-3c27-41cf-99cb-afea9cdc19ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2971173-3c27-41cf-99cb-afea9cdc19ad}, !- Handle
  Schedule Day 102,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd94dc9f-1482-4058-b476-0ffce72188d6}, !- Handle
  Schedule Rule 101,                      !- Name
  {3f69655d-be0c-4d49-b602-a4fafb602530}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41c60b7a-174b-4d43-a1e5-1a4b28acaa81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {41c60b7a-174b-4d43-a1e5-1a4b28acaa81}, !- Handle
  Schedule Day 103,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {801b76f4-ea99-4b18-bda5-a87d040f3ebf}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {bd627c4e-86aa-45d6-8de1-fd3f6da6403c}, !- Default Day Schedule Name
  {aeede8d3-6f22-4a71-ad2a-612bcd1b3d46}, !- Summer Design Day Schedule Name
  {412cfbd4-72bd-4786-acf3-bb6e715f7cff}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {149e6d39-8b58-44c8-851b-f65b83a6690a}, !- Handle
  {801b76f4-ea99-4b18-bda5-a87d040f3ebf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd627c4e-86aa-45d6-8de1-fd3f6da6403c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aeede8d3-6f22-4a71-ad2a-612bcd1b3d46}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {412cfbd4-72bd-4786-acf3-bb6e715f7cff}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b81f0665-63fe-4ba7-aa2a-fafdcde4073f}, !- Handle
  Schedule Rule 102,                      !- Name
  {801b76f4-ea99-4b18-bda5-a87d040f3ebf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41450a52-c175-4d51-81bc-9cbce273065a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41450a52-c175-4d51-81bc-9cbce273065a}, !- Handle
  Schedule Day 104,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eeaf326c-b5dc-4fa0-8806-44a0913c4929}, !- Handle
  Schedule Rule 103,                      !- Name
  {801b76f4-ea99-4b18-bda5-a87d040f3ebf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d36b9ebb-4208-4958-868d-54585001bce7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d36b9ebb-4208-4958-868d-54585001bce7}, !- Handle
  Schedule Day 105,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7960b05b-c60c-489f-a8e0-be2891a2c4b2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6cc84bb5-4b5b-4988-9801-b5047056d732}, !- Default Day Schedule Name
  {fa5146a4-a7e8-4aaa-b893-1967b9e15090}, !- Summer Design Day Schedule Name
  {b78c11b0-2c2a-4690-8b7f-54d943766577}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7cb5822f-4269-4b26-b691-5c510935e7db}, !- Handle
  {7960b05b-c60c-489f-a8e0-be2891a2c4b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cc84bb5-4b5b-4988-9801-b5047056d732}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa5146a4-a7e8-4aaa-b893-1967b9e15090}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b78c11b0-2c2a-4690-8b7f-54d943766577}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8279554f-d29b-448e-b57d-f0dbeb0d6580}, !- Handle
  Schedule Rule 104,                      !- Name
  {7960b05b-c60c-489f-a8e0-be2891a2c4b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19a44daf-b00e-412f-852c-cbd9bea92fa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {19a44daf-b00e-412f-852c-cbd9bea92fa5}, !- Handle
  Schedule Day 106,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad862320-77e9-4aad-a893-05103f121d63}, !- Handle
  Schedule Rule 105,                      !- Name
  {7960b05b-c60c-489f-a8e0-be2891a2c4b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed3300de-38a4-45f6-8e30-a339dfe1eea7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ed3300de-38a4-45f6-8e30-a339dfe1eea7}, !- Handle
  Schedule Day 107,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8606d3c2-195a-460f-9fe4-3a92ca0c50b1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {d1dfd7da-bd5d-4cb2-b515-68f614b7180e}, !- Default Day Schedule Name
  {2b9c4769-6cca-45b5-9832-b13f9082122f}, !- Summer Design Day Schedule Name
  {268c1b10-0316-401c-b3c7-b4ff48b8c0f9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {068e4ddf-c312-4532-b771-1419620c2bf3}, !- Handle
  {8606d3c2-195a-460f-9fe4-3a92ca0c50b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1dfd7da-bd5d-4cb2-b515-68f614b7180e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b9c4769-6cca-45b5-9832-b13f9082122f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {268c1b10-0316-401c-b3c7-b4ff48b8c0f9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa5a9811-b6f3-4f9f-b2a0-a6dc240fefee}, !- Handle
  Schedule Rule 106,                      !- Name
  {8606d3c2-195a-460f-9fe4-3a92ca0c50b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f985fa5-1f82-4d4a-96b6-7e95ff083c6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5f985fa5-1f82-4d4a-96b6-7e95ff083c6f}, !- Handle
  Schedule Day 108,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b482959-34fe-405a-bc6b-527186233e35}, !- Handle
  Schedule Rule 107,                      !- Name
  {8606d3c2-195a-460f-9fe4-3a92ca0c50b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d53df606-ee29-4c8a-8544-4db32bd10d92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d53df606-ee29-4c8a-8544-4db32bd10d92}, !- Handle
  Schedule Day 109,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3813267f-16d2-40ed-a972-ea92e556c324}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {b02ecb3c-4f68-45cd-9e8c-ff0a0bd8364d}, !- Default Day Schedule Name
  {cd71c8ef-8dda-4164-a291-b41b2b688b48}, !- Summer Design Day Schedule Name
  {b0d785cd-d839-4597-a639-1f29dc0947f3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {531032e0-2b0f-4257-a08b-758dbac4ddb1}, !- Handle
  {3813267f-16d2-40ed-a972-ea92e556c324}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b02ecb3c-4f68-45cd-9e8c-ff0a0bd8364d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cd71c8ef-8dda-4164-a291-b41b2b688b48}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0d785cd-d839-4597-a639-1f29dc0947f3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b0c8c76-6f10-4d59-9807-3935207c7592}, !- Handle
  Schedule Rule 108,                      !- Name
  {3813267f-16d2-40ed-a972-ea92e556c324}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {274272e7-fbc4-4ef8-817e-c1c3fb9b3275}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {274272e7-fbc4-4ef8-817e-c1c3fb9b3275}, !- Handle
  Schedule Day 110,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc80bd64-e034-4da4-804e-6b834c6592d6}, !- Handle
  Schedule Rule 109,                      !- Name
  {3813267f-16d2-40ed-a972-ea92e556c324}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc30e058-2cd4-440d-8fd8-808ced19fff2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cc30e058-2cd4-440d-8fd8-808ced19fff2}, !- Handle
  Schedule Day 111,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be2ed3ef-cb6a-4b12-b0ac-d9af11fd3813}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {8fd78147-4790-4590-8aa0-64886326c942}, !- Default Day Schedule Name
  {5efca33a-b5da-4b2f-bd48-9937f469c3ff}, !- Summer Design Day Schedule Name
  {63a87325-4a70-422c-92ea-e26f35bb426c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6e023cbc-ca69-4429-b737-935bac3d7b40}, !- Handle
  {be2ed3ef-cb6a-4b12-b0ac-d9af11fd3813}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8fd78147-4790-4590-8aa0-64886326c942}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5efca33a-b5da-4b2f-bd48-9937f469c3ff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63a87325-4a70-422c-92ea-e26f35bb426c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9870f9f1-28ba-432a-8029-044eaa4a92ac}, !- Handle
  Schedule Rule 110,                      !- Name
  {be2ed3ef-cb6a-4b12-b0ac-d9af11fd3813}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa85399d-f840-4f4c-a826-24b05b6908de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa85399d-f840-4f4c-a826-24b05b6908de}, !- Handle
  Schedule Day 112,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5dc64950-14ac-41fb-ba2f-0876a75cf1fc}, !- Handle
  Schedule Rule 111,                      !- Name
  {be2ed3ef-cb6a-4b12-b0ac-d9af11fd3813}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cbba29c-de72-4ee6-80a6-edfda9b4c89f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6cbba29c-de72-4ee6-80a6-edfda9b4c89f}, !- Handle
  Schedule Day 113,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6e12e69d-4448-4053-b391-790592946fe8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {7fe62701-967e-4bcd-8ef3-428a2e08c2e6}, !- Default Day Schedule Name
  {48d8dcf6-1692-4c34-b934-ebe3265f6bcb}, !- Summer Design Day Schedule Name
  {d7938016-324d-4746-9d25-85eb1a55b084}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05ee806b-8b05-4907-b234-90b82f1b1b42}, !- Handle
  {6e12e69d-4448-4053-b391-790592946fe8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7fe62701-967e-4bcd-8ef3-428a2e08c2e6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {48d8dcf6-1692-4c34-b934-ebe3265f6bcb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7938016-324d-4746-9d25-85eb1a55b084}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a97d5cb8-dd7e-48b6-980e-7a7db6d45735}, !- Handle
  Schedule Rule 112,                      !- Name
  {6e12e69d-4448-4053-b391-790592946fe8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f1ab45b-3565-4391-b49f-2091fba430d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f1ab45b-3565-4391-b49f-2091fba430d2}, !- Handle
  Schedule Day 114,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e727f70-b3d7-4c02-bdb7-f1312c1c69e6}, !- Handle
  Schedule Rule 113,                      !- Name
  {6e12e69d-4448-4053-b391-790592946fe8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9367cf93-2202-470d-81e3-73ccac411506}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9367cf93-2202-470d-81e3-73ccac411506}, !- Handle
  Schedule Day 115,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e34724b2-bfb0-4971-bba8-54c4feb48eef}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {38e4c589-6703-47e6-9f48-f0e87147d77d}, !- Default Day Schedule Name
  {91ea2008-cf13-4864-809b-bd57a4700bb5}, !- Summer Design Day Schedule Name
  {763f6a40-0ef9-43e2-b381-c7fe79dd6313}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {582c9f18-5de7-4320-af7e-eecd8f9ab501}, !- Handle
  {e34724b2-bfb0-4971-bba8-54c4feb48eef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {38e4c589-6703-47e6-9f48-f0e87147d77d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {91ea2008-cf13-4864-809b-bd57a4700bb5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {763f6a40-0ef9-43e2-b381-c7fe79dd6313}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edd84ccb-ee35-47fc-bce4-a0d7bcfc36bd}, !- Handle
  Schedule Rule 114,                      !- Name
  {e34724b2-bfb0-4971-bba8-54c4feb48eef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52fde17a-79b9-4fa4-afbc-65c187ddf7ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52fde17a-79b9-4fa4-afbc-65c187ddf7ac}, !- Handle
  Schedule Day 116,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d58964f3-3e77-47d1-bfc4-4b6e303aa78b}, !- Handle
  Schedule Rule 115,                      !- Name
  {e34724b2-bfb0-4971-bba8-54c4feb48eef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5508e326-cff4-4d3a-a962-7086d1e658e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5508e326-cff4-4d3a-a962-7086d1e658e9}, !- Handle
  Schedule Day 117,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3601f81-1638-4a3d-b491-92271c79da65}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {d2584c22-e867-4890-b61b-4baa8aac7433}, !- Default Day Schedule Name
  {8c512276-0dc2-4c89-aacf-c5b9b3b6c7e6}, !- Summer Design Day Schedule Name
  {d2cb3d01-4fea-4ae1-aca9-d1e3c9e87283}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f5cfd35-6f7b-45b1-b89e-a7e36426d967}, !- Handle
  {f3601f81-1638-4a3d-b491-92271c79da65}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2584c22-e867-4890-b61b-4baa8aac7433}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c512276-0dc2-4c89-aacf-c5b9b3b6c7e6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2cb3d01-4fea-4ae1-aca9-d1e3c9e87283}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0635a6bb-e96e-4b8d-91fd-88d4d3c4fd84}, !- Handle
  Schedule Rule 116,                      !- Name
  {f3601f81-1638-4a3d-b491-92271c79da65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fc22d9b-383c-48c2-aa81-7f1c1ce78a38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fc22d9b-383c-48c2-aa81-7f1c1ce78a38}, !- Handle
  Schedule Day 118,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59a7f9a6-ce26-4a07-afb4-9cc39de27953}, !- Handle
  Schedule Rule 117,                      !- Name
  {f3601f81-1638-4a3d-b491-92271c79da65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a335b41c-87fb-4ebb-8314-8a269322799e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a335b41c-87fb-4ebb-8314-8a269322799e}, !- Handle
  Schedule Day 119,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d1e68358-f617-494f-bf9b-f6792d2721b0}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {bdbfe0db-b7e8-4004-b882-ca0a17089bf9}, !- Default Day Schedule Name
  {cfdac037-1b19-45aa-a7b2-e28288e8d266}, !- Summer Design Day Schedule Name
  {1c522d75-3aa9-4e58-84de-f30ac4ef431f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9cd9ce27-a5ae-4847-99d9-71e1fc1a193d}, !- Handle
  {d1e68358-f617-494f-bf9b-f6792d2721b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bdbfe0db-b7e8-4004-b882-ca0a17089bf9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cfdac037-1b19-45aa-a7b2-e28288e8d266}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c522d75-3aa9-4e58-84de-f30ac4ef431f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {243b98d4-ee52-457a-bfb5-6cebfc24608c}, !- Handle
  Schedule Rule 118,                      !- Name
  {d1e68358-f617-494f-bf9b-f6792d2721b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e27eebe-e6dc-4caf-a9a6-c1e0b016ded7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e27eebe-e6dc-4caf-a9a6-c1e0b016ded7}, !- Handle
  Schedule Day 120,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {998908cf-0196-4a9b-b03f-4785c0fa880a}, !- Handle
  Schedule Rule 119,                      !- Name
  {d1e68358-f617-494f-bf9b-f6792d2721b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d5dc512-f07e-43a1-9214-091989ac284b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1d5dc512-f07e-43a1-9214-091989ac284b}, !- Handle
  Schedule Day 121,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {77608d20-eb9d-4a96-93db-b38ce1065b6f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {a6457aeb-ddd6-421d-b302-95401e7dec4d}, !- Default Day Schedule Name
  {38fee7e6-7e70-4edc-9e3c-e53d68d2f288}, !- Summer Design Day Schedule Name
  {d2877039-d4ee-426f-93b2-f7a75b7ecb7b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f52b70e9-9f2c-46da-ab9a-42c6f6f59314}, !- Handle
  {77608d20-eb9d-4a96-93db-b38ce1065b6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a6457aeb-ddd6-421d-b302-95401e7dec4d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38fee7e6-7e70-4edc-9e3c-e53d68d2f288}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2877039-d4ee-426f-93b2-f7a75b7ecb7b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79432895-b99d-41fb-a8d5-3015925b034d}, !- Handle
  Schedule Rule 120,                      !- Name
  {77608d20-eb9d-4a96-93db-b38ce1065b6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52e314dc-3879-460d-b502-06330dea4bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52e314dc-3879-460d-b502-06330dea4bb9}, !- Handle
  Schedule Day 122,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b15b6326-66a3-43f9-a041-c59e0b5328a5}, !- Handle
  Schedule Rule 121,                      !- Name
  {77608d20-eb9d-4a96-93db-b38ce1065b6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7af7aec2-5cea-4b2d-a6bf-761e334c3f49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7af7aec2-5cea-4b2d-a6bf-761e334c3f49}, !- Handle
  Schedule Day 123,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f772129-62e9-4a27-9854-168621fd7ec2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {408f17d2-235d-4e74-bb23-e02a4ce5d152}, !- Default Day Schedule Name
  {d7540c1b-d5c9-4c37-9c4a-a98609d1a84e}, !- Summer Design Day Schedule Name
  {74e71438-ac1d-4f99-a3d2-ba1678550a81}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {108f6f19-8922-4c8a-ac43-ad350b3e34fb}, !- Handle
  {7f772129-62e9-4a27-9854-168621fd7ec2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {408f17d2-235d-4e74-bb23-e02a4ce5d152}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d7540c1b-d5c9-4c37-9c4a-a98609d1a84e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74e71438-ac1d-4f99-a3d2-ba1678550a81}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b031513-2e11-4151-863f-36d8f3bdeeeb}, !- Handle
  Schedule Rule 122,                      !- Name
  {7f772129-62e9-4a27-9854-168621fd7ec2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84039974-58e7-45e9-982b-c1e62308d0e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84039974-58e7-45e9-982b-c1e62308d0e1}, !- Handle
  Schedule Day 124,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bfd7586-e9f9-49ff-8714-4d45e8143fb2}, !- Handle
  Schedule Rule 123,                      !- Name
  {7f772129-62e9-4a27-9854-168621fd7ec2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24a9721d-a6d5-406a-bfee-0289d90194c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {24a9721d-a6d5-406a-bfee-0289d90194c9}, !- Handle
  Schedule Day 125,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {31783d72-c75a-47a4-b841-4b272bf9a439}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {8f38489d-a692-4e36-a44f-343e0b55edbf}, !- Default Day Schedule Name
  {33600d79-58b0-4558-ae43-c3fefd41f725}, !- Summer Design Day Schedule Name
  {395b888f-7fc8-46f5-81f5-7e220f526b25}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {25864d19-71e6-4273-9e3d-ed68e862f187}, !- Handle
  {31783d72-c75a-47a4-b841-4b272bf9a439}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f38489d-a692-4e36-a44f-343e0b55edbf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {33600d79-58b0-4558-ae43-c3fefd41f725}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {395b888f-7fc8-46f5-81f5-7e220f526b25}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5ecd053-6ffa-47ae-b288-d68ea14a9b0a}, !- Handle
  Schedule Rule 124,                      !- Name
  {31783d72-c75a-47a4-b841-4b272bf9a439}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {530407a6-571c-4240-a315-0229817d5a25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {530407a6-571c-4240-a315-0229817d5a25}, !- Handle
  Schedule Day 126,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78a158f7-1fba-4383-b5d4-d2171311c869}, !- Handle
  Schedule Rule 125,                      !- Name
  {31783d72-c75a-47a4-b841-4b272bf9a439}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24ea874a-c43b-496c-a58c-8fabbb55c212}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {24ea874a-c43b-496c-a58c-8fabbb55c212}, !- Handle
  Schedule Day 127,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7d02b2c0-5c05-4fce-b348-923c741cfb5b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {f7f141e5-ec42-4284-853b-c2b0f7ea3e49}, !- Default Day Schedule Name
  {98eb8e5a-7b86-4fe7-b81e-9db3caa9831b}, !- Summer Design Day Schedule Name
  {8c1e735f-fc0c-4bc0-acbe-5c815f3f4a09}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dd4e2ee5-b465-4aa6-b14b-19cdb5a17233}, !- Handle
  {7d02b2c0-5c05-4fce-b348-923c741cfb5b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f7f141e5-ec42-4284-853b-c2b0f7ea3e49}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98eb8e5a-7b86-4fe7-b81e-9db3caa9831b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c1e735f-fc0c-4bc0-acbe-5c815f3f4a09}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5535dd0c-a71d-4189-817a-2afc0a537ede}, !- Handle
  Schedule Rule 126,                      !- Name
  {7d02b2c0-5c05-4fce-b348-923c741cfb5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6987a0d-86ce-4660-90f8-32cad71d7097}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6987a0d-86ce-4660-90f8-32cad71d7097}, !- Handle
  Schedule Day 128,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a4a7bd9-4050-4c00-85d8-2b5f08645b99}, !- Handle
  Schedule Rule 127,                      !- Name
  {7d02b2c0-5c05-4fce-b348-923c741cfb5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee6e6e14-f041-4240-a796-ef43590caeb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ee6e6e14-f041-4240-a796-ef43590caeb8}, !- Handle
  Schedule Day 129,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c9f080c3-9833-486c-8cfa-e494eab5065d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {1367556f-4240-4874-9add-aa2d1cf2269a}, !- Default Day Schedule Name
  {5ac22b84-7870-4446-85ae-6610264f5e73}, !- Summer Design Day Schedule Name
  {4f8aa587-87ff-41af-8336-701948bea251}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f0c5ed6d-3885-4c68-9f84-d6766cb84e98}, !- Handle
  {c9f080c3-9833-486c-8cfa-e494eab5065d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1367556f-4240-4874-9add-aa2d1cf2269a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5ac22b84-7870-4446-85ae-6610264f5e73}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f8aa587-87ff-41af-8336-701948bea251}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd12886f-e172-4789-a553-f89dd61b7f45}, !- Handle
  Schedule Rule 128,                      !- Name
  {c9f080c3-9833-486c-8cfa-e494eab5065d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f166297-cda3-4bdb-8a9b-03c3632f7d27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f166297-cda3-4bdb-8a9b-03c3632f7d27}, !- Handle
  Schedule Day 130,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {398b421d-2ada-45a1-887f-78c9965a7067}, !- Handle
  Schedule Rule 129,                      !- Name
  {c9f080c3-9833-486c-8cfa-e494eab5065d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8251328-2558-42cf-9390-8026a4b1c76b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d8251328-2558-42cf-9390-8026a4b1c76b}, !- Handle
  Schedule Day 131,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a2ac6a33-cbf7-4ebd-b0bb-dd811cf39c37}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {555421d5-c1f6-43ec-809a-4db521d50438}, !- Default Day Schedule Name
  {aabff207-f0eb-4e11-8967-a4bce626211f}, !- Summer Design Day Schedule Name
  {1b39e72a-dce8-45b5-921f-b85bd0bd9316}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d613d0a4-818d-4488-af8f-db0245d07940}, !- Handle
  {a2ac6a33-cbf7-4ebd-b0bb-dd811cf39c37}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {555421d5-c1f6-43ec-809a-4db521d50438}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aabff207-f0eb-4e11-8967-a4bce626211f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b39e72a-dce8-45b5-921f-b85bd0bd9316}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca5bd44b-86ed-4836-8509-fdfe905e2062}, !- Handle
  Schedule Rule 130,                      !- Name
  {a2ac6a33-cbf7-4ebd-b0bb-dd811cf39c37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df8288fe-f0fb-4147-82a0-4d09ad951820}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df8288fe-f0fb-4147-82a0-4d09ad951820}, !- Handle
  Schedule Day 132,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a308924-55b5-42f2-91d1-4458650c9348}, !- Handle
  Schedule Rule 131,                      !- Name
  {a2ac6a33-cbf7-4ebd-b0bb-dd811cf39c37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9e48741-8425-4249-afd7-d75e3792e8ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b9e48741-8425-4249-afd7-d75e3792e8ff}, !- Handle
  Schedule Day 133,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6d67e314-04cd-4af5-81b5-79d16f7dca2d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {440a94c6-05b9-4a71-a71a-91163e457eff}, !- Default Day Schedule Name
  {a2753204-b121-475d-9c68-751139a29008}, !- Summer Design Day Schedule Name
  {88b6d3be-6045-4263-b5ef-4931f26ab094}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7dec0901-1163-4eba-9537-a2b697f5e721}, !- Handle
  {6d67e314-04cd-4af5-81b5-79d16f7dca2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {440a94c6-05b9-4a71-a71a-91163e457eff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2753204-b121-475d-9c68-751139a29008}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88b6d3be-6045-4263-b5ef-4931f26ab094}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57114f1d-e407-4ad2-bf87-62ce3f948938}, !- Handle
  Schedule Rule 132,                      !- Name
  {6d67e314-04cd-4af5-81b5-79d16f7dca2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85419f63-2d1d-463f-afeb-96627aa23bdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85419f63-2d1d-463f-afeb-96627aa23bdd}, !- Handle
  Schedule Day 134,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fac85f36-4e15-4b91-a970-7c11cfd063e8}, !- Handle
  Schedule Rule 133,                      !- Name
  {6d67e314-04cd-4af5-81b5-79d16f7dca2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7c840a6-508d-437c-9d64-4a0ddb4db31f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e7c840a6-508d-437c-9d64-4a0ddb4db31f}, !- Handle
  Schedule Day 135,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {90deacee-634b-47f9-a181-3a08c16108a4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {fbc7992a-a711-42b8-8dca-83d3311097dd}, !- Default Day Schedule Name
  {a0b670df-954f-4b99-996b-2f6e82558373}, !- Summer Design Day Schedule Name
  {2e53d717-ab05-4347-89e9-0710a0c5d570}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bdc71c85-f056-4fc8-8215-81b25507da46}, !- Handle
  {90deacee-634b-47f9-a181-3a08c16108a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fbc7992a-a711-42b8-8dca-83d3311097dd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a0b670df-954f-4b99-996b-2f6e82558373}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e53d717-ab05-4347-89e9-0710a0c5d570}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a383580-b664-4002-b86e-881a87da585c}, !- Handle
  Schedule Rule 134,                      !- Name
  {90deacee-634b-47f9-a181-3a08c16108a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cc02325-88f8-4ac7-9ec1-10505c1f6591}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7cc02325-88f8-4ac7-9ec1-10505c1f6591}, !- Handle
  Schedule Day 136,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cc62f13-933b-4216-b392-ea7bd0360132}, !- Handle
  Schedule Rule 135,                      !- Name
  {90deacee-634b-47f9-a181-3a08c16108a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a59643a-ce91-4097-9c07-d80b585fd5b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a59643a-ce91-4097-9c07-d80b585fd5b2}, !- Handle
  Schedule Day 137,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ddb47f5f-b193-4e02-a6ec-e50760c1f666}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {748bb0bd-5940-43ac-ad2b-7bcf9df10d66}, !- Default Day Schedule Name
  {ab303559-c207-454c-8b1e-f306acfeb9b7}, !- Summer Design Day Schedule Name
  {2c76ffe6-dade-41e9-9eb8-62901f75a384}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5152f253-9444-4fcd-b9cd-45fce106304c}, !- Handle
  {ddb47f5f-b193-4e02-a6ec-e50760c1f666}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {748bb0bd-5940-43ac-ad2b-7bcf9df10d66}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab303559-c207-454c-8b1e-f306acfeb9b7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c76ffe6-dade-41e9-9eb8-62901f75a384}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b463ea38-024a-4e1f-b586-cb9200aaf9b4}, !- Handle
  Schedule Rule 136,                      !- Name
  {ddb47f5f-b193-4e02-a6ec-e50760c1f666}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c6f1c29-a35f-4351-b4f2-c20f2c1c9adb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6c6f1c29-a35f-4351-b4f2-c20f2c1c9adb}, !- Handle
  Schedule Day 138,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e412269-57fc-46bb-89fe-4cb63308ee24}, !- Handle
  Schedule Rule 137,                      !- Name
  {ddb47f5f-b193-4e02-a6ec-e50760c1f666}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {087b487c-9f1e-4380-9fe0-d35474ed23b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {087b487c-9f1e-4380-9fe0-d35474ed23b8}, !- Handle
  Schedule Day 139,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {79b54668-7f66-4193-97ed-e8222990a0b1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {412b2540-56de-47fd-afd5-df1b67073a00}, !- Default Day Schedule Name
  {ba39d6ae-8705-4bf2-af9c-ac0ffa5cb9d6}, !- Summer Design Day Schedule Name
  {e380a4c4-01fa-4e6d-b2f2-e88f588f8ccd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {df8f9104-fd50-426b-b430-1f377013a5c1}, !- Handle
  {79b54668-7f66-4193-97ed-e8222990a0b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {412b2540-56de-47fd-afd5-df1b67073a00}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ba39d6ae-8705-4bf2-af9c-ac0ffa5cb9d6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e380a4c4-01fa-4e6d-b2f2-e88f588f8ccd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77d83a17-d7ed-4a29-add0-3f537a08ddb4}, !- Handle
  Schedule Rule 138,                      !- Name
  {79b54668-7f66-4193-97ed-e8222990a0b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78101a42-ee6b-44f2-934a-f69244341a51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {78101a42-ee6b-44f2-934a-f69244341a51}, !- Handle
  Schedule Day 140,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7fe45e7-5a84-4b49-a602-29b057d40d3f}, !- Handle
  Schedule Rule 139,                      !- Name
  {79b54668-7f66-4193-97ed-e8222990a0b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {843ca25d-ee12-4728-86a0-0c74c98180dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {843ca25d-ee12-4728-86a0-0c74c98180dd}, !- Handle
  Schedule Day 141,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {14197eeb-0bf8-4cdc-8543-e279f965ea74}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {4ed425f8-23b0-4d55-99a8-68cd153ae525}, !- Default Day Schedule Name
  {32966ec9-c1cd-4010-9bb4-73b3a64d3945}, !- Summer Design Day Schedule Name
  {cc336209-e21a-4eed-bf0c-a5dc04db618d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6d1a8cf2-362d-4508-be73-b4a2b9d7ebad}, !- Handle
  {14197eeb-0bf8-4cdc-8543-e279f965ea74}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ed425f8-23b0-4d55-99a8-68cd153ae525}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {32966ec9-c1cd-4010-9bb4-73b3a64d3945}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc336209-e21a-4eed-bf0c-a5dc04db618d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bf4a2d3-735d-486a-ba31-4c00377212a4}, !- Handle
  Schedule Rule 140,                      !- Name
  {14197eeb-0bf8-4cdc-8543-e279f965ea74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f769706-3180-40ea-a9b6-2c5e076de830}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f769706-3180-40ea-a9b6-2c5e076de830}, !- Handle
  Schedule Day 142,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0de944a6-3842-4f3b-a493-1613f2371711}, !- Handle
  Schedule Rule 141,                      !- Name
  {14197eeb-0bf8-4cdc-8543-e279f965ea74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ced0d73-8542-415f-a93b-533693bed0fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2ced0d73-8542-415f-a93b-533693bed0fd}, !- Handle
  Schedule Day 143,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7901cd48-42e0-47f5-8632-a3800a644e93}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {ea3837b3-dad6-4219-a3cb-8d638b1b3ba4}, !- Default Day Schedule Name
  {4c676200-2ca1-49ec-80fe-35674716e62f}, !- Summer Design Day Schedule Name
  {ec0a2fbe-c7bc-47f8-866a-038927b1a8b1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ba0cd3e2-da42-4645-80e4-29c96fccb76a}, !- Handle
  {7901cd48-42e0-47f5-8632-a3800a644e93}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea3837b3-dad6-4219-a3cb-8d638b1b3ba4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4c676200-2ca1-49ec-80fe-35674716e62f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec0a2fbe-c7bc-47f8-866a-038927b1a8b1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8400ec24-112d-40fb-9ea3-6a9dc6b83363}, !- Handle
  Schedule Rule 142,                      !- Name
  {7901cd48-42e0-47f5-8632-a3800a644e93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d124d2e-9759-4427-9260-fba7f505ee40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d124d2e-9759-4427-9260-fba7f505ee40}, !- Handle
  Schedule Day 144,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9919b497-ffab-4cd8-a361-162f8a96bb10}, !- Handle
  Schedule Rule 143,                      !- Name
  {7901cd48-42e0-47f5-8632-a3800a644e93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cbc7c1be-a5b2-49e6-b6ce-415ff7e96f4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cbc7c1be-a5b2-49e6-b6ce-415ff7e96f4c}, !- Handle
  Schedule Day 145,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {28162204-2627-4c84-b480-7064c20a21cd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {3f40a0dd-ca71-43da-abc8-1e9e20ac16dd}, !- Default Day Schedule Name
  {bed407e6-b3fd-4590-b2d2-33f26d613bbc}, !- Summer Design Day Schedule Name
  {160edc3f-6e9c-4a22-a4da-68615a8814cc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5b0a7fd6-da1c-49e1-8ccf-8b5c59afd822}, !- Handle
  {28162204-2627-4c84-b480-7064c20a21cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f40a0dd-ca71-43da-abc8-1e9e20ac16dd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bed407e6-b3fd-4590-b2d2-33f26d613bbc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {160edc3f-6e9c-4a22-a4da-68615a8814cc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbcfe992-bfda-4942-b741-799b8943e69f}, !- Handle
  Schedule Rule 144,                      !- Name
  {28162204-2627-4c84-b480-7064c20a21cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37030702-c581-45ea-9330-2b83f472d81e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37030702-c581-45ea-9330-2b83f472d81e}, !- Handle
  Schedule Day 146,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {657a869c-31cd-4938-a06c-e0fc2d3c9752}, !- Handle
  Schedule Rule 145,                      !- Name
  {28162204-2627-4c84-b480-7064c20a21cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6eba4e82-b7b7-46e2-b789-5d922e2f6734}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6eba4e82-b7b7-46e2-b789-5d922e2f6734}, !- Handle
  Schedule Day 147,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6c0f4371-fd09-4a3a-a9e6-ec860e394569}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {be0bfe83-d002-44f5-a448-a2442127823d}, !- Default Day Schedule Name
  {d6f57358-68bf-4805-8bc2-3796260ad7cc}, !- Summer Design Day Schedule Name
  {8821f619-6e1d-4c89-8ff2-d1b54009ac3f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {30402ff6-b35a-438e-9e1f-2e6834999898}, !- Handle
  {6c0f4371-fd09-4a3a-a9e6-ec860e394569}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be0bfe83-d002-44f5-a448-a2442127823d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d6f57358-68bf-4805-8bc2-3796260ad7cc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8821f619-6e1d-4c89-8ff2-d1b54009ac3f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2ecbd3d-5165-4584-a3fa-9d6d2b9186f1}, !- Handle
  Schedule Rule 146,                      !- Name
  {6c0f4371-fd09-4a3a-a9e6-ec860e394569}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c94a64df-b5ab-4ac7-bf1c-79dc678cc58f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c94a64df-b5ab-4ac7-bf1c-79dc678cc58f}, !- Handle
  Schedule Day 148,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0dace47b-4d7a-4521-893b-89fe0d17cfa1}, !- Handle
  Schedule Rule 147,                      !- Name
  {6c0f4371-fd09-4a3a-a9e6-ec860e394569}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b660979c-3aa1-4e46-bdfa-98eb177ca2f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b660979c-3aa1-4e46-bdfa-98eb177ca2f0}, !- Handle
  Schedule Day 149,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4c7439c7-9825-40dc-b933-450c3bd5df34}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {08fcc615-869e-4e20-b3b0-75ccc380921f}, !- Default Day Schedule Name
  {fa737669-95a4-4fb5-94b0-861b8255c382}, !- Summer Design Day Schedule Name
  {2e0c9467-a81b-43c3-ab9c-637dd6612544}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {21db7177-f4f6-42f1-838f-93fd9db3d3df}, !- Handle
  {4c7439c7-9825-40dc-b933-450c3bd5df34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {08fcc615-869e-4e20-b3b0-75ccc380921f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa737669-95a4-4fb5-94b0-861b8255c382}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e0c9467-a81b-43c3-ab9c-637dd6612544}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83a5963e-9b38-44b3-bc72-04ba7bc8c64c}, !- Handle
  Schedule Rule 148,                      !- Name
  {4c7439c7-9825-40dc-b933-450c3bd5df34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c09a96c-ee83-428b-bf58-baed4017b29b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c09a96c-ee83-428b-bf58-baed4017b29b}, !- Handle
  Schedule Day 150,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4850ab81-1561-4449-b986-ae0c133a787f}, !- Handle
  Schedule Rule 149,                      !- Name
  {4c7439c7-9825-40dc-b933-450c3bd5df34}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b840f8e-5619-4df7-a455-e2799793e5f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1b840f8e-5619-4df7-a455-e2799793e5f8}, !- Handle
  Schedule Day 151,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b4efe71f-acef-4638-9f74-c690bb9fd87f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6bed6083-7f7e-4705-942d-44ab3cc76e5b}, !- Default Day Schedule Name
  {5c1697fb-2d6e-4684-ae63-55b20d42b3f4}, !- Summer Design Day Schedule Name
  {f65bebcb-ff42-4861-a7a1-e02feb579aca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {adb3f6ad-a29d-42ff-a143-c2a79381fd44}, !- Handle
  {b4efe71f-acef-4638-9f74-c690bb9fd87f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6bed6083-7f7e-4705-942d-44ab3cc76e5b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5c1697fb-2d6e-4684-ae63-55b20d42b3f4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f65bebcb-ff42-4861-a7a1-e02feb579aca}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c042762e-594c-4481-b1da-d6876050e112}, !- Handle
  Schedule Rule 150,                      !- Name
  {b4efe71f-acef-4638-9f74-c690bb9fd87f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b085f250-2357-48c4-809c-8cf003784384}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b085f250-2357-48c4-809c-8cf003784384}, !- Handle
  Schedule Day 152,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dce214ca-797c-4842-acfc-44d556e2b3aa}, !- Handle
  Schedule Rule 151,                      !- Name
  {b4efe71f-acef-4638-9f74-c690bb9fd87f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc062e84-8f69-4603-b537-b01d0ff9f523}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dc062e84-8f69-4603-b537-b01d0ff9f523}, !- Handle
  Schedule Day 153,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {181b01c8-451d-4356-8016-002aca16655e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {a21aaa39-3cc2-47bd-bc3b-c0910088ca71}, !- Default Day Schedule Name
  {0a341c77-c32f-4ec0-bad0-9339ab0e8dee}, !- Summer Design Day Schedule Name
  {56b29fb6-979e-42f6-bc51-05224ffe9ded}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4bdf645f-1736-4564-9f0a-04098a9579c1}, !- Handle
  {181b01c8-451d-4356-8016-002aca16655e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a21aaa39-3cc2-47bd-bc3b-c0910088ca71}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0a341c77-c32f-4ec0-bad0-9339ab0e8dee}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56b29fb6-979e-42f6-bc51-05224ffe9ded}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f5a90b2-013a-4541-b066-8edfd72c89b9}, !- Handle
  Schedule Rule 152,                      !- Name
  {181b01c8-451d-4356-8016-002aca16655e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec87182b-181d-4a7d-93bf-72a985e20d96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec87182b-181d-4a7d-93bf-72a985e20d96}, !- Handle
  Schedule Day 154,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {060d128e-8ba9-464f-a2a1-62f710b064e5}, !- Handle
  Schedule Rule 153,                      !- Name
  {181b01c8-451d-4356-8016-002aca16655e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2423ec3-9440-43bf-8dcd-33a3943349d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d2423ec3-9440-43bf-8dcd-33a3943349d8}, !- Handle
  Schedule Day 155,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9940bbc7-7dbf-47df-a73b-11aedfe0eec8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {40b4c186-7d09-48a2-a9bf-a04bf25b3ed4}, !- Default Day Schedule Name
  {98b75811-8e6b-49d3-b563-fe02a208f04e}, !- Summer Design Day Schedule Name
  {ef1fedb2-f061-400c-8bf6-638b1eec5f81}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ee30b3c1-8da7-4c8a-ba3d-bb4c7e318de3}, !- Handle
  {9940bbc7-7dbf-47df-a73b-11aedfe0eec8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40b4c186-7d09-48a2-a9bf-a04bf25b3ed4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98b75811-8e6b-49d3-b563-fe02a208f04e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef1fedb2-f061-400c-8bf6-638b1eec5f81}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1177a29f-300e-4cf8-8c51-f0744089dac9}, !- Handle
  Schedule Rule 154,                      !- Name
  {9940bbc7-7dbf-47df-a73b-11aedfe0eec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {661c6ddb-35be-4e42-bae5-501aaa6dfbbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {661c6ddb-35be-4e42-bae5-501aaa6dfbbd}, !- Handle
  Schedule Day 156,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {627d0dc2-b8fa-4929-a0a3-d88134f7e7ee}, !- Handle
  Schedule Rule 155,                      !- Name
  {9940bbc7-7dbf-47df-a73b-11aedfe0eec8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0222dc89-3823-426c-b397-0c46f7b3f52d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0222dc89-3823-426c-b397-0c46f7b3f52d}, !- Handle
  Schedule Day 157,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {140f64f3-8792-432b-8154-997b74b5bdf4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {29b54687-f08a-4ffa-9b1e-15fb7ab11a85}, !- Default Day Schedule Name
  {7272b23d-3b2d-403f-b0d8-f1b25163576a}, !- Summer Design Day Schedule Name
  {2a9ca2e0-df6e-47d6-a2ee-bedf920b6602}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61170dbc-4268-4e1e-9924-ca80167da872}, !- Handle
  {140f64f3-8792-432b-8154-997b74b5bdf4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29b54687-f08a-4ffa-9b1e-15fb7ab11a85}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Default 4, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7272b23d-3b2d-403f-b0d8-f1b25163576a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a9ca2e0-df6e-47d6-a2ee-bedf920b6602}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story top PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {645430d5-18be-4916-b7a9-be7654e0ee0f}, !- Handle
  Schedule Rule 156,                      !- Name
  {140f64f3-8792-432b-8154-997b74b5bdf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65ab0895-accc-4fac-9a68-f636ed7b44cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {65ab0895-accc-4fac-9a68-f636ed7b44cf}, !- Handle
  Schedule Day 158,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e06ae100-5779-4ddf-9ce7-08ecb456c1f5}, !- Handle
  Schedule Rule 157,                      !- Name
  {140f64f3-8792-432b-8154-997b74b5bdf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c5fc1b5-c360-44e8-b550-6a52011dbfd6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3c5fc1b5-c360-44e8-b550-6a52011dbfd6}, !- Handle
  Schedule Day 159,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {70bf26d2-7b05-4579-ad37-8b2a4768bc81}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {e3538e36-fb00-4d03-a678-9e4acdb4631d}, !- Default Day Schedule Name
  {0307944d-0872-4a5c-928f-a4a5a76a69f6}, !- Summer Design Day Schedule Name
  {a2973bd7-695c-4d5f-ad04-198017f3948a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {28d0aa7a-0e20-4626-8bd7-7eb8a8bec08a}, !- Handle
  {70bf26d2-7b05-4579-ad37-8b2a4768bc81}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3538e36-fb00-4d03-a678-9e4acdb4631d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0307944d-0872-4a5c-928f-a4a5a76a69f6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2973bd7-695c-4d5f-ad04-198017f3948a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc1e8db9-406b-4f37-9b1b-801e614d0261}, !- Handle
  Schedule Rule 158,                      !- Name
  {70bf26d2-7b05-4579-ad37-8b2a4768bc81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b20a86f5-d851-465c-958a-fc54acaa6c72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b20a86f5-d851-465c-958a-fc54acaa6c72}, !- Handle
  Schedule Day 160,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b551e2c-fe77-4683-a7d1-27ae869c9bd3}, !- Handle
  Schedule Rule 159,                      !- Name
  {70bf26d2-7b05-4579-ad37-8b2a4768bc81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1993b12-4a1e-4690-8464-324c01ae29cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d1993b12-4a1e-4690-8464-324c01ae29cb}, !- Handle
  Schedule Day 161,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c368666a-5ee1-45b4-a3da-3a70adda8142}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {ca1e670b-a5ea-401d-b594-fc3d2749595f}, !- Default Day Schedule Name
  {b1afff9b-a70a-4237-8ef9-a8882f2acd92}, !- Summer Design Day Schedule Name
  {00821946-3d96-4eaa-bf3e-22b0a06906ec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b00a4cfc-e390-4974-9a68-dd71b07922cd}, !- Handle
  {c368666a-5ee1-45b4-a3da-3a70adda8142}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ca1e670b-a5ea-401d-b594-fc3d2749595f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1afff9b-a70a-4237-8ef9-a8882f2acd92}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00821946-3d96-4eaa-bf3e-22b0a06906ec}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c32a01ba-2ce4-402e-b546-21b17fccb91c}, !- Handle
  Schedule Rule 160,                      !- Name
  {c368666a-5ee1-45b4-a3da-3a70adda8142}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {551ba4a3-8d56-4dad-bc1e-9ed6d703d2ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {551ba4a3-8d56-4dad-bc1e-9ed6d703d2ca}, !- Handle
  Schedule Day 162,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d742335b-3537-4198-a198-d5cea8160526}, !- Handle
  Schedule Rule 161,                      !- Name
  {c368666a-5ee1-45b4-a3da-3a70adda8142}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00e08871-42af-4f04-8eb2-a34d6398d4ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {00e08871-42af-4f04-8eb2-a34d6398d4ca}, !- Handle
  Schedule Day 163,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8926e509-c2e7-4a26-a78b-7e5399734919}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {58c39dfb-27eb-4e15-8f8a-f091f1a2eabb}, !- Default Day Schedule Name
  {0f2191f8-0ea5-4c45-921e-fb40c4ef1499}, !- Summer Design Day Schedule Name
  {83593cab-abc2-4548-8a8a-1331ad198efd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {497ed82a-ce0f-4e2d-9f0e-8fc276ba2ed0}, !- Handle
  {8926e509-c2e7-4a26-a78b-7e5399734919}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58c39dfb-27eb-4e15-8f8a-f091f1a2eabb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f2191f8-0ea5-4c45-921e-fb40c4ef1499}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83593cab-abc2-4548-8a8a-1331ad198efd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e75f724-52ff-483b-9d83-10b97d2b2416}, !- Handle
  Schedule Rule 162,                      !- Name
  {8926e509-c2e7-4a26-a78b-7e5399734919}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {350675f5-5002-4539-8962-533d64fb3b2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {350675f5-5002-4539-8962-533d64fb3b2a}, !- Handle
  Schedule Day 164,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7fc43a6-fc9a-483f-8c48-d446a2877ca7}, !- Handle
  Schedule Rule 163,                      !- Name
  {8926e509-c2e7-4a26-a78b-7e5399734919}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd403d03-113d-4eb0-b1ee-265506f8b1c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fd403d03-113d-4eb0-b1ee-265506f8b1c2}, !- Handle
  Schedule Day 165,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d2bc8bcc-ab19-49d8-a0c3-084984e76bf5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {e2b2cb0e-c02e-4f60-b7df-48c0c7ac2c58}, !- Default Day Schedule Name
  {bfbde1ce-dc8d-4fb6-915f-05d043277fc9}, !- Summer Design Day Schedule Name
  {36896ad5-fe52-4125-a944-602fd0bdbef6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {709a4afa-5fec-4bab-8e43-397583f74f30}, !- Handle
  {d2bc8bcc-ab19-49d8-a0c3-084984e76bf5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2b2cb0e-c02e-4f60-b7df-48c0c7ac2c58}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bfbde1ce-dc8d-4fb6-915f-05d043277fc9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36896ad5-fe52-4125-a944-602fd0bdbef6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a50fae4b-1611-42e7-9bc5-2c6f03d84819}, !- Handle
  Schedule Rule 164,                      !- Name
  {d2bc8bcc-ab19-49d8-a0c3-084984e76bf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {300f737c-cf56-40cd-8eda-7fbbad697103}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {300f737c-cf56-40cd-8eda-7fbbad697103}, !- Handle
  Schedule Day 166,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dae5dcf4-46bd-45c2-8dfb-bf69706c2b1b}, !- Handle
  Schedule Rule 165,                      !- Name
  {d2bc8bcc-ab19-49d8-a0c3-084984e76bf5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67cd77a9-e029-4972-851c-8e2fc0739227}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {67cd77a9-e029-4972-851c-8e2fc0739227}, !- Handle
  Schedule Day 167,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b835d40a-5d51-4ff3-941b-405bd237754f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {58dc311f-ccaf-44d6-a67d-6e45e3f87ff0}, !- Default Day Schedule Name
  {7c25bc8c-5bd2-4ec4-832c-7072eaf16359}, !- Summer Design Day Schedule Name
  {33375fc5-8eea-498b-9edf-63a9eeae8e52}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2348c196-3c9f-4e11-9ee9-695993e116d4}, !- Handle
  {b835d40a-5d51-4ff3-941b-405bd237754f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58dc311f-ccaf-44d6-a67d-6e45e3f87ff0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7c25bc8c-5bd2-4ec4-832c-7072eaf16359}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33375fc5-8eea-498b-9edf-63a9eeae8e52}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69d57989-c57e-4645-9f32-c8160039e111}, !- Handle
  Schedule Rule 166,                      !- Name
  {b835d40a-5d51-4ff3-941b-405bd237754f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {524d04a2-42c0-49e5-aea8-20a133c1a389}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {524d04a2-42c0-49e5-aea8-20a133c1a389}, !- Handle
  Schedule Day 168,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00cf3a04-fe4c-4ea6-890b-c8ab754c14d1}, !- Handle
  Schedule Rule 167,                      !- Name
  {b835d40a-5d51-4ff3-941b-405bd237754f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67b0bb4f-0c41-47de-ba19-27e191a8de3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {67b0bb4f-0c41-47de-ba19-27e191a8de3a}, !- Handle
  Schedule Day 169,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {71a08650-e7de-4289-9935-61d4e97bfc4e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {05d7be5c-47be-470c-a27b-063943f05437}, !- Default Day Schedule Name
  {072a56f9-a50a-4fea-aadd-90fffa0c2f24}, !- Summer Design Day Schedule Name
  {12200033-0b7e-4296-9ccd-e16f46799722}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {34e08140-b6f0-4948-a98d-89e21e8ef363}, !- Handle
  {71a08650-e7de-4289-9935-61d4e97bfc4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {05d7be5c-47be-470c-a27b-063943f05437}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {072a56f9-a50a-4fea-aadd-90fffa0c2f24}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12200033-0b7e-4296-9ccd-e16f46799722}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {193e7043-52f3-46ed-ac4a-1f980cd1f8a6}, !- Handle
  Schedule Rule 168,                      !- Name
  {71a08650-e7de-4289-9935-61d4e97bfc4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fe2cc67-8b33-46e1-a57b-bce4d63774f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fe2cc67-8b33-46e1-a57b-bce4d63774f2}, !- Handle
  Schedule Day 170,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bce306ce-3c7f-4f7e-999b-530a35934795}, !- Handle
  Schedule Rule 169,                      !- Name
  {71a08650-e7de-4289-9935-61d4e97bfc4e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0cb6a99-6598-4f5a-82ab-c8fe15ec0ceb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a0cb6a99-6598-4f5a-82ab-c8fe15ec0ceb}, !- Handle
  Schedule Day 171,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f103f4c6-6d3c-476b-9e31-2efc793e7f66}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {35587d4d-a383-43e8-9f19-4f750aca04b8}, !- Default Day Schedule Name
  {d60ff509-ff7c-4c11-a0c3-f4ef19e8ae36}, !- Summer Design Day Schedule Name
  {ac375303-b400-4372-b3cb-cc2d845c2816}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c4af4344-71bd-46ee-81d1-4264f3167147}, !- Handle
  {f103f4c6-6d3c-476b-9e31-2efc793e7f66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35587d4d-a383-43e8-9f19-4f750aca04b8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d60ff509-ff7c-4c11-a0c3-f4ef19e8ae36}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac375303-b400-4372-b3cb-cc2d845c2816}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d56b1601-4808-475f-8135-165132062d62}, !- Handle
  Schedule Rule 170,                      !- Name
  {f103f4c6-6d3c-476b-9e31-2efc793e7f66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fca06f4f-560d-4f1b-b9ca-3370f2ef15fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fca06f4f-560d-4f1b-b9ca-3370f2ef15fb}, !- Handle
  Schedule Day 172,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0038a06e-e559-41e9-bdb2-e10308f27b08}, !- Handle
  Schedule Rule 171,                      !- Name
  {f103f4c6-6d3c-476b-9e31-2efc793e7f66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f08a9957-37a6-4b82-ae70-f12e8f7c92f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f08a9957-37a6-4b82-ae70-f12e8f7c92f3}, !- Handle
  Schedule Day 173,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4494ad2e-afce-4c22-b721-3820dcfa1015}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {002d23d6-5d91-489d-96fd-d70581bd759c}, !- Default Day Schedule Name
  {746a11c2-7333-4a0c-b27a-a419031cd8af}, !- Summer Design Day Schedule Name
  {6db30888-05ff-42c0-ae51-0f900f8a44ea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fc85c7ac-4ff5-477b-a16e-e82b474c7fc3}, !- Handle
  {4494ad2e-afce-4c22-b721-3820dcfa1015}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {002d23d6-5d91-489d-96fd-d70581bd759c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {746a11c2-7333-4a0c-b27a-a419031cd8af}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6db30888-05ff-42c0-ae51-0f900f8a44ea}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cea050bd-2d48-4cf5-a5d1-8dd154e23ee0}, !- Handle
  Schedule Rule 172,                      !- Name
  {4494ad2e-afce-4c22-b721-3820dcfa1015}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b149fe1e-b093-4c17-9e5e-07249b42e9ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b149fe1e-b093-4c17-9e5e-07249b42e9ed}, !- Handle
  Schedule Day 174,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60dbb2c5-5a2c-4b96-bd33-4f6338be8842}, !- Handle
  Schedule Rule 173,                      !- Name
  {4494ad2e-afce-4c22-b721-3820dcfa1015}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c2cae2d-5394-469b-959e-9670889b085b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2c2cae2d-5394-469b-959e-9670889b085b}, !- Handle
  Schedule Day 175,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e40f3612-fca0-4776-bd45-58116cae2c41}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {85ae0120-619d-419e-baa4-2c64a2aa26b5}, !- Default Day Schedule Name
  {fad7bb86-859d-4f52-8437-3f13e04aa03b}, !- Summer Design Day Schedule Name
  {b2f7fe4f-d1ea-48bd-a944-8ec378136899}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3eb35653-bb10-4ce1-854d-47ea8a609080}, !- Handle
  {e40f3612-fca0-4776-bd45-58116cae2c41}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85ae0120-619d-419e-baa4-2c64a2aa26b5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fad7bb86-859d-4f52-8437-3f13e04aa03b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2f7fe4f-d1ea-48bd-a944-8ec378136899}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a48f26f-551c-48b7-9d1c-b548dd18e0c7}, !- Handle
  Schedule Rule 174,                      !- Name
  {e40f3612-fca0-4776-bd45-58116cae2c41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {347b04cf-baaf-41de-abca-6c0f4177278c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {347b04cf-baaf-41de-abca-6c0f4177278c}, !- Handle
  Schedule Day 176,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {debb054c-b6e8-4c8c-b9c5-21c95c71c281}, !- Handle
  Schedule Rule 175,                      !- Name
  {e40f3612-fca0-4776-bd45-58116cae2c41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00aee29a-9b3e-4bdb-bb90-6ff321b7695c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {00aee29a-9b3e-4bdb-bb90-6ff321b7695c}, !- Handle
  Schedule Day 177,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d7f963f4-a132-45b2-a66a-28f8abc49472}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {a3a80316-d0e8-4c11-a246-93765eb5f858}, !- Default Day Schedule Name
  {95336d26-2988-4907-9d36-385f377e68a2}, !- Summer Design Day Schedule Name
  {94a238e4-2476-4546-a360-ccf6e246554c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {de9001a0-f521-4a0d-8181-1f07df8c4640}, !- Handle
  {d7f963f4-a132-45b2-a66a-28f8abc49472}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3a80316-d0e8-4c11-a246-93765eb5f858}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {95336d26-2988-4907-9d36-385f377e68a2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94a238e4-2476-4546-a360-ccf6e246554c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c6f2488-7abf-4c9c-af1b-f7ce85728cc9}, !- Handle
  Schedule Rule 176,                      !- Name
  {d7f963f4-a132-45b2-a66a-28f8abc49472}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5eeaa1e5-fd2d-412a-9e4e-6b5a96473b9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5eeaa1e5-fd2d-412a-9e4e-6b5a96473b9b}, !- Handle
  Schedule Day 178,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a98da31-b581-49db-958a-a883200bc4ce}, !- Handle
  Schedule Rule 177,                      !- Name
  {d7f963f4-a132-45b2-a66a-28f8abc49472}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3d6b8c6-876b-4dd7-95d4-292763a6e2e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f3d6b8c6-876b-4dd7-95d4-292763a6e2e4}, !- Handle
  Schedule Day 179,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {675ffa1c-9483-4e1f-a0d5-b4481586b99a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {df47df3b-93cc-4090-8f1e-a0b163ca209c}, !- Default Day Schedule Name
  {23e83390-1afc-42ff-b2e2-c9c278314323}, !- Summer Design Day Schedule Name
  {7ac5f67c-5dfd-4a27-84cf-19dabb6fb8c0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b325d340-d07d-4673-a3c6-1a19dac27b2a}, !- Handle
  {675ffa1c-9483-4e1f-a0d5-b4481586b99a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df47df3b-93cc-4090-8f1e-a0b163ca209c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {23e83390-1afc-42ff-b2e2-c9c278314323}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ac5f67c-5dfd-4a27-84cf-19dabb6fb8c0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db4fedd6-00c2-4a89-94ff-e67766d35862}, !- Handle
  Schedule Rule 178,                      !- Name
  {675ffa1c-9483-4e1f-a0d5-b4481586b99a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ae8c850-e98b-40c2-8a70-02c1e765bcab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0ae8c850-e98b-40c2-8a70-02c1e765bcab}, !- Handle
  Schedule Day 180,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e70e6315-3df8-4d24-b0cf-b07e3c6ffb8b}, !- Handle
  Schedule Rule 179,                      !- Name
  {675ffa1c-9483-4e1f-a0d5-b4481586b99a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdab7b3f-7250-48bf-91df-beec4beb601b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bdab7b3f-7250-48bf-91df-beec4beb601b}, !- Handle
  Schedule Day 181,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f42f2c3-5d29-4e86-8cac-4cb91839143a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {894b4199-c9c8-4ae6-bb3d-3c49b32ad7be}, !- Default Day Schedule Name
  {1f4ea1c3-52f0-4e1a-a73d-354da8f4c687}, !- Summer Design Day Schedule Name
  {4102898a-66a0-4444-adca-f81a70edb624}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e3dfe0bf-29b8-4cf8-8a5e-fad505fb7342}, !- Handle
  {7f42f2c3-5d29-4e86-8cac-4cb91839143a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {894b4199-c9c8-4ae6-bb3d-3c49b32ad7be}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1f4ea1c3-52f0-4e1a-a73d-354da8f4c687}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4102898a-66a0-4444-adca-f81a70edb624}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b8855bf-5031-4ac0-8233-7392ca0f76ee}, !- Handle
  Schedule Rule 180,                      !- Name
  {7f42f2c3-5d29-4e86-8cac-4cb91839143a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {030eadd7-ba16-4e22-bf6e-90431a24b509}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {030eadd7-ba16-4e22-bf6e-90431a24b509}, !- Handle
  Schedule Day 182,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a152adf9-0e74-4fbc-9619-db6151eb315c}, !- Handle
  Schedule Rule 181,                      !- Name
  {7f42f2c3-5d29-4e86-8cac-4cb91839143a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c0714f4-3241-43f7-ada3-a7bb1df67763}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0c0714f4-3241-43f7-ada3-a7bb1df67763}, !- Handle
  Schedule Day 183,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0ec3aed3-0412-45b1-a193-6acad7c64d42}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {191e3351-3c81-4d49-8b27-7267789f280e}, !- Default Day Schedule Name
  {64532f9e-0f38-41e2-9811-e4b6307a9689}, !- Summer Design Day Schedule Name
  {d98bbc31-e05f-483f-a83c-3c4cd0faf6c6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37ee32bc-d741-4dfa-adc2-a8bf180555cd}, !- Handle
  {0ec3aed3-0412-45b1-a193-6acad7c64d42}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {191e3351-3c81-4d49-8b27-7267789f280e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {64532f9e-0f38-41e2-9811-e4b6307a9689}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d98bbc31-e05f-483f-a83c-3c4cd0faf6c6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec7a583d-35a1-48f5-9c38-065a180cd11d}, !- Handle
  Schedule Rule 182,                      !- Name
  {0ec3aed3-0412-45b1-a193-6acad7c64d42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9747e1a6-d5f2-4a46-8293-71a00117deef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9747e1a6-d5f2-4a46-8293-71a00117deef}, !- Handle
  Schedule Day 184,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec9f64e4-b6bf-4852-a489-26c62c146946}, !- Handle
  Schedule Rule 183,                      !- Name
  {0ec3aed3-0412-45b1-a193-6acad7c64d42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f81045c-a7ea-451f-98e4-d7309941812a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3f81045c-a7ea-451f-98e4-d7309941812a}, !- Handle
  Schedule Day 185,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {98b6b70a-1c00-42aa-80a8-cfbc533ad898}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {340fe517-4a7f-4cdc-8177-7735939726d5}, !- Default Day Schedule Name
  {0645c831-9d2d-414c-bfbf-59308e8a1762}, !- Summer Design Day Schedule Name
  {de872d54-5f4a-4f14-bb22-3f50af29eb13}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {81d4366e-b540-4971-9e26-02e1e8340604}, !- Handle
  {98b6b70a-1c00-42aa-80a8-cfbc533ad898}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {340fe517-4a7f-4cdc-8177-7735939726d5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0645c831-9d2d-414c-bfbf-59308e8a1762}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de872d54-5f4a-4f14-bb22-3f50af29eb13}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad308462-4195-4f1a-b161-eee9eeffa15b}, !- Handle
  Schedule Rule 184,                      !- Name
  {98b6b70a-1c00-42aa-80a8-cfbc533ad898}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b201b94f-6c6e-4385-ad6c-6c1ffebc2e9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b201b94f-6c6e-4385-ad6c-6c1ffebc2e9f}, !- Handle
  Schedule Day 186,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43c865aa-9548-4d65-8201-6b6d7aa41c26}, !- Handle
  Schedule Rule 185,                      !- Name
  {98b6b70a-1c00-42aa-80a8-cfbc533ad898}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3dffd09c-bfd7-41da-ab0c-7fa049d605c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3dffd09c-bfd7-41da-ab0c-7fa049d605c3}, !- Handle
  Schedule Day 187,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {815a85cb-1ff8-4fa5-b3e0-743a7a199b06}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {b4b878fe-8f7c-416a-bc28-c132c1f7127a}, !- Default Day Schedule Name
  {33ad61be-725a-45ca-be75-f02828a3d7fb}, !- Summer Design Day Schedule Name
  {f24d4e38-56be-43f1-bd8c-8fb724667d72}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d2cb578f-d316-4343-9272-d6c023cabdd9}, !- Handle
  {815a85cb-1ff8-4fa5-b3e0-743a7a199b06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4b878fe-8f7c-416a-bc28-c132c1f7127a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {33ad61be-725a-45ca-be75-f02828a3d7fb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f24d4e38-56be-43f1-bd8c-8fb724667d72}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f12a9913-cd1a-48e1-89f9-c2bbe69f9ec8}, !- Handle
  Schedule Rule 186,                      !- Name
  {815a85cb-1ff8-4fa5-b3e0-743a7a199b06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c2d2d5e-3f61-43b3-a6d8-e2110eb687b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c2d2d5e-3f61-43b3-a6d8-e2110eb687b2}, !- Handle
  Schedule Day 188,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {709fc5e2-facb-4774-a475-d76a562bc473}, !- Handle
  Schedule Rule 187,                      !- Name
  {815a85cb-1ff8-4fa5-b3e0-743a7a199b06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e22b2982-512b-4112-91b4-281cd49f4bc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e22b2982-512b-4112-91b4-281cd49f4bc4}, !- Handle
  Schedule Day 189,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6f66fbcb-cc81-4060-8419-84583aec23e7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {a7ac378d-56bc-4040-b689-05b6fd492f3d}, !- Default Day Schedule Name
  {f98324ab-5b91-4b23-8c65-c081440fd0de}, !- Summer Design Day Schedule Name
  {80dedcae-9eb3-4117-af93-15d7cb5b4054}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c32de5c-4d6a-4d8a-b85e-3f5d380b3a43}, !- Handle
  {6f66fbcb-cc81-4060-8419-84583aec23e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7ac378d-56bc-4040-b689-05b6fd492f3d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f98324ab-5b91-4b23-8c65-c081440fd0de}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80dedcae-9eb3-4117-af93-15d7cb5b4054}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {495fb3ce-38e0-4497-9ff2-aef2069714f6}, !- Handle
  Schedule Rule 188,                      !- Name
  {6f66fbcb-cc81-4060-8419-84583aec23e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ecdaf0d-a047-479a-a5b8-d6c15e774c3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ecdaf0d-a047-479a-a5b8-d6c15e774c3a}, !- Handle
  Schedule Day 190,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {077a273b-722c-49c6-a36c-b13476394bd3}, !- Handle
  Schedule Rule 189,                      !- Name
  {6f66fbcb-cc81-4060-8419-84583aec23e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26b5cacb-ab3c-4c7b-a12e-6274ab549218}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {26b5cacb-ab3c-4c7b-a12e-6274ab549218}, !- Handle
  Schedule Day 191,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {15433d9a-7345-4755-bddf-3480aa0dc1fa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {28bf1640-4eb0-4ef2-93c6-ed64c7339202}, !- Default Day Schedule Name
  {1852322b-ea6d-44e5-86a4-acf57aec2daa}, !- Summer Design Day Schedule Name
  {a61c6de8-26df-4977-b1dd-da713d35ef54}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1258add7-1531-4fde-990b-874e3bf102ac}, !- Handle
  {15433d9a-7345-4755-bddf-3480aa0dc1fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {28bf1640-4eb0-4ef2-93c6-ed64c7339202}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1852322b-ea6d-44e5-86a4-acf57aec2daa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a61c6de8-26df-4977-b1dd-da713d35ef54}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc684d5a-b864-4c5d-a47f-e7caf2671f3e}, !- Handle
  Schedule Rule 190,                      !- Name
  {15433d9a-7345-4755-bddf-3480aa0dc1fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {526954d5-2fd4-450e-80a5-b30c2f71c73f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {526954d5-2fd4-450e-80a5-b30c2f71c73f}, !- Handle
  Schedule Day 192,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db91a896-67d0-42b1-8457-b9b004e9c300}, !- Handle
  Schedule Rule 191,                      !- Name
  {15433d9a-7345-4755-bddf-3480aa0dc1fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5ecfe8c-b8ca-49c3-a5bb-d17aa2a990cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c5ecfe8c-b8ca-49c3-a5bb-d17aa2a990cf}, !- Handle
  Schedule Day 193,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ba5d27d-0c59-4bf1-b082-bccb5c63ed7a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {c311f4e5-7f43-40a9-858b-12b4e6720b03}, !- Default Day Schedule Name
  {8e73f070-52b1-4a49-ab78-2e8e57aecb29}, !- Summer Design Day Schedule Name
  {a8562919-5a93-4081-9e63-c82103f1f506}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9b39b92d-5164-4f8a-bd7c-ea6dd2e112d3}, !- Handle
  {2ba5d27d-0c59-4bf1-b082-bccb5c63ed7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c311f4e5-7f43-40a9-858b-12b4e6720b03}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8e73f070-52b1-4a49-ab78-2e8e57aecb29}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8562919-5a93-4081-9e63-c82103f1f506}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86011bd1-419f-41b8-94c8-ce52597cfadf}, !- Handle
  Schedule Rule 192,                      !- Name
  {2ba5d27d-0c59-4bf1-b082-bccb5c63ed7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1bcb764-d31b-446b-8da5-1838434871f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1bcb764-d31b-446b-8da5-1838434871f2}, !- Handle
  Schedule Day 194,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a182834-f0e4-48fd-801e-aa03b9fa5632}, !- Handle
  Schedule Rule 193,                      !- Name
  {2ba5d27d-0c59-4bf1-b082-bccb5c63ed7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96601f35-ce5e-49e8-8f2a-7465ee20b443}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {96601f35-ce5e-49e8-8f2a-7465ee20b443}, !- Handle
  Schedule Day 195,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {29c49e57-021f-46ca-95f1-8784e90daeb8}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {eac4c7a8-a058-4305-9de7-5626752d1789}, !- Default Day Schedule Name
  {27eff16d-a13b-42b4-a7cf-a6c55aaff771}, !- Summer Design Day Schedule Name
  {cceb060a-473c-43d5-bfb3-e5c16815143a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {924fe837-af41-4a46-8d71-c9bec10e1430}, !- Handle
  {29c49e57-021f-46ca-95f1-8784e90daeb8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eac4c7a8-a058-4305-9de7-5626752d1789}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {27eff16d-a13b-42b4-a7cf-a6c55aaff771}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cceb060a-473c-43d5-bfb3-e5c16815143a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c18e2931-a759-4194-bd3d-6f2758524ccc}, !- Handle
  Schedule Rule 194,                      !- Name
  {29c49e57-021f-46ca-95f1-8784e90daeb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd00dc18-2104-490d-955f-00c65a8bc31d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd00dc18-2104-490d-955f-00c65a8bc31d}, !- Handle
  Schedule Day 196,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7277fa98-6d46-4cf1-a815-feff7bbb9c3d}, !- Handle
  Schedule Rule 195,                      !- Name
  {29c49e57-021f-46ca-95f1-8784e90daeb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e127f11-17c5-480e-b80d-a2a30d7d4e7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5e127f11-17c5-480e-b80d-a2a30d7d4e7f}, !- Handle
  Schedule Day 197,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {80e75af8-33db-488b-b75f-74bce811de02}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {d1acac41-5b75-4945-b3ed-d2b8bc015e24}, !- Default Day Schedule Name
  {85f4fb97-fea4-4e92-9288-f2459be5237f}, !- Summer Design Day Schedule Name
  {8de6fdac-2079-4844-a2d1-c009f6554e03}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1f9d7ef4-f4b0-4c6e-9dea-42b568453d70}, !- Handle
  {80e75af8-33db-488b-b75f-74bce811de02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1acac41-5b75-4945-b3ed-d2b8bc015e24}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {85f4fb97-fea4-4e92-9288-f2459be5237f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8de6fdac-2079-4844-a2d1-c009f6554e03}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {268e1455-3c4a-4345-aeb9-7d236864403d}, !- Handle
  Schedule Rule 196,                      !- Name
  {80e75af8-33db-488b-b75f-74bce811de02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12eed6bf-46dc-4d25-ad55-4d3736123c39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12eed6bf-46dc-4d25-ad55-4d3736123c39}, !- Handle
  Schedule Day 198,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {478ccde5-1d93-42f3-9543-6e7618dff4ae}, !- Handle
  Schedule Rule 197,                      !- Name
  {80e75af8-33db-488b-b75f-74bce811de02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15071a50-6cd9-43d9-9a66-c61eb2bc304d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {15071a50-6cd9-43d9-9a66-c61eb2bc304d}, !- Handle
  Schedule Day 199,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {43b8fb6c-0aa1-43bf-9b37-9ad5e887e698}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {1f6f4ddc-9551-4378-b854-746e51663ecd}, !- Default Day Schedule Name
  {8e83b16d-5d8e-49c8-9f7c-ceba5d726617}, !- Summer Design Day Schedule Name
  {f8ca6f0e-6a45-40a6-a02d-51988bfd2841}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {98bac07d-4286-40ee-918b-de5665d2fd6e}, !- Handle
  {43b8fb6c-0aa1-43bf-9b37-9ad5e887e698}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f6f4ddc-9551-4378-b854-746e51663ecd}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8e83b16d-5d8e-49c8-9f7c-ceba5d726617}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8ca6f0e-6a45-40a6-a02d-51988bfd2841}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3acd27f1-ed49-4d73-94c8-1052f794ba69}, !- Handle
  Schedule Rule 198,                      !- Name
  {43b8fb6c-0aa1-43bf-9b37-9ad5e887e698}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aea4ba7d-4d28-4abd-a470-c786241feb73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aea4ba7d-4d28-4abd-a470-c786241feb73}, !- Handle
  Schedule Day 200,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cefa5da-4452-4154-a28f-e85043b3cdb4}, !- Handle
  Schedule Rule 199,                      !- Name
  {43b8fb6c-0aa1-43bf-9b37-9ad5e887e698}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {547cf333-0ae4-4c3a-94d2-60dc462022fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {547cf333-0ae4-4c3a-94d2-60dc462022fc}, !- Handle
  Schedule Day 201,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b2b59e8d-9d46-49c2-9e66-1508f759b132}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {1b384ddc-307c-41a9-8164-e985d75ee478}, !- Default Day Schedule Name
  {eb5f8c5c-cc8c-4c04-917a-2b1cf69ed51a}, !- Summer Design Day Schedule Name
  {e664529c-7399-4373-aaad-bd4ad48933f4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1771187b-99fb-4228-bc89-27dbf01b21f6}, !- Handle
  {b2b59e8d-9d46-49c2-9e66-1508f759b132}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1b384ddc-307c-41a9-8164-e985d75ee478}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb5f8c5c-cc8c-4c04-917a-2b1cf69ed51a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e664529c-7399-4373-aaad-bd4ad48933f4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fb3ab27-e0cf-425d-91dc-7aab7e3f3393}, !- Handle
  Schedule Rule 200,                      !- Name
  {b2b59e8d-9d46-49c2-9e66-1508f759b132}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa0b0d94-5e3b-4298-9996-a02fa3faa63c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa0b0d94-5e3b-4298-9996-a02fa3faa63c}, !- Handle
  Schedule Day 202,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41f65d82-10af-4dec-8ac8-f6af9c6bca2c}, !- Handle
  Schedule Rule 201,                      !- Name
  {b2b59e8d-9d46-49c2-9e66-1508f759b132}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ab61ab5-75f8-4e80-9e4f-959b3bcc78c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4ab61ab5-75f8-4e80-9e4f-959b3bcc78c2}, !- Handle
  Schedule Day 203,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32023cb1-fd01-4113-808d-85e85c92b683}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {aa049dea-563c-4b36-930a-96cc8a95b31c}, !- Default Day Schedule Name
  {d7174958-df40-41ea-ac3b-6ce66481bf3f}, !- Summer Design Day Schedule Name
  {011c2acd-0fab-4dac-85c0-0b7f6691fe60}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3aa847b9-abbe-4ad7-8ddb-6a031752df39}, !- Handle
  {32023cb1-fd01-4113-808d-85e85c92b683}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aa049dea-563c-4b36-930a-96cc8a95b31c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d7174958-df40-41ea-ac3b-6ce66481bf3f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {011c2acd-0fab-4dac-85c0-0b7f6691fe60}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {673c7128-9a87-4b63-a104-a6b323cd9ab4}, !- Handle
  Schedule Rule 202,                      !- Name
  {32023cb1-fd01-4113-808d-85e85c92b683}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b053777-d4c4-4572-bc58-3b1eaee8b391}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b053777-d4c4-4572-bc58-3b1eaee8b391}, !- Handle
  Schedule Day 204,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5569af27-ed7f-4156-9fe2-528874e48e39}, !- Handle
  Schedule Rule 203,                      !- Name
  {32023cb1-fd01-4113-808d-85e85c92b683}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b4c2029-234d-45f8-86b2-aeaf2a5227f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5b4c2029-234d-45f8-86b2-aeaf2a5227f0}, !- Handle
  Schedule Day 205,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {924eac1d-9fec-4209-94f2-04cdd566f039}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {b0b36c99-47d2-423e-a697-0e98573c28f2}, !- Default Day Schedule Name
  {d67b8576-b283-4f21-a8f8-4f769f4df78b}, !- Summer Design Day Schedule Name
  {24d79175-266b-44f2-ac72-571afa69a92b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ea5c25c7-f98f-4f08-bee3-371ca3089d91}, !- Handle
  {924eac1d-9fec-4209-94f2-04cdd566f039}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0b36c99-47d2-423e-a697-0e98573c28f2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d67b8576-b283-4f21-a8f8-4f769f4df78b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24d79175-266b-44f2-ac72-571afa69a92b}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4b4f190-43f4-423d-93ae-b68d4f61ace9}, !- Handle
  Schedule Rule 204,                      !- Name
  {924eac1d-9fec-4209-94f2-04cdd566f039}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecd9d064-3b57-4264-b7ab-003947048722}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ecd9d064-3b57-4264-b7ab-003947048722}, !- Handle
  Schedule Day 206,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e8e7fc3-db97-4056-ab64-3add51342f5a}, !- Handle
  Schedule Rule 205,                      !- Name
  {924eac1d-9fec-4209-94f2-04cdd566f039}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51b561de-dbbb-4adc-9825-76b4c0bcef99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {51b561de-dbbb-4adc-9825-76b4c0bcef99}, !- Handle
  Schedule Day 207,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0ea081df-f28b-45c3-89e0-9d3c87fdf3a3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {ccb556fb-4b35-4f2e-9b0c-a1124f6a58e4}, !- Default Day Schedule Name
  {fc02e477-9997-4147-b671-c1bc7f386985}, !- Summer Design Day Schedule Name
  {7ba2ce99-6d98-4b78-b302-b5b7f3a81ad0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {22f14ecc-fae2-4d35-aeec-687c9329abad}, !- Handle
  {0ea081df-f28b-45c3-89e0-9d3c87fdf3a3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccb556fb-4b35-4f2e-9b0c-a1124f6a58e4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc02e477-9997-4147-b671-c1bc7f386985}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
