  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ba2ce99-6d98-4b78-b302-b5b7f3a81ad0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f867915e-5832-40ca-b76f-38d8f2b37593}, !- Handle
  Schedule Rule 206,                      !- Name
  {0ea081df-f28b-45c3-89e0-9d3c87fdf3a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4db4cfcf-518a-4e5c-9112-b746842f9cb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4db4cfcf-518a-4e5c-9112-b746842f9cb1}, !- Handle
  Schedule Day 208,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebd12984-c816-44b6-9e5c-7f455d755a72}, !- Handle
  Schedule Rule 207,                      !- Name
  {0ea081df-f28b-45c3-89e0-9d3c87fdf3a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2b39489-e68c-46ae-8216-3f4161f62213}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d2b39489-e68c-46ae-8216-3f4161f62213}, !- Handle
  Schedule Day 209,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {047dd669-d02e-4878-9430-d89bc138de65}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {c54ad12c-5b0c-4b5c-a85a-a15cc921c3de}, !- Default Day Schedule Name
  {d116e28d-b091-4563-b24e-1b6d517ea36c}, !- Summer Design Day Schedule Name
  {d86d7d2c-d2a8-4033-8164-5ddd8a88b968}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b1ccdcf3-6876-466e-85c3-80d939769fdc}, !- Handle
  {047dd669-d02e-4878-9430-d89bc138de65}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c54ad12c-5b0c-4b5c-a85a-a15cc921c3de}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d116e28d-b091-4563-b24e-1b6d517ea36c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d86d7d2c-d2a8-4033-8164-5ddd8a88b968}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65dd132d-8d3a-416a-87e6-0a4a98849356}, !- Handle
  Schedule Rule 208,                      !- Name
  {047dd669-d02e-4878-9430-d89bc138de65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12ffd30d-0dd9-4864-b9b2-fcfd5f7a8545}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12ffd30d-0dd9-4864-b9b2-fcfd5f7a8545}, !- Handle
  Schedule Day 210,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d77c4cb3-c11e-4df7-9d10-2c93bb776d1e}, !- Handle
  Schedule Rule 209,                      !- Name
  {047dd669-d02e-4878-9430-d89bc138de65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98eba3f5-0a8a-413c-b1a2-a323419ddaf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {98eba3f5-0a8a-413c-b1a2-a323419ddaf0}, !- Handle
  Schedule Day 211,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c65fbd5-1059-4d45-9a4c-484b9927ea03}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {3482461d-f7fe-4cd0-b9e2-c36e08dad93f}, !- Default Day Schedule Name
  {fadf467e-ba65-44dc-a52a-f54ae119e223}, !- Summer Design Day Schedule Name
  {f067311a-b380-431c-a400-7fda672b4431}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7ee8e834-f067-4881-9c9b-b9167453699a}, !- Handle
  {3c65fbd5-1059-4d45-9a4c-484b9927ea03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9437472849691,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3482461d-f7fe-4cd0-b9e2-c36e08dad93f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fadf467e-ba65-44dc-a52a-f54ae119e223}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f067311a-b380-431c-a400-7fda672b4431}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10c9fe3d-06d1-4eef-a827-97ab06f39966}, !- Handle
  Schedule Rule 210,                      !- Name
  {3c65fbd5-1059-4d45-9a4c-484b9927ea03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0787f2bb-49ed-4606-87d8-ece93a93d2dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0787f2bb-49ed-4606-87d8-ece93a93d2dd}, !- Handle
  Schedule Day 212,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2af84610-347b-4989-a327-579209c731f9}, !- Handle
  Schedule Rule 211,                      !- Name
  {3c65fbd5-1059-4d45-9a4c-484b9927ea03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7676a99-44ed-415d-9ee9-391596316120}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e7676a99-44ed-415d-9ee9-391596316120}, !- Handle
  Schedule Day 213,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {865fd86b-9ad4-4d93-9c1b-ed7888834011}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {cf205e77-5541-493b-98cb-67f594ad4d12}, !- Default Day Schedule Name
  {8c529896-9d68-453f-86fe-37dbf600ac36}, !- Summer Design Day Schedule Name
  {232e2b52-45a0-4bdc-96c2-d42b0ad383eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6184ffd3-170e-48b2-beb2-c929d6bd2e20}, !- Handle
  {865fd86b-9ad4-4d93-9c1b-ed7888834011}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf205e77-5541-493b-98cb-67f594ad4d12}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c529896-9d68-453f-86fe-37dbf600ac36}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {232e2b52-45a0-4bdc-96c2-d42b0ad383eb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e2f1804-b1f8-4d9a-af99-917ab2c86619}, !- Handle
  Schedule Rule 212,                      !- Name
  {865fd86b-9ad4-4d93-9c1b-ed7888834011}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59d63dab-d195-4a32-961d-a22b996bccfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59d63dab-d195-4a32-961d-a22b996bccfe}, !- Handle
  Schedule Day 214,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39052136-22a7-4007-aa3f-7fbdd549f44d}, !- Handle
  Schedule Rule 213,                      !- Name
  {865fd86b-9ad4-4d93-9c1b-ed7888834011}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1576b586-be8d-4f8d-9930-c89a55166bb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1576b586-be8d-4f8d-9930-c89a55166bb0}, !- Handle
  Schedule Day 215,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd816892-a44a-4297-94f9-91297155e6af}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {d5872612-12d6-4131-8d52-585e32bbe3ce}, !- Default Day Schedule Name
  {cb8ceaf9-e20e-4bde-a0e0-6dd956a385c2}, !- Summer Design Day Schedule Name
  {d250bb33-3322-4861-9dc4-f69c2f785b75}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f948780f-43f5-486e-9d44-2aacae786b42}, !- Handle
  {cd816892-a44a-4297-94f9-91297155e6af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d5872612-12d6-4131-8d52-585e32bbe3ce}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb8ceaf9-e20e-4bde-a0e0-6dd956a385c2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d250bb33-3322-4861-9dc4-f69c2f785b75}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9e4935b-f6a3-42da-a875-a24cc77c190b}, !- Handle
  Schedule Rule 214,                      !- Name
  {cd816892-a44a-4297-94f9-91297155e6af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86e43514-b2d9-46b6-b107-1c5777e7c4ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86e43514-b2d9-46b6-b107-1c5777e7c4ba}, !- Handle
  Schedule Day 216,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a92f378-f526-42f9-91e0-b13c379776d4}, !- Handle
  Schedule Rule 215,                      !- Name
  {cd816892-a44a-4297-94f9-91297155e6af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {363e4084-254d-480d-a2d6-c87f10c1ee43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {363e4084-254d-480d-a2d6-c87f10c1ee43}, !- Handle
  Schedule Day 217,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c3815851-ad11-460b-baef-8a91d1feefb3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {759bb128-3124-4e72-92a4-0d08d6b4283b}, !- Default Day Schedule Name
  {c7937ce1-e814-4802-9802-8c86eaa716c6}, !- Summer Design Day Schedule Name
  {5f857931-4594-4e7d-8022-d391d87ec2ed}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5f9cbbbc-85cf-444a-9331-47d2147b66c0}, !- Handle
  {c3815851-ad11-460b-baef-8a91d1feefb3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {759bb128-3124-4e72-92a4-0d08d6b4283b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7937ce1-e814-4802-9802-8c86eaa716c6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f857931-4594-4e7d-8022-d391d87ec2ed}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82197cdd-b4f0-4848-a339-5a2fcbb4ce1a}, !- Handle
  Schedule Rule 216,                      !- Name
  {c3815851-ad11-460b-baef-8a91d1feefb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a9dd354-5334-4f65-b303-e21e95607529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a9dd354-5334-4f65-b303-e21e95607529}, !- Handle
  Schedule Day 218,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {831c3a5a-7ac5-4a0d-b734-273092f7563d}, !- Handle
  Schedule Rule 217,                      !- Name
  {c3815851-ad11-460b-baef-8a91d1feefb3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {529965d3-bb2f-461b-8157-4bf522097d61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {529965d3-bb2f-461b-8157-4bf522097d61}, !- Handle
  Schedule Day 219,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2366eebc-59a6-4415-87d9-b97dc20801a5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {5848f351-5e0a-4a03-8734-2b181c5f406f}, !- Default Day Schedule Name
  {07fa3dc0-8380-4caf-b35d-649894d980ec}, !- Summer Design Day Schedule Name
  {7407fd5e-5aaa-4da9-8967-140a06ce9088}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {27fb1273-1544-40da-b0f4-e1508c253abc}, !- Handle
  {2366eebc-59a6-4415-87d9-b97dc20801a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5848f351-5e0a-4a03-8734-2b181c5f406f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {07fa3dc0-8380-4caf-b35d-649894d980ec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7407fd5e-5aaa-4da9-8967-140a06ce9088}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa95f4fc-b4b6-4f23-ad05-7afbf5be940c}, !- Handle
  Schedule Rule 218,                      !- Name
  {2366eebc-59a6-4415-87d9-b97dc20801a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9557f8fc-26c7-4cb4-8583-6db3ce0e5f13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9557f8fc-26c7-4cb4-8583-6db3ce0e5f13}, !- Handle
  Schedule Day 220,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19e94728-d8f6-4bc4-95c3-87f4b092a5eb}, !- Handle
  Schedule Rule 219,                      !- Name
  {2366eebc-59a6-4415-87d9-b97dc20801a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1ceb8d3-aad5-4717-9b9f-88a5383481a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f1ceb8d3-aad5-4717-9b9f-88a5383481a2}, !- Handle
  Schedule Day 221,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {63f5c520-2b60-4a6c-b898-9a48148d76ac}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {1eda250d-8f2f-48fb-8da2-7b6d9113f994}, !- Default Day Schedule Name
  {9eb1d3a8-b271-4b94-b35a-3b4013cfa115}, !- Summer Design Day Schedule Name
  {60f25706-9c6a-4eaf-8bb1-fb312129805b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7a644bff-c99f-425f-a7f5-d99c88a0771c}, !- Handle
  {63f5c520-2b60-4a6c-b898-9a48148d76ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1eda250d-8f2f-48fb-8da2-7b6d9113f994}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9eb1d3a8-b271-4b94-b35a-3b4013cfa115}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60f25706-9c6a-4eaf-8bb1-fb312129805b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dac76de-fc03-4698-ad32-176207af8bbd}, !- Handle
  Schedule Rule 220,                      !- Name
  {63f5c520-2b60-4a6c-b898-9a48148d76ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8eb9271-73c5-454f-b389-661139d4f09c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f8eb9271-73c5-454f-b389-661139d4f09c}, !- Handle
  Schedule Day 222,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afd58caa-cb11-4184-8236-a41aa659d03f}, !- Handle
  Schedule Rule 221,                      !- Name
  {63f5c520-2b60-4a6c-b898-9a48148d76ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29941968-8f13-4b21-915f-9e98ff143b10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {29941968-8f13-4b21-915f-9e98ff143b10}, !- Handle
  Schedule Day 223,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ebd5c5f1-3471-4590-930d-0885e4bbc3b4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6d8a8770-f20f-4183-9366-74adcb770ee4}, !- Default Day Schedule Name
  {cb1b7a86-598c-42f6-9549-88c3a50a8213}, !- Summer Design Day Schedule Name
  {33bce049-e98c-4022-b3da-b59d42adff19}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {31b5f5eb-8544-45df-a7c5-7460ebe615de}, !- Handle
  {ebd5c5f1-3471-4590-930d-0885e4bbc3b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d8a8770-f20f-4183-9366-74adcb770ee4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb1b7a86-598c-42f6-9549-88c3a50a8213}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33bce049-e98c-4022-b3da-b59d42adff19}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee291612-d794-46ab-806f-2b1a1fc56b1f}, !- Handle
  Schedule Rule 222,                      !- Name
  {ebd5c5f1-3471-4590-930d-0885e4bbc3b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {084b79b1-8875-403e-aa7e-3baa4c925644}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {084b79b1-8875-403e-aa7e-3baa4c925644}, !- Handle
  Schedule Day 224,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c108d0e-0811-4ebe-9703-46c9f59fd167}, !- Handle
  Schedule Rule 223,                      !- Name
  {ebd5c5f1-3471-4590-930d-0885e4bbc3b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7db182fc-e32c-4a4a-bd6a-e845abd04e93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7db182fc-e32c-4a4a-bd6a-e845abd04e93}, !- Handle
  Schedule Day 225,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7a616952-29f1-463f-bd6d-36ee8655afb9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {9485daa6-5b60-45fe-bf8f-a9d745ca6795}, !- Default Day Schedule Name
  {d8fc1fbf-d8cf-479a-b587-e7a7a8bfc8c1}, !- Summer Design Day Schedule Name
  {e6cff60b-64b0-4305-a111-dd77a4162203}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f14255d8-8554-474d-a4c9-eb91a6ee45fd}, !- Handle
  {7a616952-29f1-463f-bd6d-36ee8655afb9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9485daa6-5b60-45fe-bf8f-a9d745ca6795}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d8fc1fbf-d8cf-479a-b587-e7a7a8bfc8c1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6cff60b-64b0-4305-a111-dd77a4162203}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f395af5-827c-4573-b9b5-b43cc853a0ba}, !- Handle
  Schedule Rule 224,                      !- Name
  {7a616952-29f1-463f-bd6d-36ee8655afb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {324dadc6-cf6a-4c9f-86bf-0c39a5bcd865}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {324dadc6-cf6a-4c9f-86bf-0c39a5bcd865}, !- Handle
  Schedule Day 226,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64c0abbc-cb46-434f-9ac7-bb740ba358c2}, !- Handle
  Schedule Rule 225,                      !- Name
  {7a616952-29f1-463f-bd6d-36ee8655afb9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {318fa502-ff70-4f05-bc79-69a0a1ebf116}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {318fa502-ff70-4f05-bc79-69a0a1ebf116}, !- Handle
  Schedule Day 227,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3a08b67d-5a2e-453b-9708-ec509c4d9a6e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {67965d4b-ac1a-4796-8c0b-c145114be4ae}, !- Default Day Schedule Name
  {714b2351-f73f-48ef-9e29-a37806dd2251}, !- Summer Design Day Schedule Name
  {abdbf1dd-41a0-4277-a3b5-e20448fd148a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {59b8bcd3-a0b9-41cd-8e66-f5d2784851af}, !- Handle
  {3a08b67d-5a2e-453b-9708-ec509c4d9a6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67965d4b-ac1a-4796-8c0b-c145114be4ae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {714b2351-f73f-48ef-9e29-a37806dd2251}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abdbf1dd-41a0-4277-a3b5-e20448fd148a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f06ff2bb-602e-4721-9327-363a5e6e697e}, !- Handle
  Schedule Rule 226,                      !- Name
  {3a08b67d-5a2e-453b-9708-ec509c4d9a6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4557d0ec-3b79-46e4-9ca8-a004415aa4b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4557d0ec-3b79-46e4-9ca8-a004415aa4b9}, !- Handle
  Schedule Day 228,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecc3eb96-aba0-4e79-994a-dcc327326b9d}, !- Handle
  Schedule Rule 227,                      !- Name
  {3a08b67d-5a2e-453b-9708-ec509c4d9a6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4afcfe40-1767-411f-b95d-8b6471f7aede}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4afcfe40-1767-411f-b95d-8b6471f7aede}, !- Handle
  Schedule Day 229,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f2326d24-b9d2-4d5c-afda-0911a9113f78}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {744e05a6-53e9-4806-9d14-dd7138e3d0fb}, !- Default Day Schedule Name
  {725c18be-69c6-4e04-92ea-be14c50c82d7}, !- Summer Design Day Schedule Name
  {a8617d7c-722a-4ef4-b2b7-5788e2cb9ed2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c9b11616-0a6a-4860-ba5f-9585c6b56986}, !- Handle
  {f2326d24-b9d2-4d5c-afda-0911a9113f78}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {744e05a6-53e9-4806-9d14-dd7138e3d0fb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {725c18be-69c6-4e04-92ea-be14c50c82d7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8617d7c-722a-4ef4-b2b7-5788e2cb9ed2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95bd3312-0f71-46e1-b8d1-442e0d1244b9}, !- Handle
  Schedule Rule 228,                      !- Name
  {f2326d24-b9d2-4d5c-afda-0911a9113f78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {090237ba-e82a-464c-b30e-562cb820b7a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {090237ba-e82a-464c-b30e-562cb820b7a6}, !- Handle
  Schedule Day 230,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b77dfac-4961-41d7-9d05-ff43bb3f96b4}, !- Handle
  Schedule Rule 229,                      !- Name
  {f2326d24-b9d2-4d5c-afda-0911a9113f78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7969f2d-deb1-412a-bb54-f5392e4c4291}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7969f2d-deb1-412a-bb54-f5392e4c4291}, !- Handle
  Schedule Day 231,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {31a48482-a752-4824-9b47-80710ea39bbc}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {3ac5cb63-d200-4379-8983-c470aab9d3a1}, !- Default Day Schedule Name
  {d2797b31-10cb-45a9-82ee-5cf89b30059a}, !- Summer Design Day Schedule Name
  {16230b9d-6561-4cd3-b855-5fc7696f3bc0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fe5d46a2-a6ab-4909-b34d-906aab732df1}, !- Handle
  {31a48482-a752-4824-9b47-80710ea39bbc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ac5cb63-d200-4379-8983-c470aab9d3a1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2797b31-10cb-45a9-82ee-5cf89b30059a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16230b9d-6561-4cd3-b855-5fc7696f3bc0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {641ae783-4338-4018-bff9-a90ecc8058c9}, !- Handle
  Schedule Rule 230,                      !- Name
  {31a48482-a752-4824-9b47-80710ea39bbc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f63a0b35-0013-42c1-bad2-ddb417fc073c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f63a0b35-0013-42c1-bad2-ddb417fc073c}, !- Handle
  Schedule Day 232,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08113e66-fc6e-4931-9188-d615fa5ccf5d}, !- Handle
  Schedule Rule 231,                      !- Name
  {31a48482-a752-4824-9b47-80710ea39bbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8622735-02ae-4b2a-8467-3b54e72e6f0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a8622735-02ae-4b2a-8467-3b54e72e6f0d}, !- Handle
  Schedule Day 233,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9d47d711-0b0f-4c56-b0fb-30d4031535b4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {5051bc84-b704-44a5-a1bb-3c25947409af}, !- Default Day Schedule Name
  {ddd70e54-381f-4734-8ee7-14796fee40e3}, !- Summer Design Day Schedule Name
  {a995dd75-3d7b-46bd-96b2-d57a3f6107ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {802db6f7-b5b0-4b55-9c98-b6591ddac00a}, !- Handle
  {9d47d711-0b0f-4c56-b0fb-30d4031535b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5051bc84-b704-44a5-a1bb-3c25947409af}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ddd70e54-381f-4734-8ee7-14796fee40e3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a995dd75-3d7b-46bd-96b2-d57a3f6107ab}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63e2e05f-ee06-4cff-8f56-59afef2982bc}, !- Handle
  Schedule Rule 232,                      !- Name
  {9d47d711-0b0f-4c56-b0fb-30d4031535b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d200e39-22be-4dd2-8ce1-2dccb11972e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d200e39-22be-4dd2-8ce1-2dccb11972e0}, !- Handle
  Schedule Day 234,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e58564dd-5286-400c-9d3a-c22ad8f48709}, !- Handle
  Schedule Rule 233,                      !- Name
  {9d47d711-0b0f-4c56-b0fb-30d4031535b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d7aa759-99f7-4572-8b0c-9e42681a5d87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d7aa759-99f7-4572-8b0c-9e42681a5d87}, !- Handle
  Schedule Day 235,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f9ac1086-9c86-4406-8bfc-2b57274c64fa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {b30a1dbe-b14e-4de4-a4bb-2c150a0fc5f3}, !- Default Day Schedule Name
  {3beab8e8-f59a-4e3f-a6e3-c5e39e909260}, !- Summer Design Day Schedule Name
  {51022e57-e5f3-49f1-8eb4-d820ba8e62a7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ffffd415-fc01-4222-a6e3-0c615962431a}, !- Handle
  {f9ac1086-9c86-4406-8bfc-2b57274c64fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b30a1dbe-b14e-4de4-a4bb-2c150a0fc5f3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3beab8e8-f59a-4e3f-a6e3-c5e39e909260}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51022e57-e5f3-49f1-8eb4-d820ba8e62a7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d09645a-b86c-4a7d-860e-0def650fd521}, !- Handle
  Schedule Rule 234,                      !- Name
  {f9ac1086-9c86-4406-8bfc-2b57274c64fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8ffec0b-0237-4c7d-9b1b-dc5a24c08af9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8ffec0b-0237-4c7d-9b1b-dc5a24c08af9}, !- Handle
  Schedule Day 236,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {483b375a-fc65-45f0-80b8-0eee16e741f6}, !- Handle
  Schedule Rule 235,                      !- Name
  {f9ac1086-9c86-4406-8bfc-2b57274c64fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e10d3052-ff60-4d23-8662-2a535d35cc1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e10d3052-ff60-4d23-8662-2a535d35cc1f}, !- Handle
  Schedule Day 237,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8c1f0130-7681-4071-9525-309035cb40ed}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {03ab99e2-84b4-42ec-b8fe-a9731ad70944}, !- Default Day Schedule Name
  {a5f0bbc5-64d4-4f82-90bc-451abf22b2d0}, !- Summer Design Day Schedule Name
  {9d4aaa19-bc2c-4dc7-b486-b94db9d53cc2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a239f439-2a09-4f1f-ab5c-dee4f82e43ca}, !- Handle
  {8c1f0130-7681-4071-9525-309035cb40ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03ab99e2-84b4-42ec-b8fe-a9731ad70944}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a5f0bbc5-64d4-4f82-90bc-451abf22b2d0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d4aaa19-bc2c-4dc7-b486-b94db9d53cc2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3bc9f25-7ff3-4f7a-bf83-322ab3e7c3c9}, !- Handle
  Schedule Rule 236,                      !- Name
  {8c1f0130-7681-4071-9525-309035cb40ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {948ab71d-0120-438b-a3a5-a5717946b742}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {948ab71d-0120-438b-a3a5-a5717946b742}, !- Handle
  Schedule Day 238,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a8e693e-a17a-4c8e-bb2d-15b71d187973}, !- Handle
  Schedule Rule 237,                      !- Name
  {8c1f0130-7681-4071-9525-309035cb40ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c76d5095-0519-405c-a990-d5841e872aab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c76d5095-0519-405c-a990-d5841e872aab}, !- Handle
  Schedule Day 239,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f77d1459-2ed4-411f-90de-31dd146729de}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {1e97c4f7-b706-4820-a1bb-723983b9f8a4}, !- Default Day Schedule Name
  {47c2d94b-6795-4247-b352-43d2572a462b}, !- Summer Design Day Schedule Name
  {4040638c-99da-4d0c-ad01-6786898277e4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {91e58a5d-5fe1-4ee6-b61c-361cd11e6b35}, !- Handle
  {f77d1459-2ed4-411f-90de-31dd146729de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e97c4f7-b706-4820-a1bb-723983b9f8a4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47c2d94b-6795-4247-b352-43d2572a462b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4040638c-99da-4d0c-ad01-6786898277e4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad815cd6-5af3-44e2-9b4f-b6567eca407a}, !- Handle
  Schedule Rule 238,                      !- Name
  {f77d1459-2ed4-411f-90de-31dd146729de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f7a9203-8a95-45be-8fad-914dd0613d1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f7a9203-8a95-45be-8fad-914dd0613d1a}, !- Handle
  Schedule Day 240,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6036eb78-8d10-4366-bf3f-0be55835ed56}, !- Handle
  Schedule Rule 239,                      !- Name
  {f77d1459-2ed4-411f-90de-31dd146729de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c8ad612-4a16-4175-a240-9c42c665d18c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4c8ad612-4a16-4175-a240-9c42c665d18c}, !- Handle
  Schedule Day 241,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1dfb725f-461f-4775-904f-14750fc042b1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {15b39202-4a21-44d7-9a30-81aa9f1c5dec}, !- Default Day Schedule Name
  {666c65ec-64b2-4e8e-a81f-4aba450b81aa}, !- Summer Design Day Schedule Name
  {e9af2fc9-c5cb-43bc-ad41-12f076f8e1ba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5fdff736-c092-4621-933c-3e39e518aa52}, !- Handle
  {1dfb725f-461f-4775-904f-14750fc042b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15b39202-4a21-44d7-9a30-81aa9f1c5dec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {666c65ec-64b2-4e8e-a81f-4aba450b81aa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9af2fc9-c5cb-43bc-ad41-12f076f8e1ba}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {300a705b-f218-45a6-9e51-0de8fcdf6bbe}, !- Handle
  Schedule Rule 240,                      !- Name
  {1dfb725f-461f-4775-904f-14750fc042b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {677986f9-0034-4112-9f61-da3fcb995b18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {677986f9-0034-4112-9f61-da3fcb995b18}, !- Handle
  Schedule Day 242,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d027b505-741d-4881-a067-346f86896ade}, !- Handle
  Schedule Rule 241,                      !- Name
  {1dfb725f-461f-4775-904f-14750fc042b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a38e2722-9304-42e6-82d2-22aa22d03739}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a38e2722-9304-42e6-82d2-22aa22d03739}, !- Handle
  Schedule Day 243,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6d9308b3-9a49-4b42-8197-702b17869d57}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {3398420e-d4cf-4cb5-b8cf-5e6c5070df83}, !- Default Day Schedule Name
  {b6eb521e-3e39-41a4-80d0-1575d562d61d}, !- Summer Design Day Schedule Name
  {19504bae-d5be-44b3-8458-3eef8f5099ce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d0dd687c-d448-4521-b8d6-71b94dd987ac}, !- Handle
  {6d9308b3-9a49-4b42-8197-702b17869d57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3398420e-d4cf-4cb5-b8cf-5e6c5070df83}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Default 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b6eb521e-3e39-41a4-80d0-1575d562d61d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19504bae-d5be-44b3-8458-3eef8f5099ce}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ff43d3f-cdaf-4dc6-b20b-488c57c4a516}, !- Handle
  Schedule Rule 242,                      !- Name
  {6d9308b3-9a49-4b42-8197-702b17869d57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5871773e-9378-4c1d-aedd-ebc200eef920}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5871773e-9378-4c1d-aedd-ebc200eef920}, !- Handle
  Schedule Day 244,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {830df6ae-28f2-438e-935a-536bec05ae68}, !- Handle
  Schedule Rule 243,                      !- Name
  {6d9308b3-9a49-4b42-8197-702b17869d57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {981a2062-308a-4bb2-99a2-b63538296a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {981a2062-308a-4bb2-99a2-b63538296a10}, !- Handle
  Schedule Day 245,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {29cc3745-cb15-4de2-9e2d-73f9189a3c53}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC_night_novent_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {2cfbbed4-f00e-4c63-a768-ae956939d010}, !- Default Day Schedule Name
  {6b416910-342e-4c16-a491-e86eedd0a83b}, !- Summer Design Day Schedule Name
  {b97c4c4c-bcdb-453a-9329-1691bf309724}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bcd03072-9fae-40ea-bfb0-ed5c717b588f}, !- Handle
  {29cc3745-cb15-4de2-9e2d-73f9189a3c53}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cfbbed4-f00e-4c63-a768-ae956939d010}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Default 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b416910-342e-4c16-a491-e86eedd0a83b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b97c4c4c-bcdb-453a-9329-1691bf309724}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4eec9f2f-5646-46c2-8741-7746e510add4}, !- Handle
  Schedule Rule 244,                      !- Name
  {29cc3745-cb15-4de2-9e2d-73f9189a3c53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81dd9a78-ca21-4c50-a3b2-95d522f4627a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81dd9a78-ca21-4c50-a3b2-95d522f4627a}, !- Handle
  Schedule Day 246,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3ddc8de-f16e-4e82-bd65-cd8d6fcaabfe}, !- Handle
  Schedule Rule 245,                      !- Name
  {29cc3745-cb15-4de2-9e2d-73f9189a3c53}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3eb781df-dd59-464f-98f7-20f979529eff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3eb781df-dd59-464f-98f7-20f979529eff}, !- Handle
  Schedule Day 247,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d97077f0-a02d-4a14-95e8-80fbbece7303}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {03c234ca-5ae0-4379-96ea-696c7caeab4e}, !- Default Day Schedule Name
  {38cc0c2e-b829-4909-adef-aea19f3d1afe}, !- Summer Design Day Schedule Name
  {362e90e4-9121-422f-ba34-c1d419eed7ae}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {71f25b43-2fbc-41cb-891d-afa38c74be88}, !- Handle
  {d97077f0-a02d-4a14-95e8-80fbbece7303}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03c234ca-5ae0-4379-96ea-696c7caeab4e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Default 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38cc0c2e-b829-4909-adef-aea19f3d1afe}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {362e90e4-9121-422f-ba34-c1d419eed7ae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02db109b-8d08-4538-a6fc-4cbd3fff1618}, !- Handle
  Schedule Rule 246,                      !- Name
  {d97077f0-a02d-4a14-95e8-80fbbece7303}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2189ca4c-17a1-4e2a-9f80-3dcf485b4172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2189ca4c-17a1-4e2a-9f80-3dcf485b4172}, !- Handle
  Schedule Day 248,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4020d50f-30a3-4d34-bcbf-8aa1d1ba137a}, !- Handle
  Schedule Rule 247,                      !- Name
  {d97077f0-a02d-4a14-95e8-80fbbece7303}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {289cd6dd-92d8-4617-a571-ae2d3d8b4ab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {289cd6dd-92d8-4617-a571-ae2d3d8b4ab1}, !- Handle
  Schedule Day 249,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  {6db55d28-0258-4390-827f-354a3d9b54e6}, !- Default Day Schedule Name
  {d53c11e4-47ba-47e8-b537-fd509884ea4d}, !- Summer Design Day Schedule Name
  {e9a29faa-7053-4b80-a377-cc89fdb2d18e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d2572a0-c8da-45b3-b6ba-b100014ee8f8}, !- Handle
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.725010860123881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 19:53:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 19:53:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6db55d28-0258-4390-827f-354a3d9b54e6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Default 4, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d53c11e4-47ba-47e8-b537-fd509884ea4d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9a29faa-7053-4b80-a377-cc89fdb2d18e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story mid PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d7c6129-288f-4002-908c-3206727b218e}, !- Handle
  Schedule Rule 248,                      !- Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1166d39-5cfc-44aa-baa4-4c1ce7217f4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1166d39-5cfc-44aa-baa4-4c1ce7217f4e}, !- Handle
  Schedule Day 250,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ab00c24-757b-4500-921a-300b0b05baa4}, !- Handle
  Schedule Rule 249,                      !- Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40b72173-c8c0-4466-ac66-0d7f4b754008}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {40b72173-c8c0-4466-ac66-0d7f4b754008}, !- Handle
  Schedule Day 251,                       !- Name
  {0ecf1ded-e4c3-4410-bc28-352d75aba8e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  {5d05529a-5410-43c7-baf9-f5f8d1feddd2}, !- Default Day Schedule Name
  {7fb040d7-cffb-4da3-95ef-0e13ac70b569}, !- Summer Design Day Schedule Name
  {41c5cb39-e55a-46eb-a50f-07f34f6c3301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d05529a-5410-43c7-baf9-f5f8d1feddd2}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e4f49558-5781-484b-9a8e-c27287dcabdb}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fb040d7-cffb-4da3-95ef-0e13ac70b569}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f91643b5-e9ee-43bb-ac57-02c7704fdfd8}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41c5cb39-e55a-46eb-a50f-07f34f6c3301}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {092dd08b-4636-42aa-919c-44056d18d531}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95bd83f6-6799-49c6-9bf9-d4838146952d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aeea9c33-3c4f-4782-b2cc-7c2957b0c072}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {aeea9c33-3c4f-4782-b2cc-7c2957b0c072}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {831ec616-cf4d-4d17-9955-2a1020815fe5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f252ece-662e-481b-b68c-5ec75a571742}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f855af3-e445-4e7e-b448-24753c990401}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8f855af3-e445-4e7e-b448-24753c990401}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {e8956eb6-f6c3-4814-a522-c0e645f4fd9e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top HVAC On Infiltration, !- Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a9beafd0-32fc-4d84-b951-7b6be18b4db2}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top HVAC Off Infiltration, !- Name
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {38f8c12f-0f80-439c-a57a-97099b157099}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top HVAC On Infiltration, !- Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88d0b4ab-a3d4-4525-b508-069899db7b65}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top HVAC Off Infiltration, !- Name
  {8b9704a7-59da-4651-889e-a1fc3100660e}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {11ca65dc-c50f-4c25-9e31-3466101a26e5}, !- Handle
  Office WholeBuilding - Md Office B  - Story top HVAC On Infiltration, !- Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {55624d17-89a9-4579-8bec-30c4ec55a28d}, !- Handle
  Office WholeBuilding - Md Office B  - Story top HVAC Off Infiltration, !- Name
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fc3a3468-f992-4267-8e81-e03888915392}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top HVAC On Infiltration, !- Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {80708598-e74c-4b60-8f2d-47b9b69f9d10}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top HVAC Off Infiltration, !- Name
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c0cc14c2-64cd-4b49-b78b-a2e9a93ac827}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid HVAC On Infiltration, !- Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7628ec95-bb6d-44d0-807e-0a0cbeab9010}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid HVAC Off Infiltration, !- Name
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {649505ac-2dcb-46b6-ab6d-c0afbcc01492}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid HVAC On Infiltration, !- Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5a87a2f9-47ba-48ff-a1bc-1b3071d6d7a9}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid HVAC Off Infiltration, !- Name
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c94e8d4e-a70f-4739-a3cc-bce5ddaf00f9}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid HVAC On Infiltration, !- Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b9faaa6c-1b72-4341-a44f-4ebb4687df13}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid HVAC Off Infiltration, !- Name
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cb0c46fb-435a-40d4-8721-7ee6369a0a7b}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid HVAC On Infiltration, !- Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7c7a976c-9172-40a2-84e7-485357c14ecf}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid HVAC Off Infiltration, !- Name
  {a94a6c98-cddb-4886-93d5-172c5f918866}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {03f0cf6e-5bcb-460e-912a-65fd0929cfa3}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground HVAC On Infiltration, !- Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ec653790-8939-4402-ab9a-dd385af5d139}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground HVAC Off Infiltration, !- Name
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c518f14d-ae6b-4e28-bcbc-c0d5263bafe6}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top HVAC On Infiltration, !- Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7081ab0d-663d-4c2e-bd7c-d7c6b834ef2f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top HVAC Off Infiltration, !- Name
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {afe22628-c4af-4ff3-8eba-d97965c50ee8}, !- Handle
  Office WholeBuilding - Md Office A  - Story top HVAC On Infiltration, !- Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f0b1c0a0-f949-4041-8e08-1c91c1b7c3d3}, !- Handle
  Office WholeBuilding - Md Office A  - Story top HVAC Off Infiltration, !- Name
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00960b77-af43-47be-8cfc-6268f6083467}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top HVAC On Infiltration, !- Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00a1294c-f1dc-4a67-98dd-b7b8977316fd}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top HVAC Off Infiltration, !- Name
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6dc627e2-5c33-4971-8055-8fc3929431f8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid HVAC On Infiltration, !- Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d3ebb552-c4ca-44be-bb90-1dfe35ef119f}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid HVAC Off Infiltration, !- Name
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b3392073-7301-4019-b980-7276812c714f}, !- Handle
  Office WholeBuilding - Md Office C  - Story top HVAC On Infiltration, !- Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cb4f12ac-ea3c-4cf5-9ed6-29d1464bebc8}, !- Handle
  Office WholeBuilding - Md Office C  - Story top HVAC Off Infiltration, !- Name
  {a22766f6-9837-4bb8-8585-7806b2b535c4}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a435aa7e-9268-4f38-bd81-784f5601c880}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground HVAC On Infiltration, !- Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {857d5a93-f747-4f37-b215-d28aa0729b8b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground HVAC Off Infiltration, !- Name
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f75d6b62-6af5-45ab-bdbe-83be55340755}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid HVAC On Infiltration, !- Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7bc26d83-b140-4f85-954a-9e1d1ddbfccc}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid HVAC Off Infiltration, !- Name
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7f747fe8-18db-4473-abb8-ce5ade7f5f1c}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground HVAC On Infiltration, !- Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2610a662-2718-4646-bec8-0461c3c7f242}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground HVAC Off Infiltration, !- Name
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a108c7fc-fb53-4005-8c76-8a5b5628c987}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground HVAC On Infiltration, !- Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5002131b-ae6b-4be4-a446-5d05fd703d41}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground HVAC Off Infiltration, !- Name
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f1c25299-96d2-4d85-85c6-c3b9c47c03e9}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground HVAC On Infiltration, !- Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4c7ed069-29fc-49a1-a2bf-95d5bf548ec3}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground HVAC Off Infiltration, !- Name
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bc4cb460-c47c-4c35-adec-b30b0d4dff16}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid HVAC On Infiltration, !- Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {58f4679b-96b4-4015-ab98-2c429af54b80}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid HVAC Off Infiltration, !- Name
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {37306c0e-36f2-4dbe-b628-8f865c3f0423}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top HVAC On Infiltration, !- Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {579b6c80-9861-449f-af10-8df384a7af9d}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top HVAC Off Infiltration, !- Name
  {13896323-1b68-4699-b764-ad4c50c807a9}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {de7a6da0-6a07-4e63-9667-af82747a17ff}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground HVAC On Infiltration, !- Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e9b4bded-b34d-42fc-b368-721b084bf37d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground HVAC Off Infiltration, !- Name
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e92c3197-65e4-4291-b26f-b0535410335a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground HVAC On Infiltration, !- Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {677cd1f3-1c45-443b-913c-c394f0e00cf8}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground HVAC Off Infiltration, !- Name
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8bead777-54ca-411a-826e-3d6ba5b25d78}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground HVAC On Infiltration, !- Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {799861eb-58af-4313-8c39-599fb53ff945}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground HVAC Off Infiltration, !- Name
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5d0cac96-f882-4281-bf69-79bb578410a3}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid HVAC On Infiltration, !- Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space or SpaceType Name
  {58f3e143-9d07-40c7-bf2e-ac4aa14f1202}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0382,                                !- Constant Term Coefficient
  0.0042,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0206,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6697413d-bb13-4058-95d6-dbb55da0aef5}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid HVAC Off Infiltration, !- Name
  {c8488735-a7e2-45de-a54d-669fae6d5078}, !- Space or SpaceType Name
  {72f18f59-f8af-406e-991f-74375fc6cb4a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0139,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0264,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {b0ba55a1-a991-4c27-b99f-e63741191f90}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {9044eaf8-f86e-4a66-a986-8789fd87a1cb}, !- Handle
  Schedule Day 252,                       !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {113337f3-72e4-4f90-a2a9-7cd34031e7bc}, !- Handle
  Schedule Day 253,                       !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {50b91ae9-83fb-41d0-97f1-243b121babcf}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {cf876c5d-0828-4991-8afc-fde74da32b48}, !- Handle
  Schedule Day 254,                       !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {962ee07b-c262-4037-b906-59a594aad3e8}, !- Handle
  Schedule Day 255,                       !- Name
  {2d5e1c21-6c63-45c2-afbe-6c503199503f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c488cee7-4cb8-4b12-abe2-48ebb50749d6}, !- Handle
  Simple Glazing Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, !- Name
  2.81641861719229,                       !- U-Factor {W/m2-K}
  0.266,                                  !- Solar Heat Gain Coefficient
  0.359;                                  !- Visible Transmittance

OS:Construction,
  {b09d23bd-c49b-41bc-8b08-59d854d27929}, !- Handle
  Window U-0.5 SHGC 0.27,                 !- Name
  ,                                       !- Surface Rendering Name
  {c488cee7-4cb8-4b12-abe2-48ebb50749d6}; !- Layer 1

OS:AdditionalProperties,
  {11a7bb32-0184-47a4-b03a-7d626f8dafbf}, !- Handle
  {13ac32eb-e4d5-4d1b-b582-d106ec451459}; !- Object Name

OS:AdditionalProperties,
  {d09cf7bb-7913-4195-980f-115bf7120672}, !- Handle
  {79964345-ed3e-4584-a473-5e2e9bb8e7e5}; !- Object Name

OS:AdditionalProperties,
  {ea806414-4b61-4e2f-9e15-f80ed5108e29}, !- Handle
  {e0d824c2-8bda-403e-a35c-24f73d65d159}; !- Object Name

OS:AdditionalProperties,
  {cc3a3275-3920-48b6-bf80-1e6e17b6a2d7}, !- Handle
  {3aa77fc1-3844-4ec4-8446-b595fa23d03e}; !- Object Name

OS:AdditionalProperties,
  {e7d74fbb-78cb-48dc-b4aa-97836802fb3d}, !- Handle
  {dd43c76d-eea2-4e4a-bf90-17f74c816fdd}; !- Object Name

OS:AdditionalProperties,
  {e71821e7-82cf-45f7-86af-cdd2c624e2aa}, !- Handle
  {678a4d92-d987-40d5-a4dd-2ad193c4d2ce}; !- Object Name

OS:AdditionalProperties,
  {c5734b39-87a0-453e-9874-f789cefb1e5b}, !- Handle
  {c50fd413-b12c-4281-9bc1-42148168e19a}; !- Object Name

OS:AdditionalProperties,
  {33e8050e-0480-4f4e-92f0-42a6440ba3c9}, !- Handle
  {2312ffb6-8eae-43a0-9e9a-e4729aa61a01}; !- Object Name

OS:AdditionalProperties,
  {5d3ee6f5-9969-4ea5-a779-96282203b619}, !- Handle
  {2b29b54c-3854-4a34-a078-1b6e8b88d15b}; !- Object Name

OS:AdditionalProperties,
  {e9213381-2d5e-434f-949b-f470ced9cffa}, !- Handle
  {1d564cbd-0054-43a6-b1d5-f814667413ae}; !- Object Name

OS:AdditionalProperties,
  {61716df3-a5f2-48f0-8801-0ec3180bff67}, !- Handle
  {ce34f992-1056-4b31-8526-89cbc60ee2f0}; !- Object Name

OS:AdditionalProperties,
  {8ccbb267-7ee2-40a9-9eb9-0a27288fe4da}, !- Handle
  {e9c9d7be-2439-4f7a-abba-1cab6dad42bb}; !- Object Name

OS:AdditionalProperties,
  {5f546338-976a-4557-ace8-ca19531770e1}, !- Handle
  {434c801b-2362-4a88-a858-7aa01866fa3e}; !- Object Name

OS:AdditionalProperties,
  {75fc64e3-f1d5-40a3-9f15-292d45195ece}, !- Handle
  {19d19ad1-4e16-4237-8aa0-43717d99fc11}; !- Object Name

OS:AdditionalProperties,
  {82d5fd1a-20f9-4513-894e-ba2cd30fa23b}, !- Handle
  {48743bc1-dbbc-437e-9e7b-3e7e6c10284e}; !- Object Name

OS:AdditionalProperties,
  {064ee6a0-2b77-43e8-b082-118fe5b603a0}, !- Handle
  {47bb4042-bdfb-4925-ab27-cca0caf27914}; !- Object Name

OS:AdditionalProperties,
  {4dcc4b78-8f54-4a33-bc6f-406ef6b18cc4}, !- Handle
  {e31407c8-08a5-4e39-b366-9dac959978fb}; !- Object Name

OS:AdditionalProperties,
  {dd8c7013-503f-48ec-a039-b59d5facd29c}, !- Handle
  {217ec4c4-7200-46c1-9fb0-1af45a90e2cd}; !- Object Name

OS:AdditionalProperties,
  {91eeaebf-38b2-4866-9e87-18201160bc44}, !- Handle
  {bf280a6c-eb8f-4d4c-995b-43faa17a10d4}; !- Object Name

OS:AdditionalProperties,
  {d945b626-cfaa-40c0-b5ca-ba981ddd929d}, !- Handle
  {f15b1c7d-41cd-45be-b8d5-95791aa5007f}; !- Object Name

OS:AdditionalProperties,
  {b967170a-c5fd-474b-b8ce-d021503cf801}, !- Handle
  {d3df6e3b-bfc9-4545-b3d0-3c8b401e252b}; !- Object Name

OS:AdditionalProperties,
  {1e4a13ab-c4e5-4508-af3d-59f52fc32f51}, !- Handle
  {edcbb16d-a036-4281-bfce-57b1dd11aa1f}; !- Object Name

OS:AdditionalProperties,
  {cea48600-bf1e-4fc5-8629-8d34d0d71e66}, !- Handle
  {e2afd08b-ceac-40c8-95ff-d5f43fcc9e88}; !- Object Name

OS:AdditionalProperties,
  {94ae7364-6854-4f8c-a327-d1b34975295f}, !- Handle
  {19536bb0-5667-4be9-9fda-eba7ca54f3f3}; !- Object Name

OS:AdditionalProperties,
  {32b24e28-eefe-4770-9fe7-e0b183657dd6}, !- Handle
  {005b10f5-7def-4d9b-b0d2-146a48585720}; !- Object Name

OS:AdditionalProperties,
  {90e6d0ff-efae-4d81-8a0c-132093db815a}, !- Handle
  {1f6b4645-9a31-495b-a14c-2e1d9a66e0bb}; !- Object Name

OS:AdditionalProperties,
  {788503ec-bdd7-49a8-8caa-5c933764b034}, !- Handle
  {103abea5-25d6-4cff-81a2-f90f16d675f5}; !- Object Name

OS:AdditionalProperties,
  {90fbbaf6-1060-45c5-8380-4c369db0df2f}, !- Handle
  {72f2951f-d7df-4eb1-9e8e-d9829d02d6fd}; !- Object Name

OS:AdditionalProperties,
  {ba9bc627-60e3-4581-aba6-5ad56d18a32c}, !- Handle
  {3a9f5610-4b1d-4828-9af3-aa0a01c1d798}; !- Object Name

OS:AdditionalProperties,
  {c3808a34-c6ba-41e3-93a1-8c4be74117c6}, !- Handle
  {3063b091-dcf4-4079-9a50-5b4c499ee092}; !- Object Name

OS:AdditionalProperties,
  {5e2ce895-2632-4026-9a97-83d258f80457}, !- Handle
  {19072630-cdd0-4048-9281-881c05a46c71}; !- Object Name

OS:AdditionalProperties,
  {4b071245-99e7-4fea-ae08-f126a5372dca}, !- Handle
  {18742ab9-9173-4dec-a0c1-0441df960e1c}; !- Object Name

OS:AdditionalProperties,
  {7b375d27-b8db-4d9b-b681-98a826eb6673}, !- Handle
  {f83f1dc2-86e9-4941-bcd9-5d9c13084ccc}; !- Object Name

OS:AdditionalProperties,
  {30e4a8ee-b643-4bb1-9ada-9835867e6dbc}, !- Handle
  {b21e2474-f6de-442f-bfec-e3844701bcad}; !- Object Name

OS:AdditionalProperties,
  {c3c72a02-9090-4d38-9789-a968e1c1dc2b}, !- Handle
  {afff98a2-81e2-472c-ad10-d4ab83ab71de}; !- Object Name

OS:AdditionalProperties,
  {c51f9bbe-791c-4c0e-bd76-56a563fcf5e3}, !- Handle
  {feb31f91-2fd1-4b35-baa9-e8b601e22a32}; !- Object Name

OS:AdditionalProperties,
  {3fb1ff9e-a148-407c-b9ff-33ece7a80c0d}, !- Handle
  {6ede042e-d422-4304-a2c5-2b0890054b0a}; !- Object Name

OS:AdditionalProperties,
  {7f048042-6619-4f4c-b6bf-a784424dab06}, !- Handle
  {530d8d5a-8b34-4ba4-a05f-4748d8a43c2a}; !- Object Name

OS:AdditionalProperties,
  {ed33a5d6-79ec-474d-939d-a96db4518f03}, !- Handle
  {5c03acd1-9e35-4fd9-8f49-81cb713f7a34}; !- Object Name

OS:AdditionalProperties,
  {9dc713c7-4029-4ba8-a43c-0a2db69bb7c9}, !- Handle
  {f39cf6c5-d112-4ede-b5b8-6aed3ea7f3fd}; !- Object Name

OS:AdditionalProperties,
  {68c16f65-cf26-431a-b8d6-ec85a5a3b686}, !- Handle
  {13dca107-4768-4681-b3b5-6b90c1b37ac9}; !- Object Name

OS:AdditionalProperties,
  {d59d48cd-d0bd-4f2b-8836-6afb2bf2b388}, !- Handle
  {2f955f0a-1e9e-4e3f-bc1a-c7380d89e390}; !- Object Name

OS:AdditionalProperties,
  {b359733c-6ecc-4927-b2d9-76b089ee9772}, !- Handle
  {066df99d-5ce2-46e4-b55b-6a3bafcaff0e}; !- Object Name

OS:AdditionalProperties,
  {256ab77e-b661-4535-be66-21e82209bf41}, !- Handle
  {7949922a-837d-4d4c-8100-b1bc9d142489}; !- Object Name

OS:AdditionalProperties,
  {358b5f67-1af3-4511-926b-590a3cde17ed}, !- Handle
  {44a96d17-682c-4f42-9255-6a404f8be07f}; !- Object Name

OS:AdditionalProperties,
  {788b7558-f774-4537-82bc-6f226de470c8}, !- Handle
  {9e200127-fb83-4e5a-84fc-c76ab9236076}; !- Object Name

OS:AdditionalProperties,
  {b5573109-d792-48f6-84e2-9ddcbe306282}, !- Handle
  {16f5e508-a9d4-4a5b-b1be-82de67ede884}; !- Object Name

OS:AdditionalProperties,
  {0293cfc5-3df3-419f-bb47-32e65e82173c}, !- Handle
  {6f08b74a-e642-4615-8b1e-90bc8acec146}; !- Object Name

OS:AdditionalProperties,
  {5d0f723b-10e2-4ac0-9ad6-6d616d0c50d0}, !- Handle
  {ff301bd9-f04a-4b43-9a43-cfc09b702f6e}; !- Object Name

OS:AdditionalProperties,
  {f03eb883-2994-4c35-a153-58f9a74f793e}, !- Handle
  {70c7febd-bd80-496a-8b8e-15f1fc1737ac}; !- Object Name

OS:AdditionalProperties,
  {50f9cf8f-893f-4ec8-ab9b-2021d5efd02a}, !- Handle
  {f4051244-4d99-482f-885f-1b926d476ab4}; !- Object Name

OS:AdditionalProperties,
  {01e2c15d-cfa4-44d2-afb0-4248f99ff65a}, !- Handle
  {a8e55b35-d338-43e7-a097-a4d51d150ad3}; !- Object Name

OS:AdditionalProperties,
  {e92e7eb9-aed2-475b-9569-4e9526171257}, !- Handle
  {662981d1-9cc7-4549-8de9-18a2cfbe4c31}; !- Object Name

OS:AdditionalProperties,
  {c0fa2aca-8c5b-433f-82b6-43a7f6e8b524}, !- Handle
  {910018af-bde4-4253-adad-3440ff05ffb1}; !- Object Name

OS:AdditionalProperties,
  {e30b62f2-6f5b-4c1d-becd-02b2d5994369}, !- Handle
  {d91779ed-1081-442d-ac7b-5ceaa7c47615}; !- Object Name

OS:AdditionalProperties,
  {4457610e-5c14-4205-bf8b-152bc2f25cc0}, !- Handle
  {4b004df3-4d47-4380-b784-6473c23f8470}; !- Object Name

OS:AdditionalProperties,
  {5e2e2764-ad7c-452d-ba10-3843386779fe}, !- Handle
  {ca75c4a5-42ff-4eff-9f0c-b6f53a495e24}; !- Object Name

OS:AdditionalProperties,
  {d6bfbaee-6164-453d-919f-e3b206b23171}, !- Handle
  {317475fb-66b8-4449-a9e6-0f5f2cd6c997}; !- Object Name

OS:AdditionalProperties,
  {7b05bd75-331e-47d4-beff-5f7f686c6a78}, !- Handle
  {df09b94a-c436-40e0-a4ad-77f59f6d675c}; !- Object Name

OS:AdditionalProperties,
  {5438dfaa-57d1-4e53-a1a1-b28cf8ec0c6d}, !- Handle
  {bc9fc0ab-5b42-4be5-8e84-288bb21b8fa4}; !- Object Name

OS:AdditionalProperties,
  {f7f2863c-a856-41ef-9fa5-11916d7a55ab}, !- Handle
  {0c12b420-7d13-40e9-a737-d416d5a3506a}; !- Object Name

OS:AdditionalProperties,
  {4ab31f02-711a-4f05-a932-f929c326bde3}, !- Handle
  {a56ab28b-f936-40f6-adb4-0862d2a1e1e5}; !- Object Name

OS:AdditionalProperties,
  {e3399ab3-15ba-457b-8e51-63c62c87f86e}, !- Handle
  {1074f51f-20a1-44fa-a485-9be25d397442}; !- Object Name

OS:AdditionalProperties,
  {6f43eeee-9bb0-44b4-bd66-479a2b243b70}, !- Handle
  {60e411c7-1847-4467-a5fd-714663e7ff9c}; !- Object Name

OS:AdditionalProperties,
  {47351bb3-17c2-47ce-bc54-5a636587d8be}, !- Handle
  {8e5d4ba3-7d1c-4283-b0de-304ba752e03e}; !- Object Name

OS:AdditionalProperties,
  {9befdc1d-2d5e-4017-a6c2-83cbe5a75473}, !- Handle
  {949a91c5-d787-42f6-8f68-e717e9589e36}; !- Object Name

OS:AdditionalProperties,
  {2e2f10ba-1dd8-4b96-a529-2d2e6e74982c}, !- Handle
  {2f880b37-f082-47df-baba-92a053b0642f}; !- Object Name

OS:AdditionalProperties,
  {d3141068-5bbc-4438-8545-8aee07a4c110}, !- Handle
  {1d306460-469a-4e53-bb4a-c25a08cd97c3}; !- Object Name

OS:AdditionalProperties,
  {74b3887b-06ad-4567-abdd-75b64e8a30c8}, !- Handle
  {47f7c96e-8a8b-42b1-b8e2-b63172ec76ed}; !- Object Name

OS:AdditionalProperties,
  {1b3ee1de-c96b-432d-920c-c5e1162d4dca}, !- Handle
  {34449fd7-17b9-49de-aa67-c084bb4520d2}; !- Object Name

OS:AdditionalProperties,
  {dcfab521-eec3-4689-96a4-21d21473ac3d}, !- Handle
  {9e2f9937-7891-4b3f-a525-e3624361028b}; !- Object Name

OS:AdditionalProperties,
  {3f184fcf-3426-4583-9204-f9635ad3bd3e}, !- Handle
  {e000dc78-5c15-4ec2-a598-6f301d804b34}; !- Object Name

OS:AdditionalProperties,
  {7d28c178-b24a-4194-b9dd-6529fe0a4c37}, !- Handle
  {8bf79527-94ef-4864-9085-8cd54f8ad2d9}; !- Object Name

OS:AdditionalProperties,
  {ce2b17ca-bb3f-4755-9b81-f106953d5cec}, !- Handle
  {5f497601-4316-472b-abf3-58833fba5aa0}; !- Object Name

OS:AdditionalProperties,
  {bec978de-37de-4ecd-b170-b2f1fcc4ca63}, !- Handle
  {474523ca-c86b-4d09-a32e-3cd3cd1d1359}; !- Object Name

OS:AdditionalProperties,
  {8fa5cb20-ead7-4154-a830-c720af8db764}, !- Handle
  {305c8983-b465-4015-970c-44ba96f50372}; !- Object Name

OS:AdditionalProperties,
  {cfcd1796-0438-4959-9f8c-5795478e411e}, !- Handle
  {3c1112f6-90c5-409e-86b8-fa947913da1a}; !- Object Name

OS:AdditionalProperties,
  {5fac027b-b164-4bab-bb81-f4cff5b5fdf1}, !- Handle
  {10b15e73-a1ec-4bf9-adc7-4d33d0c7ad56}; !- Object Name

OS:AdditionalProperties,
  {9e51f0d2-0cbb-49f6-bdfa-4c99688f4e87}, !- Handle
  {1a2fb7c5-8bbf-4e26-af82-96ed9beaba2c}; !- Object Name

OS:AdditionalProperties,
  {ce840aa7-63c5-4096-8959-76073069f898}, !- Handle
  {3a03a208-185f-465a-bd72-060335b67535}; !- Object Name

OS:AdditionalProperties,
  {78845ab1-b992-4c55-916e-4242efa6dace}, !- Handle
  {9f294cf1-c26d-439c-a45b-8833a15ed4a5}; !- Object Name

OS:AdditionalProperties,
  {1d8c4042-ba4b-45d5-b86f-446a1ce3128a}, !- Handle
  {efb69d11-6fd2-4938-95c1-27b275c7f45f}; !- Object Name

OS:AdditionalProperties,
  {44f17461-ea17-4856-83ed-18d125358c4b}, !- Handle
  {33b64146-d004-4c8d-97e8-6e0e539f244f}; !- Object Name

OS:AdditionalProperties,
  {da6b6fe2-bc25-46a1-9f9c-a7e0121216e5}, !- Handle
  {7515a356-a6ed-4e19-848d-3db99350830d}; !- Object Name

OS:AdditionalProperties,
  {875abf6f-c6ee-482c-9523-b90a46687a3d}, !- Handle
  {563131d2-3b1f-4600-ba24-c7b703be1ec1}; !- Object Name

OS:AdditionalProperties,
  {9aad8078-3d98-4344-bf60-a060c57329a5}, !- Handle
  {1d5a3e3d-c7c8-4bfc-b865-5beb1eb43c07}; !- Object Name

OS:AdditionalProperties,
  {0c314fcd-b538-4960-8c6d-b4f3faf47818}, !- Handle
  {d68ea824-9486-4003-8a2d-d56526e8bf3c}; !- Object Name

OS:AdditionalProperties,
  {3b2b23ae-9ef0-404c-a967-588913316bda}, !- Handle
  {c384ae04-0e9f-4740-99dd-f9347aa144b6}; !- Object Name

OS:AdditionalProperties,
  {77fcce2f-efe6-4b22-a620-bc2a71e5eb4a}, !- Handle
  {56ea5466-10d4-4a49-ac06-680fdcb4768a}; !- Object Name

OS:AdditionalProperties,
  {98532ee5-6131-48ce-aee1-b0a408ef1875}, !- Handle
  {22c51313-c565-4271-a13d-c0b3433d0d07}; !- Object Name

OS:AdditionalProperties,
  {2bea51bf-2db8-41d5-b215-b9649b1da07a}, !- Handle
  {ae7c8917-291d-48d8-b05d-5b5771f18bef}; !- Object Name

OS:AdditionalProperties,
  {54690991-67ab-410d-b6e8-d367d24da456}, !- Handle
  {54b2f58d-441d-4f6c-a11d-bdb30e6b8ad0}; !- Object Name

OS:AdditionalProperties,
  {edfad99e-22ae-48a0-a178-f2de87357366}, !- Handle
  {59dbb493-da62-41b3-b806-7df52734fcf5}; !- Object Name

OS:AdditionalProperties,
  {71854b28-f640-4bd9-9563-72a87d31cae0}, !- Handle
  {7df5fe3d-9e0c-42ac-8cf2-d7b68a8bcbaf}; !- Object Name

OS:AdditionalProperties,
  {833f4a50-ab72-4bc6-89c2-023f13812e7d}, !- Handle
  {b0d4d112-2de8-4ada-9c8c-c478ac830579}; !- Object Name

OS:AdditionalProperties,
  {c82fcb50-1aed-4280-ac23-ae45585c35ae}, !- Handle
  {c3e74e51-9313-4628-878a-927bde7bb53d}; !- Object Name

OS:AdditionalProperties,
  {4034bd21-5101-4067-ab49-9fb4ee433bf4}, !- Handle
  {bd0ec209-1b0e-4dfc-a52f-c4e3d61d4444}; !- Object Name

OS:AdditionalProperties,
  {b8434db5-e14e-411f-bb3a-247483e5a596}, !- Handle
  {2e88fcc1-3246-47b8-8a30-502b9ddd26e8}; !- Object Name

OS:AdditionalProperties,
  {26785d36-15ea-45ea-b393-e4d1afa53a50}, !- Handle
  {13896323-1b68-4699-b764-ad4c50c807a9}; !- Object Name

OS:AdditionalProperties,
  {51c204f3-11d4-429d-a49e-425bb9ad22b9}, !- Handle
  {d598af5e-a2a4-4491-b398-6740cbdd18bd}; !- Object Name

OS:AdditionalProperties,
  {90a4807a-081e-406f-bebc-cf190fd6f50f}, !- Handle
  {b304d67f-59c6-4ae1-b4f8-5430327a7af0}; !- Object Name

OS:AdditionalProperties,
  {56a53f47-c85b-48a4-8422-17750cb45e28}, !- Handle
  {88ca0252-ea48-4776-8f9a-82a5c9e294c6}; !- Object Name

OS:AdditionalProperties,
  {b0d4ab6e-9777-407b-b9af-f71387c6cb04}, !- Handle
  {bd92815d-2cfd-4523-a2ce-36f5a221732d}; !- Object Name

OS:AdditionalProperties,
  {b3b2aca1-69a7-4382-adcc-9f4704858630}, !- Handle
  {5141356a-1402-4aeb-8fe3-95fa7c635693}; !- Object Name

OS:AdditionalProperties,
  {f10abc23-a3f8-4419-b841-3325491a0bd6}, !- Handle
  {447bf660-0fa0-420f-9dc4-06df35644ebc}; !- Object Name

OS:AdditionalProperties,
  {6d3efd64-6ec6-49f8-ace3-d7a3d0c7af6f}, !- Handle
  {6163a385-138d-48d2-b9a4-8c73c715fbaa}; !- Object Name

OS:AdditionalProperties,
  {05c78c0c-eed6-4842-a759-9f5366463822}, !- Handle
  {cd03b654-a273-4c80-b0b8-7521bacb2787}; !- Object Name

OS:AdditionalProperties,
  {e6ef698e-4cce-497a-a054-5b44367819f6}, !- Handle
  {c8eb4ac0-cbe1-4584-9f0b-361c653728d9}; !- Object Name

OS:AdditionalProperties,
  {a8e9f584-b632-49e5-a600-aa6d8bda667f}, !- Handle
  {156ff2c5-f493-47d8-b180-df6c251a4d00}; !- Object Name

OS:AdditionalProperties,
  {b424d2be-6a1f-47ce-8cbe-c3fc4a2fa6e9}, !- Handle
  {ca5ea927-3849-4263-83a9-c9be3b2ee7e6}; !- Object Name

OS:AdditionalProperties,
  {75f472eb-c6d9-44a8-aa73-4e79dfc65691}, !- Handle
  {f8c38677-c1c4-4080-b29a-f43bb20155a3}; !- Object Name

OS:AdditionalProperties,
  {46818ed9-e231-48a8-996f-79a37b9170b5}, !- Handle
  {ac11efc4-639a-4867-bf2c-bfa2e82145ac}; !- Object Name

OS:AdditionalProperties,
  {998ddaef-9901-46f5-a7d5-a3c60722f986}, !- Handle
  {44d00c93-aadc-4626-95c7-0266e1e4e88a}; !- Object Name

OS:AdditionalProperties,
  {d13f2d8c-e25d-4534-ae96-9a96c23d4028}, !- Handle
  {25aac29e-bb46-4767-9d29-f41a0b163ae3}; !- Object Name

OS:AdditionalProperties,
  {9e00f9c3-514c-4dfd-a3ad-e7f6979db107}, !- Handle
  {cc4b6625-a632-48ab-8600-eefab4aec3a7}; !- Object Name

OS:AdditionalProperties,
  {249ccb0a-473d-49d6-b5e1-45fca6c775b3}, !- Handle
  {f7e793e0-a8d0-4f29-bd1f-827609b4f7ac}; !- Object Name

OS:AdditionalProperties,
  {ba28bb74-e8f8-47f6-82b1-bac1f57bdf07}, !- Handle
  {56532ad5-1595-418e-a720-70cfe8ca2e20}; !- Object Name

OS:AdditionalProperties,
  {e3eb1b5e-3b76-4b83-96e1-6cb03c0ceb10}, !- Handle
  {ab8f2f17-b14f-4f20-a219-cf3f6eaac60d}; !- Object Name

OS:AdditionalProperties,
  {383b0ba0-19c6-403a-b5ee-3a092539fea3}, !- Handle
  {40fea377-661f-489a-8a46-50f7331e0fda}; !- Object Name

OS:AdditionalProperties,
  {381e234a-9892-4acd-9cf1-c0f0af0a6459}, !- Handle
  {8b9704a7-59da-4651-889e-a1fc3100660e}; !- Object Name

OS:AdditionalProperties,
  {a0e09740-a0e8-40d0-b789-5c9c3c9f6d4e}, !- Handle
  {700508a8-4cdf-41c3-b900-155d9afab993}; !- Object Name

OS:AdditionalProperties,
  {26397101-08bc-4259-9859-48bb722eccf9}, !- Handle
  {085ad839-1917-4da8-b7f1-bd2b9b6672ae}; !- Object Name

OS:AdditionalProperties,
  {b77f8a1b-e0bf-45dd-80df-1ca4a6e84d6a}, !- Handle
  {87804cd7-5d80-46dd-8649-c63c6c9e710e}; !- Object Name

OS:AdditionalProperties,
  {54606173-2c5f-4524-a0fc-988ce0710edd}, !- Handle
  {afb34d76-b61a-4f14-b3bb-cf18b2f67d83}; !- Object Name

OS:AdditionalProperties,
  {33a91d59-0141-4cf2-a4a1-d9204ea4f30f}, !- Handle
  {909f817d-a1d3-4767-a1a7-04da9b130666}; !- Object Name

OS:AdditionalProperties,
  {4ed35063-c36d-4239-a8ed-151829192483}, !- Handle
  {c8c5bb45-c18d-44f9-bbe2-3be44a946660}; !- Object Name

OS:AdditionalProperties,
  {d2164502-ede5-4a85-802b-21a3538c4b82}, !- Handle
  {78388f54-e0cb-44ee-9ed6-ff6e4d2a68d6}; !- Object Name

OS:AdditionalProperties,
  {d484a1c2-c6e6-476d-bedc-9a0330bb736f}, !- Handle
  {fcb7905c-367e-4b61-97a9-98f3db9f15e5}; !- Object Name

OS:AdditionalProperties,
  {d05f3202-0c34-4b2c-9eb6-0751f38e8f7b}, !- Handle
  {7ea858ee-7e4a-41a8-ba04-bdac994ab1f1}; !- Object Name

OS:AdditionalProperties,
  {c12b67a3-7bc1-41e1-877f-c680a49cc26f}, !- Handle
  {2b1da236-3590-4151-af60-c62d8ad4fda4}; !- Object Name

OS:AdditionalProperties,
  {dd243e9e-00d6-461d-a09f-a09a3de9e42d}, !- Handle
  {f100a5d6-57bb-407b-be97-bd6f3c6adf85}; !- Object Name

OS:AdditionalProperties,
  {8caa455c-eccf-4675-ac0a-16615ca4e20f}, !- Handle
  {9800efa2-d07c-4954-8873-6fe5e80c9488}; !- Object Name

OS:AdditionalProperties,
  {71bc0359-eb15-4b97-b564-ea180be97cdf}, !- Handle
  {c0fe10bd-0773-4307-89e3-eff55ba4f78d}; !- Object Name

OS:AdditionalProperties,
  {75c9576b-c9f6-40da-8455-1c1b520eb1ec}, !- Handle
  {a94a6c98-cddb-4886-93d5-172c5f918866}; !- Object Name

OS:AdditionalProperties,
  {12ad2f4d-c750-46ce-b71e-685968e629f8}, !- Handle
  {c5ab5a11-d454-407d-981d-83d020cacd26}; !- Object Name

OS:AdditionalProperties,
  {0cd3146b-30b8-48cd-a591-48d728731038}, !- Handle
  {aa14376f-7ffc-49d9-ae06-af99c0502763}; !- Object Name

OS:AdditionalProperties,
  {55cb8a5d-ea83-47db-93e0-7b75c20397fe}, !- Handle
  {9c9db1c7-ff30-4516-95d0-2a9e7adf5469}; !- Object Name

OS:AdditionalProperties,
  {54a86cd3-4655-4ce8-85df-7225f38d196f}, !- Handle
  {879ca950-73b2-4c76-a5df-b0ef6cdbe5a8}; !- Object Name

OS:AdditionalProperties,
  {580402ff-5eeb-4503-b569-eae0cf12832e}, !- Handle
  {27911959-6380-4513-a4c7-db1498fa4cb5}; !- Object Name

OS:AdditionalProperties,
  {09b66b3d-31e8-484d-8fa6-8a52cbcf5ba2}, !- Handle
  {32a2d72f-bd0e-48ed-9d1c-1e54627b38c4}; !- Object Name

OS:AdditionalProperties,
  {0588cc98-1100-4910-a566-abcca9170808}, !- Handle
  {a22766f6-9837-4bb8-8585-7806b2b535c4}; !- Object Name

OS:AdditionalProperties,
  {90823e5d-00f0-41af-830d-d8a05540c66e}, !- Handle
  {301cc5e0-fa16-4896-9352-d4ce5ce9cb53}; !- Object Name

OS:AdditionalProperties,
  {05535e3c-d5c4-48f5-9d70-ea02a0c48a84}, !- Handle
  {055ad1d5-5216-4a18-8c6e-fff6e18c8370}; !- Object Name

OS:AdditionalProperties,
  {3b97254c-35f6-40fd-9281-3823d2f0ad5e}, !- Handle
  {69ee1fc8-a5b0-4524-9499-bda633fa5a73}; !- Object Name

OS:AdditionalProperties,
  {40d21ef9-13bd-4860-bccb-d9a5cfb07045}, !- Handle
  {c38b4dd7-200f-4ab5-bc00-99bb1fcc643d}; !- Object Name

OS:AdditionalProperties,
  {36716406-9f17-4074-9fc9-df9c054b7658}, !- Handle
  {1bcc7ad8-ef93-4ffd-8246-a816f7cf9942}; !- Object Name

OS:AdditionalProperties,
  {5a38cb07-4256-4536-a48a-d730a6345ffa}, !- Handle
  {af7bea3e-1172-4f41-918f-3b2560c6e3a0}; !- Object Name

OS:AdditionalProperties,
  {02a88f60-f5fc-4a19-9c78-0ead6dfe7a90}, !- Handle
  {d3cb37f5-d8b4-45ab-b862-1ea907bc626e}; !- Object Name

OS:AdditionalProperties,
  {73224438-25eb-4786-80b2-da9a8fd686f3}, !- Handle
  {d61d1fd0-66ac-4719-9b05-76606dc9cb68}; !- Object Name

OS:AdditionalProperties,
  {9a01f39f-7514-4470-b29b-bfba7ac2a03f}, !- Handle
  {bbfff46a-d2e4-4eec-b2d1-8a4e08c2b122}; !- Object Name

OS:AdditionalProperties,
  {ca6b3c9c-3f55-43ae-8194-68510a62ddb6}, !- Handle
  {42cd6438-a27e-40cb-ba2c-21ea7aed88d8}; !- Object Name

OS:AdditionalProperties,
  {bab76441-6d53-43c6-89fc-6593433b09d1}, !- Handle
  {ea77a9a7-3c28-4493-90e4-f294b4fd49bd}; !- Object Name

OS:AdditionalProperties,
  {f5c30c56-38b1-481c-beee-49fe3102f2ee}, !- Handle
  {b2046bdf-5136-4e3f-8e41-8ef8d3bae6d3}; !- Object Name

OS:AdditionalProperties,
  {edb71644-039a-4290-80fe-7e06dc5d0e5d}, !- Handle
  {f55d5147-3395-487c-a8a5-3527d8fc6360}; !- Object Name

OS:AdditionalProperties,
  {ac4f040e-1d80-4f1f-9b73-d012060b4c6e}, !- Handle
  {c8488735-a7e2-45de-a54d-669fae6d5078}; !- Object Name

OS:AdditionalProperties,
  {ccfb624e-54a7-4b42-b910-9ff1c2023be3}, !- Handle
  {1ad1de38-0332-495f-a5e0-35c5fa9a41bd}; !- Object Name

OS:AdditionalProperties,
  {12145d37-c6fd-443c-8b4d-d636824e60c4}, !- Handle
  {bedfda3f-64a1-4a29-b1da-82bf24533c4b}; !- Object Name

OS:AdditionalProperties,
  {008b63b2-f7a3-470a-9b23-9d2993b30a62}, !- Handle
  {81e8cc30-91f8-4de4-bca9-b70bdb99aaec}; !- Object Name

OS:AdditionalProperties,
  {860c73d2-3cbb-46d9-9b28-c4f0677a2cb0}, !- Handle
  {d20c42ed-bcef-4cf0-9268-1be5e1d00d98}; !- Object Name

OS:AdditionalProperties,
  {844441c9-bd0f-4e8a-8261-e50bfe6f8bba}, !- Handle
  {903398aa-b98b-4dd2-96ed-6defa21d73e5}; !- Object Name

OS:AdditionalProperties,
  {427ca2d0-0458-4265-a02b-a9bce60a3069}, !- Handle
  {040826cc-8eb8-4b22-b63b-a998409ead9d}; !- Object Name

OS:AdditionalProperties,
  {21020cee-9827-4a04-89a9-c37c00d277b8}, !- Handle
  {62bb1978-c5b0-49a2-955b-d2dc763bcc35}; !- Object Name

OS:AdditionalProperties,
  {aabfb27e-c6d1-416b-bd2c-422eb0f1b2ba}, !- Handle
  {4a81b033-6c32-461a-a2b6-f58444b34e22}; !- Object Name

OS:AdditionalProperties,
  {49476d59-693c-40cc-91f8-57b685e6bc54}, !- Handle
  {933285d3-4dc9-42f2-ae29-4430e163e5d6}; !- Object Name

OS:AdditionalProperties,
  {ea7798bc-b459-40e0-8491-d327be0db235}, !- Handle
  {a7fc9c65-38d4-4e76-9be1-cd12d7eab7ac}; !- Object Name

OS:AdditionalProperties,
  {eca7748d-b009-4c82-a837-c8917ef01acf}, !- Handle
  {c85c9051-5aae-49c4-94b4-c758159aeac0}; !- Object Name

OS:AdditionalProperties,
  {161b4fc6-d34e-4491-a48e-8ef07d1c4e1f}, !- Handle
  {58f5ba9e-b3c0-4036-ab4d-faf96baf28fa}; !- Object Name

OS:AdditionalProperties,
  {b1f94ef8-724c-4a96-ac73-bca386d6418b}, !- Handle
  {d13296c4-7570-4a45-aced-433f5953165b}; !- Object Name

OS:AdditionalProperties,
  {8a1958fb-82a4-4b02-a2cf-604ac418c4c3}, !- Handle
  {530a2d23-8887-4b0c-a7ff-0428ad292f8b}; !- Object Name

OS:AdditionalProperties,
  {13f8200f-a483-4e8f-b788-a37c3eed3fb8}, !- Handle
  {efddb21c-abae-4331-b2d0-5b69eb667e87}; !- Object Name

OS:AdditionalProperties,
  {7fb0a1bc-d632-4829-ad48-93bd1e6c8715}, !- Handle
  {2e5f564d-bc0f-484d-a103-810b362e89cf}; !- Object Name

OS:AdditionalProperties,
  {cfdad4ac-d250-4e1f-9170-60e1b0af8a8b}, !- Handle
  {beffda4a-2433-4bc8-9327-6cb671ff7995}; !- Object Name

OS:AdditionalProperties,
  {27f7d76c-8f2a-4b7a-994e-d0c0c6a199c0}, !- Handle
  {a65bd907-d3fb-42fc-9fed-eef3197d659d}; !- Object Name

OS:AdditionalProperties,
  {7206b402-d0d5-4893-8cd5-84b2ef824842}, !- Handle
  {e37b146f-cf51-4d91-92bf-4b72d62f3027}; !- Object Name

OS:AdditionalProperties,
  {657e3dc9-7255-4d15-a157-0bf7f4639c11}, !- Handle
  {c18af2ea-cdfd-4708-baa3-6c3c92468c18}; !- Object Name

OS:AdditionalProperties,
  {ff524df0-0de0-4ce8-a2fb-00242e3146eb}, !- Handle
  {d2bc5635-13ac-4625-b15b-3cee9a2e4e9a}; !- Object Name

OS:AdditionalProperties,
  {0552d1d0-7b08-48ff-b741-c26e35ced99e}, !- Handle
  {d19fd690-a075-4f21-94b2-bfbd08485bbd}; !- Object Name

OS:AdditionalProperties,
  {99488614-cbd7-4255-bfad-5430a071437c}, !- Handle
  {a4f381f7-f592-4a43-98ae-d04e5d030150}; !- Object Name

OS:AdditionalProperties,
  {c1dd9352-91b5-43df-98c7-9adbddc5f445}, !- Handle
  {1ce5225f-a51f-4137-902d-730831f40cb9}; !- Object Name

OS:AdditionalProperties,
  {d496d31e-e6e3-47f2-ae52-4ce41bc23d23}, !- Handle
  {50c846cd-05e5-4afb-af21-0f91992ceee2}; !- Object Name

OS:AdditionalProperties,
  {53ae5f38-fae7-4cc8-a92f-6169a896083e}, !- Handle
  {7a9b5363-ad96-413f-90b2-0fec1af02a59}; !- Object Name

OS:AdditionalProperties,
  {f43de0f0-ddc8-40d1-9473-ba6e9fdfc039}, !- Handle
  {60a64c9a-1656-41c2-bd90-a362a9825eb0}; !- Object Name

OS:AdditionalProperties,
  {9ccf29b7-98eb-4ef5-8d23-bab9d7c4e5c9}, !- Handle
  {4fdb99d6-901b-4cc2-9685-4fc60bc1055c}; !- Object Name

OS:AdditionalProperties,
  {716b505c-b0f8-4dc4-b910-fb95f1589c6d}, !- Handle
  {15c5e496-f161-425d-bcd9-1000e4ce1f8b}; !- Object Name

OS:AdditionalProperties,
  {e199cd30-340d-4a3b-a7ee-26f783539235}, !- Handle
  {0e801dc6-5f00-4115-aa77-e53093034a18}; !- Object Name

OS:AdditionalProperties,
  {add16332-71db-468a-a593-ecc71668835f}, !- Handle
  {896c0838-fd4c-4f74-8aee-9988e60986e6}; !- Object Name

OS:AdditionalProperties,
  {1203cdac-de00-4f61-8d9f-f68dfa7f5b79}, !- Handle
  {5d6ebe51-1ce9-4dfd-9da2-785fda05461e}; !- Object Name

OS:AdditionalProperties,
  {b12a05f5-0c5f-4d36-869b-f00d33006596}, !- Handle
  {8cba9e85-c078-4d7d-9063-64cf1de99f1a}; !- Object Name

OS:AdditionalProperties,
  {ed23156e-e52f-4999-bbed-2719657be3c8}, !- Handle
  {6eeb6882-a047-48af-802c-40e720cf38d1}; !- Object Name

OS:Construction,
  {88d0d217-6f3e-4b24-9354-c762354f3bb0}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {29397ec2-9e3d-4885-a066-cc48290b24de}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {0351063a-ef41-4477-b18e-4d932f2a65d0}, !- Handle
  {88d0d217-6f3e-4b24-9354-c762354f3bb0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {29397ec2-9e3d-4885-a066-cc48290b24de}, !- Handle
  Office WholeBuilding - Md Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.16614383086679,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b6ee16a4-a79c-4378-b0ac-16ae3ff308e9}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {4ebde612-c87f-4445-9a6c-0abad43f9d8a}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {f22c9486-474b-4048-b25d-6aea6578e5d1}, !- Handle
  {b6ee16a4-a79c-4378-b0ac-16ae3ff308e9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4ebde612-c87f-4445-9a6c-0abad43f9d8a}, !- Handle
  Office WholeBuilding - Md Office A  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.922859954341019,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d5c1fb7f-b748-452c-b3fc-74c22a422d36}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {6720c1de-09c0-4ff5-8bc8-926836a69ac7}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {ddf6c478-3663-41c5-a019-18f5f20b03e3}, !- Handle
  {d5c1fb7f-b748-452c-b3fc-74c22a422d36}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6720c1de-09c0-4ff5-8bc8-926836a69ac7}, !- Handle
  Office WholeBuilding - Md Office A  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.21861532411159,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f8e69cd-7cae-4b70-b131-b63c13aea71f}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {ffefdf08-a6b9-463b-8d57-0261ab6673f1}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {6a5d0ef7-9098-4f86-93e7-8cb9824b7914}, !- Handle
  {8f8e69cd-7cae-4b70-b131-b63c13aea71f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ffefdf08-a6b9-463b-8d57-0261ab6673f1}, !- Handle
  Office WholeBuilding - Md Office A  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.879570812547843,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {02b73e39-cc7a-4e8d-b6b9-00a724b42d2a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {3adf4671-e4c4-4b5a-a407-2463b335d0e7}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {b52a5b3e-5f06-4d4d-afe8-77fb7f53c739}, !- Handle
  {02b73e39-cc7a-4e8d-b6b9-00a724b42d2a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {3adf4671-e4c4-4b5a-a407-2463b335d0e7}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b75b06c2-6153-4ca4-ad05-71b7c6c837f6}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {ca79ffa2-8fe0-4a58-9742-5007b5026f0e}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {1b71f094-98bd-4e43-b2bd-72e125f28db0}, !- Handle
  {b75b06c2-6153-4ca4-ad05-71b7c6c837f6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {ca79ffa2-8fe0-4a58-9742-5007b5026f0e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {80c7f9d5-ee52-436d-8718-ca289f3dccfc}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {28113241-a90f-4173-bc98-1910ca650f5d}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {5b80d0e1-d309-4675-9f7a-c88ed291f771}, !- Handle
  {80c7f9d5-ee52-436d-8718-ca289f3dccfc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {28113241-a90f-4173-bc98-1910ca650f5d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393125,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {71d5557c-77e1-40c8-b12a-c4ce512c5d1c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {9ad25faf-d7fe-4530-a2ad-b39c69763784}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {72f68cd4-d9dd-427a-bfc0-5a526136d33f}, !- Handle
  {71d5557c-77e1-40c8-b12a-c4ce512c5d1c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9ad25faf-d7fe-4530-a2ad-b39c69763784}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393125,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {72fdd606-2563-481a-99a6-1aa578602c47}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {ba1f2da4-eb68-4649-8387-d1e9e7f1403a}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {c4a595ac-c639-466c-87ee-6d0a522948cc}, !- Handle
  {72fdd606-2563-481a-99a6-1aa578602c47}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ba1f2da4-eb68-4649-8387-d1e9e7f1403a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.93555881110158,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13f6a449-b6a0-4d48-a174-5c3814ef2140}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {c4e6a766-5450-4aed-a2c3-aa5d5352c696}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {ebe3b31e-3026-4285-8a64-e1a72aa2ef89}, !- Handle
  {13f6a449-b6a0-4d48-a174-5c3814ef2140}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c4e6a766-5450-4aed-a2c3-aa5d5352c696}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157325,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b9b35fd-cc63-4e58-bef1-67a8c4d12b14}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {6b91fc76-5081-479f-b166-b15d6ab1784b}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {9e808ced-2737-4768-963d-ff9973a89078}, !- Handle
  {7b9b35fd-cc63-4e58-bef1-67a8c4d12b14}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {6b91fc76-5081-479f-b166-b15d6ab1784b}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157325,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4321855f-9fdf-4dc1-ab16-8daa899d5b69}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {79f336c6-f440-4f6a-8c19-3eb18d70540a}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {46e5fec8-b4a0-4c57-928d-1b93a327c5dc}, !- Handle
  {4321855f-9fdf-4dc1-ab16-8daa899d5b69}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {79f336c6-f440-4f6a-8c19-3eb18d70540a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b58acc6-f018-4052-81bb-7b194c3c5c21}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {e646a5ef-608d-441a-beef-bf50bde4862d}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {4cf50b86-225a-481d-92d6-c187b461c41c}, !- Handle
  {3b58acc6-f018-4052-81bb-7b194c3c5c21}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e646a5ef-608d-441a-beef-bf50bde4862d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c24581f6-a18a-41ee-b062-77e6b0c352a9}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {018d2d7e-05b1-43af-ad1a-0017bf55e9c2}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {69bf12ac-67e0-402a-b5d1-a73b81b011b3}, !- Handle
  {c24581f6-a18a-41ee-b062-77e6b0c352a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {018d2d7e-05b1-43af-ad1a-0017bf55e9c2}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393124,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {713ab4a7-4613-4af7-a8c4-4b367d9a0986}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {9c49b15d-0dd2-4751-9da3-90f36f54c7e2}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {766d95f9-8a58-4f6f-abc4-41e8479cd750}, !- Handle
  {713ab4a7-4613-4af7-a8c4-4b367d9a0986}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9c49b15d-0dd2-4751-9da3-90f36f54c7e2}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393125,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0382a389-b16c-41f6-a9ba-83415d975560}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {eecebb91-7987-4202-9ded-d3467543a5df}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {ccd04157-b9ee-45b8-92bc-ae270e16d835}, !- Handle
  {0382a389-b16c-41f6-a9ba-83415d975560}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {eecebb91-7987-4202-9ded-d3467543a5df}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.93555881110158,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89a74da5-af12-42ca-936d-2a341da0ecb4}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {86c05674-0541-47fc-9131-f2be44a71799}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {3bebc637-7b1e-4be1-bc97-46b9d75db43c}, !- Handle
  {89a74da5-af12-42ca-936d-2a341da0ecb4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {86c05674-0541-47fc-9131-f2be44a71799}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157324,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {91ebbb10-0e3f-42a0-8f69-68c049d6a09f}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {4599baba-9322-4090-b429-b14e48d78bbc}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {b3a40326-248a-436f-ab2e-6cacde4a575a}, !- Handle
  {91ebbb10-0e3f-42a0-8f69-68c049d6a09f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4599baba-9322-4090-b429-b14e48d78bbc}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157325,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a17821b-337f-4900-9092-0fb80f4a631c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {86dcf1c2-9caa-419c-8bdf-64b4eeffd52c}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {1f256a0b-1b62-4d45-a871-66decda38734}, !- Handle
  {4a17821b-337f-4900-9092-0fb80f4a631c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {86dcf1c2-9caa-419c-8bdf-64b4eeffd52c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.16614383086679,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c2874b7-80c3-42c6-9515-d9130143c273}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {9b939111-ca98-45ff-8bc2-695c4e58f341}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {f6f5588b-735b-403c-afb3-4cb2083e416c}, !- Handle
  {6c2874b7-80c3-42c6-9515-d9130143c273}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9b939111-ca98-45ff-8bc2-695c4e58f341}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.922859954341019,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e6ba086d-7763-4f30-aa0b-0e9f35c3bcd5}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {c451b37b-1c15-45f4-ba93-4c1f223449e5}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {857ba8bb-af89-4a16-a844-276ec451defe}, !- Handle
  {e6ba086d-7763-4f30-aa0b-0e9f35c3bcd5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c451b37b-1c15-45f4-ba93-4c1f223449e5}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.21861532411159,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6c0f22db-89c2-4386-a0f9-ae13d7e14803}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {359a135d-e8b0-4b59-8df4-31472944d8aa}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {8d6beeaa-ed5d-4ba3-a04d-fd837b1be2de}, !- Handle
  {6c0f22db-89c2-4386-a0f9-ae13d7e14803}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {359a135d-e8b0-4b59-8df4-31472944d8aa}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.879570812547843,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4a11de3-9871-45f1-be57-89ee2601757f}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {4e0fe108-cb51-47f0-a9dd-dc25456998ac}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {8077fa7f-edc2-440f-bbdc-26187ab031d2}, !- Handle
  {f4a11de3-9871-45f1-be57-89ee2601757f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {4e0fe108-cb51-47f0-a9dd-dc25456998ac}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.16614383086679,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f640061b-4b39-483e-be94-cc6cb6577ad9}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {d023aa7e-436a-4968-812e-fe72a63574c2}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {28121c5c-3e6e-4fce-9654-ca0af62b452c}, !- Handle
  {f640061b-4b39-483e-be94-cc6cb6577ad9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d023aa7e-436a-4968-812e-fe72a63574c2}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.922859954341019,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9b660f75-af56-4045-892b-5cb8ef6933ea}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {ba7268ba-84f3-497b-9504-eca565b3bdf8}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {05ce3e78-065a-4de8-931b-fad5456e4b79}, !- Handle
  {9b660f75-af56-4045-892b-5cb8ef6933ea}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ba7268ba-84f3-497b-9504-eca565b3bdf8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.21861532411159,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b8256617-c9e5-42ca-bb16-02b94370b1ea}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {907905a9-8b3a-484d-9b75-3b92f3223c3b}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {d4d6d6c2-0dec-46c2-b705-0f200bbdec1e}, !- Handle
  {b8256617-c9e5-42ca-bb16-02b94370b1ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {907905a9-8b3a-484d-9b75-3b92f3223c3b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.879570812547843,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6be0959-60d2-4c2d-bfb7-9563aa6f00ac}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {7a0acf30-f41f-440c-9ed6-54650ab1d667}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {4948e60b-5053-4bc5-b0fa-0e4ee5f98b63}, !- Handle
  {a6be0959-60d2-4c2d-bfb7-9563aa6f00ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {7a0acf30-f41f-440c-9ed6-54650ab1d667}, !- Handle
  Office WholeBuilding - Md Office C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.16614383086679,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3a7ca5eb-f1c3-420d-ba40-e4862aba877f}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {c009f4bc-76b2-4963-ba42-266d32cdc4cc}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {44c1abf4-b8e3-473d-bdf5-63c2a62fb97c}, !- Handle
  {3a7ca5eb-f1c3-420d-ba40-e4862aba877f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c009f4bc-76b2-4963-ba42-266d32cdc4cc}, !- Handle
  Office WholeBuilding - Md Office C  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.922859954341019,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bb152f75-8164-4675-ad6e-39402b8875b1}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {7726d866-0a88-4933-a2cb-685e4e931dc7}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {ef5ff057-e55f-4d20-9d8d-d69ace67b207}, !- Handle
  {bb152f75-8164-4675-ad6e-39402b8875b1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7726d866-0a88-4933-a2cb-685e4e931dc7}, !- Handle
  Office WholeBuilding - Md Office C  - Story top RoofCeiling  ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.21861532411159,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0d0d9ea1-1f6d-4fae-ad9a-251818c58275}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {0db523a4-3150-4d1b-b691-32169c1b7ec6}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {35585512-9d7c-483e-9abf-9c804f232211}, !- Handle
  {0d0d9ea1-1f6d-4fae-ad9a-251818c58275}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0db523a4-3150-4d1b-b691-32169c1b7ec6}, !- Handle
  Office WholeBuilding - Md Office C  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.879570812547843,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7171d751-eb6f-4f8a-952f-75091d8d6764}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {d30beb8d-b4fd-4d1c-a6dc-14f7b6510369}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {e5e08898-152b-4931-a60a-89dea405da11}, !- Handle
  {7171d751-eb6f-4f8a-952f-75091d8d6764}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d30beb8d-b4fd-4d1c-a6dc-14f7b6510369}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c7131129-944d-46bf-8b86-30bf55dd041b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {add4dfad-505f-420c-9705-1d7deac938e2}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {e5463175-8386-47c3-b132-825111442f66}, !- Handle
  {c7131129-944d-46bf-8b86-30bf55dd041b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {add4dfad-505f-420c-9705-1d7deac938e2}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8208f2fe-4eb5-4104-9787-6f56ea51907d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {62715db1-5b6d-49d3-94c3-2441f3079ba3}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {673264aa-cd7f-49a8-ab5a-81a996300d40}, !- Handle
  {8208f2fe-4eb5-4104-9787-6f56ea51907d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {62715db1-5b6d-49d3-94c3-2441f3079ba3}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393124,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5d255c03-196c-445c-94fd-9e0d3874e7ac}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {0441131a-b3af-4fe8-8a68-c4c7fc5b9e78}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {7191164a-6479-42d7-bcbf-70446266f6d5}, !- Handle
  {5d255c03-196c-445c-94fd-9e0d3874e7ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0441131a-b3af-4fe8-8a68-c4c7fc5b9e78}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393125,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3a90476e-34a2-45eb-969e-ce9511b0b9c7}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {a64817b1-cb39-4cc2-8a96-b708fc430092}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {846dd25d-b4d7-48ae-b71e-1749c4d653dd}, !- Handle
  {3a90476e-34a2-45eb-969e-ce9511b0b9c7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a64817b1-cb39-4cc2-8a96-b708fc430092}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.93555881110158,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e72ad7bc-f8ac-4b20-b99d-82b41425d934}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {22265585-314b-4b14-a3e4-ee62a4079124}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {d82349cf-a5e1-44e2-85c4-0bf824d1b99f}, !- Handle
  {e72ad7bc-f8ac-4b20-b99d-82b41425d934}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {22265585-314b-4b14-a3e4-ee62a4079124}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157324,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {506ff020-28b8-4299-a42e-ad3227f50435}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {a05d1038-3389-4b6e-b8e3-600cf850118a}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {76fc1ffc-35a8-4eee-a343-b4b7fd1da7aa}, !- Handle
  {506ff020-28b8-4299-a42e-ad3227f50435}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a05d1038-3389-4b6e-b8e3-600cf850118a}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157325,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {66d89498-c6c0-4381-be24-1799ebb67f99}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {40df3fca-0a8b-4d70-ae7f-119a838ecc26}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {f2e59683-3883-4a84-969f-7ec3b3bccb89}, !- Handle
  {66d89498-c6c0-4381-be24-1799ebb67f99}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {40df3fca-0a8b-4d70-ae7f-119a838ecc26}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd8ad3d6-898b-45d7-b4c3-d8413fd15c15}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {5fe0524d-8ac1-4456-93d6-798df8d0dc36}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {c704885b-e253-40a0-8834-ee39f0809d86}, !- Handle
  {cd8ad3d6-898b-45d7-b4c3-d8413fd15c15}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {5fe0524d-8ac1-4456-93d6-798df8d0dc36}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  1.15441148389647,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f853f143-ef20-4bfc-9f18-8649302986b9}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {77b2db0c-4197-4f50-9bd4-b4f228036f5e}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {bdd516d7-8102-41f1-b6ca-21a05f4d185a}, !- Handle
  {f853f143-ef20-4bfc-9f18-8649302986b9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {77b2db0c-4197-4f50-9bd4-b4f228036f5e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393124,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0b662124-8f37-46c6-a95b-28401eafcc45}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {0978e885-390f-4390-b121-0d924c16c10f}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {7543b2d4-d2b0-4779-80e9-1a4d58419557}, !- Handle
  {0b662124-8f37-46c6-a95b-28401eafcc45}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {0978e885-390f-4390-b121-0d924c16c10f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.915496785393124,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9890045-2567-4e62-a4e0-9f778c37195f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fed2d14a-c791-4d61-8e9e-a5815aeb4c10}, !- Layer 1
  {bf8cb927-425b-4b8b-a834-b8efef8aa1fe}, !- Layer 2
  {c7afc2f7-8dfc-4782-8329-045b90b20a8b}; !- Layer 3

OS:StandardsInformation:Construction,
  {f6d998e5-0b79-403d-ba5f-3b4c2e4a81a5}, !- Handle
  {c9890045-2567-4e62-a4e0-9f778c37195f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bf8cb927-425b-4b8b-a834-b8efef8aa1fe}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top RoofCei ... m tbd, !- Name
  Smooth,                                 !- Roughness
  1.93555881110158,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c810ec71-8dc5-44ab-b91d-21ffb700be55}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {1a266fe1-53a8-4c20-ae28-1a08451d784e}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {9ce7ee19-b57a-4481-8548-5891dc15b5ba}, !- Handle
  {c810ec71-8dc5-44ab-b91d-21ffb700be55}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {1a266fe1-53a8-4c20-ae28-1a08451d784e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157324,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {06945a08-a39b-4876-be1d-1114f0eafeb4}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {fa738f3e-4f93-45eb-a0c8-a68ed07da989}, !- Layer 1
  {20f4bf81-f796-4535-9cb6-27d14b969025}, !- Layer 2
  {b6769385-ddde-4825-9446-6f7aa3d16afd}, !- Layer 3
  {20f4bf81-f796-4535-9cb6-27d14b969025}; !- Layer 4

OS:StandardsInformation:Construction,
  {70672c78-c6fe-4c54-94f5-e66d7ec8f4d1}, !- Handle
  {06945a08-a39b-4876-be1d-1114f0eafeb4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {b6769385-ddde-4825-9446-6f7aa3d16afd}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.872879715157324,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Constant,
  {f66f7741-eb45-4101-8839-817ab7c4aa21}, !- Handle
  FRAC_OA_MIN_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller, !- Name
  {f10f0c6e-843a-4165-b6e4-c612057d02ca}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {8622e9cc-1b4d-4c47-9c74-3cef26758a3d}, !- Handle
  sch_fraction_oa_min_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller, !- Name
  {f66f7741-eb45-4101-8839-817ab7c4aa21}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9eeddc6b-3f2f-4774-97d1-89ce0d4bbca0}, !- Handle
  sch_fraction_oa_max_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller, !- Name
  {474c9619-cb50-4e10-a7d1-59ae98ed80ae}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e99dd22f-edbe-46df-82c8-6f4e033ef43a}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 60) && (DayOfYear < 91), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {e595e904-b4a8-4c94-b792-597a6fdb04cd}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {e99dd22f-edbe-46df-82c8-6f4e033ef43a}; !- Program Name 1

OS:Output:Variable,
  {426120c4-e60a-470f-a2f7-306a22567319}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5ac3c6c0-d8e2-491a-a65d-3e0f72479662}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_Zone_Office_WholeBuilding___Md_Office_B____Story_mid_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

