
OS:Version,
  {e05693c9-9afa-441f-a571-17c5ff5f1afc}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {e0f8bfea-0dac-4fe1-a779-5835bdc910a5}, !- Handle
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a4b2d850-d81f-4a57-a4fb-054c0f9516c7}, !- Default Construction Set Name
  {1f85f602-eb15-47b9-a1c6-f3ab41ae84b0}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Facility,
  {0fb717ca-26f5-4912-8223-16f3b6d8fab6}; !- Handle

OS:Site,
  {3b50ec91-c4ae-4854-a76c-1352dc7ca190}, !- Handle
  Republic_NY_USA,                        !- Name
  40.73,                                  !- Latitude {deg}
  -73.42,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  25,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7d2f8c73-89b1-4776-992c-6a3682260a99}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {8038faf2-2012-477b-b4c2-5ebee19d65cf}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {947e1118-3fcd-4b1e-870f-898de1662bef}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {529e57bc-6501-4b76-bd82-ceb4dcdded6e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {c4a8d911-d8fd-4feb-83c9-72ce3ff67f4c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d2bbea61-0f3d-4729-ad00-b5253f0b358f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b9aa1e22-1f0f-496b-a0de-04db08cd5e25}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {bbf665d0-bfca-4238-b22a-6a653368ffcc}, !- Handle
  Republic,                               !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  744864,                                 !- WMO Number
  40.73,                                  !- Latitude {deg}
  -73.42,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  25,                                     !- Elevation {m}
  /weather/G3600590.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {bd7603c2-c9de-49aa-bc16-9d2b6996cf75}, !- Handle
  {e0f8bfea-0dac-4fe1-a779-5835bdc910a5}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2862,                                   !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Electric,                               !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Gas,                                    !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Electric,                               !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DistrictHeating,                        !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PVAV with district hot water reheat,    !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  90,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  large_office,                           !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  48,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  12001_30000,                            !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G3600590300901,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1986,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  11,                                     !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G360,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G3600590,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  largeoffice_nodatacenter,               !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  Mid-Atlantic,                           !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  4A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.1,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  1986,                                   !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref 1980-2004,             !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref 1980-2004,             !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  DistrictHeating,                        !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  mass,                                   !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  6.0,                                    !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  12.0,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  mass unmitigated,                       !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  5.0,                                    !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  2,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  17.5,                                   !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  8.5,                                    !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  No fault,                               !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fanon_vent,                       !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  8,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  76,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  4,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  64,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2001,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2016,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  no,                                     !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  No fault,                               !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  office_plugload_bpr_no_strict_schedule, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.7,                                    !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.45,                                   !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2018,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2017,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2013,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2013,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2013,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2013,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  office_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0.75,                                   !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0.15,                                   !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2005,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2012,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock DOE Ref 1980-2004,             !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2007,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen2_t8_halogen,                        !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock DOE Ref 1980-2004,             !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1986,                                   !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  1986,                                   !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  1986,                                   !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref 1980-2004,             !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref 1980-2004,             !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref 1980-2004,             !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref 1980-2004,             !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref 1980-2004,             !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref 1980-2004,             !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Double - No LowE - Clear - Aluminum,    !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G3600590300901,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G3600590,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G36003201,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  New York,                               !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  NY,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  Middle Atlantic,                        !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Northeast,                              !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  Middle Atlantic,                        !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  CBSA New York-Newark-Jersey City&#44 NY-NJ-PA, !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_NY_Republic.744864_2018.epw,        !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Republic,                               !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Mixed-Humid,                            !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  4A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NYISO,                                  !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  128,                                    !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  NY&#44 Nassau County,                   !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  NY&#44 03201,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR07,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  NYSTc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  54,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  the Greater New York City Area,         !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  NYSTc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.1000000000000001,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  14.699999999999999,                     !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004,             !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock DOE Ref 1980-2004,             !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref 1980-2004,             !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2013,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref 1980-2004,             !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2013,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref 1980-2004,             !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock DOE Ref 1980-2004;             !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {2e4e4ca9-4db6-4559-9285-668da64a2d7c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.115,                                 !- Annual Average Outdoor Air Temperature {C}
  25.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {478cfc83-bce5-4107-8c11-f55e0bf635b2}, !- Handle
  Republic Ann Clg .4% Condns DB=>MWB 1,  !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101025,                                 !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.434,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.194;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd414810-6559-4f1c-92ff-9459b8376659}, !- Handle
  Republic Ann Clg .4% Condns WB=>MDB 1,  !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101025,                                 !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.434,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.194;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8381961-704e-422a-9fe1-9ee6b7815027}, !- Handle
  Republic Ann Htg 99.6% Condns DB 1,     !- Name
  -11,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101025,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -11,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {be667d76-306a-4d0d-932c-a1f1b7969301}, !- Handle
  Republic August .4% Condns DB=>MCWB 1,  !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101025,                                 !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.439,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.202;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fd9d388f-35b4-4883-82a4-5fecf7af6111}, !- Handle
  Republic October .4% Condns DB=>MCWB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101025,                                 !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.505;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee1da77c-d637-48df-934f-f578cd986449}, !- Handle
  Republic September .4% Condns DB=>MCWB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101025,                                 !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.403,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.337;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {414c1f86-2ec7-48fb-9d32-01e6f74427f6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {5fd3297c-b4dc-41c2-a68a-4c00c0d7b881}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b502baa0-a03e-4e1f-a35c-6436caf3db23}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {668c4c90-6439-444b-a275-27f4e7ae3390}, !- Default Schedule Set Name
  {38ce66fa-a951-4679-b651-b3dd93ae393d}, !- Group Rendering Name
  {e4f09858-04cd-4d14-bcda-1b88d05fcccf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {38ce66fa-a951-4679-b651-b3dd93ae393d}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {2ae45f03-e049-4f1b-ae6d-0fbc7c7cffcd}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground, !- Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.41701516115667,                      !- X Origin {m}
  -4.70850758057833,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2ae45f03-e049-4f1b-ae6d-0fbc7c7cffcd}, !- Building Story Name
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}; !- Thermal Zone Name

OS:Surface,
  {e127aefb-1177-4941-aed2-ed7a7838a9c5}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {7bfc7011-f123-44a8-809a-49d326dfbd42}, !- Construction Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.41701516115666, 0, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.41701516115666, 0,  !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea0f440-851d-421d-ba10-ed0335f87fa5}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  {76d481fe-d6fc-4be8-8081-a9200d920d85}, !- Construction Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.41701516115666, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759d1f27-dd52-4b60-a246-65037da67211}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {72889385-2d5b-47fa-a314-bac0d8b4c62f}, !- Construction Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.41701516115666, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.41701516115666, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5f2b1b-7626-4488-bbfe-0eec686d052e}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {ca516125-3609-4f91-91ed-a7f328af6d02}, !- Construction Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 9.41701516115666, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2dfa5b1-ba87-4da3-9451-9e2afd85f3b9}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {2f58c469-92c7-4031-b571-3b0c6fecd7c4}, !- Construction Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98bb4882-76d7-47e0-97e8-6e5b54f27020}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {1a9da50d-3126-4ce5-8197-e47637d00e83}, !- Construction Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09de9a4f-edef-4251-94b9-707956c6397b}, !- Zone Air Inlet Port List
  {aef19733-4ca9-46a7-a63b-b6e5a74475fc}, !- Zone Air Exhaust Port List
  {b8d69fcf-eaff-40af-af5b-82027a0f3057}, !- Zone Air Node Name
  {87520ed5-2d92-4a8d-b04e-d21e04072094}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {38e145a4-9b9c-4b6a-98d4-c722226d0bb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {488da64d-aa10-4d8d-938b-7cf0288a55a1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Zone Air Node, !- Name
  {b8d69fcf-eaff-40af-af5b-82027a0f3057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8d69fcf-eaff-40af-af5b-82027a0f3057}, !- Handle
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}, !- Source Object
  11,                                     !- Outlet Port
  {488da64d-aa10-4d8d-938b-7cf0288a55a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09de9a4f-edef-4251-94b9-707956c6397b}, !- Handle
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}, !- HVAC Component
  {fdb5a738-6ec9-4ebc-8b61-4fcfabcbb264}; !- Port 1

OS:PortList,
  {aef19733-4ca9-46a7-a63b-b6e5a74475fc}, !- Handle
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}; !- HVAC Component

OS:PortList,
  {87520ed5-2d92-4a8d-b04e-d21e04072094}, !- Handle
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}, !- HVAC Component
  {cfbeaa06-3862-4eda-adbe-02ad57a3512d}; !- Port 1

OS:Sizing:Zone,
  {ae715f3c-dbbc-4bb0-96ca-2ea7006a8c15}, !- Handle
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8b173169-44ae-452c-badd-b400bc696899}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Zone HVAC Equipment List, !- Name
  {769bab41-a352-4ab1-a3dd-126c92e5ca45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b1159df-5851-43b3-be67-7e9d23f7826a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {a9e49ae1-8d1a-4a88-8ded-553fb51aee39}, !- Handle
  Story mid,                              !- Name
  19.812,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid, !- Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.41701516115667,                      !- X Origin {m}
  -4.70850758057833,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  {a9e49ae1-8d1a-4a88-8ded-553fb51aee39}, !- Building Story Name
  {a17e6068-d908-49b5-9037-c2924415bc37}; !- Thermal Zone Name

OS:Surface,
  {bd35ee6c-15d1-4ba1-a929-3177aebcf722}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a0405527-4adc-46cf-8f61-7eafdf32d111}, !- Construction Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.41701516115666, 0, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.41701516115666, 0,  !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85eeefff-1571-42ac-8504-02d5f55de784}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1, !- Name
  Wall,                                   !- Surface Type
  {352af16f-bbc1-4912-9b9f-ecaae6a0f4c2}, !- Construction Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.41701516115666, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9b41b5-7883-408b-8363-137b97caf376}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2, !- Name
  Wall,                                   !- Surface Type
  {674b8605-6cc4-46a4-9562-3fa5dd544fbf}, !- Construction Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.41701516115666, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.41701516115666, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0dc79f-0d0c-4afa-bf26-cff98ff6d145}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4, !- Name
  Wall,                                   !- Surface Type
  {f3f1f23a-48e8-400f-b249-abe67e86c116}, !- Construction Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 9.41701516115666, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5653c45-cc8f-48fb-a7be-5cbca6cc2e9d}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3, !- Name
  Wall,                                   !- Surface Type
  {6e5ff6b7-02d0-451e-b0ba-f1494d413204}, !- Construction Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf04d296-8deb-434d-84aa-2392a5a4ccb6}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {1a9da50d-3126-4ce5-8197-e47637d00e83}, !- Construction Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a17e6068-d908-49b5-9037-c2924415bc37}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid, !- Name
  9,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95eba4fb-c0ea-4e76-8375-d51b3d951ed8}, !- Zone Air Inlet Port List
  {c740c0ec-16e3-428c-9e7d-e820e268e6da}, !- Zone Air Exhaust Port List
  {347b53c0-ada9-496b-a56a-84162d75f874}, !- Zone Air Node Name
  {a0bb2265-bb0f-468e-87f3-eabb983f1da1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4142379e-13bd-4690-a8c8-d2becdabaaf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d52357e5-3cc1-425b-b793-02eb94537ca5}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Zone Air Node, !- Name
  {347b53c0-ada9-496b-a56a-84162d75f874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {347b53c0-ada9-496b-a56a-84162d75f874}, !- Handle
  {a17e6068-d908-49b5-9037-c2924415bc37}, !- Source Object
  11,                                     !- Outlet Port
  {d52357e5-3cc1-425b-b793-02eb94537ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95eba4fb-c0ea-4e76-8375-d51b3d951ed8}, !- Handle
  {a17e6068-d908-49b5-9037-c2924415bc37}, !- HVAC Component
  {97ef3892-4f5a-4a46-bcd3-50a310c71852}; !- Port 1

OS:PortList,
  {c740c0ec-16e3-428c-9e7d-e820e268e6da}, !- Handle
  {a17e6068-d908-49b5-9037-c2924415bc37}; !- HVAC Component

OS:PortList,
  {a0bb2265-bb0f-468e-87f3-eabb983f1da1}, !- Handle
  {a17e6068-d908-49b5-9037-c2924415bc37}, !- HVAC Component
  {7ec140e8-4ced-42fb-a22c-598d82b03343}; !- Port 1

OS:Sizing:Zone,
  {f6d59d0f-5b80-4f24-a9bb-a77b0aa141d7}, !- Handle
  {a17e6068-d908-49b5-9037-c2924415bc37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {660abfe4-27b2-4e1d-b118-b80552b2e93c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Zone HVAC Equipment List, !- Name
  {a17e6068-d908-49b5-9037-c2924415bc37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f594f0ec-4e09-4ad4-bf56-78dd164ab656}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {12102202-427e-4efe-80da-b6bce8df8d5a}, !- Handle
  Story top,                              !- Name
  39.624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Handle
  Office WholeBuilding - Lg Office  - Story top, !- Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.41701516115667,                      !- X Origin {m}
  -4.70850758057833,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  {12102202-427e-4efe-80da-b6bce8df8d5a}, !- Building Story Name
  {c8c85749-29e2-45c1-b537-e2b7344de594}; !- Thermal Zone Name

OS:Surface,
  {49667d20-5426-4889-8ef7-a201a989aa4b}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Floor 1, !- Name
  Floor,                                  !- Surface Type
  {a0405527-4adc-46cf-8f61-7eafdf32d111}, !- Construction Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.41701516115666, 0, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.41701516115666, 0,  !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8377f61-a0d6-48ec-8854-2642a2e866b2}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1, !- Name
  Wall,                                   !- Surface Type
  {b206b161-b6a1-4da5-983d-9f023aed2316}, !- Construction Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.41701516115666, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a522c4e6-78c3-438c-8703-7ec554e0e2fc}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2, !- Name
  Wall,                                   !- Surface Type
  {aa46b988-9d09-45f3-b980-614db74ca7f3}, !- Construction Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.41701516115666, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.41701516115666, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520f0d53-eef4-452a-9362-d4548051ed7a}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4, !- Name
  Wall,                                   !- Surface Type
  {5d799d2a-8641-4cd8-a090-85765ece64dc}, !- Construction Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 9.41701516115666, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b9a252-a4cd-4467-8444-adc2e72629e7}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3, !- Name
  Wall,                                   !- Surface Type
  {0a76fc8e-eb5f-4448-8171-7bbf9c6995a9}, !- Construction Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c297ee-96b9-4223-8164-398156866595}, !- Handle
  Office WholeBuilding - Lg Office  - Story top RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {2dbec6f8-ec07-433d-a389-ab70efedc248}, !- Construction Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8340303223133, 3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.41701516115666, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8c85749-29e2-45c1-b537-e2b7344de594}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {765155a3-c6b3-45fc-b6e4-b46735a68676}, !- Zone Air Inlet Port List
  {397bead7-1bec-4cc0-93c8-896dff7c54f9}, !- Zone Air Exhaust Port List
  {130741ca-04ba-4985-89f0-69583384e1b6}, !- Zone Air Node Name
  {094b9c10-7429-4b67-b724-1929c2bb8d44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0bb18777-fdcb-43d9-b57c-db2192d754fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ada4220-c888-428a-8dad-d3de57cee3c3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Zone Air Node, !- Name
  {130741ca-04ba-4985-89f0-69583384e1b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {130741ca-04ba-4985-89f0-69583384e1b6}, !- Handle
  {c8c85749-29e2-45c1-b537-e2b7344de594}, !- Source Object
  11,                                     !- Outlet Port
  {9ada4220-c888-428a-8dad-d3de57cee3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {765155a3-c6b3-45fc-b6e4-b46735a68676}, !- Handle
  {c8c85749-29e2-45c1-b537-e2b7344de594}, !- HVAC Component
  {0473cc4c-e666-4b0d-92e2-727dc2263793}; !- Port 1

OS:PortList,
  {397bead7-1bec-4cc0-93c8-896dff7c54f9}, !- Handle
  {c8c85749-29e2-45c1-b537-e2b7344de594}; !- HVAC Component

OS:PortList,
  {094b9c10-7429-4b67-b724-1929c2bb8d44}, !- Handle
  {c8c85749-29e2-45c1-b537-e2b7344de594}, !- HVAC Component
  {70e63a43-fbf1-4f83-8388-7d7a5246c9fb}; !- Port 1

OS:Sizing:Zone,
  {b46648e6-46b7-4feb-a2bc-e393f2630503}, !- Handle
  {c8c85749-29e2-45c1-b537-e2b7344de594}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {80fa6203-9f0d-4c9e-ae38-348c8a62b214}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Zone HVAC Equipment List, !- Name
  {c8c85749-29e2-45c1-b537-e2b7344de594}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {836fb48e-1956-4721-8d4d-b23bc5bc4885}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {ea19983e-cfa9-423a-ac73-a6cd51c32392}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {7ea0f440-851d-421d-ba10-ed0335f87fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.39161516115666, 1.47910039133808, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.39161516115666, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000048, 1.47910039133808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {654e690a-c84a-406d-8673-493fbda609ec}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {0b5f2b1b-7626-4488-bbfe-0eec686d052e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8340303223133, 0.0254000000000036, 1.47910039133808, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.39161516115666, 0.762, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 9.39161516115666, 1.47910039133808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f89c722-a26a-43c7-ba06-47bb7198d5f5}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {759d1f27-dd52-4b60-a246-65037da67211}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8086303223133, 9.41701516115666, 1.47716096455925, !- X,Y,Z Vertex 1 {m}
  18.8086303223133, 9.41701516115666, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.41701516115666, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.41701516115666, 1.47716096455925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63937ed9-905e-4b9a-b817-785d170d9bc3}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {a2dfa5b1-ba87-4da3-9451-9e2afd85f3b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 1.47716096455925, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.8086303223133, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.8086303223133, 3.5527136788005e-15, 1.47716096455925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cf1220d-3504-4d01-87f9-76445e085704}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {85eeefff-1571-42ac-8504-02d5f55de784}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.39161516115666, 1.47910039133808, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.39161516115666, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000048, 1.47910039133808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdff028c-821c-41cb-9c62-09ecd8e3547f}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {bc9b41b5-7883-408b-8363-137b97caf376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8086303223133, 9.41701516115666, 1.47716096455925, !- X,Y,Z Vertex 1 {m}
  18.8086303223133, 9.41701516115666, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.41701516115666, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.41701516115666, 1.47716096455925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {190ee442-e68a-4422-bcf5-5897e14740d2}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {c5653c45-cc8f-48fb-a7be-5cbca6cc2e9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 1.47716096455925, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.8086303223133, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.8086303223133, 3.5527136788005e-15, 1.47716096455925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5df691d5-5ee6-4374-9d17-8c3b219accfa}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {cd0dc79f-0d0c-4afa-bf26-cff98ff6d145}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8340303223133, 0.0254000000000036, 1.47910039133808, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.39161516115666, 0.762, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 9.39161516115666, 1.47910039133808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99dba969-8dc1-47bb-a98f-98e6b12d2291}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {c8377f61-a0d6-48ec-8854-2642a2e866b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.39161516115666, 1.47910039133808, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.39161516115666, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0.0254000000000048, 1.47910039133808; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c22a8aba-23eb-4d90-a2f5-851e4937a738}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {a522c4e6-78c3-438c-8703-7ec554e0e2fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8086303223133, 9.41701516115666, 1.47716096455925, !- X,Y,Z Vertex 1 {m}
  18.8086303223133, 9.41701516115666, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9.41701516115666, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9.41701516115666, 1.47716096455925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d86d031-ac3e-4635-97e0-27116770778d}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {c6b9a252-a4cd-4467-8444-adc2e72629e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 3.5527136788005e-15, 1.47716096455925, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.8086303223133, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.8086303223133, 3.5527136788005e-15, 1.47716096455925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ef6d1f8-e19c-4200-9132-f99e988c6521}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Construction Name
  {520f0d53-eef4-452a-9362-d4548051ed7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.8340303223133, 0.0254000000000036, 1.47910039133808, !- X,Y,Z Vertex 1 {m}
  18.8340303223133, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  18.8340303223133, 9.39161516115666, 0.762, !- X,Y,Z Vertex 3 {m}
  18.8340303223133, 9.39161516115666, 1.47910039133808; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {cfb58c58-2aa1-4406-b3f6-a5a93a9b90cd}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50c5cb7e-5876-4bd8-b9c1-da48791e3c2b}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {cfb58c58-2aa1-4406-b3f6-a5a93a9b90cd}, !- People Definition Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1c8f2742-f6cf-4ae6-a606-cf7492eddedb}, !- Work Efficiency Schedule Name
  {43916a30-0f8c-474d-b09e-e4b493688955}, !- Clothing Insulation Schedule Name
  {28556d2a-9616-4151-84eb-e85f04b1d90c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {43916a30-0f8c-474d-b09e-e4b493688955}, !- Handle
  Clothing Schedule,                      !- Name
  {30b3f407-4a80-4deb-a456-7a9453e0ab2d}, !- Schedule Type Limits Name
  {b33193c4-ebfc-429a-a34e-c0abd7ddc310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b33193c4-ebfc-429a-a34e-c0abd7ddc310}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {30b3f407-4a80-4deb-a456-7a9453e0ab2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48545786-aed5-4db4-8020-c594c976b584}, !- Handle
  Schedule Rule 1,                        !- Name
  {43916a30-0f8c-474d-b09e-e4b493688955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e59ffbba-37b8-486d-a12a-c32b7acb8a14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e59ffbba-37b8-486d-a12a-c32b7acb8a14}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {30b3f407-4a80-4deb-a456-7a9453e0ab2d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {30b3f407-4a80-4deb-a456-7a9453e0ab2d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {28556d2a-9616-4151-84eb-e85f04b1d90c}, !- Handle
  Air Velocity Schedule,                  !- Name
  {66bb1185-6503-433a-88db-d76cbe908cc2}, !- Schedule Type Limits Name
  {cab8d559-be7a-47d2-8274-5efee81a1c24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cab8d559-be7a-47d2-8274-5efee81a1c24}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {66bb1185-6503-433a-88db-d76cbe908cc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {66bb1185-6503-433a-88db-d76cbe908cc2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1c8f2742-f6cf-4ae6-a606-cf7492eddedb}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {bd67a8cf-e4d1-4ec2-ada3-1911540cfe3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd67a8cf-e4d1-4ec2-ada3-1911540cfe3b}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {69112508-fc10-4d57-abb3-84458b732e3a}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {93be2b31-ed62-466e-9626-c850cfbbe23d}, !- Handle
  {69112508-fc10-4d57-abb3-84458b732e3a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {196a5f78-ae7d-40ff-bc2e-0ac030efe3bc}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6a0d7ab-c002-4c3c-beed-28cb947b76bf}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {196a5f78-ae7d-40ff-bc2e-0ac030efe3bc}, !- Electric Equipment Definition Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space or SpaceType Name
  {58bd843e-5fd2-4ed2-9644-9c0fdcf7c262}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e4f09858-04cd-4d14-bcda-1b88d05fcccf}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {668c4c90-6439-444b-a275-27f4e7ae3390}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3c7d461d-3943-4449-9903-982aa1b6628d}, !- Number of People Schedule Name
  {2db7fa87-45d6-4e72-91e1-f6cddd558d26}, !- People Activity Level Schedule Name
  {810cf3f2-cb78-4d3a-a1de-070d71fe97a2}, !- Lighting Schedule Name
  {709206b1-75a9-444c-92bf-b58afbb0a3ea}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3c7d461d-3943-4449-9903-982aa1b6628d}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {9950d6a0-89bb-4410-ad18-5558f7a388de}, !- Default Day Schedule Name
  {b207932e-4c36-4ccc-8dbd-30d34b76d9ee}, !- Summer Design Day Schedule Name
  {f8662225-a2fb-4701-a3b9-13ea1de0cca2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9950d6a0-89bb-4410-ad18-5558f7a388de}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1375,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.09375,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.08125,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06875,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0625,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05625,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.04375,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0375,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.03125,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.025,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.075,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.125,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3875,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.575,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.7625,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.8375,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.725,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.6125,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.6125,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.725,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.8375,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.95,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.933333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.916666666666667,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.9,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.866666666666667,                      !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.85,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.833333333333333,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.816666666666667,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.8,                                    !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.783333333333333,                      !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.766666666666667,                      !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.75,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.733333333333333,                      !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.716666666666667,                      !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.7,                                    !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.625,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.55,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.475,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.4,                                    !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0.3625,                                 !- Value Until Time 57
  23,                                     !- Hour 58
  0,                                      !- Minute 58
  0.325,                                  !- Value Until Time 58
  23,                                     !- Hour 59
  15,                                     !- Minute 59
  0.2875,                                 !- Value Until Time 59
  23,                                     !- Hour 60
  30,                                     !- Minute 60
  0.25,                                   !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0.2125,                                 !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0.175;                                  !- Value Until Time 62

OS:Schedule:Rule,
  {14c89c00-d8f6-49ed-8c6d-83223982d0b2}, !- Handle
  Schedule Rule 2,                        !- Name
  {3c7d461d-3943-4449-9903-982aa1b6628d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16ccb747-67c1-4457-b572-ffc986a4dcef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16ccb747-67c1-4457-b572-ffc986a4dcef}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.025,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00833333333333333,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0375,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.0625,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.0875,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  17,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  0,                                      !- Minute 23
  0.476470588235294,                      !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.452941176470588,                      !- Value Until Time 24
  18,                                     !- Hour 25
  30,                                     !- Minute 25
  0.429411764705882,                      !- Value Until Time 25
  18,                                     !- Hour 26
  45,                                     !- Minute 26
  0.405882352941176,                      !- Value Until Time 26
  19,                                     !- Hour 27
  0,                                      !- Minute 27
  0.38235294117647,                       !- Value Until Time 27
  19,                                     !- Hour 28
  15,                                     !- Minute 28
  0.358823529411765,                      !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.335294117647059,                      !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.311764705882353,                      !- Value Until Time 30
  20,                                     !- Hour 31
  0,                                      !- Minute 31
  0.288235294117647,                      !- Value Until Time 31
  20,                                     !- Hour 32
  15,                                     !- Minute 32
  0.264705882352941,                      !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.241176470588235,                      !- Value Until Time 33
  20,                                     !- Hour 34
  45,                                     !- Minute 34
  0.217647058823529,                      !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.194117647058823,                      !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.170588235294118,                      !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.147058823529412,                      !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.123529411764706,                      !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0916666666666667,                     !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0833333333333333,                     !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.075,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.0666666666666667,                     !- Value Until Time 43
  23,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0583333333333333,                     !- Value Until Time 44
  23,                                     !- Hour 45
  30,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  23,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0416666666666667,                     !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0333333333333333;                     !- Value Until Time 47

OS:Schedule:Day,
  {b207932e-4c36-4ccc-8dbd-30d34b76d9ee}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f8662225-a2fb-4701-a3b9-13ea1de0cca2}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3457e1cc-3067-46b8-8054-66516f8c4d52}, !- Handle
  Schedule Rule 3,                        !- Name
  {3c7d461d-3943-4449-9903-982aa1b6628d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c2e4a82-9c20-4fde-9f6f-25e53369a178}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c2e4a82-9c20-4fde-9f6f-25e53369a178}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2db7fa87-45d6-4e72-91e1-f6cddd558d26}, !- Handle
  Large Office Activity,                  !- Name
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Schedule Type Limits Name
  {c75bfdfa-1840-4411-9e28-1be8271ef25a}, !- Default Day Schedule Name
  {da6b3c1e-4533-452c-a678-9af73fa1eb96}, !- Summer Design Day Schedule Name
  {a340c941-e093-4da4-8e95-0da383905068}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c75bfdfa-1840-4411-9e28-1be8271ef25a}, !- Handle
  Large Office Activity Default,          !- Name
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {a340c941-e093-4da4-8e95-0da383905068}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {da6b3c1e-4533-452c-a678-9af73fa1eb96}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {810cf3f2-cb78-4d3a-a1de-070d71fe97a2}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {a0996a38-c550-43ef-acd4-7da5f009c59f}, !- Default Day Schedule Name
  {b7fc06bd-2eeb-4c07-9bab-70012df7a6af}, !- Summer Design Day Schedule Name
  {3ad02fe1-ce04-4577-b215-a3d4916aacfb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0996a38-c550-43ef-acd4-7da5f009c59f}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.08656275,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.036709,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04014525,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0435815,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04701775,                             !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.050454,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04765875,                             !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0448635,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.04206825,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.039273,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.03962475,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0399765,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04032825,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04068,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05195275,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0632255,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.07449825,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.085771,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.11101625,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1362615,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.16150675,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.186752,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2755855,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.364419,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4532525,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.542086,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.59983275,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6575795,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.71532625,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.773073,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.7906085,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.808144,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8256795,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.843215,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.843667333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.844119666666667,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.844572,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.845024333333333,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.845476666666667,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.845929,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.846381333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.846833666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.847286,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.847738333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.848190666666667,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.848643,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.849095333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.849547666666667,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.85,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.84198475,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8339695,                              !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.82595425,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.817939,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.805464,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.792989,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.780514,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.768039,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.77407625,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7801135,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.78615075,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.792188,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7854415,                              !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.778695,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7719485,                              !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.765202,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.735588,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.705974,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.67636,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.646746,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.623621866666667,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.600497733333333,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5773736,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.554249466666667,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.531125333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5080012,                              !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.484877066666667,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.461752933333333,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.4386288,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.415504666666667,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.392380533333333,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3692564,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.346132266666667,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.323008133333333,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.299884,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.25875775,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2176315,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.17650525,                             !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.135379,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.12439175,                             !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1134045,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.10241725,                             !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.09143,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.090147,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.088864,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.087581,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.086298;                               !- Value Until Time 96

OS:Schedule:Rule,
  {a79e7e34-5543-4988-9a0a-6e2f942bee80}, !- Handle
  Schedule Rule 5,                        !- Name
  {810cf3f2-cb78-4d3a-a1de-070d71fe97a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dab5a7c8-3b52-4c69-9588-cc2211ec035b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dab5a7c8-3b52-4c69-9588-cc2211ec035b}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0494151015751784,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0497708362926724,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0501265710101662,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0504823057276601,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.050159778010531,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0498372502934019,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0495147225762728,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0491921948591437,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0491567071915719,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0491212195240002,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0490857318564285,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0490502441888568,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0490555256514834,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.033261095393105,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0294903285448642,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0257195616966235,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0219487948483827,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.018178028000142,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0183243429294939,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0184706578588458,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0186169727881977,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0187632877175496,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0174365325881622,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0161097774587748,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0147830223293874,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0134562672,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0144903928624835,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.015524518524967,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0165586441874504,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0175927698499339,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0168277578244695,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.016062745799005,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0152977337735406,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0145327217480762,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0147751804544266,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0150176391607771,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0152600978671275,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.015502556573478,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0187523717805883,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0220021869876985,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0252520021948088,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.028501817401919,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0264434233705888,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0243850293392585,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0223266353079282,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0202682412765979,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0231139650391891,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0259596888017803,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0288054125643714,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0316511363269626,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0377402470357356,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0438293577445087,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0499184684532817,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0560075791620548,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0597521201440487,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0634966611260427,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0672412021080365,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0709857430900304,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0747302840720244,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0784748250540183,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0822193660360121,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.085963907018006,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.089708448,                            !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.089708448,                            !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0887980953644636,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0878877427289273,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0869773900933908,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0860670374578545,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0851566848223181,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0842463321867818,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0833359795512453,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.082425626915709,                      !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0815152742801726,                     !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0760251229640447,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0705349716479168,                     !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0650448203317889,                     !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.059554669015661,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0585996834063978,                     !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0576446977971345,                     !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0566897121878713,                     !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.055734726578608,                      !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0556835665233118,                     !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0556324064680156,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0555812464127194,                     !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0555300863574232,                     !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0539124064824885,                     !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0522947266075538,                     !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0506770467326192,                     !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0490593668576846;                     !- Value Until Time 89

OS:Schedule:Day,
  {b7fc06bd-2eeb-4c07-9bab-70012df7a6af}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {721ace0f-e97a-493f-b65f-b8601681eacc}, !- Handle
  Schedule Rule 6,                        !- Name
  {810cf3f2-cb78-4d3a-a1de-070d71fe97a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b4c12bf-fa1e-4daf-9004-186e8f67c19e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b4c12bf-fa1e-4daf-9004-186e8f67c19e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0626526457794571,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0621948227059427,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0622034957174359,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.062212168728929,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0622208417404222,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0622295147519153,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0626256360986481,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063021757445381,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0634178787921138,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0638140001388466,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0622433977618439,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0606727953848411,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0591021930078383,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0575315906308356,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0589702774014081,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0604089641719805,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.061847650942553,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0632863377131255,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0565884752936405,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0498906128741555,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0431927504546704,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0364948880351854,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0392767212648137,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.042058554494442,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0448403877240703,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0476222209536986,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0513120191792194,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0550018174047401,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0586916156302608,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0623814138557815,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0625938346518308,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0628062554478801,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0630186762439294,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0632310970399787,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0633173069441843,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0634035168483899,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0634897267525954,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0635759366568009,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0635805183960752,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0635851001353494,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0635896818746236,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0635942636138979,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0519425400734113,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0402908165329247,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0286390929924382,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0169873694519516,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0170845201707675,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0171816708895834,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0172788216083992,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0173759723272151,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0164854243749098,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0155948764226044,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0147043284702991,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0138137805179938,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0139707560772854,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.014127731636577,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0142847071958686,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0144416827551602,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0145599678693537,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0146782529835473,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0147965380977408,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0149148232119344,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0135870967214508,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0122593702309672,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0109316437404836,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00960391725,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00989536940644763,                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0101868215628952,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0104782737193428,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0107697258757905,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0118383837827651,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0129070416897397,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0139756995967143,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0150443575036889,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0157082204454238,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0163720833871588,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0170359463288937,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0176998092706287,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0160806312307112,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0144614531907936,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0128422751508761,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0112230971109586,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0116602750421232,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0120974529732878,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0125346309044523,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0129718088356169,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0146395619314356,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0163073150272542,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0179750681230728,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0196428212188914,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0307386446641686,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0418344681094457,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0529302915547229,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.064026115,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0635682919264857,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0631104688529714;                     !- Value Until Time 96

OS:Schedule:Day,
  {3ad02fe1-ce04-4577-b215-a3d4916aacfb}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {709206b1-75a9-444c-92bf-b58afbb0a3ea}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {d4f12bb1-b416-407d-b8be-3932da8ec478}, !- Default Day Schedule Name
  {cd267dee-4d86-49fa-8c2a-4ebc7e6f344c}, !- Summer Design Day Schedule Name
  {49de1da6-6c84-4bb1-80a9-527fc95279ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4f12bb1-b416-407d-b8be-3932da8ec478}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6241,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5802,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.575925,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.57165,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.567375,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5631,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.559075,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.55505,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.551025,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.547,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.544575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.54215,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.539725,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5373,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.537625,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.53795,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.538275,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5386,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55345,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5683,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.58315,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.598,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6198,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6416,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6634,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6852,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.7091,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.733,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.7569,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7808,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.80195,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8231,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.84425,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8654,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.86682,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.86824,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.86966,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.87108,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.8725,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.87392,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.87534,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.87676,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.87818,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.8796,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.88102,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.88244,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.88386,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.88528,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8867,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8855,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.8843,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8831,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.8819,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8666,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.8513,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.836,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.8207,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.8107,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.8007,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7907,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7807,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.76935,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.758,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.74665,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7353,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.719025,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.70275,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.686475,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6702,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.66584,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.66148,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.65712,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.65276,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6484,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.64404,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.63968,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.63532,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.63096,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6266,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.62224,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.61788,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.61352,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.60916,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6048,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5951,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.5854,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5757,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.566,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.568025,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.57005,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.572075,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5741,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.58375,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.5934,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.60305,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6127;                                 !- Value Until Time 96

OS:Schedule:Rule,
  {0e371d98-43b2-4c55-a344-a688dad1a324}, !- Handle
  Schedule Rule 8,                        !- Name
  {709206b1-75a9-444c-92bf-b58afbb0a3ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ddccfe2-4190-426e-907a-e5b55368d813}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ddccfe2-4190-426e-907a-e5b55368d813}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.409750984802432,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.421849179331307,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.433947373860182,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.446045568389058,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.462699568389058,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.479353568389058,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.496007568389058,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.512661568389058,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.530277349544073,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.547893130699088,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.565508911854103,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.583124693009119,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.596893349544073,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.593451185410334,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.596488389057751,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.599525592705167,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.602562796352583,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6056,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.587376778115501,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.569153556231003,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.550930334346505,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.532707112462006,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.52415232218845,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.515597531914894,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.507042741641337,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.498487951367781,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.495703848024316,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.492919744680851,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.490135641337386,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.487351537993921,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.487047817629179,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.486744097264438,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.486440376899696,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.486136656534954,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.485579835866261,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.485023015197568,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.484466194528875,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.483909373860182,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.482036431610942,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.480163489361702,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.478290547112462,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.476417604863222,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.471456838905775,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.466496072948328,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.461535306990881,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.456574541033435,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.437440158054711,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.418305775075988,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.399171392097265,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.380037009118541,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.358523483282675,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.337009957446809,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.315496431610942,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.293982905775076,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.291598138466734,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.289213371158392,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.286828603850051,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.284443836541709,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.282059069233367,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.279674301925025,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.277289534616684,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.274904767308342,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.27252,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.276873325227964,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.281226650455927,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.285579975683891,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.289933300911854,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.29661514893617,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.303296996960486,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.309978844984803,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.316660693009119,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.319045460317461,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.321430227625803,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.323814994934143,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.326199762242485,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.328584529550828,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.33096929685917,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.33335406416751,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.335738831475852,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.338123598784195,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.348703191489362,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.359282784194529,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.369862376899696,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.380441969604863,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.380644449848024,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.380846930091185,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.381049410334346,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.381251890577508,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.379733288753799,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.378214686930091,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.376696085106383,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.375177483282675,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.380796310030395,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.386415136778116,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.392033963525836,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.397652790273556;                      !- Value Until Time 96

OS:Schedule:Day,
  {cd267dee-4d86-49fa-8c2a-4ebc7e6f344c}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3c79efb-3eb8-41a9-a12e-32fa8accd66d}, !- Handle
  Schedule Rule 9,                        !- Name
  {709206b1-75a9-444c-92bf-b58afbb0a3ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0013c606-7dac-4aa6-9e15-6ca2e27ce6ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0013c606-7dac-4aa6-9e15-6ca2e27ce6ea}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.324074582233368,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.334315522703273,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.332415619720169,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.330515716737064,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.32861581375396,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.326715910770855,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.327828049102429,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.328940187434002,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.330052325765575,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.331164464097149,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.325186720564942,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.319208977032735,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.313231233500528,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.307253489968321,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.306697420802534,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.306141351636748,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.305585282470961,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.305029213305174,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.310960617740232,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.31689202217529,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.322823426610348,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.328754831045407,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.341590760955649,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.354426690865892,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.367262620776135,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.380098550686378,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.40215596092925,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.424213371172123,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.446270781414995,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.468328191657867,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.492702556758184,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.517076921858501,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.541451286958817,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.565825652059134,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.583944239044351,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.602062826029567,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.620181413014784,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6383,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.637929287222809,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.637558574445618,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.637187861668427,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.636817148891235,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.602493779633052,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.568170410374868,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.533847041116684,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4995236718585,                        !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.505209479078669,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.510895286298838,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.516581093519007,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.522266900739176,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.511701586589229,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.501136272439282,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.490570958289335,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.480005644139387,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.482971346356917,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.485937048574446,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.488902750791975,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.491868453009504,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.498633961193242,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.50539946937698,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.512164977560718,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.518930485744456,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.522637613516367,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.526344741288279,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.53005186906019,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.533758996832101,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.530561599128828,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.527364201425554,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.524166803722281,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.520969406019007,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.508782223468849,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.496595040918691,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.484407858368532,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.472220675818374,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.454380123416051,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.436539571013728,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.418699018611404,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.400858466209081,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.390432169350581,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.38000587249208,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.36957957563358,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.359153278775079,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.344741819561774,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.330330360348469,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.315918901135164,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.301507441921859,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.297939331441394,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.294371220960929,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.290803110480465,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.287235,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.288764190205913,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.290293380411827,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.29182257061774,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.293351760823654,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.303592701293559,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.313833641763464;                      !- Value Until Time 96

OS:Schedule:Day,
  {49de1da6-6c84-4bb1-80a9-527fc95279ab}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {7bfc7011-f123-44a8-809a-49d326dfbd42}, !- Handle
  Foundation F 1.26W/m*K Perim 56.5m Area 177.36m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  177.360349090909,                       !- Area {m2}
  56.5020909669399;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {a4b2d850-d81f-4a57-a4fb-054c0f9516c7}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-4A, !- Name
  {119eb5da-1846-42ad-9c87-39570ea1bbfe}, !- Default Exterior Surface Constructions Name
  {0c61c35b-1527-4c75-bf62-b67f5d7b42e7}, !- Default Interior Surface Constructions Name
  {33b0a646-55cc-41f6-9b1a-2dacf93f4078}, !- Default Ground Contact Surface Constructions Name
  {5db7e7fc-e9ef-4cca-be0c-e79820dcd476}, !- Default Exterior SubSurface Constructions Name
  {45eb5072-cb8f-4ebd-af21-c606dad47215}, !- Default Interior SubSurface Constructions Name
  {e9097969-04fb-4966-8eea-8ca04cd3dee0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {119eb5da-1846-42ad-9c87-39570ea1bbfe}, !- Handle
  Default Surface Constructions 1,        !- Name
  {87b6f48e-28a9-4e50-aac8-8521af2b5cc9}, !- Floor Construction Name
  {0387e8d6-5cd0-4f8c-9404-7109767f63f1}, !- Wall Construction Name
  {ba53cf61-8c0b-4c22-a4fc-147c7ec5c766}; !- Roof Ceiling Construction Name

OS:Construction,
  {87b6f48e-28a9-4e50-aac8-8521af2b5cc9}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {ee88e76d-e28c-4ff0-8fcf-90e0689ee8b2}, !- Layer 1
  {cb85ab07-a74d-4fbd-ba69-1440094e26d1}, !- Layer 2
  {9e443ef7-d611-4f73-9b08-0219e3ffcdd7}; !- Layer 3

OS:Material:NoMass,
  {ee88e76d-e28c-4ff0-8fcf-90e0689ee8b2}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cb85ab07-a74d-4fbd-ba69-1440094e26d1}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9e443ef7-d611-4f73-9b08-0219e3ffcdd7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0cc87d1-0075-4654-9cd0-0b7e496c7ef7}, !- Handle
  {87b6f48e-28a9-4e50-aac8-8521af2b5cc9}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0387e8d6-5cd0-4f8c-9404-7109767f63f1}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.33, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {ee88e76d-e28c-4ff0-8fcf-90e0689ee8b2}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:Material,
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {adb6619d-df47-4dd3-9552-a94380510af8}, !- Handle
  {0387e8d6-5cd0-4f8c-9404-7109767f63f1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ba53cf61-8c0b-4c22-a4fc-147c7ec5c766}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {a4ce608f-40ce-4130-aada-94dd3ac09593}, !- Layer 1
  {513408a7-89c7-4800-8593-ef57d82dc0b0}, !- Layer 2
  {db7de9b9-1953-42b7-b94e-1e8b357e23a7}; !- Layer 3

OS:Material,
  {a4ce608f-40ce-4130-aada-94dd3ac09593}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {513408a7-89c7-4800-8593-ef57d82dc0b0}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {db7de9b9-1953-42b7-b94e-1e8b357e23a7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e33968c4-9645-43a8-b30a-e427536ef2d0}, !- Handle
  {ba53cf61-8c0b-4c22-a4fc-147c7ec5c766}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0c61c35b-1527-4c75-bf62-b67f5d7b42e7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a0405527-4adc-46cf-8f61-7eafdf32d111}, !- Floor Construction Name
  {43a2f13f-7ac3-4b9a-84f4-ae9e2269897c}, !- Wall Construction Name
  {1a9da50d-3126-4ce5-8197-e47637d00e83}; !- Roof Ceiling Construction Name

OS:Construction,
  {a0405527-4adc-46cf-8f61-7eafdf32d111}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f92c7a53-4a49-4069-86e6-e261fefcdabc}, !- Layer 1
  {eda81b09-9e1a-4ec8-a1c1-82a47fc97684}; !- Layer 2

OS:Material,
  {f92c7a53-4a49-4069-86e6-e261fefcdabc}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eda81b09-9e1a-4ec8-a1c1-82a47fc97684}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {41af2ea5-662e-4147-8ac7-a7ff8ddda460}, !- Handle
  {a0405527-4adc-46cf-8f61-7eafdf32d111}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {43a2f13f-7ac3-4b9a-84f4-ae9e2269897c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ad21a84b-5b4b-4f18-9694-1aacfdd055c5}, !- Layer 1
  {ad21a84b-5b4b-4f18-9694-1aacfdd055c5}; !- Layer 2

OS:Material,
  {ad21a84b-5b4b-4f18-9694-1aacfdd055c5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {154c6703-1426-4a9a-93ef-d72722e9e483}, !- Handle
  {43a2f13f-7ac3-4b9a-84f4-ae9e2269897c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1a9da50d-3126-4ce5-8197-e47637d00e83}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {eda81b09-9e1a-4ec8-a1c1-82a47fc97684}, !- Layer 1
  {f92c7a53-4a49-4069-86e6-e261fefcdabc}; !- Layer 2

OS:StandardsInformation:Construction,
  {3b2cd3fe-0202-4ffc-974a-9fb94a80521c}, !- Handle
  {1a9da50d-3126-4ce5-8197-e47637d00e83}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {33b0a646-55cc-41f6-9b1a-2dacf93f4078}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2e3e0557-2d19-421d-8045-e920155bb258}, !- Floor Construction Name
  {3a611cb1-3c39-4340-bd82-e5dbc76ee551}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2e3e0557-2d19-421d-8045-e920155bb258}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {db20c28f-65c4-494f-baee-58dfbb72bac0}, !- Layer 1
  {9e443ef7-d611-4f73-9b08-0219e3ffcdd7}; !- Layer 2

OS:Material:NoMass,
  {b4f4af93-2b66-4ff9-964b-bbcc06761f94}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {db20c28f-65c4-494f-baee-58dfbb72bac0}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d7ad83b1-97bc-4d4a-ad9f-cbdb70c3e4a6}, !- Handle
  {2e3e0557-2d19-421d-8045-e920155bb258}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3a611cb1-3c39-4340-bd82-e5dbc76ee551}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {b4f4af93-2b66-4ff9-964b-bbcc06761f94}, !- Layer 1
  {69168883-01fd-4f00-b748-cfb2fe58c07f}; !- Layer 2

OS:Material,
  {69168883-01fd-4f00-b748-cfb2fe58c07f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c74ab47f-d8bd-4062-a812-816b8539c964}, !- Handle
  {3a611cb1-3c39-4340-bd82-e5dbc76ee551}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5db7e7fc-e9ef-4cca-be0c-e79820dcd476}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {77663f91-a681-42ee-85e7-1969209747aa}, !- Fixed Window Construction Name
  {77663f91-a681-42ee-85e7-1969209747aa}, !- Operable Window Construction Name
  {992302d1-8604-454c-92c0-ea3ef2ccc9bf}, !- Door Construction Name
  {a34e35e9-2067-460e-9b86-bade285ba8c7}, !- Glass Door Construction Name
  {56c8aa21-ad21-46e2-bcb1-fb9018e57dcd}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {cd138e07-f2b1-496e-9a96-c70405030050}, !- Tubular Daylight Dome Construction Name
  {cd138e07-f2b1-496e-9a96-c70405030050}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {77663f91-a681-42ee-85e7-1969209747aa}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {548fed75-5a67-4526-a2b5-34457262ea63}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {548fed75-5a67-4526-a2b5-34457262ea63}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing,        !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b9fd1462-ca38-49a2-8822-2dbdba777744}, !- Handle
  {77663f91-a681-42ee-85e7-1969209747aa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {992302d1-8604-454c-92c0-ea3ef2ccc9bf}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {4079c81a-fd48-44a0-9a91-0e9e7359771a}, !- Layer 1
  {e0d1f2f8-8663-43b3-903a-53a6b92961ea}; !- Layer 2

OS:Material,
  {4079c81a-fd48-44a0-9a91-0e9e7359771a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e0d1f2f8-8663-43b3-903a-53a6b92961ea}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ed6646ea-5afc-499c-9700-44dda3877066}, !- Handle
  {992302d1-8604-454c-92c0-ea3ef2ccc9bf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a34e35e9-2067-460e-9b86-bade285ba8c7}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {2f83bb12-c263-4559-8107-150361755cb1}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2f83bb12-c263-4559-8107-150361755cb1}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {46ace83e-f826-4f4b-b27c-96c9fe2d65d8}, !- Handle
  {a34e35e9-2067-460e-9b86-bade285ba8c7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {56c8aa21-ad21-46e2-bcb1-fb9018e57dcd}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e0d1f2f8-8663-43b3-903a-53a6b92961ea}; !- Layer 1

OS:StandardsInformation:Construction,
  {46c8b42b-b36e-405e-87f8-4e400fff9181}, !- Handle
  {56c8aa21-ad21-46e2-bcb1-fb9018e57dcd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {cd138e07-f2b1-496e-9a96-c70405030050}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {742f910e-ba17-47b3-a247-f03bda62f840}; !- Layer 1

OS:WindowMaterial:Glazing,
  {742f910e-ba17-47b3-a247-f03bda62f840}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {12be1a0b-c111-410b-8022-0b593fa61251}, !- Handle
  {cd138e07-f2b1-496e-9a96-c70405030050}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {45eb5072-cb8f-4ebd-af21-c606dad47215}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cd138e07-f2b1-496e-9a96-c70405030050}, !- Fixed Window Construction Name
  {cd138e07-f2b1-496e-9a96-c70405030050}, !- Operable Window Construction Name
  {1e0f8c67-d2ae-4bc9-929e-40ce87707e2c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1e0f8c67-d2ae-4bc9-929e-40ce87707e2c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {17302882-82d5-47e2-b116-ef31dd9535ea}; !- Layer 1

OS:Material,
  {17302882-82d5-47e2-b116-ef31dd9535ea}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {72d02215-cabd-49a7-a1fa-bf1fec83ede9}, !- Handle
  {1e0f8c67-d2ae-4bc9-929e-40ce87707e2c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e9097969-04fb-4966-8eea-8ca04cd3dee0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {17302882-82d5-47e2-b116-ef31dd9535ea}; !- Layer 1

OS:StandardsInformation:Construction,
  {f38919a7-ed2e-4613-ae5b-8206a8f9fdbc}, !- Handle
  {e9097969-04fb-4966-8eea-8ca04cd3dee0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {3154dd57-57d5-4d66-b181-ed02ac6a2cf9}, !- Handle
  13.55,                                  !- January Ground Temperature {C}
  6.51,                                   !- February Ground Temperature {C}
  3.76,                                   !- March Ground Temperature {C}
  -0.86,                                  !- April Ground Temperature {C}
  4.12,                                   !- May Ground Temperature {C}
  3.38,                                   !- June Ground Temperature {C}
  7.88,                                   !- July Ground Temperature {C}
  16.84,                                  !- August Ground Temperature {C}
  20.35,                                  !- September Ground Temperature {C}
  24.25,                                  !- October Ground Temperature {C}
  24.84,                                  !- November Ground Temperature {C}
  20.76;                                  !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {bfd784fa-b84f-44c8-ba67-53c27ec8ab29}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {28576083-ae75-489b-8e0c-f2628a8d7579}, !- Default Day Schedule Name
  {b573b002-9c2e-42a4-acab-0d7952c7be91}, !- Summer Design Day Schedule Name
  {3014b60a-19f5-40e4-8897-1124b6945546}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28576083-ae75-489b-8e0c-f2628a8d7579}, !- Handle
  3 space(s) Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00273954510666667,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00273954606333333,                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0205465902133333,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0123279539366667,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00684886276666667,                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00821863723333334,                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00821863627666666,                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00136977255333333,                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:AdditionalProperties,
  {3b80113f-d9ca-4a84-a791-b20dc0c2e5df}, !- Handle
  {bfd784fa-b84f-44c8-ba67-53c27ec8ab29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.636363636363544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3014b60a-19f5-40e4-8897-1124b6945546}, !- Handle
  3 space(s) Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b573b002-9c2e-42a4-acab-0d7952c7be91}, !- Handle
  3 space(s) Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {376e8212-4b32-4a9d-8bbe-22ddf8786736}, !- Handle
  Schedule Rule 10,                       !- Name
  {bfd784fa-b84f-44c8-ba67-53c27ec8ab29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8030d92-c5da-4782-aa34-3e4db07b5b1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e8030d92-c5da-4782-aa34-3e4db07b5b1e}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00273954510666667,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01095818234,                          !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.01095818234,                          !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00273954510666667,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {32a946ad-1ead-41cc-8ee9-f2f4aae12dc7}, !- Handle
  Schedule Rule 11,                       !- Name
  {bfd784fa-b84f-44c8-ba67-53c27ec8ab29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fa22758-cb8d-4d2d-bc85-bb84e81c1602}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fa22758-cb8d-4d2d-bc85-bb84e81c1602}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {983ef02f-6679-429d-a67f-022ea3b36537}, !- Handle
  Elevator Schedule 1,                    !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {7411b644-83ce-4d08-8654-bf83efadb52d}, !- Default Day Schedule Name
  {73466f47-9e02-41ef-80f7-df32cb4f1362}, !- Summer Design Day Schedule Name
  {e66b26a9-a722-4258-a447-74c3890c05a7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8894300e-d582-4c41-a31a-40c669a3043a}, !- Handle
  {983ef02f-6679-429d-a67f-022ea3b36537}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.636363636363544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:40 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.020546590213333299;                   !- Feature Value 7

OS:Schedule:Day,
  {7411b644-83ce-4d08-8654-bf83efadb52d}, !- Handle
  3 space(s) Occ Sch Default 1,           !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000342443138333332,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000684886276666665,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.001027329415,                         !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00136977255333333,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.001027329415,                         !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000684886276666665,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000342443138333332,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.000684886276666668,                   !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.00136977255333334,                    !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.00205465883,                          !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.00273954510666667,                    !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.00273954534583334,                    !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.002739545585,                         !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00273954582416666,                    !- Value Until Time 16
  4,                                      !- Hour 17
  30,                                     !- Minute 17
  0.00273954606333333,                    !- Value Until Time 17
  4,                                      !- Hour 18
  45,                                     !- Minute 18
  0.00719130710083332,                    !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0116430681383333,                     !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0160948291758333,                     !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.0205465902133333,                     !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.01540994266,                          !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.0102732951066666,                     !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.00513664755333332,                    !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.000648839680877195,                   !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.00129767936175439,                    !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.00194651904263158,                    !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.00259535872350878,                    !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.00324419840438597,                    !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.00389303808526317,                    !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.00454187776614036,                    !- Value Until Time 33
  10,                                     !- Hour 34
  0,                                      !- Minute 34
  0.00519071744701756,                    !- Value Until Time 34
  10,                                     !- Hour 35
  15,                                     !- Minute 35
  0.00583955712789475,                    !- Value Until Time 35
  10,                                     !- Hour 36
  30,                                     !- Minute 36
  0.00648839680877195,                    !- Value Until Time 36
  10,                                     !- Hour 37
  45,                                     !- Minute 37
  0.00713723648964914,                    !- Value Until Time 37
  11,                                     !- Hour 38
  0,                                      !- Minute 38
  0.00778607617052634,                    !- Value Until Time 38
  11,                                     !- Hour 39
  15,                                     !- Minute 39
  0.00843491585140353,                    !- Value Until Time 39
  11,                                     !- Hour 40
  30,                                     !- Minute 40
  0.00908375553228073,                    !- Value Until Time 40
  11,                                     !- Hour 41
  45,                                     !- Minute 41
  0.00973259521315792,                    !- Value Until Time 41
  12,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0103814348940351,                     !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0110302745749123,                     !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0116791142557895,                     !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0123279539366667,                     !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0107869596945834,                     !- Value Until Time 46
  13,                                     !- Hour 47
  15,                                     !- Minute 47
  0.00924596545250002,                    !- Value Until Time 47
  13,                                     !- Hour 48
  30,                                     !- Minute 48
  0.00770497121041669,                    !- Value Until Time 48
  13,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00616397696833335,                    !- Value Until Time 49
  14,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00462298272625001,                    !- Value Until Time 50
  14,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00308198848416667,                    !- Value Until Time 51
  14,                                     !- Hour 52
  30,                                     !- Minute 52
  0.00154099424208334,                    !- Value Until Time 52
  14,                                     !- Hour 53
  45,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  30,                                     !- Minute 55
  0.00171221569166667,                    !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.00342443138333334,                    !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.005136647075,                         !- Value Until Time 57
  17,                                     !- Hour 58
  15,                                     !- Minute 58
  0.00684886276666667,                    !- Value Until Time 58
  17,                                     !- Hour 59
  30,                                     !- Minute 59
  0.00694018106444445,                    !- Value Until Time 59
  17,                                     !- Hour 60
  45,                                     !- Minute 60
  0.00703149936222223,                    !- Value Until Time 60
  18,                                     !- Hour 61
  0,                                      !- Minute 61
  0.00712281766,                          !- Value Until Time 61
  18,                                     !- Hour 62
  15,                                     !- Minute 62
  0.00721413595777778,                    !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.00730545425555556,                    !- Value Until Time 63
  18,                                     !- Hour 64
  45,                                     !- Minute 64
  0.00739677255333334,                    !- Value Until Time 64
  19,                                     !- Hour 65
  0,                                      !- Minute 65
  0.00748809085111112,                    !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.00757940914888889,                    !- Value Until Time 66
  19,                                     !- Hour 67
  30,                                     !- Minute 67
  0.00767072744666667,                    !- Value Until Time 67
  19,                                     !- Hour 68
  45,                                     !- Minute 68
  0.00776204574444445,                    !- Value Until Time 68
  20,                                     !- Hour 69
  0,                                      !- Minute 69
  0.00785336404222223,                    !- Value Until Time 69
  20,                                     !- Hour 70
  15,                                     !- Minute 70
  0.00794468234000001,                    !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.00803600063777778,                    !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0.00812731893555556,                    !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.00821863723333334,                    !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.006163977925,                         !- Value Until Time 74
  21,                                     !- Hour 75
  30,                                     !- Minute 75
  0.00410931861666667,                    !- Value Until Time 75
  21,                                     !- Hour 76
  45,                                     !- Minute 76
  0.00205465930833333,                    !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  22,                                     !- Hour 78
  15,                                     !- Minute 78
  0.00205465906916666,                    !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.00410931813833333,                    !- Value Until Time 79
  22,                                     !- Hour 80
  45,                                     !- Minute 80
  0.00616397720749999,                    !- Value Until Time 80
  23,                                     !- Hour 81
  0,                                      !- Minute 81
  0.00821863627666666,                    !- Value Until Time 81
  23,                                     !- Hour 82
  15,                                     !- Minute 82
  0.00616397720749999,                    !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.00410931813833333,                    !- Value Until Time 83
  23,                                     !- Hour 84
  45,                                     !- Minute 84
  0.00205465906916666,                    !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0;                                      !- Value Until Time 85

OS:Schedule:Day,
  {73466f47-9e02-41ef-80f7-df32cb4f1362}, !- Handle
  3 space(s) Occ Sch Summer Design Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e66b26a9-a722-4258-a447-74c3890c05a7}, !- Handle
  3 space(s) Occ Sch Winter Design Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {357caf03-61fc-4da2-ba2d-7d7d74a85c4d}, !- Handle
  Schedule Rule 12,                       !- Name
  {983ef02f-6679-429d-a67f-022ea3b36537}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bebdd008-8931-4063-b8f0-93f4ab6e928f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bebdd008-8931-4063-b8f0-93f4ab6e928f}, !- Handle
  Schedule Day 11,                        !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9fb99e00-939a-4112-8d4a-99d0bd88957b}, !- Handle
  Schedule Rule 13,                       !- Name
  {983ef02f-6679-429d-a67f-022ea3b36537}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cd20b30-7d82-490e-8ea2-5179a6350f4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1cd20b30-7d82-490e-8ea2-5179a6350f4c}, !- Handle
  Schedule Day 12,                        !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.000684886276666668,                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00136977255333334,                    !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00205465883,                          !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00273954510666667,                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.00205465883,                          !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00136977255333334,                    !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.000684886276666668,                   !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.002739545585,                         !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00547909117,                          !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.008218636755,                         !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.01095818234,                          !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.008218636755,                         !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00547909117,                          !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.002739545585,                         !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00121757581555556,                    !- Value Until Time 19
  18,                                     !- Hour 20
  15,                                     !- Minute 20
  0.00243515163111111,                    !- Value Until Time 20
  18,                                     !- Hour 21
  30,                                     !- Minute 21
  0.00365272744666667,                    !- Value Until Time 21
  18,                                     !- Hour 22
  45,                                     !- Minute 22
  0.00487030326222222,                    !- Value Until Time 22
  19,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00608787907777778,                    !- Value Until Time 23
  19,                                     !- Hour 24
  15,                                     !- Minute 24
  0.00730545489333333,                    !- Value Until Time 24
  19,                                     !- Hour 25
  30,                                     !- Minute 25
  0.00852303070888889,                    !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.00974060652444445,                    !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.01095818234,                          !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.008218636755,                         !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.00547909117,                          !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.002739545585,                         !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  22,                                     !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  22,                                     !- Hour 33
  15,                                     !- Minute 33
  0.000684886276666668,                   !- Value Until Time 33
  22,                                     !- Hour 34
  30,                                     !- Minute 34
  0.00136977255333334,                    !- Value Until Time 34
  22,                                     !- Hour 35
  45,                                     !- Minute 35
  0.00205465883,                          !- Value Until Time 35
  23,                                     !- Hour 36
  0,                                      !- Minute 36
  0.00273954510666667,                    !- Value Until Time 36
  23,                                     !- Hour 37
  15,                                     !- Minute 37
  0.00205465883,                          !- Value Until Time 37
  23,                                     !- Hour 38
  30,                                     !- Minute 38
  0.00136977255333334,                    !- Value Until Time 38
  23,                                     !- Hour 39
  45,                                     !- Minute 39
  0.000684886276666668,                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Ruleset,
  {2204b2c5-3ceb-46ae-9baf-2b8b8e5f2170}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3f029b8-7e43-427c-8d76-9500e9ebbdee}, !- Default Day Schedule Name
  {88283b89-e9e5-4286-b877-9338052e6c27}, !- Summer Design Day Schedule Name
  {ab5effb6-4a57-4243-bdf7-e1c2ff514dd2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {03518ee7-c054-4400-b1eb-6836f164cf0d}, !- Handle
  {2204b2c5-3ceb-46ae-9baf-2b8b8e5f2170}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.636363636363544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3f029b8-7e43-427c-8d76-9500e9ebbdee}, !- Handle
  3 space(s) Occ Sch Default 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {88283b89-e9e5-4286-b877-9338052e6c27}, !- Handle
  3 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab5effb6-4a57-4243-bdf7-e1c2ff514dd2}, !- Handle
  3 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8af85947-1a86-4f6b-9e76-b58f4e5ee897}, !- Handle
  Schedule Rule 14,                       !- Name
  {2204b2c5-3ceb-46ae-9baf-2b8b8e5f2170}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d46ec2a-8c2e-47ca-9830-20c29ab37239}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d46ec2a-8c2e-47ca-9830-20c29ab37239}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d11bffa0-d886-4b23-894e-555f8240a9c1}, !- Handle
  Schedule Rule 15,                       !- Name
  {2204b2c5-3ceb-46ae-9baf-2b8b8e5f2170}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb614a0e-9134-4b6b-994f-617a976014f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fb614a0e-9134-4b6b-994f-617a976014f5}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {f735d1cb-9a6a-4209-beb1-9ff77ec57814}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1e3014b-c852-426d-b966-91c6033cf699}, !- Default Day Schedule Name
  {ab93ee1f-f7b7-4832-bf31-48203f5ac97a}, !- Summer Design Day Schedule Name
  {500267d9-d05e-4290-9204-79d5f39c4dcd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7abe3f81-25fa-4da1-9438-1ed2deadeeba}, !- Handle
  {f735d1cb-9a6a-4209-beb1-9ff77ec57814}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.636363636363544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a1e3014b-c852-426d-b966-91c6033cf699}, !- Handle
  3 space(s) Occ Sch Default 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {ab93ee1f-f7b7-4832-bf31-48203f5ac97a}, !- Handle
  3 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {500267d9-d05e-4290-9204-79d5f39c4dcd}, !- Handle
  3 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {139d6005-ef97-4a5c-b6e4-491d0b6c01f1}, !- Handle
  Schedule Rule 16,                       !- Name
  {f735d1cb-9a6a-4209-beb1-9ff77ec57814}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b32db8a-8426-4a1c-91ec-e919859e76c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b32db8a-8426-4a1c-91ec-e919859e76c8}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4604a5d1-a923-457d-a2aa-412da3babf40}, !- Handle
  Schedule Rule 17,                       !- Name
  {f735d1cb-9a6a-4209-beb1-9ff77ec57814}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d3850ad-383a-4d07-8008-53b5c95c2b6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5d3850ad-383a-4d07-8008-53b5c95c2b6d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {611214ff-6c96-4722-bdf3-796da2ffcec9}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4ef164c5-c077-4c5c-96fd-96b7ba268eca}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {611214ff-6c96-4722-bdf3-796da2ffcec9}, !- Electric Equipment Definition Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space or SpaceType Name
  {983ef02f-6679-429d-a67f-022ea3b36537}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:AdditionalProperties,
  {2e7f8c9f-f9c1-4d33-a526-b9acf9c8c0ba}, !- Handle
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  whole_building_office,                  !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  office_open;                            !- Feature Value 5

OS:Schedule:Ruleset,
  {de8a5943-8f27-460c-8669-32972a0a76e7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {433104d1-b8f4-49c6-b5c7-8d2d41729452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {433104d1-b8f4-49c6-b5c7-8d2d41729452}, !- Handle
  Schedule Day 17,                        !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Handle
  Always On Discrete,                     !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {116c73c2-9ba7-4a62-ac38-eec436a4e72f}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {173ba06e-008e-4387-b4cc-3de3d70718ca}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {116c73c2-9ba7-4a62-ac38-eec436a4e72f}, !- Exterior Lights Definition Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  34019.9999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0f1052f8-97ac-44bd-a535-9afec3109693}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9f72ef78-0f1e-4140-a2db-36909f1b9785}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {0f1052f8-97ac-44bd-a535-9afec3109693}, !- Exterior Lights Definition Name
  {de8a5943-8f27-460c-8669-32972a0a76e7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2409.86608454796,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c53597df-3622-4edb-bc04-75a184b63fd0}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c61f1f0c-aded-4685-8d19-7facb98721b3}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {c53597df-3622-4edb-bc04-75a184b63fd0}, !- Exterior Lights Definition Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3362ac31-47e9-44af-99a0-e2b065ae08b3}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6aa2ed18-1b1d-47ba-8a84-bd5b60407971}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {3362ac31-47e9-44af-99a0-e2b065ae08b3}, !- Exterior Lights Definition Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.52727272727272,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fb471459-be78-472a-ab36-2bb038c328c8}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {386fa463-1217-40fc-a72d-710236382924}, !- Default Day Schedule Name
  {c50fb1ed-65f0-41e2-86e1-1998e0bc9d75}, !- Summer Design Day Schedule Name
  {a15ee800-fa8a-4d07-94f8-700a560737db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {386fa463-1217-40fc-a72d-710236382924}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.16,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.31,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.365,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3725,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.385,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.41,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.43,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.45,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.47,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.495,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.52,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.545,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.57,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5625,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.555,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5475,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.54,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.49,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.44,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.3375,                                 !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.335,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.3325,                                 !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.33,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3575,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.385,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4125,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.44,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.395,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.305,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.26,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2475,                                 !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.235,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.2225,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.21,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.195,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.18,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.165,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.155,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.16,                                   !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.165,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.17,                                   !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1475,                                 !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.125,                                  !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.1025,                                 !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.08,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0725,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.065,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0575,                                 !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.05,                                   !- Value Until Time 73
  23,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.04375,                                !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0375,                                 !- Value Until Time 76
  23,                                     !- Hour 77
  45,                                     !- Minute 77
  0.03125,                                !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.025;                                  !- Value Until Time 78

OS:Schedule:Day,
  {c50fb1ed-65f0-41e2-86e1-1998e0bc9d75}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a15ee800-fa8a-4d07-94f8-700a560737db}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {c8c48a7e-7bf8-40ea-b944-c904a78a223e}, !- Handle
  Schedule Rule 19,                       !- Name
  {fb471459-be78-472a-ab36-2bb038c328c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c37a140-9177-4ac1-9538-cc68c594c2d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c37a140-9177-4ac1-9538-cc68c594c2d7}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.08,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.09,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.12,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.13,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.14,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.165,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.18,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.21,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.205,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.195,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.19,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.21,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.22,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.23,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2225,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  0,                                      !- Minute 31
  0.215,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  15,                                     !- Minute 32
  0.2075,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  45,                                     !- Minute 34
  0.1975,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.195,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1925,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  30,                                     !- Minute 37
  0.19,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.18,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.17,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.16,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.145,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.14,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.135,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.13,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1325,                                 !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.135,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1375,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.14,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1225,                                 !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.105,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.07,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.07,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.075,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.08,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.085,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.09,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.08,                                   !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.07,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.06,                                   !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.05,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.04375,                                !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0375,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.03125,                                !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.025;                                  !- Value Until Time 67

OS:WaterUse:Equipment:Definition,
  {826b5b5f-7a7c-4d5e-b7c2-05a73cfd63b6}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.03687217882388e-06,                   !- Peak Flow Rate {m3/s}
  {fd728987-50ac-4902-92c0-b5cfa6c1d21e}, !- Target Temperature Schedule Name
  {77c830f6-a40e-432f-8501-39bda80aaadd}, !- Sensible Fraction Schedule Name
  {ad3b3174-5dd2-4114-a338-fdd262c03c44}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77c830f6-a40e-432f-8501-39bda80aaadd}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {108bbd3d-ae0b-423c-ad7f-2e5ab746fa54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {108bbd3d-ae0b-423c-ad7f-2e5ab746fa54}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad3b3174-5dd2-4114-a338-fdd262c03c44}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {cc97b267-7dd4-492b-86c6-0c9383445ac0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc97b267-7dd4-492b-86c6-0c9383445ac0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd728987-50ac-4902-92c0-b5cfa6c1d21e}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {a2b54f84-3d73-493d-97c3-fa6e15a28893}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2b54f84-3d73-493d-97c3-fa6e15a28893}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6dfe230d-de8a-42e1-a061-425019bda001}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Service Water Use 0.02gpm 110F, !- Name
  {826b5b5f-7a7c-4d5e-b7c2-05a73cfd63b6}, !- Water Use Equipment Definition Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space Name
  {fb471459-be78-472a-ab36-2bb038c328c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2de96f74-fe97-4713-8d3e-3e72b182b196}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground WUC 0.02gpm 110F, !- Name
  {9cd4791e-c4ee-4c09-8fd9-941a52cb9542}, !- Inlet Node Name
  {1413e54d-0b11-4355-b718-c64b664caf09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dfe230d-de8a-42e1-a061-425019bda001}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fcfa0e1c-c297-412e-8015-ec318bde83a3}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Water Use 0.15gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  9.33184960941491e-06,                   !- Peak Flow Rate {m3/s}
  {fd728987-50ac-4902-92c0-b5cfa6c1d21e}, !- Target Temperature Schedule Name
  {77c830f6-a40e-432f-8501-39bda80aaadd}, !- Sensible Fraction Schedule Name
  {ad3b3174-5dd2-4114-a338-fdd262c03c44}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab45adba-6bad-4dbe-9225-8546716a10f7}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Service Water Use 0.15gpm 110F, !- Name
  {fcfa0e1c-c297-412e-8015-ec318bde83a3}, !- Water Use Equipment Definition Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space Name
  {fb471459-be78-472a-ab36-2bb038c328c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {33778a3d-29e0-489e-8b7f-48df289cb7c8}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid WUC 0.15gpm 110F, !- Name
  {538b0f15-dc95-4eb5-a0d5-84656de7ae82}, !- Inlet Node Name
  {1b764b50-4a91-4af3-85f5-794033a7b949}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab45adba-6bad-4dbe-9225-8546716a10f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4481efc3-141a-4d5e-8f32-261947a0b438}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Water Use 0.02gpm 110F, !- Name
  ,                                       !- End-Use Subcategory
  1.03687217882388e-06,                   !- Peak Flow Rate {m3/s}
  {fd728987-50ac-4902-92c0-b5cfa6c1d21e}, !- Target Temperature Schedule Name
  {77c830f6-a40e-432f-8501-39bda80aaadd}, !- Sensible Fraction Schedule Name
  {ad3b3174-5dd2-4114-a338-fdd262c03c44}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fe9bba95-e768-4f38-bca0-7cd072e8085d}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Service Water Use 0.02gpm 110F, !- Name
  {4481efc3-141a-4d5e-8f32-261947a0b438}, !- Water Use Equipment Definition Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space Name
  {fb471459-be78-472a-ab36-2bb038c328c8}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d2586e2c-2264-4fe1-a711-86969d35c16f}, !- Handle
  Office WholeBuilding - Lg Office  - Story top WUC 0.02gpm 110F, !- Name
  {95e6f244-598f-49a4-b58e-bff5f691ccc0}, !- Inlet Node Name
  {92983014-fb6f-4fb4-a723-60f82b25b799}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe9bba95-e768-4f38-bca0-7cd072e8085d}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {5f33ca57-d058-40ae-98f2-f8a3e198c4f7}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a4422ea5-7f2e-43ca-88ed-e20e20a545c8}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  8.6060390842382e-05,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0103272469010858,                     !- Plant Loop Volume {m3}
  {70ac41a8-5bf8-40f5-bb32-95418aba36d3}, !- Plant Side Inlet Node Name
  {39597971-c618-465e-9b51-9f38e8f90950}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3d0aaed1-7404-4874-9c60-d5291e81df95}, !- Demand Side Inlet Node Name
  {f211a45b-cfdf-41e8-b09e-ce5c4e092c50}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {93a1a582-929b-4d5e-ab5a-b794136ffd2d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Demand Mixer Name
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Demand Splitter Name
  {dc727be7-2d4d-4b6c-8906-86af5fb1be04}, !- Supply Mixer Name
  {74ffb8df-62d1-4c7a-9360-8720ebb8e3e9}; !- Supply Splitter Name

OS:Node,
  {0e561a7b-6432-412d-bc48-44ffae048856}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {70ac41a8-5bf8-40f5-bb32-95418aba36d3}, !- Inlet Port
  {36c54c39-6c1d-4001-a704-3e2e3ea1a209}; !- Outlet Port

OS:Node,
  {a4422ea5-7f2e-43ca-88ed-e20e20a545c8}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {1b79a8bf-d9fb-42c3-a6b5-794bcd17ab7a}, !- Inlet Port
  {39597971-c618-465e-9b51-9f38e8f90950}; !- Outlet Port

OS:Node,
  {57e4a65a-32d8-431c-aeee-451104146251}, !- Handle
  40gal Electricity Water Heater - 6kBtu/hr Supply Inlet Water Node, !- Name
  {cef9552e-ab91-48d4-92c0-f1342de81adf}, !- Inlet Port
  {73d3ac95-6851-470f-b9ae-97f561bde4fe}; !- Outlet Port

OS:Connector:Mixer,
  {dc727be7-2d4d-4b6c-8906-86af5fb1be04}, !- Handle
  Connector Mixer 1,                      !- Name
  {ec74773c-fdd7-4256-a668-0b33c0433da5}, !- Outlet Branch Name
  {82130aba-43b9-4fa1-a70c-8220e6ea1af7}, !- Inlet Branch Name 1
  {2991ea7a-1184-4d80-9639-24fbc5bc531f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {74ffb8df-62d1-4c7a-9360-8720ebb8e3e9}, !- Handle
  Connector Splitter 1,                   !- Name
  {70542826-e075-4078-ba2b-fd027916c892}, !- Inlet Branch Name
  {cef9552e-ab91-48d4-92c0-f1342de81adf}, !- Outlet Branch Name 1
  {150fb615-6dcd-4c73-81b1-5ed14c10b7a7}; !- Outlet Branch Name 2

OS:Connection,
  {70ac41a8-5bf8-40f5-bb32-95418aba36d3}, !- Handle
  {5f33ca57-d058-40ae-98f2-f8a3e198c4f7}, !- Source Object
  14,                                     !- Outlet Port
  {0e561a7b-6432-412d-bc48-44ffae048856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef9552e-ab91-48d4-92c0-f1342de81adf}, !- Handle
  {74ffb8df-62d1-4c7a-9360-8720ebb8e3e9}, !- Source Object
  3,                                      !- Outlet Port
  {57e4a65a-32d8-431c-aeee-451104146251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39597971-c618-465e-9b51-9f38e8f90950}, !- Handle
  {a4422ea5-7f2e-43ca-88ed-e20e20a545c8}, !- Source Object
  3,                                      !- Outlet Port
  {5f33ca57-d058-40ae-98f2-f8a3e198c4f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a5356a8a-fa9b-46e9-aa0e-2839bc449b3d}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {3d0aaed1-7404-4874-9c60-d5291e81df95}, !- Inlet Port
  {a7ee0164-6e94-43c3-9a01-5cc3e9dcb89a}; !- Outlet Port

OS:Node,
  {1494c45a-0803-48f5-80fa-ebd83cfa7b56}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {89ed1b6c-356a-4395-af00-82e55b04eccd}, !- Inlet Port
  {f211a45b-cfdf-41e8-b09e-ce5c4e092c50}; !- Outlet Port

OS:Node,
  {cfed6769-970b-4415-bf0d-ee39dedd336d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ce6751a2-149e-42bf-a1a1-a85796946e1f}, !- Inlet Port
  {2848776c-c684-4115-b60f-4c2cefa1a660}; !- Outlet Port

OS:Connector:Mixer,
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Handle
  Connector Mixer 2,                      !- Name
  {6a7f607d-6b43-4c38-b097-8898f7344b21}, !- Outlet Branch Name
  {26c8460d-2136-427f-acf3-4765b88cda7d}, !- Inlet Branch Name 1
  {19df8e50-a2c4-4cd2-8e14-e331fccfd2f1}, !- Inlet Branch Name 2
  {61b2decd-536b-48a8-9665-f409e0c88c5e}, !- Inlet Branch Name 3
  {ff34d215-8b6b-4e5c-87d9-d0552bf0002e}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Handle
  Connector Splitter 2,                   !- Name
  {f8350639-68b6-4a21-bc02-0f943046c258}, !- Inlet Branch Name
  {ce6751a2-149e-42bf-a1a1-a85796946e1f}, !- Outlet Branch Name 1
  {b1d29aee-8428-476e-9c23-7f6f964439c0}, !- Outlet Branch Name 2
  {7f9b2dda-604e-4f8c-b26e-256d9fbb7eee}, !- Outlet Branch Name 3
  {a7382a42-65a2-48bb-9521-5d3873891c96}; !- Outlet Branch Name 4

OS:Connection,
  {3d0aaed1-7404-4874-9c60-d5291e81df95}, !- Handle
  {5f33ca57-d058-40ae-98f2-f8a3e198c4f7}, !- Source Object
  17,                                     !- Outlet Port
  {a5356a8a-fa9b-46e9-aa0e-2839bc449b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6751a2-149e-42bf-a1a1-a85796946e1f}, !- Handle
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Source Object
  3,                                      !- Outlet Port
  {cfed6769-970b-4415-bf0d-ee39dedd336d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f211a45b-cfdf-41e8-b09e-ce5c4e092c50}, !- Handle
  {1494c45a-0803-48f5-80fa-ebd83cfa7b56}, !- Source Object
  3,                                      !- Outlet Port
  {5f33ca57-d058-40ae-98f2-f8a3e198c4f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {58520f46-cbf4-469f-8fd7-7eda05972982}, !- Handle
  {5f33ca57-d058-40ae-98f2-f8a3e198c4f7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {93a1a582-929b-4d5e-ab5a-b794136ffd2d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {62658d25-6418-4388-884b-ab1979e4f4ce}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {5bfd2aee-2487-4312-9530-5a996482291a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bfd2aee-2487-4312-9530-5a996482291a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {554055c8-b62d-4af8-8708-79bbd5e6964d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {62658d25-6418-4388-884b-ab1979e4f4ce}, !- Schedule Name
  {a4422ea5-7f2e-43ca-88ed-e20e20a545c8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {83ef21b6-7633-489f-92e2-8ada708cae58}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {36c54c39-6c1d-4001-a704-3e2e3ea1a209}, !- Inlet Node Name
  {6a815e05-0dd9-4eb4-8262-65aae1d0e33b}, !- Outlet Node Name
  8.6060390842382e-05,                    !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  6.23936892464524,                       !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b68527ec-bff2-4901-8d8a-33af74d45a96}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6a815e05-0dd9-4eb4-8262-65aae1d0e33b}, !- Inlet Port
  {70542826-e075-4078-ba2b-fd027916c892}; !- Outlet Port

OS:Connection,
  {36c54c39-6c1d-4001-a704-3e2e3ea1a209}, !- Handle
  {0e561a7b-6432-412d-bc48-44ffae048856}, !- Source Object
  3,                                      !- Outlet Port
  {83ef21b6-7633-489f-92e2-8ada708cae58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a815e05-0dd9-4eb4-8262-65aae1d0e33b}, !- Handle
  {83ef21b6-7633-489f-92e2-8ada708cae58}, !- Source Object
  3,                                      !- Outlet Port
  {b68527ec-bff2-4901-8d8a-33af74d45a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70542826-e075-4078-ba2b-fd027916c892}, !- Handle
  {b68527ec-bff2-4901-8d8a-33af74d45a96}, !- Source Object
  3,                                      !- Outlet Port
  {74ffb8df-62d1-4c7a-9360-8720ebb8e3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {6cdae36e-fe50-408c-a4be-7ef52885235f}, !- Handle
  40gal Electricity Water Heater - 6kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {62658d25-6418-4388-884b-ab1979e4f4ce}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1902.58637726852,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  DistrictHeatingWater,                   !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  DistrictHeatingWater,                   !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {142d60ab-0f5a-4134-9f69-b9d3b58ca8b6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {73d3ac95-6851-470f-b9ae-97f561bde4fe}, !- Use Side Inlet Node Name
  {aa11f579-61a2-4166-b883-1e61d29222cc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d690f95a-baf1-4369-bf2e-ba68d85ef210}, !- Handle
  {6cdae36e-fe50-408c-a4be-7ef52885235f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {142d60ab-0f5a-4134-9f69-b9d3b58ca8b6}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {a03d4493-301b-48fd-8c6e-4e31131d310b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a03d4493-301b-48fd-8c6e-4e31131d310b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {4182d4db-fda3-49f4-9cde-006a7f91d5e3}, !- Handle
  40gal Electricity Water Heater - 6kBtu/hr Supply Outlet Water Node, !- Name
  {aa11f579-61a2-4166-b883-1e61d29222cc}, !- Inlet Port
  {82130aba-43b9-4fa1-a70c-8220e6ea1af7}; !- Outlet Port

OS:Connection,
  {73d3ac95-6851-470f-b9ae-97f561bde4fe}, !- Handle
  {57e4a65a-32d8-431c-aeee-451104146251}, !- Source Object
  3,                                      !- Outlet Port
  {6cdae36e-fe50-408c-a4be-7ef52885235f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aa11f579-61a2-4166-b883-1e61d29222cc}, !- Handle
  {6cdae36e-fe50-408c-a4be-7ef52885235f}, !- Source Object
  32,                                     !- Outlet Port
  {4182d4db-fda3-49f4-9cde-006a7f91d5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82130aba-43b9-4fa1-a70c-8220e6ea1af7}, !- Handle
  {4182d4db-fda3-49f4-9cde-006a7f91d5e3}, !- Source Object
  3,                                      !- Outlet Port
  {dc727be7-2d4d-4b6c-8906-86af5fb1be04}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {717bccf9-9b1a-44b2-8e28-e0a2c65a2d22}, !- Handle
  {6cdae36e-fe50-408c-a4be-7ef52885235f}; !- Object Name

OS:Schedule:Ruleset,
  {78e5e47d-761d-4624-9214-b659504e61c1}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {36e491b4-26eb-4816-9b52-09121825c764}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36e491b4-26eb-4816-9b52-09121825c764}, !- Handle
  Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8016266f-2ec4-4974-8ddd-b13ecc2a717e}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {66bb1185-6503-433a-88db-d76cbe908cc2}, !- Schedule Type Limits Name
  {4fd5260c-05d6-43b8-acbf-552408416484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fd5260c-05d6-43b8-acbf-552408416484}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {66bb1185-6503-433a-88db-d76cbe908cc2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {57e45383-a65f-4861-ae25-0a9564b7e7b0}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {817cc4c1-a7a6-4bd5-a89d-bff7367e420e}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {5159751d-78a3-4101-9b5d-98af77c0e2e1}, !- Layer 1
  {57e45383-a65f-4861-ae25-0a9564b7e7b0}; !- Layer 2

OS:Material,
  {5159751d-78a3-4101-9b5d-98af77c0e2e1}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {fd253d86-a5a4-42a9-9d14-4c16c76febf8}, !- Handle
  Shared Service Water Loop Pipe 207ft,   !- Name
  {817cc4c1-a7a6-4bd5-a89d-bff7367e420e}, !- Construction
  {a7ee0164-6e94-43c3-9a01-5cc3e9dcb89a}, !- Fluid Inlet Node
  {0eb09a73-1d19-4ee5-9f7c-4d944678c8c5}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {78e5e47d-761d-4624-9214-b659504e61c1}, !- Ambient Temperature Schedule
  {8016266f-2ec4-4974-8ddd-b13ecc2a717e}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  63.1947952175172;                       !- Pipe Length {m}

OS:Node,
  {a0eb77e2-4c86-4472-a58b-e857e14be6b2}, !- Handle
  Shared Service Water Loop Pipe 207ft Outlet Water Node, !- Name
  {0eb09a73-1d19-4ee5-9f7c-4d944678c8c5}, !- Inlet Port
  {f8350639-68b6-4a21-bc02-0f943046c258}; !- Outlet Port

OS:Connection,
  {a7ee0164-6e94-43c3-9a01-5cc3e9dcb89a}, !- Handle
  {a5356a8a-fa9b-46e9-aa0e-2839bc449b3d}, !- Source Object
  3,                                      !- Outlet Port
  {fd253d86-a5a4-42a9-9d14-4c16c76febf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0eb09a73-1d19-4ee5-9f7c-4d944678c8c5}, !- Handle
  {fd253d86-a5a4-42a9-9d14-4c16c76febf8}, !- Source Object
  4,                                      !- Outlet Port
  {a0eb77e2-4c86-4472-a58b-e857e14be6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8350639-68b6-4a21-bc02-0f943046c258}, !- Handle
  {a0eb77e2-4c86-4472-a58b-e857e14be6b2}, !- Source Object
  3,                                      !- Outlet Port
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9144fab-5312-4028-a36d-09a12124eb49}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0595dd62-ff60-4f7e-9804-655f60404174}, !- Inlet Node Name
  {a80a9f93-3324-4043-a9a1-9628b45e669a}; !- Outlet Node Name

OS:Node,
  {ddebabe2-4d8d-4371-aa25-031ca1c21b5d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {150fb615-6dcd-4c73-81b1-5ed14c10b7a7}, !- Inlet Port
  {0595dd62-ff60-4f7e-9804-655f60404174}; !- Outlet Port

OS:Connection,
  {150fb615-6dcd-4c73-81b1-5ed14c10b7a7}, !- Handle
  {74ffb8df-62d1-4c7a-9360-8720ebb8e3e9}, !- Source Object
  4,                                      !- Outlet Port
  {ddebabe2-4d8d-4371-aa25-031ca1c21b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62c7d25b-46b7-45cb-9169-2985fbb5d678}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a80a9f93-3324-4043-a9a1-9628b45e669a}, !- Inlet Port
  {2991ea7a-1184-4d80-9639-24fbc5bc531f}; !- Outlet Port

OS:Connection,
  {0595dd62-ff60-4f7e-9804-655f60404174}, !- Handle
  {ddebabe2-4d8d-4371-aa25-031ca1c21b5d}, !- Source Object
  3,                                      !- Outlet Port
  {f9144fab-5312-4028-a36d-09a12124eb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80a9f93-3324-4043-a9a1-9628b45e669a}, !- Handle
  {f9144fab-5312-4028-a36d-09a12124eb49}, !- Source Object
  3,                                      !- Outlet Port
  {62c7d25b-46b7-45cb-9169-2985fbb5d678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2991ea7a-1184-4d80-9639-24fbc5bc531f}, !- Handle
  {62c7d25b-46b7-45cb-9169-2985fbb5d678}, !- Source Object
  3,                                      !- Outlet Port
  {dc727be7-2d4d-4b6c-8906-86af5fb1be04}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10a9608f-19de-4fbe-bfb3-870af23ad8b7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2848776c-c684-4115-b60f-4c2cefa1a660}, !- Inlet Node Name
  {93296c6e-65e6-4a78-9db8-cd7d5db015a0}; !- Outlet Node Name

OS:Node,
  {29ee072a-5395-4092-b0c9-be2eb59d5dac}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {93296c6e-65e6-4a78-9db8-cd7d5db015a0}, !- Inlet Port
  {26c8460d-2136-427f-acf3-4765b88cda7d}; !- Outlet Port

OS:Connection,
  {2848776c-c684-4115-b60f-4c2cefa1a660}, !- Handle
  {cfed6769-970b-4415-bf0d-ee39dedd336d}, !- Source Object
  3,                                      !- Outlet Port
  {10a9608f-19de-4fbe-bfb3-870af23ad8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93296c6e-65e6-4a78-9db8-cd7d5db015a0}, !- Handle
  {10a9608f-19de-4fbe-bfb3-870af23ad8b7}, !- Source Object
  3,                                      !- Outlet Port
  {29ee072a-5395-4092-b0c9-be2eb59d5dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c8460d-2136-427f-acf3-4765b88cda7d}, !- Handle
  {29ee072a-5395-4092-b0c9-be2eb59d5dac}, !- Source Object
  3,                                      !- Outlet Port
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9279428d-8230-4703-839d-15699b679102}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {78ee349b-d063-49e0-8bdc-3be4dbbc2aaf}, !- Inlet Node Name
  {1b79a8bf-d9fb-42c3-a6b5-794bcd17ab7a}; !- Outlet Node Name

OS:Node,
  {60f79db9-818f-450e-badc-529aa1745560}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ec74773c-fdd7-4256-a668-0b33c0433da5}, !- Inlet Port
  {78ee349b-d063-49e0-8bdc-3be4dbbc2aaf}; !- Outlet Port

OS:Connection,
  {ec74773c-fdd7-4256-a668-0b33c0433da5}, !- Handle
  {dc727be7-2d4d-4b6c-8906-86af5fb1be04}, !- Source Object
  2,                                      !- Outlet Port
  {60f79db9-818f-450e-badc-529aa1745560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ee349b-d063-49e0-8bdc-3be4dbbc2aaf}, !- Handle
  {60f79db9-818f-450e-badc-529aa1745560}, !- Source Object
  3,                                      !- Outlet Port
  {9279428d-8230-4703-839d-15699b679102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b79a8bf-d9fb-42c3-a6b5-794bcd17ab7a}, !- Handle
  {9279428d-8230-4703-839d-15699b679102}, !- Source Object
  3,                                      !- Outlet Port
  {a4422ea5-7f2e-43ca-88ed-e20e20a545c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {528feee9-6322-49a0-8fab-f7a89d8985a7}, !- Handle
