  Pipe Adiabatic 4,                       !- Name
  {5bc77b61-9ca9-45cb-a603-3547aec846ee}, !- Inlet Node Name
  {89ed1b6c-356a-4395-af00-82e55b04eccd}; !- Outlet Node Name

OS:Node,
  {acf4d0f7-cd18-4d2f-bf65-1e19a69d20df}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6a7f607d-6b43-4c38-b097-8898f7344b21}, !- Inlet Port
  {5bc77b61-9ca9-45cb-a603-3547aec846ee}; !- Outlet Port

OS:Connection,
  {6a7f607d-6b43-4c38-b097-8898f7344b21}, !- Handle
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Source Object
  2,                                      !- Outlet Port
  {acf4d0f7-cd18-4d2f-bf65-1e19a69d20df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc77b61-9ca9-45cb-a603-3547aec846ee}, !- Handle
  {acf4d0f7-cd18-4d2f-bf65-1e19a69d20df}, !- Source Object
  3,                                      !- Outlet Port
  {528feee9-6322-49a0-8fab-f7a89d8985a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ed1b6c-356a-4395-af00-82e55b04eccd}, !- Handle
  {528feee9-6322-49a0-8fab-f7a89d8985a7}, !- Source Object
  3,                                      !- Outlet Port
  {1494c45a-0803-48f5-80fa-ebd83cfa7b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2c519f8-3254-40a5-91e1-357693550ca2}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground WUC 0.02gpm 110F Inlet Water Node, !- Name
  {b1d29aee-8428-476e-9c23-7f6f964439c0}, !- Inlet Port
  {9cd4791e-c4ee-4c09-8fd9-941a52cb9542}; !- Outlet Port

OS:Connection,
  {b1d29aee-8428-476e-9c23-7f6f964439c0}, !- Handle
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Source Object
  4,                                      !- Outlet Port
  {e2c519f8-3254-40a5-91e1-357693550ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4124ebe-9783-4a47-8339-5f1d92031afd}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground WUC 0.02gpm 110F Outlet Water Node, !- Name
  {1413e54d-0b11-4355-b718-c64b664caf09}, !- Inlet Port
  {19df8e50-a2c4-4cd2-8e14-e331fccfd2f1}; !- Outlet Port

OS:Connection,
  {9cd4791e-c4ee-4c09-8fd9-941a52cb9542}, !- Handle
  {e2c519f8-3254-40a5-91e1-357693550ca2}, !- Source Object
  3,                                      !- Outlet Port
  {2de96f74-fe97-4713-8d3e-3e72b182b196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1413e54d-0b11-4355-b718-c64b664caf09}, !- Handle
  {2de96f74-fe97-4713-8d3e-3e72b182b196}, !- Source Object
  3,                                      !- Outlet Port
  {a4124ebe-9783-4a47-8339-5f1d92031afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19df8e50-a2c4-4cd2-8e14-e331fccfd2f1}, !- Handle
  {a4124ebe-9783-4a47-8339-5f1d92031afd}, !- Source Object
  3,                                      !- Outlet Port
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {777252a8-eeb8-4a82-9c41-0be1cf941a46}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid WUC 0.15gpm 110F Inlet Water Node, !- Name
  {7f9b2dda-604e-4f8c-b26e-256d9fbb7eee}, !- Inlet Port
  {538b0f15-dc95-4eb5-a0d5-84656de7ae82}; !- Outlet Port

OS:Connection,
  {7f9b2dda-604e-4f8c-b26e-256d9fbb7eee}, !- Handle
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Source Object
  5,                                      !- Outlet Port
  {777252a8-eeb8-4a82-9c41-0be1cf941a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f170d42f-9d56-49d9-8795-e3ede02f4e43}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid WUC 0.15gpm 110F Outlet Water Node, !- Name
  {1b764b50-4a91-4af3-85f5-794033a7b949}, !- Inlet Port
  {61b2decd-536b-48a8-9665-f409e0c88c5e}; !- Outlet Port

OS:Connection,
  {538b0f15-dc95-4eb5-a0d5-84656de7ae82}, !- Handle
  {777252a8-eeb8-4a82-9c41-0be1cf941a46}, !- Source Object
  3,                                      !- Outlet Port
  {33778a3d-29e0-489e-8b7f-48df289cb7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b764b50-4a91-4af3-85f5-794033a7b949}, !- Handle
  {33778a3d-29e0-489e-8b7f-48df289cb7c8}, !- Source Object
  3,                                      !- Outlet Port
  {f170d42f-9d56-49d9-8795-e3ede02f4e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b2decd-536b-48a8-9665-f409e0c88c5e}, !- Handle
  {f170d42f-9d56-49d9-8795-e3ede02f4e43}, !- Source Object
  3,                                      !- Outlet Port
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {15f416b0-7ce2-4ad3-8a6a-40910282ec8d}, !- Handle
  Office WholeBuilding - Lg Office  - Story top WUC 0.02gpm 110F Inlet Water Node, !- Name
  {a7382a42-65a2-48bb-9521-5d3873891c96}, !- Inlet Port
  {95e6f244-598f-49a4-b58e-bff5f691ccc0}; !- Outlet Port

OS:Connection,
  {a7382a42-65a2-48bb-9521-5d3873891c96}, !- Handle
  {0775fbe5-8d22-4fcc-b0d3-2bcb81615392}, !- Source Object
  6,                                      !- Outlet Port
  {15f416b0-7ce2-4ad3-8a6a-40910282ec8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee686116-ef08-401d-b4ed-ea06b3af030f}, !- Handle
  Office WholeBuilding - Lg Office  - Story top WUC 0.02gpm 110F Outlet Water Node, !- Name
  {92983014-fb6f-4fb4-a723-60f82b25b799}, !- Inlet Port
  {ff34d215-8b6b-4e5c-87d9-d0552bf0002e}; !- Outlet Port

OS:Connection,
  {95e6f244-598f-49a4-b58e-bff5f691ccc0}, !- Handle
  {15f416b0-7ce2-4ad3-8a6a-40910282ec8d}, !- Source Object
  3,                                      !- Outlet Port
  {d2586e2c-2264-4fe1-a711-86969d35c16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92983014-fb6f-4fb4-a723-60f82b25b799}, !- Handle
  {d2586e2c-2264-4fe1-a711-86969d35c16f}, !- Source Object
  3,                                      !- Outlet Port
  {ee686116-ef08-401d-b4ed-ea06b3af030f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff34d215-8b6b-4e5c-87d9-d0552bf0002e}, !- Handle
  {ee686116-ef08-401d-b4ed-ea06b3af030f}, !- Source Object
  3,                                      !- Outlet Port
  {e6445b53-4b1e-4121-861e-53b1d006cfb0}, !- Target Object
  6;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {38e145a4-9b9c-4b6a-98d4-c722226d0bb4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Heating Setpoint Temperature Schedule Name
  {952e4451-3158-4372-98ad-e5eb073ba2a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Handle
  Large Office HtgSetp,                   !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {31247f92-a4b2-4178-a0d5-b09242263602}, !- Default Day Schedule Name
  {da18f239-4fb6-4598-8d9d-d9247724937d}, !- Summer Design Day Schedule Name
  {bc4fe895-9204-461b-9c21-36b45ee8cf30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31247f92-a4b2-4178-a0d5-b09242263602}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  17.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9285a281-09ce-425d-bcdc-852659b9c334}, !- Handle
  Schedule Rule 20,                       !- Name
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {665919c5-873a-4bae-9a36-d696357eb139}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {665919c5-873a-4bae-9a36-d696357eb139}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  17.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0b137985-d733-4ce7-87df-94e58d5e4337}, !- Handle
  Schedule Rule 21,                       !- Name
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0f3bf39-9d89-4a34-8517-5d39650b3a8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f3bf39-9d89-4a34-8517-5d39650b3a8f}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {952e4451-3158-4372-98ad-e5eb073ba2a0}, !- Handle
  Large Office ClgSetp,                   !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {c23d5734-4359-46f0-a105-368da45c0f0a}, !- Default Day Schedule Name
  {22a20431-f23d-4b3d-8f1b-615d421c4095}, !- Summer Design Day Schedule Name
  {4907c6c8-ad7d-466f-87a4-b110db588bf2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c23d5734-4359-46f0-a105-368da45c0f0a}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  28.8888888888889,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  24.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b2087e9a-c678-4e9b-87b0-e7e48dc4342b}, !- Handle
  Schedule Rule 22,                       !- Name
  {952e4451-3158-4372-98ad-e5eb073ba2a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b7450ea-bc34-41ee-b350-5b5e851cde0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b7450ea-bc34-41ee-b350-5b5e851cde0c}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  28.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  24.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {454b7283-5721-487b-a13f-545404271ec6}, !- Handle
  Schedule Rule 23,                       !- Name
  {952e4451-3158-4372-98ad-e5eb073ba2a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d73569d-556f-450f-86a6-189bb40c6bde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d73569d-556f-450f-86a6-189bb40c6bde}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  28.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  28.8888888888889;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {4142379e-13bd-4690-a8c8-d2becdabaaf0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Heating Setpoint Temperature Schedule Name
  {952e4451-3158-4372-98ad-e5eb073ba2a0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bb18777-fdcb-43d9-b57c-db2192d754fd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Heating Setpoint Temperature Schedule Name
  {952e4451-3158-4372-98ad-e5eb073ba2a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {b6040d65-77c1-49ab-b21e-acb1ca3e5f81}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e17f29b5-d486-4228-bae0-185071004360}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b6040d65-77c1-49ab-b21e-acb1ca3e5f81}; !- Layer 1

OS:InternalMass:Definition,
  {1acc3f9c-0b09-427a-a4c4-91e04d874e23}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e17f29b5-d486-4228-bae0-185071004360}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {48ab8345-b731-4c72-9234-67df62d25d5c}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Mass, !- Name
  {1acc3f9c-0b09-427a-a4c4-91e04d874e23}, !- Internal Mass Definition Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39f881fa-5c52-4c45-93bc-7c8edf1e71c2}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Mass, !- Name
  {1acc3f9c-0b09-427a-a4c4-91e04d874e23}, !- Internal Mass Definition Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8990ca58-bd8c-4b8e-be29-97073ec831f3}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Mass, !- Name
  {1acc3f9c-0b09-427a-a4c4-91e04d874e23}, !- Internal Mass Definition Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {a35b73a2-4a05-4a8f-a329-552ef4afb354}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {260797cb-d563-4613-8423-52d6d1bf32cb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00406562549208605,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.487875059050326,                      !- Plant Loop Volume {m3}
  {84584b3f-9311-486a-b4bf-d95aae3be1c0}, !- Plant Side Inlet Node Name
  {90bd0e90-bd64-461a-bd88-fa327cdd26ba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b9ef5c0e-f850-491b-ba48-d1b9301bbb47}, !- Demand Side Inlet Node Name
  {d3eb1060-ebd6-4dc5-ac68-46e0799b9cf2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {07b30cf0-e35f-4b5a-b7db-ee4419379e06}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Demand Mixer Name
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Demand Splitter Name
  {dd7e33d0-1fc2-4db8-8d54-9f6e24613091}, !- Supply Mixer Name
  {27c1c906-43fb-494c-b8d6-bc410bc75853}; !- Supply Splitter Name

OS:Node,
  {b9ddc1ed-a0ab-458d-9e7b-7051ad98e141}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {84584b3f-9311-486a-b4bf-d95aae3be1c0}, !- Inlet Port
  {3f7dc5b0-1972-46c1-9df2-e2f4c4d74808}; !- Outlet Port

OS:Node,
  {260797cb-d563-4613-8423-52d6d1bf32cb}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {9cfb73da-9607-453d-9d83-1e9c2b2a3534}, !- Inlet Port
  {90bd0e90-bd64-461a-bd88-fa327cdd26ba}; !- Outlet Port

OS:Node,
  {64c1e127-ccb7-4cf2-905e-a1586a78b357}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {f50467a0-d778-4e7f-a8ba-4f040a3b728f}, !- Inlet Port
  {62777a3e-2cf7-4a40-9fd4-4ff64974cbb9}; !- Outlet Port

OS:Connector:Mixer,
  {dd7e33d0-1fc2-4db8-8d54-9f6e24613091}, !- Handle
  Connector Mixer 3,                      !- Name
  {64c3207b-3d89-4bfa-b45d-731f2de73983}, !- Outlet Branch Name
  {115d6b48-1303-42a6-9579-51d121ee6a0c}, !- Inlet Branch Name 1
  {5951b880-5482-4d6d-bd3c-a77f4aa97334}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {27c1c906-43fb-494c-b8d6-bc410bc75853}, !- Handle
  Connector Splitter 3,                   !- Name
  {f4a27bd8-217c-48e5-b381-fb23609746fa}, !- Inlet Branch Name
  {f50467a0-d778-4e7f-a8ba-4f040a3b728f}, !- Outlet Branch Name 1
  {7af3f56f-3533-45e4-9de0-642f44e4c36b}; !- Outlet Branch Name 2

OS:Connection,
  {84584b3f-9311-486a-b4bf-d95aae3be1c0}, !- Handle
  {a35b73a2-4a05-4a8f-a329-552ef4afb354}, !- Source Object
  14,                                     !- Outlet Port
  {b9ddc1ed-a0ab-458d-9e7b-7051ad98e141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50467a0-d778-4e7f-a8ba-4f040a3b728f}, !- Handle
  {27c1c906-43fb-494c-b8d6-bc410bc75853}, !- Source Object
  3,                                      !- Outlet Port
  {64c1e127-ccb7-4cf2-905e-a1586a78b357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bd0e90-bd64-461a-bd88-fa327cdd26ba}, !- Handle
  {260797cb-d563-4613-8423-52d6d1bf32cb}, !- Source Object
  3,                                      !- Outlet Port
  {a35b73a2-4a05-4a8f-a329-552ef4afb354}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c6d12631-3f78-4b11-89de-6c3630ca3558}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {b9ef5c0e-f850-491b-ba48-d1b9301bbb47}, !- Inlet Port
  {83d4f3f1-6c42-40d4-87fa-c9e3c319d1c4}; !- Outlet Port

OS:Node,
  {3a359086-f25a-49ca-ab51-964b71a6d392}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {a11e3df6-2943-4be2-9f89-d682e5551ea4}, !- Inlet Port
  {d3eb1060-ebd6-4dc5-ac68-46e0799b9cf2}; !- Outlet Port

OS:Node,
  {bad85cfb-3c05-4f14-bf75-5ed9e190b817}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {2efbe7a4-0863-406f-847a-7e5eda286d54}, !- Inlet Port
  {61e95674-6346-43b8-bd43-c5d0a9053c53}; !- Outlet Port

OS:Connector:Mixer,
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Handle
  Connector Mixer 4,                      !- Name
  {8c7acb62-2c04-42c8-b582-6b22a43f07d6}, !- Outlet Branch Name
  {1e24c729-bef6-4df2-aeea-1cd72cb10916}, !- Inlet Branch Name 1
  {3340e767-45b1-4a7e-9dcb-a773a016c7b0}, !- Inlet Branch Name 2
  {8aca6b74-fab8-4362-8bbb-501d382e391e}, !- Inlet Branch Name 3
  {63683d6d-1f53-4bca-9236-6f435717d2a1}, !- Inlet Branch Name 4
  {f48caf79-3114-4bc6-9366-d5a14661cc95}, !- Inlet Branch Name 5
  {77f424ab-6004-442c-b5d0-cb0fa82551c2}, !- Inlet Branch Name 6
  {55169bd9-1569-4b69-87de-e883f227c7dc}; !- Inlet Branch Name 7

OS:Connector:Splitter,
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Handle
  Connector Splitter 4,                   !- Name
  {ca6bba20-b2cb-4472-b67a-22b42c4163f5}, !- Inlet Branch Name
  {2efbe7a4-0863-406f-847a-7e5eda286d54}, !- Outlet Branch Name 1
  {0f20064e-67cf-41ed-80c4-82e157d5ab56}, !- Outlet Branch Name 2
  {3c4c485a-6882-4a60-ab89-fd0e32c49e43}, !- Outlet Branch Name 3
  {968954ea-df96-4ac1-abc7-c48d5988ac79}, !- Outlet Branch Name 4
  {09917162-ae5b-4fff-9d34-de52e5896f78}, !- Outlet Branch Name 5
  {0360ebec-c4c1-40f6-88ce-6b4af790372b}, !- Outlet Branch Name 6
  {551059a0-4d8a-4a1b-8e64-309f800e6bea}; !- Outlet Branch Name 7

OS:Connection,
  {b9ef5c0e-f850-491b-ba48-d1b9301bbb47}, !- Handle
  {a35b73a2-4a05-4a8f-a329-552ef4afb354}, !- Source Object
  17,                                     !- Outlet Port
  {c6d12631-3f78-4b11-89de-6c3630ca3558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2efbe7a4-0863-406f-847a-7e5eda286d54}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  3,                                      !- Outlet Port
  {bad85cfb-3c05-4f14-bf75-5ed9e190b817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3eb1060-ebd6-4dc5-ac68-46e0799b9cf2}, !- Handle
  {3a359086-f25a-49ca-ab51-964b71a6d392}, !- Source Object
  3,                                      !- Outlet Port
  {a35b73a2-4a05-4a8f-a329-552ef4afb354}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b114d63e-956c-413f-8662-7c4180a08e81}, !- Handle
  {a35b73a2-4a05-4a8f-a329-552ef4afb354}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {07b30cf0-e35f-4b5a-b7db-ee4419379e06}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {1a2c50ca-6821-4346-8d1a-9f90e1996967}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {bf470ab4-9dd0-4776-b8a0-6abd5edddc32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf470ab4-9dd0-4776-b8a0-6abd5edddc32}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7d000456-1978-4511-95aa-43850fb32c0d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {1a2c50ca-6821-4346-8d1a-9f90e1996967}, !- Schedule Name
  {260797cb-d563-4613-8423-52d6d1bf32cb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9cba11a4-d286-4262-946c-d6957716af88}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {3f7dc5b0-1972-46c1-9df2-e2f4c4d74808}, !- Inlet Node Name
  {64a84057-785c-4c7a-968c-af28c7d93e34}, !- Outlet Node Name
  0.00406562549208605,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1112.85958489167,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bdd6ec03-0c40-41ae-a930-370591ff4b86}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {64a84057-785c-4c7a-968c-af28c7d93e34}, !- Inlet Port
  {f4a27bd8-217c-48e5-b381-fb23609746fa}; !- Outlet Port

OS:Connection,
  {3f7dc5b0-1972-46c1-9df2-e2f4c4d74808}, !- Handle
  {b9ddc1ed-a0ab-458d-9e7b-7051ad98e141}, !- Source Object
  3,                                      !- Outlet Port
  {9cba11a4-d286-4262-946c-d6957716af88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a84057-785c-4c7a-968c-af28c7d93e34}, !- Handle
  {9cba11a4-d286-4262-946c-d6957716af88}, !- Source Object
  3,                                      !- Outlet Port
  {bdd6ec03-0c40-41ae-a930-370591ff4b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a27bd8-217c-48e5-b381-fb23609746fa}, !- Handle
  {bdd6ec03-0c40-41ae-a930-370591ff4b86}, !- Source Object
  3,                                      !- Outlet Port
  {27c1c906-43fb-494c-b8d6-bc410bc75853}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {cf0ebb8f-dcce-4b6e-b839-47dd8234ee1f}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {62777a3e-2cf7-4a40-9fd4-4ff64974cbb9}, !- Hot Water Inlet Node Name
  {5ea4fb8b-986c-4718-b220-6f8b3d1eecd4}, !- Hot Water Outlet Node Name
  189616.337404979,                       !- Nominal Capacity {W}
  {a3a58afe-cfc4-49d1-9c8e-6d3cc24b7c52}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {a3a58afe-cfc4-49d1-9c8e-6d3cc24b7c52}, !- Handle
  Always On Continuous,                   !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {9ac03cd7-b8a7-4039-ba2e-df2a616f0c0b}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {5ea4fb8b-986c-4718-b220-6f8b3d1eecd4}, !- Inlet Port
  {115d6b48-1303-42a6-9579-51d121ee6a0c}; !- Outlet Port

OS:Connection,
  {62777a3e-2cf7-4a40-9fd4-4ff64974cbb9}, !- Handle
  {64c1e127-ccb7-4cf2-905e-a1586a78b357}, !- Source Object
  3,                                      !- Outlet Port
  {cf0ebb8f-dcce-4b6e-b839-47dd8234ee1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea4fb8b-986c-4718-b220-6f8b3d1eecd4}, !- Handle
  {cf0ebb8f-dcce-4b6e-b839-47dd8234ee1f}, !- Source Object
  3,                                      !- Outlet Port
  {9ac03cd7-b8a7-4039-ba2e-df2a616f0c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115d6b48-1303-42a6-9579-51d121ee6a0c}, !- Handle
  {9ac03cd7-b8a7-4039-ba2e-df2a616f0c0b}, !- Source Object
  3,                                      !- Outlet Port
  {dd7e33d0-1fc2-4db8-8d54-9f6e24613091}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f50fe554-8591-4c75-a930-b23fa2aab293}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {59f8053a-2add-496f-89a8-0a3f0d43403f}, !- Inlet Node Name
  {e1e53310-9cd1-48db-95f5-58e61570ac14}; !- Outlet Node Name

OS:Node,
  {c8b3e96a-856a-4575-92e5-30eba4443887}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {7af3f56f-3533-45e4-9de0-642f44e4c36b}, !- Inlet Port
  {59f8053a-2add-496f-89a8-0a3f0d43403f}; !- Outlet Port

OS:Connection,
  {7af3f56f-3533-45e4-9de0-642f44e4c36b}, !- Handle
  {27c1c906-43fb-494c-b8d6-bc410bc75853}, !- Source Object
  4,                                      !- Outlet Port
  {c8b3e96a-856a-4575-92e5-30eba4443887}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98d18e88-1a66-4ad0-abe4-10ec07b9354b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {e1e53310-9cd1-48db-95f5-58e61570ac14}, !- Inlet Port
  {5951b880-5482-4d6d-bd3c-a77f4aa97334}; !- Outlet Port

OS:Connection,
  {59f8053a-2add-496f-89a8-0a3f0d43403f}, !- Handle
  {c8b3e96a-856a-4575-92e5-30eba4443887}, !- Source Object
  3,                                      !- Outlet Port
  {f50fe554-8591-4c75-a930-b23fa2aab293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e53310-9cd1-48db-95f5-58e61570ac14}, !- Handle
  {f50fe554-8591-4c75-a930-b23fa2aab293}, !- Source Object
  3,                                      !- Outlet Port
  {98d18e88-1a66-4ad0-abe4-10ec07b9354b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5951b880-5482-4d6d-bd3c-a77f4aa97334}, !- Handle
  {98d18e88-1a66-4ad0-abe4-10ec07b9354b}, !- Source Object
  3,                                      !- Outlet Port
  {dd7e33d0-1fc2-4db8-8d54-9f6e24613091}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca74386c-8cf4-43c9-9dcc-854e437f12a0}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {61e95674-6346-43b8-bd43-c5d0a9053c53}, !- Inlet Node Name
  {e775fadb-80ab-4ac2-9b71-be1ad2d373ea}; !- Outlet Node Name

OS:Node,
  {edc52b7d-be64-4d67-a156-3617614ea673}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {e775fadb-80ab-4ac2-9b71-be1ad2d373ea}, !- Inlet Port
  {1e24c729-bef6-4df2-aeea-1cd72cb10916}; !- Outlet Port

OS:Connection,
  {61e95674-6346-43b8-bd43-c5d0a9053c53}, !- Handle
  {bad85cfb-3c05-4f14-bf75-5ed9e190b817}, !- Source Object
  3,                                      !- Outlet Port
  {ca74386c-8cf4-43c9-9dcc-854e437f12a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e775fadb-80ab-4ac2-9b71-be1ad2d373ea}, !- Handle
  {ca74386c-8cf4-43c9-9dcc-854e437f12a0}, !- Source Object
  3,                                      !- Outlet Port
  {edc52b7d-be64-4d67-a156-3617614ea673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e24c729-bef6-4df2-aeea-1cd72cb10916}, !- Handle
  {edc52b7d-be64-4d67-a156-3617614ea673}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6de6d814-7f87-4a66-af6f-2ae85edaeaa2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {bc03fee3-5afa-4101-8dbb-69c12b17fe5c}, !- Inlet Node Name
  {9cfb73da-9607-453d-9d83-1e9c2b2a3534}; !- Outlet Node Name

OS:Node,
  {d8840880-01c0-4efa-84ae-890881c83593}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {64c3207b-3d89-4bfa-b45d-731f2de73983}, !- Inlet Port
  {bc03fee3-5afa-4101-8dbb-69c12b17fe5c}; !- Outlet Port

OS:Connection,
  {64c3207b-3d89-4bfa-b45d-731f2de73983}, !- Handle
  {dd7e33d0-1fc2-4db8-8d54-9f6e24613091}, !- Source Object
  2,                                      !- Outlet Port
  {d8840880-01c0-4efa-84ae-890881c83593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc03fee3-5afa-4101-8dbb-69c12b17fe5c}, !- Handle
  {d8840880-01c0-4efa-84ae-890881c83593}, !- Source Object
  3,                                      !- Outlet Port
  {6de6d814-7f87-4a66-af6f-2ae85edaeaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfb73da-9607-453d-9d83-1e9c2b2a3534}, !- Handle
  {6de6d814-7f87-4a66-af6f-2ae85edaeaa2}, !- Source Object
  3,                                      !- Outlet Port
  {260797cb-d563-4613-8423-52d6d1bf32cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b631582-6022-478d-a1fe-c095539796a7}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {83d4f3f1-6c42-40d4-87fa-c9e3c319d1c4}, !- Inlet Node Name
  {7fa81d7d-6c75-4ea7-af84-b1adc1830584}; !- Outlet Node Name

OS:Node,
  {94e59621-8149-433c-9808-b89a6fc88b92}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {7fa81d7d-6c75-4ea7-af84-b1adc1830584}, !- Inlet Port
  {ca6bba20-b2cb-4472-b67a-22b42c4163f5}; !- Outlet Port

OS:Connection,
  {83d4f3f1-6c42-40d4-87fa-c9e3c319d1c4}, !- Handle
  {c6d12631-3f78-4b11-89de-6c3630ca3558}, !- Source Object
  3,                                      !- Outlet Port
  {4b631582-6022-478d-a1fe-c095539796a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa81d7d-6c75-4ea7-af84-b1adc1830584}, !- Handle
  {4b631582-6022-478d-a1fe-c095539796a7}, !- Source Object
  3,                                      !- Outlet Port
  {94e59621-8149-433c-9808-b89a6fc88b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6bba20-b2cb-4472-b67a-22b42c4163f5}, !- Handle
  {94e59621-8149-433c-9808-b89a6fc88b92}, !- Source Object
  3,                                      !- Outlet Port
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09ecdfef-fbab-4e51-99d6-acab36051000}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {75b95885-f9dd-402f-94b5-1eca63945d37}, !- Inlet Node Name
  {a11e3df6-2943-4be2-9f89-d682e5551ea4}; !- Outlet Node Name

OS:Node,
  {ad30d0c4-1387-45c0-9d22-95a9f5c9e36e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {8c7acb62-2c04-42c8-b582-6b22a43f07d6}, !- Inlet Port
  {75b95885-f9dd-402f-94b5-1eca63945d37}; !- Outlet Port

OS:Connection,
  {8c7acb62-2c04-42c8-b582-6b22a43f07d6}, !- Handle
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Source Object
  2,                                      !- Outlet Port
  {ad30d0c4-1387-45c0-9d22-95a9f5c9e36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b95885-f9dd-402f-94b5-1eca63945d37}, !- Handle
  {ad30d0c4-1387-45c0-9d22-95a9f5c9e36e}, !- Source Object
  3,                                      !- Outlet Port
  {09ecdfef-fbab-4e51-99d6-acab36051000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11e3df6-2943-4be2-9f89-d682e5551ea4}, !- Handle
  {09ecdfef-fbab-4e51-99d6-acab36051000}, !- Source Object
  3,                                      !- Outlet Port
  {3a359086-f25a-49ca-ab51-964b71a6d392}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3747e46-6ab7-4997-b1bc-85f40a23d56d}, !- Handle
  1 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {3bf3a542-fe2c-4c45-be2d-371dd45d13fc}, !- Availability Schedule
  {ae238d68-f28d-4992-974e-cf5a5f6983bb}, !- Availability Manager List Name
  0.823584431449603,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34fe19dd-1334-4bdd-a763-792e938fbdb7}, !- Supply Side Inlet Node Name
  {13865d54-f8b2-463e-9cdc-ab6122212c64}, !- Demand Side Outlet Node Name
  {76e8f692-e03f-4567-9457-f80cbaab9565}, !- Demand Side Inlet Node A
  {c9f5395b-6d8e-4f4c-a757-17a4a9e903ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0dbba244-e183-47f2-998d-50e9328f0cc4}, !- Demand Mixer Name
  {f442a06b-860b-45a0-9c95-f1e1807d6238}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {83a09171-7a67-4f20-9997-78846798988c}, !- Handle
  1 Zone PVAV Supply Inlet Node,          !- Name
  {34fe19dd-1334-4bdd-a763-792e938fbdb7}, !- Inlet Port
  {6a6907ac-226f-4d50-8e63-552de614c39a}; !- Outlet Port

OS:Node,
  {ef0934bd-aef5-4d47-acf9-866b69d9977a}, !- Handle
  1 Zone PVAV Supply Outlet Node,         !- Name
  {a6d90e23-8011-400e-93a6-ef1160a502ed}, !- Inlet Port
  {c9f5395b-6d8e-4f4c-a757-17a4a9e903ab}; !- Outlet Port

OS:Connection,
  {34fe19dd-1334-4bdd-a763-792e938fbdb7}, !- Handle
  {f3747e46-6ab7-4997-b1bc-85f40a23d56d}, !- Source Object
  9,                                      !- Outlet Port
  {83a09171-7a67-4f20-9997-78846798988c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f5395b-6d8e-4f4c-a757-17a4a9e903ab}, !- Handle
  {ef0934bd-aef5-4d47-acf9-866b69d9977a}, !- Source Object
  3,                                      !- Outlet Port
  {f3747e46-6ab7-4997-b1bc-85f40a23d56d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4b40977a-7473-483b-b0af-626ae8c314df}, !- Handle
  1 Zone PVAV Demand Inlet Node,          !- Name
  {76e8f692-e03f-4567-9457-f80cbaab9565}, !- Inlet Port
  {b1d64051-f09b-4200-aab7-45b36e09f44d}; !- Outlet Port

OS:Node,
  {8e1b3a6d-dac2-41b0-9234-ac71c9c73d6a}, !- Handle
  1 Zone PVAV Demand Outlet Node,         !- Name
  {c8ab5559-8841-42db-9e02-bfe35bea5a62}, !- Inlet Port
  {13865d54-f8b2-463e-9cdc-ab6122212c64}; !- Outlet Port

OS:Node,
  {7d9611b7-8a72-4c12-8f9c-efe54bed0865}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground VAV Terminal Outlet Air Node, !- Name
  {ea62cf6d-8b35-444f-ba70-0a6d4a629ac7}, !- Inlet Port
  {fdb5a738-6ec9-4ebc-8b61-4fcfabcbb264}; !- Outlet Port

OS:Connection,
  {76e8f692-e03f-4567-9457-f80cbaab9565}, !- Handle
  {f3747e46-6ab7-4997-b1bc-85f40a23d56d}, !- Source Object
  11,                                     !- Outlet Port
  {4b40977a-7473-483b-b0af-626ae8c314df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13865d54-f8b2-463e-9cdc-ab6122212c64}, !- Handle
  {8e1b3a6d-dac2-41b0-9234-ac71c9c73d6a}, !- Source Object
  3,                                      !- Outlet Port
  {f3747e46-6ab7-4997-b1bc-85f40a23d56d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f442a06b-860b-45a0-9c95-f1e1807d6238}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b1d64051-f09b-4200-aab7-45b36e09f44d}, !- Inlet Node Name
  {157bf63a-01d3-46ae-a71b-236165cada11}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0dbba244-e183-47f2-998d-50e9328f0cc4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c8ab5559-8841-42db-9e02-bfe35bea5a62}, !- Outlet Node Name
  {1159e431-60d9-470a-8ed4-0bca7d31381a}; !- Inlet Node Name 1

OS:Connection,
  {b1d64051-f09b-4200-aab7-45b36e09f44d}, !- Handle
  {4b40977a-7473-483b-b0af-626ae8c314df}, !- Source Object
  3,                                      !- Outlet Port
  {f442a06b-860b-45a0-9c95-f1e1807d6238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ab5559-8841-42db-9e02-bfe35bea5a62}, !- Handle
  {0dbba244-e183-47f2-998d-50e9328f0cc4}, !- Source Object
  2,                                      !- Outlet Port
  {8e1b3a6d-dac2-41b0-9234-ac71c9c73d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87cf0e3b-0f61-4807-89cd-d0ad5dc1359b}, !- Handle
  {f3747e46-6ab7-4997-b1bc-85f40a23d56d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.823584431449603,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12555.93,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1556.35,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae238d68-f28d-4992-974e-cf5a5f6983bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fe139904-7590-4f09-82f7-8cc095537745}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  {a849aedc-b701-463b-ae4e-18b32288afb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a849aedc-b701-463b-ae4e-18b32288afb8}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7bf3a2e3-596a-4ac3-a3c4-8cc218981d8c}, !- Handle
  1 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Schedule Name
  {ef0934bd-aef5-4d47-acf9-866b69d9977a}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {4684403f-751f-49eb-beae-dac37acbc950}, !- Handle
  1 Zone PVAV Fan,                        !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  0.823584431449603,                      !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ffb202b2-635b-4ee3-9440-4c714537b25d}, !- Air Inlet Node Name
  {a6d90e23-8011-400e-93a6-ef1160a502ed}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a6d90e23-8011-400e-93a6-ef1160a502ed}, !- Handle
  {4684403f-751f-49eb-beae-dac37acbc950}, !- Source Object
  17,                                     !- Outlet Port
  {ef0934bd-aef5-4d47-acf9-866b69d9977a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {955a5f39-4fa4-4352-8370-10ae0136e081}, !- Handle
  1 Zone PVAV Main Htg Coil,              !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  25.1464378176793,                       !- U-Factor Times Area Value {W/K}
  3.58369254853817e-05,                   !- Maximum Water Flow Rate {m3/s}
  {76e2fb6b-6edc-441a-9029-d0121fd83425}, !- Water Inlet Node Name
  {47d8b806-8991-4af6-8da4-5832d1ecabb9}, !- Water Outlet Node Name
  {4b6ac320-acbe-4cfb-8e81-d2cb9bd5fce1}, !- Air Inlet Node Name
  {6c56281f-ee15-40f6-87da-29981a359dd9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1638.42122888107,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f717411b-b153-4f55-83c4-a751b483a13f}, !- Handle
  1 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {0f20064e-67cf-41ed-80c4-82e157d5ab56}, !- Inlet Port
  {76e2fb6b-6edc-441a-9029-d0121fd83425}; !- Outlet Port

OS:Connection,
  {0f20064e-67cf-41ed-80c4-82e157d5ab56}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  4,                                      !- Outlet Port
  {f717411b-b153-4f55-83c4-a751b483a13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9edf0fe0-f4dc-4780-baec-56f072a96f9d}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {47d8b806-8991-4af6-8da4-5832d1ecabb9}, !- Inlet Port
  {3340e767-45b1-4a7e-9dcb-a773a016c7b0}; !- Outlet Port

OS:Connection,
  {76e2fb6b-6edc-441a-9029-d0121fd83425}, !- Handle
  {f717411b-b153-4f55-83c4-a751b483a13f}, !- Source Object
  3,                                      !- Outlet Port
  {955a5f39-4fa4-4352-8370-10ae0136e081}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47d8b806-8991-4af6-8da4-5832d1ecabb9}, !- Handle
  {955a5f39-4fa4-4352-8370-10ae0136e081}, !- Source Object
  6,                                      !- Outlet Port
  {9edf0fe0-f4dc-4780-baec-56f072a96f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3340e767-45b1-4a7e-9dcb-a773a016c7b0}, !- Handle
  {9edf0fe0-f4dc-4780-baec-56f072a96f9d}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {925b23bf-d0e6-46b0-a25a-a8b23770fe73}, !- Handle
  1 Zone PVAV Main Htg Coil Controller,   !- Name
  {955a5f39-4fa4-4352-8370-10ae0136e081}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  3.58369254853817e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d2124b13-cf0d-49c2-9c15-1df1af9fc470}, !- Handle
  1 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {6c56281f-ee15-40f6-87da-29981a359dd9}, !- Inlet Port
  {ffb202b2-635b-4ee3-9440-4c714537b25d}; !- Outlet Port

OS:Connection,
  {6c56281f-ee15-40f6-87da-29981a359dd9}, !- Handle
  {955a5f39-4fa4-4352-8370-10ae0136e081}, !- Source Object
  8,                                      !- Outlet Port
  {d2124b13-cf0d-49c2-9c15-1df1af9fc470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb202b2-635b-4ee3-9440-4c714537b25d}, !- Handle
  {d2124b13-cf0d-49c2-9c15-1df1af9fc470}, !- Source Object
  3,                                      !- Outlet Port
  {4684403f-751f-49eb-beae-dac37acbc950}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {563f8f43-4445-4d46-9b8b-135db9dc0b4e}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil 65kBtu/hr 8.9EER, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  17519.3608120754,                       !- Rated High Speed Total Cooling Capacity {W}
  0.753102609768017,                      !- Rated High Speed Sensible Heat Ratio
  3.10037786878725,                       !- Rated High Speed COP {W/W}
  0.823584431449603,                      !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {d1bfa182-4bd2-4e8a-bb75-aa93f13629f9}, !- Air Inlet Node Name
  {1684953b-d9ba-409d-a4bf-71d4dbcb29fa}, !- Air Outlet Node Name
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Total Cooling Capacity Function of Temperature Curve Name
  {533393d4-1a91-48fe-b5a2-7edafa8a819a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f104f1-cd9c-4097-a762-ea6aa6be0ed8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1cbe1c33-7eeb-4c64-afe5-635ecef68b20}, !- Part Load Fraction Correlation Curve Name
  5839.20295866472,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.10037786878725,                       !- Rated Low Speed COP {W/W}
  0.274500691002153,                      !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {58e4b27f-faaf-46d6-ae19-b81df1e57597}, !- Handle
  1 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {1684953b-d9ba-409d-a4bf-71d4dbcb29fa}, !- Inlet Port
  {4b6ac320-acbe-4cfb-8e81-d2cb9bd5fce1}; !- Outlet Port

OS:Connection,
  {1684953b-d9ba-409d-a4bf-71d4dbcb29fa}, !- Handle
  {563f8f43-4445-4d46-9b8b-135db9dc0b4e}, !- Source Object
  11,                                     !- Outlet Port
  {58e4b27f-faaf-46d6-ae19-b81df1e57597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6ac320-acbe-4cfb-8e81-d2cb9bd5fce1}, !- Handle
  {58e4b27f-faaf-46d6-ae19-b81df1e57597}, !- Source Object
  3,                                      !- Outlet Port
  {955a5f39-4fa4-4352-8370-10ae0136e081}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7fdd55fe-0811-43d1-af7d-d4c44c66658f}, !- Handle
  1 Zone PVAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0900990573381815,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.823584431449603,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {435ce1ee-aa4d-4d08-986c-8992bfc3c1c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {884c8665-4c7c-44d9-aff2-bcde62779143}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {884c8665-4c7c-44d9-aff2-bcde62779143}, !- Handle
  1 Zone PVAV Mechanical Ventilation Controller, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db316faf-0150-4965-b037-613a7bff4cdc}, !- Handle
  1 Zone PVAV OA System,                  !- Name
  {7fdd55fe-0811-43d1-af7d-d4c44c66658f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c9d6305-749a-4e47-817c-7a989fa34d78}, !- Mixed Air Node Name
  {e6cb1c3e-093a-4977-b833-e66fb7b4d732}, !- Outdoor Air Stream Node Name
  {0ca54ee1-c228-467b-80fa-f7626b93bcd2}, !- Relief Air Stream Node Name
  {6a6907ac-226f-4d50-8e63-552de614c39a}; !- Return Air Stream Node Name

OS:Node,
  {59912108-5656-4751-926a-f177c6bc59c9}, !- Handle
  1 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {e6cb1c3e-093a-4977-b833-e66fb7b4d732}; !- Outlet Port

OS:Connection,
  {e6cb1c3e-093a-4977-b833-e66fb7b4d732}, !- Handle
  {59912108-5656-4751-926a-f177c6bc59c9}, !- Source Object
  3,                                      !- Outlet Port
  {db316faf-0150-4965-b037-613a7bff4cdc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d729cfb-6f69-45cd-b226-edf4bf142243}, !- Handle
  1 Zone PVAV Relief Air Node,            !- Name
  {0ca54ee1-c228-467b-80fa-f7626b93bcd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ca54ee1-c228-467b-80fa-f7626b93bcd2}, !- Handle
  {db316faf-0150-4965-b037-613a7bff4cdc}, !- Source Object
  7,                                      !- Outlet Port
  {7d729cfb-6f69-45cd-b226-edf4bf142243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0ec89cb-768c-44ec-8ca6-6ce630af754f}, !- Handle
  1 Zone PVAV Mixed Air Node,             !- Name
  {2c9d6305-749a-4e47-817c-7a989fa34d78}, !- Inlet Port
  {d1bfa182-4bd2-4e8a-bb75-aa93f13629f9}; !- Outlet Port

OS:Connection,
  {6a6907ac-226f-4d50-8e63-552de614c39a}, !- Handle
  {83a09171-7a67-4f20-9997-78846798988c}, !- Source Object
  3,                                      !- Outlet Port
  {db316faf-0150-4965-b037-613a7bff4cdc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c9d6305-749a-4e47-817c-7a989fa34d78}, !- Handle
  {db316faf-0150-4965-b037-613a7bff4cdc}, !- Source Object
  5,                                      !- Outlet Port
  {d0ec89cb-768c-44ec-8ca6-6ce630af754f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bfa182-4bd2-4e8a-bb75-aa93f13629f9}, !- Handle
  {d0ec89cb-768c-44ec-8ca6-6ce630af754f}, !- Source Object
  3,                                      !- Outlet Port
  {563f8f43-4445-4d46-9b8b-135db9dc0b4e}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fe139904-7590-4f09-82f7-8cc095537745}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {72a66e55-a3c9-4fbc-88bc-55457c090146}, !- Control Zone or Zone List Name
  {5eb71d24-8dcb-4670-b635-72ac1fabdf17}, !- Cooling Control Zone or Zone List Name
  {b5ef2074-23ee-4c29-8aee-c40aa57e3d4f}, !- Heating Control Zone or Zone List Name
  {254e8ca4-eacb-43d4-9257-7ed9ab166889}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72a66e55-a3c9-4fbc-88bc-55457c090146}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5eb71d24-8dcb-4670-b635-72ac1fabdf17}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5ef2074-23ee-4c29-8aee-c40aa57e3d4f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {254e8ca4-eacb-43d4-9257-7ed9ab166889}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {e8d4c9ed-1cd9-4ec4-8100-bad8fd475cdd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  281.395309789144,                       !- U-Factor Times Area Value {W/K}
  0.000261720723135215,                   !- Maximum Water Flow Rate {m3/s}
  {be849b97-efe0-484a-bb91-7152dd5ffd04}, !- Water Inlet Node Name
  {de7dd8f5-e2bf-4075-8084-addbfbac6f49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11965.5573968743,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9290e8df-d2d3-4c3c-b9f3-7629a5578fa2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil Inlet Water Node, !- Name
  {3c4c485a-6882-4a60-ab89-fd0e32c49e43}, !- Inlet Port
  {be849b97-efe0-484a-bb91-7152dd5ffd04}; !- Outlet Port

OS:Connection,
  {3c4c485a-6882-4a60-ab89-fd0e32c49e43}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  5,                                      !- Outlet Port
  {9290e8df-d2d3-4c3c-b9f3-7629a5578fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4cdc1b1-9ec9-48a9-a386-68b1f71c55ea}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil Outlet Water Node, !- Name
  {de7dd8f5-e2bf-4075-8084-addbfbac6f49}, !- Inlet Port
  {8aca6b74-fab8-4362-8bbb-501d382e391e}; !- Outlet Port

OS:Connection,
  {be849b97-efe0-484a-bb91-7152dd5ffd04}, !- Handle
  {9290e8df-d2d3-4c3c-b9f3-7629a5578fa2}, !- Source Object
  3,                                      !- Outlet Port
  {e8d4c9ed-1cd9-4ec4-8100-bad8fd475cdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de7dd8f5-e2bf-4075-8084-addbfbac6f49}, !- Handle
  {e8d4c9ed-1cd9-4ec4-8100-bad8fd475cdd}, !- Source Object
  6,                                      !- Outlet Port
  {a4cdc1b1-9ec9-48a9-a386-68b1f71c55ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aca6b74-fab8-4362-8bbb-501d382e391e}, !- Handle
  {a4cdc1b1-9ec9-48a9-a386-68b1f71c55ea}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4495e356-3b42-48b7-8643-048f450b9f88}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Reheat Coil Controller, !- Name
  {e8d4c9ed-1cd9-4ec4-8100-bad8fd475cdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0b1159df-5851-43b3-be67-7e9d23f7826a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground VAV Terminal, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  {118a63aa-294d-4cc6-a3bf-a33192f7c31c}, !- Air Inlet Node Name
  0.823584431449603,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.247075329434881,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8d4c9ed-1cd9-4ec4-8100-bad8fd475cdd}, !- Reheat Coil Name
  0.000261720723135215,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ea62cf6d-8b35-444f-ba70-0a6d4a629ac7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fba2f3b-8398-4968-8cec-03148553adec}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground Return Air Node, !- Name
  {cfbeaa06-3862-4eda-adbe-02ad57a3512d}, !- Inlet Port
  {1159e431-60d9-470a-8ed4-0bca7d31381a}; !- Outlet Port

OS:Connection,
  {fdb5a738-6ec9-4ebc-8b61-4fcfabcbb264}, !- Handle
  {7d9611b7-8a72-4c12-8f9c-efe54bed0865}, !- Source Object
  3,                                      !- Outlet Port
  {09de9a4f-edef-4251-94b9-707956c6397b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfbeaa06-3862-4eda-adbe-02ad57a3512d}, !- Handle
  {87520ed5-2d92-4a8d-b04e-d21e04072094}, !- Source Object
  2,                                      !- Outlet Port
  {7fba2f3b-8398-4968-8cec-03148553adec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1159e431-60d9-470a-8ed4-0bca7d31381a}, !- Handle
  {7fba2f3b-8398-4968-8cec-03148553adec}, !- Source Object
  3,                                      !- Outlet Port
  {0dbba244-e183-47f2-998d-50e9328f0cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c39ea72e-ab84-4a9a-849e-12ce382aeef6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story ground VAV Terminal Inlet Air Node, !- Name
  {157bf63a-01d3-46ae-a71b-236165cada11}, !- Inlet Port
  {118a63aa-294d-4cc6-a3bf-a33192f7c31c}; !- Outlet Port

OS:Connection,
  {157bf63a-01d3-46ae-a71b-236165cada11}, !- Handle
  {f442a06b-860b-45a0-9c95-f1e1807d6238}, !- Source Object
  3,                                      !- Outlet Port
  {c39ea72e-ab84-4a9a-849e-12ce382aeef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118a63aa-294d-4cc6-a3bf-a33192f7c31c}, !- Handle
  {c39ea72e-ab84-4a9a-849e-12ce382aeef6}, !- Source Object
  3,                                      !- Outlet Port
  {0b1159df-5851-43b3-be67-7e9d23f7826a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea62cf6d-8b35-444f-ba70-0a6d4a629ac7}, !- Handle
  {0b1159df-5851-43b3-be67-7e9d23f7826a}, !- Source Object
  12,                                     !- Outlet Port
  {7d9611b7-8a72-4c12-8f9c-efe54bed0865}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {18e1979f-b47d-4dd8-9ebe-617d34a59bef}, !- Handle
  1 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {1884b149-cade-4062-9bfd-fff90daba06e}, !- Availability Schedule
  {f0066f18-9acb-4726-9bbe-686d8e677b01}, !- Availability Manager List Name
  8.9766212033209,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1c9cd1c-bef7-4169-8007-55212d3e98f8}, !- Supply Side Inlet Node Name
  {86951c62-bf70-4658-802a-f2820719649b}, !- Demand Side Outlet Node Name
  {cd01838e-19fd-45ca-b4b2-5e616b9607dd}, !- Demand Side Inlet Node A
  {663e92bf-452d-49cd-9f22-1b1bd58205dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b79907c-05bf-4b6a-9694-aeadb7df1849}, !- Demand Mixer Name
  {d4871674-58c5-4ed9-9b07-6613033a8882}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {29075e61-3d7c-4f8c-abeb-96ba1350961b}, !- Handle
  1 Zone PVAV 1 Supply Inlet Node,        !- Name
  {e1c9cd1c-bef7-4169-8007-55212d3e98f8}, !- Inlet Port
  {098723e4-43c6-4c5b-93ef-d2600aeaa80f}; !- Outlet Port

OS:Node,
  {b7f21ed1-e0d2-4f67-8195-2310b1aeb3d9}, !- Handle
  1 Zone PVAV 1 Supply Outlet Node,       !- Name
  {13674808-c9e3-47ad-95e5-557342aa17ae}, !- Inlet Port
  {663e92bf-452d-49cd-9f22-1b1bd58205dd}; !- Outlet Port

OS:Connection,
  {e1c9cd1c-bef7-4169-8007-55212d3e98f8}, !- Handle
  {18e1979f-b47d-4dd8-9ebe-617d34a59bef}, !- Source Object
  9,                                      !- Outlet Port
  {29075e61-3d7c-4f8c-abeb-96ba1350961b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663e92bf-452d-49cd-9f22-1b1bd58205dd}, !- Handle
  {b7f21ed1-e0d2-4f67-8195-2310b1aeb3d9}, !- Source Object
  3,                                      !- Outlet Port
  {18e1979f-b47d-4dd8-9ebe-617d34a59bef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e47153b5-cdf5-45ca-a543-e4f4570634cd}, !- Handle
  1 Zone PVAV 1 Demand Inlet Node,        !- Name
  {cd01838e-19fd-45ca-b4b2-5e616b9607dd}, !- Inlet Port
  {b74ebdc4-3757-43c1-a361-0905b71b5127}; !- Outlet Port

OS:Node,
  {c2ac015a-7280-4f8f-a2e9-22ee52540188}, !- Handle
  1 Zone PVAV 1 Demand Outlet Node,       !- Name
  {6f2e4877-ced2-4b82-af95-7bf382fc0751}, !- Inlet Port
  {86951c62-bf70-4658-802a-f2820719649b}; !- Outlet Port

OS:Node,
  {69214ae7-7aac-4f13-bd66-f2148084530b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid VAV Terminal Outlet Air Node, !- Name
  {024eb728-598a-47b8-876b-a27bd359d374}, !- Inlet Port
  {97ef3892-4f5a-4a46-bcd3-50a310c71852}; !- Outlet Port

OS:Connection,
  {cd01838e-19fd-45ca-b4b2-5e616b9607dd}, !- Handle
  {18e1979f-b47d-4dd8-9ebe-617d34a59bef}, !- Source Object
  11,                                     !- Outlet Port
  {e47153b5-cdf5-45ca-a543-e4f4570634cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86951c62-bf70-4658-802a-f2820719649b}, !- Handle
  {c2ac015a-7280-4f8f-a2e9-22ee52540188}, !- Source Object
  3,                                      !- Outlet Port
  {18e1979f-b47d-4dd8-9ebe-617d34a59bef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d4871674-58c5-4ed9-9b07-6613033a8882}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b74ebdc4-3757-43c1-a361-0905b71b5127}, !- Inlet Node Name
  {78afd7ff-e643-4e63-a0cf-2cc463af82ea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b79907c-05bf-4b6a-9694-aeadb7df1849}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6f2e4877-ced2-4b82-af95-7bf382fc0751}, !- Outlet Node Name
  {07b87787-38aa-4d16-9e1d-7ed65aaa40cf}; !- Inlet Node Name 1

OS:Connection,
  {b74ebdc4-3757-43c1-a361-0905b71b5127}, !- Handle
  {e47153b5-cdf5-45ca-a543-e4f4570634cd}, !- Source Object
  3,                                      !- Outlet Port
  {d4871674-58c5-4ed9-9b07-6613033a8882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2e4877-ced2-4b82-af95-7bf382fc0751}, !- Handle
  {7b79907c-05bf-4b6a-9694-aeadb7df1849}, !- Source Object
  2,                                      !- Outlet Port
  {c2ac015a-7280-4f8f-a2e9-22ee52540188}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78dba6a4-51ad-4b03-abde-1b170bf78b2f}, !- Handle
  {18e1979f-b47d-4dd8-9ebe-617d34a59bef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.9766212033209,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  134989.38,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10138.78,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f0066f18-9acb-4726-9bbe-686d8e677b01}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4c90712d-5536-46db-ba97-d11cf786b166}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {d71bbd21-5f8d-4a14-8e5b-5e8c4c8fd0fc}, !- Handle
  1 Zone PVAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Schedule Name
  {b7f21ed1-e0d2-4f67-8195-2310b1aeb3d9}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {04b0fd89-b270-43d9-9a29-c4f9e5bdf646}, !- Handle
  1 Zone PVAV 1 Fan,                      !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  8.9766212033209,                        !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4be0edd6-16b4-473b-b11c-251a0c818a03}, !- Air Inlet Node Name
  {13674808-c9e3-47ad-95e5-557342aa17ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {13674808-c9e3-47ad-95e5-557342aa17ae}, !- Handle
  {04b0fd89-b270-43d9-9a29-c4f9e5bdf646}, !- Source Object
  17,                                     !- Outlet Port
  {b7f21ed1-e0d2-4f67-8195-2310b1aeb3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9f96825-749d-4c5d-9318-2ac8c9865a24}, !- Handle
  1 Zone PVAV 1 Main Htg Coil,            !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  184.293894912542,                       !- U-Factor Times Area Value {W/K}
  0.0002608287249106,                     !- Maximum Water Flow Rate {m3/s}
  {ef6d4e04-8de1-4250-ad56-8c715b5a2400}, !- Water Inlet Node Name
  {e155baf8-1476-4414-a8c8-bb4808faaadf}, !- Water Outlet Node Name
  {371579f5-e3a5-4914-b58d-1a0cb312e5da}, !- Air Inlet Node Name
  {d4d9be93-848a-4bf3-a12b-e1b942c8eb3f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  11924.7763084427,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a9c5468-7a70-4cb0-bcb9-80150fc04885}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Name
  {968954ea-df96-4ac1-abc7-c48d5988ac79}, !- Inlet Port
  {ef6d4e04-8de1-4250-ad56-8c715b5a2400}; !- Outlet Port

OS:Connection,
  {968954ea-df96-4ac1-abc7-c48d5988ac79}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  6,                                      !- Outlet Port
  {8a9c5468-7a70-4cb0-bcb9-80150fc04885}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e44e8fa9-9861-4d35-a60b-c55252213097}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Name
  {e155baf8-1476-4414-a8c8-bb4808faaadf}, !- Inlet Port
  {63683d6d-1f53-4bca-9236-6f435717d2a1}; !- Outlet Port

OS:Connection,
  {ef6d4e04-8de1-4250-ad56-8c715b5a2400}, !- Handle
  {8a9c5468-7a70-4cb0-bcb9-80150fc04885}, !- Source Object
  3,                                      !- Outlet Port
  {e9f96825-749d-4c5d-9318-2ac8c9865a24}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e155baf8-1476-4414-a8c8-bb4808faaadf}, !- Handle
  {e9f96825-749d-4c5d-9318-2ac8c9865a24}, !- Source Object
  6,                                      !- Outlet Port
  {e44e8fa9-9861-4d35-a60b-c55252213097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63683d6d-1f53-4bca-9236-6f435717d2a1}, !- Handle
  {e44e8fa9-9861-4d35-a60b-c55252213097}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f7c14a5e-2308-4f9e-8364-2780926c73cf}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Controller, !- Name
  {e9f96825-749d-4c5d-9318-2ac8c9865a24}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.0002608287249106,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7c1aa9d4-8e9e-49c4-9a92-8b0d806b5d26}, !- Handle
  1 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Name
  {d4d9be93-848a-4bf3-a12b-e1b942c8eb3f}, !- Inlet Port
  {4be0edd6-16b4-473b-b11c-251a0c818a03}; !- Outlet Port

OS:Connection,
  {d4d9be93-848a-4bf3-a12b-e1b942c8eb3f}, !- Handle
  {e9f96825-749d-4c5d-9318-2ac8c9865a24}, !- Source Object
  8,                                      !- Outlet Port
  {7c1aa9d4-8e9e-49c4-9a92-8b0d806b5d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be0edd6-16b4-473b-b11c-251a0c818a03}, !- Handle
  {7c1aa9d4-8e9e-49c4-9a92-8b0d806b5d26}, !- Source Object
  3,                                      !- Outlet Port
  {04b0fd89-b270-43d9-9a29-c4f9e5bdf646}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {14f80d28-5fca-4cf9-8882-dc6f99ac1fad}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil 738kBtu/hr 8.5EER, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  195300.614862318,                       !- Rated High Speed Total Cooling Capacity {W}
  0.744731411403518,                      !- Rated High Speed Sensible Heat Ratio
  2.96716374598169,                       !- Rated High Speed COP {W/W}
  8.9766212033209,                        !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {5ef08681-dccf-4cc0-90b5-5c212e601aa1}, !- Air Inlet Node Name
  {a5e82b71-799e-4d1d-a9b3-299c8b22a7e4}, !- Air Outlet Node Name
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Total Cooling Capacity Function of Temperature Curve Name
  {533393d4-1a91-48fe-b5a2-7edafa8a819a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f104f1-cd9c-4097-a762-ea6aa6be0ed8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1cbe1c33-7eeb-4c64-afe5-635ecef68b20}, !- Part Load Fraction Correlation Curve Name
  65093.6949336106,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.96716374598169,                       !- Rated Low Speed COP {W/W}
  2.99190784706685,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c7deff22-0c06-4e3d-b91a-95305b976014}, !- Handle
  1 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {a5e82b71-799e-4d1d-a9b3-299c8b22a7e4}, !- Inlet Port
  {371579f5-e3a5-4914-b58d-1a0cb312e5da}; !- Outlet Port

OS:Connection,
  {a5e82b71-799e-4d1d-a9b3-299c8b22a7e4}, !- Handle
  {14f80d28-5fca-4cf9-8882-dc6f99ac1fad}, !- Source Object
  11,                                     !- Outlet Port
  {c7deff22-0c06-4e3d-b91a-95305b976014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371579f5-e3a5-4914-b58d-1a0cb312e5da}, !- Handle
  {c7deff22-0c06-4e3d-b91a-95305b976014}, !- Source Object
  3,                                      !- Outlet Port
  {e9f96825-749d-4c5d-9318-2ac8c9865a24}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6032f57b-22cf-4a27-9b25-61a7c1f84068}, !- Handle
  1 Zone PVAV 1 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.810891516043634,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  8.9766212033209,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c9675c69-5757-4e02-9305-8e7ea32bdcbc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87c14737-2dbe-44ef-834b-80b3b0e0931c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {87c14737-2dbe-44ef-834b-80b3b0e0931c}, !- Handle
  1 Zone PVAV 1 Mechanical Ventilation Controller, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc48c595-79a5-4b9d-aa82-326a60973c73}, !- Handle
  1 Zone PVAV 1 OA System,                !- Name
  {6032f57b-22cf-4a27-9b25-61a7c1f84068}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b80314b5-b28d-40f1-866c-a73245f663bc}, !- Mixed Air Node Name
  {b358b1f2-1a4d-466d-a985-a623e7e49171}, !- Outdoor Air Stream Node Name
  {aa7c4ee1-1bce-4f0a-93a1-053d120e1192}, !- Relief Air Stream Node Name
  {098723e4-43c6-4c5b-93ef-d2600aeaa80f}; !- Return Air Stream Node Name

OS:Node,
  {66d0361d-bcad-400d-9ff6-4116ca20855e}, !- Handle
  1 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {b358b1f2-1a4d-466d-a985-a623e7e49171}; !- Outlet Port

OS:Connection,
  {b358b1f2-1a4d-466d-a985-a623e7e49171}, !- Handle
  {66d0361d-bcad-400d-9ff6-4116ca20855e}, !- Source Object
  3,                                      !- Outlet Port
  {cc48c595-79a5-4b9d-aa82-326a60973c73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f294ddb-6953-441f-bb63-2a55d888199f}, !- Handle
  1 Zone PVAV 1 Relief Air Node,          !- Name
  {aa7c4ee1-1bce-4f0a-93a1-053d120e1192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7c4ee1-1bce-4f0a-93a1-053d120e1192}, !- Handle
  {cc48c595-79a5-4b9d-aa82-326a60973c73}, !- Source Object
  7,                                      !- Outlet Port
  {7f294ddb-6953-441f-bb63-2a55d888199f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39ea800b-8818-41a3-b5ee-23fbeb308b44}, !- Handle
  1 Zone PVAV 1 Mixed Air Node,           !- Name
  {b80314b5-b28d-40f1-866c-a73245f663bc}, !- Inlet Port
  {5ef08681-dccf-4cc0-90b5-5c212e601aa1}; !- Outlet Port

OS:Connection,
  {098723e4-43c6-4c5b-93ef-d2600aeaa80f}, !- Handle
  {29075e61-3d7c-4f8c-abeb-96ba1350961b}, !- Source Object
  3,                                      !- Outlet Port
  {cc48c595-79a5-4b9d-aa82-326a60973c73}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b80314b5-b28d-40f1-866c-a73245f663bc}, !- Handle
  {cc48c595-79a5-4b9d-aa82-326a60973c73}, !- Source Object
  5,                                      !- Outlet Port
  {39ea800b-8818-41a3-b5ee-23fbeb308b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef08681-dccf-4cc0-90b5-5c212e601aa1}, !- Handle
  {39ea800b-8818-41a3-b5ee-23fbeb308b44}, !- Source Object
  3,                                      !- Outlet Port
  {14f80d28-5fca-4cf9-8882-dc6f99ac1fad}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4c90712d-5536-46db-ba97-d11cf786b166}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5a44d915-4894-4f3b-b06d-0e5b79ba8e8d}, !- Control Zone or Zone List Name
  {9dc5ba2e-ca4e-4729-bc97-41045fb7827d}, !- Cooling Control Zone or Zone List Name
  {61d3f5b7-6443-44fc-aa42-8d57efbab013}, !- Heating Control Zone or Zone List Name
  {2eb5b1cb-6988-4ce3-9ff8-a4f2e03e90b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5a44d915-4894-4f3b-b06d-0e5b79ba8e8d}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {9dc5ba2e-ca4e-4729-bc97-41045fb7827d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61d3f5b7-6443-44fc-aa42-8d57efbab013}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2eb5b1cb-6988-4ce3-9ff8-a4f2e03e90b3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {654bb330-1ca6-4f21-bd12-980ebe796b77}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  3203.51989775306,                       !- U-Factor Times Area Value {W/K}
  0.0029797703745705,                     !- Maximum Water Flow Rate {m3/s}
  {d9ce43ca-c796-48d5-b0e0-fa9a69afa1c2}, !- Water Inlet Node Name
  {fdbca595-d733-4ec6-a370-67fa13dcb290}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  136231.525800914,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e04d8f13-3f36-4d7f-9861-17838a07df61}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil Inlet Water Node, !- Name
  {09917162-ae5b-4fff-9d34-de52e5896f78}, !- Inlet Port
  {d9ce43ca-c796-48d5-b0e0-fa9a69afa1c2}; !- Outlet Port

OS:Connection,
  {09917162-ae5b-4fff-9d34-de52e5896f78}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  7,                                      !- Outlet Port
  {e04d8f13-3f36-4d7f-9861-17838a07df61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e5e18e0-6bee-4f37-a71c-66fb383bb226}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil Outlet Water Node, !- Name
  {fdbca595-d733-4ec6-a370-67fa13dcb290}, !- Inlet Port
  {f48caf79-3114-4bc6-9366-d5a14661cc95}; !- Outlet Port

OS:Connection,
  {d9ce43ca-c796-48d5-b0e0-fa9a69afa1c2}, !- Handle
  {e04d8f13-3f36-4d7f-9861-17838a07df61}, !- Source Object
  3,                                      !- Outlet Port
  {654bb330-1ca6-4f21-bd12-980ebe796b77}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdbca595-d733-4ec6-a370-67fa13dcb290}, !- Handle
  {654bb330-1ca6-4f21-bd12-980ebe796b77}, !- Source Object
  6,                                      !- Outlet Port
  {1e5e18e0-6bee-4f37-a71c-66fb383bb226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48caf79-3114-4bc6-9366-d5a14661cc95}, !- Handle
  {1e5e18e0-6bee-4f37-a71c-66fb383bb226}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {64d47dcf-a209-4b97-aa52-99f9f56fe2a7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Reheat Coil Controller, !- Name
  {654bb330-1ca6-4f21-bd12-980ebe796b77}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f594f0ec-4e09-4ad4-bf56-78dd164ab656}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid VAV Terminal, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  {5b1c73f0-b898-4656-acf0-4c60703e9db7}, !- Air Inlet Node Name
  8.9766212033209,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.69298636099627,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {654bb330-1ca6-4f21-bd12-980ebe796b77}, !- Reheat Coil Name
  0.0029797703745705,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {024eb728-598a-47b8-876b-a27bd359d374}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15c51287-303a-4b29-a823-7be18aebee86}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid Return Air Node, !- Name
  {7ec140e8-4ced-42fb-a22c-598d82b03343}, !- Inlet Port
  {07b87787-38aa-4d16-9e1d-7ed65aaa40cf}; !- Outlet Port

OS:Connection,
  {97ef3892-4f5a-4a46-bcd3-50a310c71852}, !- Handle
  {69214ae7-7aac-4f13-bd66-f2148084530b}, !- Source Object
  3,                                      !- Outlet Port
  {95eba4fb-c0ea-4e76-8375-d51b3d951ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec140e8-4ced-42fb-a22c-598d82b03343}, !- Handle
  {a0bb2265-bb0f-468e-87f3-eabb983f1da1}, !- Source Object
  2,                                      !- Outlet Port
  {15c51287-303a-4b29-a823-7be18aebee86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b87787-38aa-4d16-9e1d-7ed65aaa40cf}, !- Handle
  {15c51287-303a-4b29-a823-7be18aebee86}, !- Source Object
  3,                                      !- Outlet Port
  {7b79907c-05bf-4b6a-9694-aeadb7df1849}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3357b5ec-eb8b-4a46-8851-42fa227fe113}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story mid VAV Terminal Inlet Air Node, !- Name
  {78afd7ff-e643-4e63-a0cf-2cc463af82ea}, !- Inlet Port
  {5b1c73f0-b898-4656-acf0-4c60703e9db7}; !- Outlet Port

OS:Connection,
  {78afd7ff-e643-4e63-a0cf-2cc463af82ea}, !- Handle
  {d4871674-58c5-4ed9-9b07-6613033a8882}, !- Source Object
  3,                                      !- Outlet Port
  {3357b5ec-eb8b-4a46-8851-42fa227fe113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1c73f0-b898-4656-acf0-4c60703e9db7}, !- Handle
  {3357b5ec-eb8b-4a46-8851-42fa227fe113}, !- Source Object
  3,                                      !- Outlet Port
  {f594f0ec-4e09-4ad4-bf56-78dd164ab656}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {024eb728-598a-47b8-876b-a27bd359d374}, !- Handle
  {f594f0ec-4e09-4ad4-bf56-78dd164ab656}, !- Source Object
  12,                                     !- Outlet Port
  {69214ae7-7aac-4f13-bd66-f2148084530b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a71858e2-c04a-4d62-b1ab-a5358e619fc6}, !- Handle
  1 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {f0ac79dd-8b8e-4a76-96a2-e9b2d6c86b02}, !- Availability Schedule
  {a9ea432d-ccc4-4071-8913-100f132d396d}, !- Availability Manager List Name
  1.21756535398785,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd450f4a-3007-4f0a-ad51-509db99db4e1}, !- Supply Side Inlet Node Name
  {d830a173-c549-4569-96d2-ff2aed20a5af}, !- Demand Side Outlet Node Name
  {64dbe815-4362-4790-a986-7f9b19b7d974}, !- Demand Side Inlet Node A
  {3b430ea5-1d02-46d2-a8d9-5f6c4610c359}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {637cdf10-17e1-4012-a2b0-d2a7c620f7e9}, !- Demand Mixer Name
  {2c037e62-0bbb-42c6-8d27-7d488298c386}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {964b195d-bc8b-4125-9cb5-15385a9c1933}, !- Handle
  1 Zone PVAV 2 Supply Inlet Node,        !- Name
  {fd450f4a-3007-4f0a-ad51-509db99db4e1}, !- Inlet Port
  {934df90d-f242-4bb1-8b83-34c290e7b86c}; !- Outlet Port

OS:Node,
  {3cbc8b5f-6219-4894-9c5e-3a9be1a871eb}, !- Handle
  1 Zone PVAV 2 Supply Outlet Node,       !- Name
  {a82e08ac-a376-4a6b-a45f-ae90d4a85b12}, !- Inlet Port
  {3b430ea5-1d02-46d2-a8d9-5f6c4610c359}; !- Outlet Port

OS:Connection,
  {fd450f4a-3007-4f0a-ad51-509db99db4e1}, !- Handle
  {a71858e2-c04a-4d62-b1ab-a5358e619fc6}, !- Source Object
  9,                                      !- Outlet Port
  {964b195d-bc8b-4125-9cb5-15385a9c1933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b430ea5-1d02-46d2-a8d9-5f6c4610c359}, !- Handle
  {3cbc8b5f-6219-4894-9c5e-3a9be1a871eb}, !- Source Object
  3,                                      !- Outlet Port
  {a71858e2-c04a-4d62-b1ab-a5358e619fc6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {29385bec-ed8b-4b6d-b6dd-22f8322fc3d8}, !- Handle
  1 Zone PVAV 2 Demand Inlet Node,        !- Name
  {64dbe815-4362-4790-a986-7f9b19b7d974}, !- Inlet Port
  {5e8b61c5-75b3-4452-a299-b1e2d266d0d2}; !- Outlet Port

OS:Node,
  {cecbc974-de89-4b6e-9410-cacd107795c9}, !- Handle
  1 Zone PVAV 2 Demand Outlet Node,       !- Name
  {2c4d493e-e40b-42d4-98a8-7180896e003e}, !- Inlet Port
  {d830a173-c549-4569-96d2-ff2aed20a5af}; !- Outlet Port

OS:Node,
  {0ab7eeb8-56a1-414d-b6b3-3aa9d515c268}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top VAV Terminal Outlet Air Node, !- Name
  {bdc326d1-fb8d-483c-bf20-f484879355b5}, !- Inlet Port
  {0473cc4c-e666-4b0d-92e2-727dc2263793}; !- Outlet Port

OS:Connection,
  {64dbe815-4362-4790-a986-7f9b19b7d974}, !- Handle
  {a71858e2-c04a-4d62-b1ab-a5358e619fc6}, !- Source Object
  11,                                     !- Outlet Port
  {29385bec-ed8b-4b6d-b6dd-22f8322fc3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d830a173-c549-4569-96d2-ff2aed20a5af}, !- Handle
  {cecbc974-de89-4b6e-9410-cacd107795c9}, !- Source Object
  3,                                      !- Outlet Port
  {a71858e2-c04a-4d62-b1ab-a5358e619fc6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c037e62-0bbb-42c6-8d27-7d488298c386}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5e8b61c5-75b3-4452-a299-b1e2d266d0d2}, !- Inlet Node Name
  {01592d46-f7a1-4b90-bf42-04417943f165}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {637cdf10-17e1-4012-a2b0-d2a7c620f7e9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2c4d493e-e40b-42d4-98a8-7180896e003e}, !- Outlet Node Name
  {cdecd9ac-b024-4df0-b447-772e5dc57f1b}; !- Inlet Node Name 1

OS:Connection,
  {5e8b61c5-75b3-4452-a299-b1e2d266d0d2}, !- Handle
  {29385bec-ed8b-4b6d-b6dd-22f8322fc3d8}, !- Source Object
  3,                                      !- Outlet Port
  {2c037e62-0bbb-42c6-8d27-7d488298c386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4d493e-e40b-42d4-98a8-7180896e003e}, !- Handle
  {637cdf10-17e1-4012-a2b0-d2a7c620f7e9}, !- Source Object
  2,                                      !- Outlet Port
  {cecbc974-de89-4b6e-9410-cacd107795c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {902cd09c-8d42-4b7d-b4d8-909ee54d3639}, !- Handle
  {a71858e2-c04a-4d62-b1ab-a5358e619fc6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.21756535398785,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  18111.17,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  65.09,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a9ea432d-ccc4-4071-8913-100f132d396d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {fca4444e-288d-4fec-8236-d1d74c0f1987}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {2dab240c-eac7-4a05-b1a7-5ea43bf68c07}, !- Handle
  1 Zone PVAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Schedule Name
  {3cbc8b5f-6219-4894-9c5e-3a9be1a871eb}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {30eaaeda-d624-4a22-977f-1354f6025948}, !- Handle
  1 Zone PVAV 2 Fan,                      !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  1.21756535398785,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {27e008b9-006f-4cf2-8e5a-a20e2dc86d50}, !- Air Inlet Node Name
  {a82e08ac-a376-4a6b-a45f-ae90d4a85b12}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a82e08ac-a376-4a6b-a45f-ae90d4a85b12}, !- Handle
  {30eaaeda-d624-4a22-977f-1354f6025948}, !- Source Object
  17,                                     !- Outlet Port
  {3cbc8b5f-6219-4894-9c5e-3a9be1a871eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34aa3230-524e-4828-b668-f1a3d791a1b7}, !- Handle
  1 Zone PVAV 2 Main Htg Coil,            !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  14.4533121235256,                       !- U-Factor Times Area Value {W/K}
  2.03304507206134e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5112f811-78a8-4845-8ab4-da3c27a18b28}, !- Water Inlet Node Name
  {c2269d0a-ef83-41cb-a472-b4489a3d83bc}, !- Water Outlet Node Name
  {b1b619cd-2509-4b6d-a5b4-f1cd28663792}, !- Air Inlet Node Name
  {551f4195-6a6c-4313-be8b-12bd165f365f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  929.483810405578,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b2f8055f-4ef1-492d-80c4-5613bf0d1d89}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Name
  {0360ebec-c4c1-40f6-88ce-6b4af790372b}, !- Inlet Port
  {5112f811-78a8-4845-8ab4-da3c27a18b28}; !- Outlet Port

OS:Connection,
  {0360ebec-c4c1-40f6-88ce-6b4af790372b}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  8,                                      !- Outlet Port
  {b2f8055f-4ef1-492d-80c4-5613bf0d1d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa0b0b12-0c40-4fca-aec8-d840f65a9371}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Outlet Water Node, !- Name
  {c2269d0a-ef83-41cb-a472-b4489a3d83bc}, !- Inlet Port
  {77f424ab-6004-442c-b5d0-cb0fa82551c2}; !- Outlet Port

OS:Connection,
  {5112f811-78a8-4845-8ab4-da3c27a18b28}, !- Handle
  {b2f8055f-4ef1-492d-80c4-5613bf0d1d89}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3230-524e-4828-b668-f1a3d791a1b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2269d0a-ef83-41cb-a472-b4489a3d83bc}, !- Handle
  {34aa3230-524e-4828-b668-f1a3d791a1b7}, !- Source Object
  6,                                      !- Outlet Port
  {aa0b0b12-0c40-4fca-aec8-d840f65a9371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f424ab-6004-442c-b5d0-cb0fa82551c2}, !- Handle
  {aa0b0b12-0c40-4fca-aec8-d840f65a9371}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {75b921a1-c4de-437d-96be-c0053a311992}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Controller, !- Name
  {34aa3230-524e-4828-b668-f1a3d791a1b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.03304507206134e-05,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3299e1b8-48ff-4048-ac23-086125f15c77}, !- Handle
  1 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Name
  {551f4195-6a6c-4313-be8b-12bd165f365f}, !- Inlet Port
  {27e008b9-006f-4cf2-8e5a-a20e2dc86d50}; !- Outlet Port

OS:Connection,
  {551f4195-6a6c-4313-be8b-12bd165f365f}, !- Handle
  {34aa3230-524e-4828-b668-f1a3d791a1b7}, !- Source Object
  8,                                      !- Outlet Port
  {3299e1b8-48ff-4048-ac23-086125f15c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e008b9-006f-4cf2-8e5a-a20e2dc86d50}, !- Handle
  {3299e1b8-48ff-4048-ac23-086125f15c77}, !- Source Object
  3,                                      !- Outlet Port
  {30eaaeda-d624-4a22-977f-1354f6025948}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {236f2ab9-26b4-4604-a241-c4798c60d153}, !- Handle
  1 Zone PVAV 2 2spd DX Clg Coil 114kBtu/hr 8.9EER, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  26325.1204089407,                       !- Rated High Speed Total Cooling Capacity {W}
  0.746484096910469,                      !- Rated High Speed Sensible Heat Ratio
  3.10037786878725,                       !- Rated High Speed COP {W/W}
  1.21756535398785,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {9a441dda-90cc-4d4d-91c4-109deb543222}, !- Air Inlet Node Name
  {e210cc18-e512-47ce-bd69-72236147d4a0}, !- Air Outlet Node Name
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Total Cooling Capacity Function of Temperature Curve Name
  {533393d4-1a91-48fe-b5a2-7edafa8a819a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Energy Input Ratio Function of Temperature Curve Name
  {f4f104f1-cd9c-4097-a762-ea6aa6be0ed8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1cbe1c33-7eeb-4c64-afe5-635ecef68b20}, !- Part Load Fraction Correlation Curve Name
  8774.16263229995,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.10037786878725,                       !- Rated Low Speed COP {W/W}
  0.40581453248415,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {782b2f10-fa5b-477e-98ef-939eaa5df5cd}, !- Handle
  1 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {e210cc18-e512-47ce-bd69-72236147d4a0}, !- Inlet Port
  {b1b619cd-2509-4b6d-a5b4-f1cd28663792}; !- Outlet Port

OS:Connection,
  {e210cc18-e512-47ce-bd69-72236147d4a0}, !- Handle
  {236f2ab9-26b4-4604-a241-c4798c60d153}, !- Source Object
  11,                                     !- Outlet Port
  {782b2f10-fa5b-477e-98ef-939eaa5df5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b619cd-2509-4b6d-a5b4-f1cd28663792}, !- Handle
  {782b2f10-fa5b-477e-98ef-939eaa5df5cd}, !- Source Object
  3,                                      !- Outlet Port
  {34aa3230-524e-4828-b668-f1a3d791a1b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {be32e52a-2bf9-4a2c-8680-c7f97ed78a3c}, !- Handle
  1 Zone PVAV 2 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0900990573381815,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.21756535398785,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {47c00089-7677-4fef-bee3-4b2c9dd7f0ee}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1955f68b-8c0c-4d1d-97f8-b2ae463cf003}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1955f68b-8c0c-4d1d-97f8-b2ae463cf003}, !- Handle
  1 Zone PVAV 2 Mechanical Ventilation Controller, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {105d9504-ee62-4dd1-9ec4-172a23621d0e}, !- Handle
  1 Zone PVAV 2 OA System,                !- Name
  {be32e52a-2bf9-4a2c-8680-c7f97ed78a3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa03288b-6ad5-40bc-bd77-a5a3cce36d22}, !- Mixed Air Node Name
  {3474dbc1-0fa1-4ad6-8c18-cf7540a510f6}, !- Outdoor Air Stream Node Name
  {8c357d70-4c37-4db8-b065-c7dee21e4f9d}, !- Relief Air Stream Node Name
  {934df90d-f242-4bb1-8b83-34c290e7b86c}; !- Return Air Stream Node Name

OS:Node,
  {5f1ed1be-266a-45b1-9583-6c8f6d787680}, !- Handle
  1 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {3474dbc1-0fa1-4ad6-8c18-cf7540a510f6}; !- Outlet Port

OS:Connection,
  {3474dbc1-0fa1-4ad6-8c18-cf7540a510f6}, !- Handle
  {5f1ed1be-266a-45b1-9583-6c8f6d787680}, !- Source Object
  3,                                      !- Outlet Port
  {105d9504-ee62-4dd1-9ec4-172a23621d0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8b32786-8831-4ce7-a54e-9e0dfe383619}, !- Handle
  1 Zone PVAV 2 Relief Air Node,          !- Name
  {8c357d70-4c37-4db8-b065-c7dee21e4f9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c357d70-4c37-4db8-b065-c7dee21e4f9d}, !- Handle
  {105d9504-ee62-4dd1-9ec4-172a23621d0e}, !- Source Object
  7,                                      !- Outlet Port
  {e8b32786-8831-4ce7-a54e-9e0dfe383619}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7417616f-c5e0-4158-b989-6e5933008de1}, !- Handle
  1 Zone PVAV 2 Mixed Air Node,           !- Name
  {aa03288b-6ad5-40bc-bd77-a5a3cce36d22}, !- Inlet Port
  {9a441dda-90cc-4d4d-91c4-109deb543222}; !- Outlet Port

OS:Connection,
  {934df90d-f242-4bb1-8b83-34c290e7b86c}, !- Handle
  {964b195d-bc8b-4125-9cb5-15385a9c1933}, !- Source Object
  3,                                      !- Outlet Port
  {105d9504-ee62-4dd1-9ec4-172a23621d0e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa03288b-6ad5-40bc-bd77-a5a3cce36d22}, !- Handle
  {105d9504-ee62-4dd1-9ec4-172a23621d0e}, !- Source Object
  5,                                      !- Outlet Port
  {7417616f-c5e0-4158-b989-6e5933008de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a441dda-90cc-4d4d-91c4-109deb543222}, !- Handle
  {7417616f-c5e0-4158-b989-6e5933008de1}, !- Source Object
  3,                                      !- Outlet Port
  {236f2ab9-26b4-4604-a241-c4798c60d153}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fca4444e-288d-4fec-8236-d1d74c0f1987}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2de14316-92cc-4289-bd7d-b17066dbfbb6}, !- Control Zone or Zone List Name
  {b81ae5c3-b0b7-4bd1-bd34-849174f6a9db}, !- Cooling Control Zone or Zone List Name
  {03c3fb74-6775-4530-90de-b1db8298deae}, !- Heating Control Zone or Zone List Name
  {56d0a287-cac1-4fd6-843e-65fb17bbeb01}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2de14316-92cc-4289-bd7d-b17066dbfbb6}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b81ae5c3-b0b7-4bd1-bd34-849174f6a9db}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03c3fb74-6775-4530-90de-b1db8298deae}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56d0a287-cac1-4fd6-843e-65fb17bbeb01}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {5cc5fc32-51c1-4f93-9118-a07f656026dc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  545.176865720183,                       !- U-Factor Times Area Value {W/K}
  0.000507138293263744,                   !- Maximum Water Flow Rate {m3/s}
  {fe3f2cb6-d768-48c6-b736-9c2f9cf00831}, !- Water Inlet Node Name
  {d7a6d869-e716-4310-b9c7-412135e685d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23185.7542020665,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c28f523-582d-4a76-8ef7-70ad0529dc1c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil Inlet Water Node, !- Name
  {551059a0-4d8a-4a1b-8e64-309f800e6bea}, !- Inlet Port
  {fe3f2cb6-d768-48c6-b736-9c2f9cf00831}; !- Outlet Port

OS:Connection,
  {551059a0-4d8a-4a1b-8e64-309f800e6bea}, !- Handle
  {d5c3b76f-5ba2-4288-a7bd-da6dfc140769}, !- Source Object
  9,                                      !- Outlet Port
  {6c28f523-582d-4a76-8ef7-70ad0529dc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5de74236-9da7-4438-b315-9f6063e42ee3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil Outlet Water Node, !- Name
  {d7a6d869-e716-4310-b9c7-412135e685d1}, !- Inlet Port
  {55169bd9-1569-4b69-87de-e883f227c7dc}; !- Outlet Port

OS:Connection,
  {fe3f2cb6-d768-48c6-b736-9c2f9cf00831}, !- Handle
  {6c28f523-582d-4a76-8ef7-70ad0529dc1c}, !- Source Object
  3,                                      !- Outlet Port
  {5cc5fc32-51c1-4f93-9118-a07f656026dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7a6d869-e716-4310-b9c7-412135e685d1}, !- Handle
  {5cc5fc32-51c1-4f93-9118-a07f656026dc}, !- Source Object
  6,                                      !- Outlet Port
  {5de74236-9da7-4438-b315-9f6063e42ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55169bd9-1569-4b69-87de-e883f227c7dc}, !- Handle
  {5de74236-9da7-4438-b315-9f6063e42ee3}, !- Source Object
  3,                                      !- Outlet Port
  {3a93bc36-42e5-4e62-9561-d6876162169f}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {afcbe91c-e551-46e8-82d9-ce81d62840ba}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Reheat Coil Controller, !- Name
  {5cc5fc32-51c1-4f93-9118-a07f656026dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {836fb48e-1956-4721-8d4d-b23bc5bc4885}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top VAV Terminal, !- Name
  {ef8d217f-ca01-4425-9b96-6495a24ef519}, !- Availability Schedule Name
  {6adf7f3d-7df6-49b6-a865-8f217f622a34}, !- Air Inlet Node Name
  1.21756535398785,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.365269606196355,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5cc5fc32-51c1-4f93-9118-a07f656026dc}, !- Reheat Coil Name
  0.000507138293263744,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bdc326d1-fb8d-483c-bf20-f484879355b5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2ea60130-da90-4fc0-b644-dab6e3101f75}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top Return Air Node, !- Name
  {70e63a43-fbf1-4f83-8388-7d7a5246c9fb}, !- Inlet Port
  {cdecd9ac-b024-4df0-b447-772e5dc57f1b}; !- Outlet Port

OS:Connection,
  {0473cc4c-e666-4b0d-92e2-727dc2263793}, !- Handle
  {0ab7eeb8-56a1-414d-b6b3-3aa9d515c268}, !- Source Object
  3,                                      !- Outlet Port
  {765155a3-c6b3-45fc-b6e4-b46735a68676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e63a43-fbf1-4f83-8388-7d7a5246c9fb}, !- Handle
  {094b9c10-7429-4b67-b724-1929c2bb8d44}, !- Source Object
  2,                                      !- Outlet Port
  {2ea60130-da90-4fc0-b644-dab6e3101f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdecd9ac-b024-4df0-b447-772e5dc57f1b}, !- Handle
  {2ea60130-da90-4fc0-b644-dab6e3101f75}, !- Source Object
  3,                                      !- Outlet Port
  {637cdf10-17e1-4012-a2b0-d2a7c620f7e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5873cbcd-d5bf-4d06-93f2-45e60e34ec89}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story top VAV Terminal Inlet Air Node, !- Name
  {01592d46-f7a1-4b90-bf42-04417943f165}, !- Inlet Port
  {6adf7f3d-7df6-49b6-a865-8f217f622a34}; !- Outlet Port

OS:Connection,
  {01592d46-f7a1-4b90-bf42-04417943f165}, !- Handle
  {2c037e62-0bbb-42c6-8d27-7d488298c386}, !- Source Object
  3,                                      !- Outlet Port
  {5873cbcd-d5bf-4d06-93f2-45e60e34ec89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6adf7f3d-7df6-49b6-a865-8f217f622a34}, !- Handle
  {5873cbcd-d5bf-4d06-93f2-45e60e34ec89}, !- Source Object
  3,                                      !- Outlet Port
  {836fb48e-1956-4721-8d4d-b23bc5bc4885}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdc326d1-fb8d-483c-bf20-f484879355b5}, !- Handle
  {836fb48e-1956-4721-8d4d-b23bc5bc4885}, !- Source Object
  12,                                     !- Outlet Port
  {0ab7eeb8-56a1-414d-b6b3-3aa9d515c268}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4e6a027c-4246-4355-9bf2-dc960c59eb38}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  {475825e1-edcd-4e2b-89f3-4de41f0d24bd}, !- Default Day Schedule Name
  {1819cdce-3836-4418-be26-8d3d103dcdf4}, !- Summer Design Day Schedule Name
  {867dba76-1854-4bfa-8694-8028d3cacd03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {475825e1-edcd-4e2b-89f3-4de41f0d24bd}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6ec0e781-d1cb-4ace-a9ef-7a1a6ccc49e8}, !- Handle
  {4e6a027c-4246-4355-9bf2-dc960c59eb38}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.636363636363544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {867dba76-1854-4bfa-8694-8028d3cacd03}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1819cdce-3836-4418-be26-8d3d103dcdf4}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19602126-1475-4f43-bb76-06779ea2817d}, !- Handle
  Schedule Rule 24,                       !- Name
  {4e6a027c-4246-4355-9bf2-dc960c59eb38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f17ee4c6-e45a-437a-96d6-80f58d8e2cee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f17ee4c6-e45a-437a-96d6-80f58d8e2cee}, !- Handle
  Schedule Day 26,                        !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50789028-d312-4b49-8758-e26b840f9741}, !- Handle
  Schedule Rule 25,                       !- Name
  {4e6a027c-4246-4355-9bf2-dc960c59eb38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4548763b-50f3-4aec-bbac-c81907b9e20a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4548763b-50f3-4aec-bbac-c81907b9e20a}, !- Handle
  Schedule Day 27,                        !- Name
  {11f40bf9-df32-4135-b6ac-a5042bc7a158}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {1f85f602-eb15-47b9-a1c6-f3ab41ae84b0}, !- Handle
  Building Default Schedule Set,          !- Name
  {4e6a027c-4246-4355-9bf2-dc960c59eb38}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {584b4b81-b15b-43e0-beaf-d37411216069}, !- Handle
  {7411b644-83ce-4d08-8654-bf83efadb52d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00273954510666667 | hoo_start - 1.5 ~ 0.00273954606333333 | hoo_start - 0.5 ~ 0.0205465902133333 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.0123279539366667 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00684886276666667 | hoo_end - 2.5 ~ 0.00821863723333334 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00821863627666666 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00136977255333333 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f46c419f-e651-45c6-a3b3-722dac84d8aa}, !- Handle
  {bebdd008-8931-4063-b8f0-93f4ab6e928f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eb487ad0-8ff9-4159-9728-475aa5e8c17e}, !- Handle
  {1cd20b30-7d82-490e-8ea2-5179a6350f4c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00273954510666667 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.01095818234 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.01095818234 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.00273954510666667 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {864ed558-f478-474a-a194-a1d289a9622a}, !- Handle
  {810cf3f2-cb78-4d3a-a1de-070d71fe97a2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {366afc41-91a5-4844-b2d5-c9f77e02a807}, !- Handle
  {a0996a38-c550-43ef-acd4-7da5f009c59f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7bb0648-5697-421c-9974-c890960f969f}, !- Handle
  {2b4c12bf-fa1e-4daf-9004-186e8f67c19e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a6fe5f8-63bc-4aa7-85f0-50002499c8b1}, !- Handle
  {dab5a7c8-3b52-4c69-9588-cc2211ec035b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d3871adc-11af-4919-9bba-222ae57fab2b}, !- Handle
  {709206b1-75a9-444c-92bf-b58afbb0a3ea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {ffe72985-e2d8-47fb-b46c-a35a8f5a7ba8}, !- Handle
  {d4f12bb1-b416-407d-b8be-3932da8ec478}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {663217a1-cf38-49d4-8294-d9686f440e0e}, !- Handle
  {0013c606-7dac-4aa6-9e15-6ca2e27ce6ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e62c63ee-224b-4996-b1e4-0c59774ec26b}, !- Handle
  {8ddccfe2-4190-426e-907a-e5b55368d813}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6783f936-7285-4fc0-aa0a-50da8e1244e8}, !- Handle
  {3c7d461d-3943-4449-9903-982aa1b6628d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {dc284573-b4b3-43e3-8c30-83966f57abe6}, !- Handle
  {9950d6a0-89bb-4410-ad18-5558f7a388de}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e3615b55-9b07-49f1-84c7-2773a409d7b9}, !- Handle
  {6c2e4a82-9c20-4fde-9f6f-25e53369a178}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b060b010-d413-49d5-b10c-57ea11caf733}, !- Handle
  {16ccb747-67c1-4457-b572-ffc986a4dcef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {07fcbac4-887d-465b-8508-bf52a28f8d2c}, !- Handle
  {2db7fa87-45d6-4e72-91e1-f6cddd558d26}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {786d3145-8ed7-4b49-bac1-f389c362f4e5}, !- Handle
  Schedule Rule 4,                        !- Name
  {2db7fa87-45d6-4e72-91e1-f6cddd558d26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c51f3c88-cb8b-4b02-9207-08bba37e8469}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c51f3c88-cb8b-4b02-9207-08bba37e8469}, !- Handle
  Large Office Activity Default 1,        !- Name
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {6f55b924-75e8-4deb-8e1a-e98866131609}, !- Handle
  Schedule Rule 7,                        !- Name
  {2db7fa87-45d6-4e72-91e1-f6cddd558d26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1ff15b5-74e1-487c-95a2-df8843d802e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1ff15b5-74e1-487c-95a2-df8843d802e3}, !- Handle
  Large Office Activity Default 2,        !- Name
  {8161d924-ccb8-46b1-992c-2d55ad95fbac}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {83eadddf-3405-451e-8b9f-410f93dc8b12}, !- Handle
  {c75bfdfa-1840-4411-9e28-1be8271ef25a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f858b04-325f-4a03-b230-d3e0d30fa4e5}, !- Handle
  {c1ff15b5-74e1-487c-95a2-df8843d802e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a8f58d9a-edac-4d94-9e47-75ff60418fd3}, !- Handle
  {c51f3c88-cb8b-4b02-9207-08bba37e8469}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 8.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9a3e9479-4061-44da-b26a-9d4189420970}, !- Handle
  {0d7349de-5541-4ac0-bca6-c9e8735d29ca}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {67ff9804-5697-49b2-9e87-73f0ed26eea4}, !- Handle
  {31247f92-a4b2-4178-a0d5-b09242263602}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cdd2c206-a7a0-47f9-a0d7-99cb69f37c3f}, !- Handle
  {f0f3bf39-9d89-4a34-8517-5d39650b3a8f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60e1bc6a-c043-44ba-9ccf-907d627dc163}, !- Handle
  {665919c5-873a-4bae-9a36-d696357eb139}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {669930c6-6c49-4ea2-83d6-930c38d8d199}, !- Handle
  {952e4451-3158-4372-98ad-e5eb073ba2a0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {3f23f341-c89e-4524-b290-2728b63559cf}, !- Handle
  {c23d5734-4359-46f0-a105-368da45c0f0a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be122f62-1681-4cc5-9145-266f8cafea10}, !- Handle
  {4d73569d-556f-450f-86a6-189bb40c6bde}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_clg,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {748755a0-6cee-43a5-a417-118b8b2e8129}, !- Handle
  {2b7450ea-bc34-41ee-b350-5b5e851cde0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f4d2ea69-5219-434e-ba4c-8fdeb78f780d}, !- Handle
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:Schedule:Rule,
  {72ac2455-c46a-44a3-baa9-4f9706021bf8}, !- Handle
  Schedule Rule 26,                       !- Name
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {323bf341-50ce-4fa2-81e8-db7e40e6e5d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {323bf341-50ce-4fa2-81e8-db7e40e6e5d0}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {273d7e6c-7041-4780-9729-f2e6d2c33735}, !- Handle
  Schedule Rule 27,                       !- Name
  {769bf551-779f-48cc-aaad-45b32641069a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {047004b9-a950-48ee-84c5-b13775d1db98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {047004b9-a950-48ee-84c5-b13775d1db98}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {931ad492-a97f-4823-bc2b-f379200dd694}, !- Handle
  {a849aedc-b701-463b-ae4e-18b32288afb8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35485d9b-2f27-44c9-92da-1d923d03f024}, !- Handle
  {047004b9-a950-48ee-84c5-b13775d1db98}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b24fdc9-cb9e-4aec-b689-f5f251f003d7}, !- Handle
  {323bf341-50ce-4fa2-81e8-db7e40e6e5d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98526202-d3cd-42fd-a4b2-e9ffba8f6683}, !- Handle
  {fb471459-be78-472a-ab36-2bb038c328c8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {bb847a5c-e8a5-4f6c-a555-10956db7172f}, !- Handle
  Schedule Rule 28,                       !- Name
  {fb471459-be78-472a-ab36-2bb038c328c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aa65be9-56dd-492b-a0c6-18a846e0a84e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {1aa65be9-56dd-492b-a0c6-18a846e0a84e}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default 1,     !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.015,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.055,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0475,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0425,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.045,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.0475,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0525,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.055,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0575,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0675,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.075,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.0825,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0825,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0675,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.06,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.055,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.045,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.04,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.04,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0475,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.055,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0625,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.055,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0475,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.04,                                   !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.04,                                   !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.035,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.03,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.02;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {df8257be-e940-4f43-8e11-055f4482376d}, !- Handle
  {386fa463-1217-40fc-a72d-710236382924}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d82cfab5-43b8-4528-89e0-6f6f8a723de7}, !- Handle
  {1aa65be9-56dd-492b-a0c6-18a846e0a84e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 20.5 ~ 0.04 | 21.5 ~ 0.07 | 22.5 ~ 0.04 | 23.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4556efd0-4844-4882-a2ac-151eca03e74f}, !- Handle
  {1c37a140-9177-4ac1-9538-cc68c594c2d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 20.5 ~ 0.07 | 21.5 ~ 0.09 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {0c4998cb-b088-4405-a67f-cd0935c70317}, !- Handle
  1 Zone PVAV Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46c6f73f-c8dc-484d-9ccd-7dd0c8bb6c29}, !- Default Day Schedule Name
  {ca50681a-2fec-4b2c-878b-f62c044af607}, !- Summer Design Day Schedule Name
  {575fe908-406f-4b90-88e0-eea845221602}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46c6f73f-c8dc-484d-9ccd-7dd0c8bb6c29}, !- Handle
  1 Zone PVAV Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {34980234-a92f-4dc1-812a-4e0848c4add9}, !- Handle
  {0c4998cb-b088-4405-a67f-cd0935c70317}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.5454545454545148,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {575fe908-406f-4b90-88e0-eea845221602}, !- Handle
  1 Zone PVAV Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca50681a-2fec-4b2c-878b-f62c044af607}, !- Handle
  1 Zone PVAV Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1e0bb52-f1ea-40f1-a4ce-4a05b795278c}, !- Handle
  Schedule Rule 18,                       !- Name
  {0c4998cb-b088-4405-a67f-cd0935c70317}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e744e975-410b-4466-882a-6818a0c623b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e744e975-410b-4466-882a-6818a0c623b4}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa36a887-2807-4b4d-93fa-efe15afe140f}, !- Handle
  Schedule Rule 29,                       !- Name
  {0c4998cb-b088-4405-a67f-cd0935c70317}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {441f8258-5aa0-4b1f-89a3-b32a328c746c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {441f8258-5aa0-4b1f-89a3-b32a328c746c}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bff38c4-1b15-4b19-9602-16cfe184d136}, !- Handle
  1 Zone PVAV 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {b357abeb-7d1a-498e-8368-620d50344f7c}, !- Default Day Schedule Name
  {d9108409-453f-4a3c-8182-72268cf3e482}, !- Summer Design Day Schedule Name
  {116adefe-9f82-4808-9893-cfa3cd287443}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b357abeb-7d1a-498e-8368-620d50344f7c}, !- Handle
  1 Zone PVAV 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {5efa857d-04e8-442b-9428-efdd847d978a}, !- Handle
  {2bff38c4-1b15-4b19-9602-16cfe184d136}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.5454545454545148,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {116adefe-9f82-4808-9893-cfa3cd287443}, !- Handle
  1 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9108409-453f-4a3c-8182-72268cf3e482}, !- Handle
  1 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d98d80a2-8888-497c-8f69-2368a14298b3}, !- Handle
  Schedule Rule 30,                       !- Name
  {2bff38c4-1b15-4b19-9602-16cfe184d136}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91ffd4e4-6957-4fbf-9b60-c3df53e2c3e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {91ffd4e4-6957-4fbf-9b60-c3df53e2c3e3}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e77ea309-b429-4976-983c-5756b0ae5c55}, !- Handle
  Schedule Rule 31,                       !- Name
  {2bff38c4-1b15-4b19-9602-16cfe184d136}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81f14b8f-ea2d-45a0-b4cb-1ba52208e187}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81f14b8f-ea2d-45a0-b4cb-1ba52208e187}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c55816e6-951c-4161-a559-0e26b2437d82}, !- Handle
  1 Zone PVAV 2 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {2a09a344-271b-4840-bbf8-92c0a859edfe}, !- Default Day Schedule Name
  {1d542e81-5556-4afc-b60f-07d0d3e32d90}, !- Summer Design Day Schedule Name
  {eec7b965-f775-4171-955d-a5c1c4f6d4c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a09a344-271b-4840-bbf8-92c0a859edfe}, !- Handle
  1 Zone PVAV 2 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {58103b45-7af7-4d97-b034-82695d6350df}, !- Handle
  {c55816e6-951c-4161-a559-0e26b2437d82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.5454545454545148,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eec7b965-f775-4171-955d-a5c1c4f6d4c0}, !- Handle
  1 Zone PVAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d542e81-5556-4afc-b60f-07d0d3e32d90}, !- Handle
  1 Zone PVAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42ca6f9d-8d7e-41fa-ac88-cbc229cd126f}, !- Handle
  Schedule Rule 32,                       !- Name
  {c55816e6-951c-4161-a559-0e26b2437d82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9776f9de-8633-467f-b0fc-fcff9f52faf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9776f9de-8633-467f-b0fc-fcff9f52faf7}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e1bd2b3-8759-4370-9b5c-d440e50d44e2}, !- Handle
  Schedule Rule 33,                       !- Name
  {c55816e6-951c-4161-a559-0e26b2437d82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96e72937-45a0-4501-968e-27652903b112}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96e72937-45a0-4501-968e-27652903b112}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9c045454-eb1f-441a-b0c4-249ee128ee98}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {533393d4-1a91-48fe-b5a2-7edafa8a819a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2ca0b8c-fb84-42ae-ab38-23028a2a1889}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f4f104f1-cd9c-4097-a762-ea6aa6be0ed8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1cbe1c33-7eeb-4c64-afe5-635ecef68b20}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {bd16c04d-ba20-4646-bfeb-14df52eff9f1}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  {cd06324b-6794-4915-bc93-776eed3224f1}, !- Default Day Schedule Name
  {5036cb0e-c262-493c-abd6-39c2a1ab5876}, !- Summer Design Day Schedule Name
  {58aeb079-00dc-4cef-9849-590b5ae12222}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d3a8d399-70ee-4011-91b2-9a3a92c31108}, !- Handle
  {bd16c04d-ba20-4646-bfeb-14df52eff9f1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.5454545454545148,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-09 21:41:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-09 21:41:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd06324b-6794-4915-bc93-776eed3224f1}, !- Handle
  1 Zone PVAV 2 Occ Sch Default 1,        !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5036cb0e-c262-493c-abd6-39c2a1ab5876}, !- Handle
  1 Zone PVAV 2 Occ Sch Summer Design Day 1, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58aeb079-00dc-4cef-9849-590b5ae12222}, !- Handle
  1 Zone PVAV 2 Occ Sch Winter Design Day 1, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5f62446-2857-4b8c-864c-8b5b26197c3a}, !- Handle
  Schedule Rule 34,                       !- Name
  {bd16c04d-ba20-4646-bfeb-14df52eff9f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {541c8f63-aa92-4fe2-8b24-a9075b838a4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {541c8f63-aa92-4fe2-8b24-a9075b838a4a}, !- Handle
  Schedule Day 34,                        !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69228caf-e0a1-4320-b77c-d5e4c4f07a18}, !- Handle
  Schedule Rule 35,                       !- Name
  {bd16c04d-ba20-4646-bfeb-14df52eff9f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06cd7d81-e302-4153-b9f7-92638aceca76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {06cd7d81-e302-4153-b9f7-92638aceca76}, !- Handle
  Schedule Day 35,                        !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {64328146-e72f-43f4-839a-a920da214728}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  {e6bda840-1a58-4b20-bcd3-8001664cda0e}, !- Default Day Schedule Name
  {e2ceb12f-86f4-4b17-9447-6639b7c73afe}, !- Summer Design Day Schedule Name
  {105c8715-297e-4b8c-82ec-f4fcc54f6254}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6bda840-1a58-4b20-bcd3-8001664cda0e}, !- Handle
  1 Zone PVAV 2 Occ Sch Default inverted, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e2ceb12f-86f4-4b17-9447-6639b7c73afe}, !- Handle
  1 Zone PVAV 2 Occ Sch Summer Design Day inverted 1, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {105c8715-297e-4b8c-82ec-f4fcc54f6254}, !- Handle
  1 Zone PVAV 2 Occ Sch Winter Design Day inverted 1, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45dc8849-30fe-4ff2-bf20-73fa72f16622}, !- Handle
  Schedule Day 33 inverted Rule,          !- Name
  {64328146-e72f-43f4-839a-a920da214728}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3336912-5d2a-4466-a413-ca78c0e92086}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {f3336912-5d2a-4466-a413-ca78c0e92086}, !- Handle
  Schedule Day 33 inverted 1,             !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5058aa9d-d3d3-4ece-be73-39cf2dd536aa}, !- Handle
  Schedule Day 32 inverted Rule,          !- Name
  {64328146-e72f-43f4-839a-a920da214728}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d82555ba-0a5b-4379-95b5-3b945d925985}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d82555ba-0a5b-4379-95b5-3b945d925985}, !- Handle
  Schedule Day 32 inverted 1,             !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:OutputControl:ReportingTolerances,
  {df97e491-d053-4888-b284-b119324b68a0}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Lights:Definition,
  {41088d6b-7194-4fce-a2d5-db344953154b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {83c328ad-bb08-42bb-98aa-39783d08193b}, !- Handle
  {41088d6b-7194-4fce-a2d5-db344953154b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a49b078f-6eb0-479b-bad6-3afdab9040a6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {41088d6b-7194-4fce-a2d5-db344953154b}, !- Lights Definition Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space or SpaceType Name
  {659f5484-4c24-4362-a7b9-40b75552de4c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b8220152-5ec2-4f7c-9601-4a8b7806443b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cc433c79-cbd1-454f-a932-0d0dcc3ab3f9}, !- Handle
  {b8220152-5ec2-4f7c-9601-4a8b7806443b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {40a2de05-cd7f-4ac9-a1a2-8821c6af4658}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {b8220152-5ec2-4f7c-9601-4a8b7806443b}, !- Lights Definition Name
  {347e932d-f4ac-4863-928d-2257f76b6913}, !- Space or SpaceType Name
  {659f5484-4c24-4362-a7b9-40b75552de4c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {659f5484-4c24-4362-a7b9-40b75552de4c}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {ccf155cb-ed66-46ce-97c0-7e3b10d28d4a}, !- Default Day Schedule Name
  {bc5a0d58-44df-4acf-82fb-a019fb778de5}, !- Summer Design Day Schedule Name
  {4919e695-ecc3-4ef8-974a-d3942edc737f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5cfa31fc-760f-4960-a21e-b61c0a8bcdc4}, !- Handle
  {659f5484-4c24-4362-a7b9-40b75552de4c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {ccf155cb-ed66-46ce-97c0-7e3b10d28d4a}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.650525991772932,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.638397837459163,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.639295674918326,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.640193512377488,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.641091349836651,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.640360995480093,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.639630641123534,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.638900286766975,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.638169932410416,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.638261839089576,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.638353745768735,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.638445652447894,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.638537559127053,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.641482949368676,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.644428339610299,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.647373729851923,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.650319120093546,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.65691530230262,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.663511484511694,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.670107666720768,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.676703848929842,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.69991462926554,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.723125409601237,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.746336189936935,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.769546970272633,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.784635277379191,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.79972358448575,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.814811891592308,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.829900198698867,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.834481945884069,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.83906369306927,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.843645440254472,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.848227187439674,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.848345374943696,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848463562447718,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.848581749951739,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.848699937455761,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.848818124959783,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.848936312463804,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.849054499967826,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.849172687471848,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.84929087497587,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.849409062479891,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.849527249983913,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.849645437487935,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.849763624991956,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.849881812495978,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.85,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.847905742686197,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.845811485372394,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.843717228058592,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.841622970744789,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.838363451704249,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.835103932663708,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.831844413623168,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.828584894582628,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.83016233196359,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.831739769344552,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.833317206725514,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.834894644106476,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.83313189098367,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.831369137860864,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.829606384738058,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.827843631615252,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.82010596453176,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.812368297448269,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.804630630364777,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.796892963281286,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.79085099511327,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.784809026945255,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.77876705877724,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.772725090609224,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.766683122441209,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.760641154273194,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.754599186105179,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.748557217937163,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.742515249769148,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.736473281601133,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.730431313433117,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.724389345265102,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.718347377097087,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.712305408929071,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.706263440761056,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.695517805896045,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.684772171031033,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.674026536166022,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.66328090130101,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.660410107667489,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.657539314033968,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.654668520400447,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.651797726766926,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.651462499277626,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.651127271788327,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.650792044299027,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.650456816809727;                      !- Value Until Time 96

OS:AdditionalProperties,
  {8a6d6c24-b7f9-46e6-8695-f63c4b629656}, !- Handle
  {ccf155cb-ed66-46ce-97c0-7e3b10d28d4a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {bc5a0d58-44df-4acf-82fb-a019fb778de5}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4919e695-ecc3-4ef8-974a-d3942edc737f}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c16bc995-0dc6-40df-88e9-24b1399a4ce3}, !- Handle
  Schedule Rule 36,                       !- Name
  {659f5484-4c24-4362-a7b9-40b75552de4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b4c12bf-fa1e-4daf-9004-186e8f67c19e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39ceb550-f898-4eee-99d8-dabe3507ded3}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0634604485,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.063271893,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.063275465,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063279037,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.063282609,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.063286181,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0634493245,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063612468,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0637756115,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063938755,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06329189875,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0626450425,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06199818625,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06135133,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0619438565,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.062536383,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0631289095,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063721436,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06096290575,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0582043755,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05544584525,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.052687315,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0538330195,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.054978724,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0561244285,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.057270133,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.058789785,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.060309437,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.061829089,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063348741,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.063436227,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.063523713,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.063611199,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.063698685,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.06373419075,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0637696965,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.06380520225,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.063840708,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.063842595,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.063844482,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.063846369,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.063848256,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0590494665,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.054250677,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0494518875,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.044653098,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.04469310975,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0447331215,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.04477313325,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.044813145,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.04444637075,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0440795965,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.04371282225,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.043346048,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.04341069875,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0434753495,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.04354000025,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.043604651,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.043653367,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.043702083,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.043750799,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.043799515,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.04325268775,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0427058605,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04215903325,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.041612206,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04173224125,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0418522765,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.04197231175,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.042092347,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.04253247625,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0429726055,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.04341273475,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.043852864,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0441262775,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.044399691,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0446731045,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.044946518,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.04427965575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0436127935,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.04294593125,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.042279069,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.04245912175,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0426391745,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.04281922725,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.04299928,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.043686148,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.044373016,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.045059884,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.045746752,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.05031659275,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0548864335,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.05945627425,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.064026115,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0638375595,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.063649004;                            !- Value Until Time 96

OS:AdditionalProperties,
  {fade9e9e-10f7-449c-ac71-fd2e881f97b9}, !- Handle
  {39ceb550-f898-4eee-99d8-dabe3507ded3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c34317b1-ab49-41bf-8ba0-ed075598a248}, !- Handle
  Schedule Rule 37,                       !- Name
  {659f5484-4c24-4362-a7b9-40b75552de4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dab5a7c8-3b52-4c69-9588-cc2211ec035b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdf6ea52-2b5e-460a-831a-67939014b366}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0639980365,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.064225024,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0644520115,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.064678999,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06447320025,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0642674015,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06406160275,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.063855804,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06383316,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.063810516,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063787872,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.063765228,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.063768598,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.053690475,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.051284421,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.048878367,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.046472313,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.044066259,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04415961975,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0442529805,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04434634125,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.044439702,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.043593125,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.042746548,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.041899971,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.041053394,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04171324975,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0423731055,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04303296125,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.043692817,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0432046775,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.042716538,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0422283985,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.041740259,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04189496725,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0420496755,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04220438375,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.042359092,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04443273675,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0465063815,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04858002625,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.050653671,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.04934024925,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0480268275,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.04671340575,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.045399984,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.04721578575,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0490315875,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.05084738925,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.052663191,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.05654853575,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0604338805,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.06431922525,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.06820457,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0705938897777778,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0729832095555556,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0753725293333333,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0777618491111111,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0801511688888889,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0825404886666667,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0849298084444444,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0873191282222222,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.089708448,                            !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.089708448,                            !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0891275694444444,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0885466908888889,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0879658123333333,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0873849337777778,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0868040552222222,                     !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0862231766666667,                     !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0856422981111111,                     !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0850614195555556,                     !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.084480541,                            !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.08097738075,                          !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0774742205,                           !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.07397106025,                          !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0704679,                              !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.069858542,                            !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.069249184,                            !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.068639826,                            !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.068030468,                            !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.06799782375,                          !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0679651795,                           !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.06793253525,                          !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.067899891,                            !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0668676805,                           !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.06583547,                             !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0648032595,                           !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.063771049;                            !- Value Until Time 89

OS:AdditionalProperties,
  {097e2f74-cb8d-4f92-870c-50be2e42d01d}, !- Handle
  {bdf6ea52-2b5e-460a-831a-67939014b366}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {58bd843e-5fd2-4ed2-9644-9c0fdcf7c262}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  {86f63e77-d578-4398-89a3-b8b1310a6bd3}, !- Default Day Schedule Name
  {961d9f40-3fa5-4d3b-881d-a3c460b4e335}, !- Summer Design Day Schedule Name
  {4c5f3896-e432-49e0-93ae-55fe0d13434c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {98180f9e-b461-43b2-b16f-29a9e2c95a78}, !- Handle
  {58bd843e-5fd2-4ed2-9644-9c0fdcf7c262}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {86f63e77-d578-4398-89a3-b8b1310a6bd3}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.686773766456783,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.653351216370922,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.650096514739554,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.646841813108185,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.643587111476817,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.640332409845449,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.637268041642816,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.634203673440183,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.63113930523755,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.628074937034917,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.626228702776188,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.624382468517458,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.622536234258729,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.62069,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.620937433457355,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.621184866914711,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.621432300372066,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.621679733829422,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.632985539496279,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.644291345163137,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.655597150829994,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.666902956496852,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.683500031482541,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.700097106468231,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.716694181453921,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.733291256439611,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.751487132226674,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.769683008013738,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.787878883800801,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.806074759587865,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.822176967658844,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.838279175729823,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.854381383800801,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.87048359187178,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.871564685746995,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.87264577962221,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.873726873497424,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.874807967372639,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.875889061247853,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.876970155123068,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.878051248998283,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.879132342873497,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.880213436748712,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.881294530623927,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.882375624499141,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.883456718374356,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.884537812249571,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.885618906124785,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8867,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.885786399542072,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.884872799084144,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.883959198626216,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.883045598168289,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.871397192329708,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.859748786491128,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.848100380652547,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.836451974813967,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.828838637664568,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.821225300515169,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.81361196336577,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.805998626216371,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.797357488551803,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.788716350887235,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.780075213222667,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7714340755581,                        !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.759043369347453,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.746652663136806,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.734261956926159,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.721871250715512,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.718551835718374,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.715232420721236,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.711913005724098,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70859359072696,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.705274175729823,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.701954760732685,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.698635345735547,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.695315930738409,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.691996515741271,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.688677100744133,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.685357685746995,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.682038270749857,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.678718855752719,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.675399440755581,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.672080025758443,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.664695088723526,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.657310151688609,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.649925214653692,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.642540277618775,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.644081978391528,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.645623679164282,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647165379937035,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.648707080709788,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.656053951058958,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.663400821408128,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.670747691757298,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.678094562106468;                      !- Value Until Time 96

OS:AdditionalProperties,
  {aeea7ffe-95c7-4204-a804-c222f8088e5c}, !- Handle
  {86f63e77-d578-4398-89a3-b8b1310a6bd3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {961d9f40-3fa5-4d3b-881d-a3c460b4e335}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c5f3896-e432-49e0-93ae-55fe0d13434c}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36b46a83-ae62-446c-a921-b0c67ecfa657}, !- Handle
  Schedule Rule 38,                       !- Name
  {58bd843e-5fd2-4ed2-9644-9c0fdcf7c262}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0013c606-7dac-4aa6-9e15-6ca2e27ce6ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07bbb23e-1c6b-4274-aa1a-3cc4674986d6}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.468775,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4743,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.473275,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.47225,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.471225,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4702,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4708,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4714,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.472,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4726,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.469375,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.46615,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.462925,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4597,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4594,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4591,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4588,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4585,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4617,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4649,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4681,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4713,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.478225,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.48515,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.492075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.499,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5109,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5228,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5347,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5466,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.55975,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5729,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.58605,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5992,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.608975,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.61875,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.628525,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.6383,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6381,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6379,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6377,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6375,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6189825,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.600465,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5819475,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.56343,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5664975,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.569565,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5726325,                              !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5757,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.57,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5643,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5586,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5529,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5545,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5561,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5577,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5593,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.56295,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5666,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.57025,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.5739,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5759,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5779,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5799,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5819,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.580175,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.57845,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.576725,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.575,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.568425,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.56185,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.555275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5487,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.539075,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.52945,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.519825,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.5102,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.504575,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.49895,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.493325,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.4877,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.479925,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.47215,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.464375,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4566,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.454675,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.45275,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.450825,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4489,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.449725,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.45055,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.451375,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.4522,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.457725,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.46325;                                !- Value Until Time 96

OS:AdditionalProperties,
  {1b72fea5-63af-427a-aec1-125993632184}, !- Handle
  {07bbb23e-1c6b-4274-aa1a-3cc4674986d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e9df4bd7-93f1-4d2f-9505-83c1633c37e2}, !- Handle
  Schedule Rule 39,                       !- Name
  {58bd843e-5fd2-4ed2-9644-9c0fdcf7c262}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ddccfe2-4190-426e-907a-e5b55368d813}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d10441e-c1bc-4652-932d-4899a8d1a575}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {a8c69037-b335-48ee-b1fc-544506ba05ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.508875,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.51485,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.520825,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5268,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.535025,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.54325,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.551475,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5597,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5684,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5771,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5858,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5945,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6013,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5996,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6011,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.6026,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.6041,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6056,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5966,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5876,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5786,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.5696,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.565375,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.56115,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.556925,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.5527,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.551325,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.54995,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.548575,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5472,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.54705,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5469,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.54675,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5466,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.546325,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.54605,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.545775,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5455,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.544575,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.54365,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.542725,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5418,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.53935,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5369,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.53445,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.532,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.52255,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5131,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.50365,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4942,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.483575,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.47295,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.462325,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4517,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.450522222222222,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.449344444444444,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.448166666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.446988888888889,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.445811111111111,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.444633333333333,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.443455555555556,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.442277777777778,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4411,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.44325,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4454,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.44755,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4497,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.453,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4563,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.4596,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.4629,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.464077777777778,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.465255555555556,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.466433333333333,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.467611111111111,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.468788888888889,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.469966666666667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.471144444444444,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.472322222222222,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4735,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.478725,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.48395,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.489175,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4944,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4945,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4946,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.4947,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4948,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.49405,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4933,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.49255,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4918,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.494575,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.49735,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.500125,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.5029;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {6bf0c14f-3428-47e5-8599-c0affb0556c3}, !- Handle
  {2d10441e-c1bc-4652-932d-4899a8d1a575}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {435ce1ee-aa4d-4d08-986c-8992bfc3c1c2}, !- Handle
  1 Zone PVAV_night_ventcycle_schedule,   !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3bf3a542-fe2c-4c45-be2d-371dd45d13fc}, !- Handle
  1 Zone PVAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c9675c69-5757-4e02-9305-8e7ea32bdcbc}, !- Handle
  1 Zone PVAV 1_night_ventcycle_schedule, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1884b149-cade-4062-9bfd-fff90daba06e}, !- Handle
  1 Zone PVAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {47c00089-7677-4fef-bee3-4b2c9dd7f0ee}, !- Handle
  1 Zone PVAV 2_night_ventcycle_schedule, !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f0ac79dd-8b8e-4a76-96a2-e9b2d6c86b02}, !- Handle
  1 Zone PVAV 2_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {da9b4e16-9160-4993-9e36-5dcc53823109}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {17054584-a9a9-4100-9020-3128ed7ac399}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {adadf5e7-5643-4d1e-91a2-72b48d0e88cb}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {4c984533-bd50-4d9a-bb9a-d6541725ea29}, !- Handle
  Office WholeBuilding - Lg Office  - Story top HVAC On Infiltration, !- Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space or SpaceType Name
  {da9b4e16-9160-4993-9e36-5dcc53823109}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {861ecddf-59eb-4d4e-b2a4-c56c58a93b0f}, !- Handle
  Office WholeBuilding - Lg Office  - Story top HVAC Off Infiltration, !- Name
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}, !- Space or SpaceType Name
  {17054584-a9a9-4100-9020-3128ed7ac399}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e15f60f2-8001-4909-8fa2-bb332d04ea9b}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid HVAC On Infiltration, !- Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space or SpaceType Name
  {da9b4e16-9160-4993-9e36-5dcc53823109}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4258722a-dd34-4d19-a9e2-1eabd5342217}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid HVAC Off Infiltration, !- Name
  {5beedf21-04a5-40c5-9332-b541c850d4c5}, !- Space or SpaceType Name
  {17054584-a9a9-4100-9020-3128ed7ac399}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {169c88ec-b147-433b-8830-58ca90594e8d}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground HVAC On Infiltration, !- Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space or SpaceType Name
  {da9b4e16-9160-4993-9e36-5dcc53823109}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0be301a2-d2b8-4720-9b75-815801936fb1}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground HVAC Off Infiltration, !- Name
  {22b81747-64cb-4cba-8131-c50b633b5073}, !- Space or SpaceType Name
  {17054584-a9a9-4100-9020-3128ed7ac399}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {9343aba1-261b-4db8-8401-779326468e4b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {22a20431-f23d-4b3d-8f1b-615d421c4095}, !- Handle
  Schedule Day 36,                        !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {4907c6c8-ad7d-466f-87a4-b110db588bf2}, !- Handle
  Schedule Day 37,                        !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {ed2d2b57-6d5a-4bef-b4b5-2df1ffeb1619}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {da18f239-4fb6-4598-8d9d-d9247724937d}, !- Handle
  Schedule Day 38,                        !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {bc4fe895-9204-461b-9c21-36b45ee8cf30}, !- Handle
  Schedule Day 39,                        !- Name
  {3bab51b6-123d-4c6b-af11-a9f67f55122e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.7777777777778;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {08dbd011-10c4-448c-992f-fcaa63d69bd5}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {13573599-6db2-40b1-91b5-8bdb62fdb95b}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {08dbd011-10c4-448c-992f-fcaa63d69bd5}; !- Layer 1

OS:AdditionalProperties,
  {4ecbcfc1-39e6-4b38-b23f-fbc78b3535b2}, !- Handle
  {22b81747-64cb-4cba-8131-c50b633b5073}; !- Object Name

OS:AdditionalProperties,
  {ff48239f-3014-416e-9803-a0407267a382}, !- Handle
  {e127aefb-1177-4941-aed2-ed7a7838a9c5}; !- Object Name

OS:AdditionalProperties,
  {76d51e7a-f391-4a96-a0cc-bdde6f914c3e}, !- Handle
  {98bb4882-76d7-47e0-97e8-6e5b54f27020}; !- Object Name

OS:AdditionalProperties,
  {4551e733-99fa-4ceb-a857-5e6c86f21909}, !- Handle
  {7ea0f440-851d-421d-ba10-ed0335f87fa5}; !- Object Name

OS:AdditionalProperties,
  {bafb03b7-0e82-4154-b5c8-eb5c62a520ed}, !- Handle
  {0b5f2b1b-7626-4488-bbfe-0eec686d052e}; !- Object Name

OS:AdditionalProperties,
  {1ce2a3ec-5249-4619-a9fe-e52046ef1267}, !- Handle
  {759d1f27-dd52-4b60-a246-65037da67211}; !- Object Name

OS:AdditionalProperties,
  {dbb66735-5e1c-4168-ad1b-1843595130d0}, !- Handle
  {a2dfa5b1-ba87-4da3-9451-9e2afd85f3b9}; !- Object Name

OS:AdditionalProperties,
  {a53a145a-3237-470f-9d6d-c51ca7ed2b94}, !- Handle
  {5beedf21-04a5-40c5-9332-b541c850d4c5}; !- Object Name

OS:AdditionalProperties,
  {25db14df-53df-464b-91c5-8b9d90859e13}, !- Handle
  {bd35ee6c-15d1-4ba1-a929-3177aebcf722}; !- Object Name

OS:AdditionalProperties,
  {3073f871-cb9c-4125-a324-8363ff6c6275}, !- Handle
  {cf04d296-8deb-434d-84aa-2392a5a4ccb6}; !- Object Name

OS:AdditionalProperties,
  {33c8a362-c457-4558-b8b8-74aaae75c567}, !- Handle
  {85eeefff-1571-42ac-8504-02d5f55de784}; !- Object Name

OS:AdditionalProperties,
  {f84d75be-b3d1-4090-8651-659ff5347ecc}, !- Handle
  {bc9b41b5-7883-408b-8363-137b97caf376}; !- Object Name

OS:AdditionalProperties,
  {aefe6015-be25-438b-8fa7-b3eb35d8adab}, !- Handle
  {c5653c45-cc8f-48fb-a7be-5cbca6cc2e9d}; !- Object Name

OS:AdditionalProperties,
  {c398f2b5-f0dd-476b-bf55-1b9c50c4409f}, !- Handle
  {cd0dc79f-0d0c-4afa-bf26-cff98ff6d145}; !- Object Name

OS:AdditionalProperties,
  {69127554-24cc-46b6-81c3-c2a77d678f38}, !- Handle
  {2e401c7f-bc0f-4b04-901e-fe92695693c2}; !- Object Name

OS:AdditionalProperties,
  {b42bee7f-8564-47b7-ba6f-be54b5baee52}, !- Handle
  {49667d20-5426-4889-8ef7-a201a989aa4b}; !- Object Name

OS:AdditionalProperties,
  {543a02ec-9eed-4904-bffd-62efddcebe93}, !- Handle
  {81c297ee-96b9-4223-8164-398156866595}; !- Object Name

OS:AdditionalProperties,
  {3c74a603-818e-4528-b95a-ab3099d383f3}, !- Handle
  {c8377f61-a0d6-48ec-8854-2642a2e866b2}; !- Object Name

OS:AdditionalProperties,
  {ccd7dca8-2584-4758-abd3-d0e430b8745b}, !- Handle
  {a522c4e6-78c3-438c-8703-7ec554e0e2fc}; !- Object Name

OS:AdditionalProperties,
  {2ecefde2-590c-475e-9acb-cdb6bed14aeb}, !- Handle
  {c6b9a252-a4cd-4467-8444-adc2e72629e7}; !- Object Name

OS:AdditionalProperties,
  {de61a771-d101-4782-9fd2-67e578b6bcae}, !- Handle
  {520f0d53-eef4-452a-9362-d4548051ed7a}; !- Object Name

OS:Construction,
  {76d481fe-d6fc-4be8-8081-a9200d920d85}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {99c40161-e18c-4599-ab87-7df76f42d8f4}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {f7909708-35b0-4308-9b71-f39a177f24b4}, !- Handle
  {76d481fe-d6fc-4be8-8081-a9200d920d85}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {99c40161-e18c-4599-ab87-7df76f42d8f4}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.855166462297428,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca516125-3609-4f91-91ed-a7f328af6d02}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {ab096444-c84a-4278-b7c0-44f29606120d}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {ce04b2a9-3619-4010-a476-9877120c2df0}, !- Handle
  {ca516125-3609-4f91-91ed-a7f328af6d02}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ab096444-c84a-4278-b7c0-44f29606120d}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.855166462297428,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {72889385-2d5b-47fa-a314-bac0d8b4c62f}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {baf51549-ab27-4db2-b911-523c1dbfdc4e}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {20edeff3-035d-4426-9d5e-4e1d7fff6fea}, !- Handle
  {72889385-2d5b-47fa-a314-bac0d8b4c62f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {baf51549-ab27-4db2-b911-523c1dbfdc4e}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.860389025694077,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f58c469-92c7-4031-b571-3b0c6fecd7c4}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {e317d4bd-b004-420d-bdc5-327efee35ded}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {958e374d-5e33-4ade-9345-c6399fd9a25f}, !- Handle
  {2f58c469-92c7-4031-b571-3b0c6fecd7c4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e317d4bd-b004-420d-bdc5-327efee35ded}, !- Handle
  Office WholeBuilding - Lg Office  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.860389025694077,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {352af16f-bbc1-4912-9b9f-ecaae6a0f4c2}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {af3024fb-55c4-4b8d-a449-e45e73303825}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3cdacf9-bb84-41dc-9453-537d966027f0}, !- Handle
  {352af16f-bbc1-4912-9b9f-ecaae6a0f4c2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {af3024fb-55c4-4b8d-a449-e45e73303825}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.702757453614326,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {674b8605-6cc4-46a4-9562-3fa5dd544fbf}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {184acf91-c19d-46ea-928a-8fee59f9c476}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {da5e5912-256f-42a7-9ffe-c3a55b1c95bd}, !- Handle
  {674b8605-6cc4-46a4-9562-3fa5dd544fbf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {184acf91-c19d-46ea-928a-8fee59f9c476}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706280520486631,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e5ff6b7-02d0-451e-b0ba-f1494d413204}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {a653ca9f-9a67-4f2d-951e-179e453ce99e}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {568b1281-7f50-412c-a890-87f283a1a5e8}, !- Handle
  {6e5ff6b7-02d0-451e-b0ba-f1494d413204}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a653ca9f-9a67-4f2d-951e-179e453ce99e}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.706280520486631,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f3f1f23a-48e8-400f-b249-abe67e86c116}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {f8c821dd-e745-47f8-840a-f6ac5624003a}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {faa25a85-2a44-48f2-a65d-e265b0878c90}, !- Handle
  {f3f1f23a-48e8-400f-b249-abe67e86c116}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f8c821dd-e745-47f8-840a-f6ac5624003a}, !- Handle
  Office WholeBuilding - Lg Office  - Story mid Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.702757453614326,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2dbec6f8-ec07-433d-a389-ab70efedc248}, !- Handle
  Office WholeBuilding - Lg Office  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {a4ce608f-40ce-4130-aada-94dd3ac09593}, !- Layer 1
  {97fbf604-f6f9-4527-871c-598da3ca596f}, !- Layer 2
  {db7de9b9-1953-42b7-b94e-1e8b357e23a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {5e7ed147-22a1-4435-a6fd-1bdc5764aceb}, !- Handle
  {2dbec6f8-ec07-433d-a389-ab70efedc248}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {97fbf604-f6f9-4527-871c-598da3ca596f}, !- Handle
  Office WholeBuilding - Lg Office  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  2.23186866539604,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b206b161-b6a1-4da5-983d-9f023aed2316}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {5680df18-0ef1-4ac2-98d9-a8a1caefd559}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {c3e80310-ac5d-4b86-871c-d3082da16b01}, !- Handle
  {b206b161-b6a1-4da5-983d-9f023aed2316}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {5680df18-0ef1-4ac2-98d9-a8a1caefd559}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.686283690153333,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa46b988-9d09-45f3-b980-614db74ca7f3}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {1176cd5d-4f28-49b1-940f-c2bc72bb4f71}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {17dc4f47-2d46-4d84-abc9-6936c49445bc}, !- Handle
  {aa46b988-9d09-45f3-b980-614db74ca7f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1176cd5d-4f28-49b1-940f-c2bc72bb4f71}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.689643125497306,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a76fc8e-eb5f-4448-8171-7bbf9c6995a9}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {343d7682-9d82-47db-ba28-5d4d621e131c}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {23b80964-308f-4ae2-8706-054dbffadbd7}, !- Handle
  {0a76fc8e-eb5f-4448-8171-7bbf9c6995a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {343d7682-9d82-47db-ba28-5d4d621e131c}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.689643125497306,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5d799d2a-8641-4cd8-a090-85765ece64dc}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {79daddd3-7e09-4923-8456-83f1671740a1}, !- Layer 1
  {b8d0ea92-f1c0-48c2-b6e1-aed0c5c0b223}, !- Layer 2
  {858bf37b-0dd4-4803-9d03-ced57be0b608}, !- Layer 3
  {aa85e417-b5be-4ea9-9edc-42071b8ad618}; !- Layer 4

OS:StandardsInformation:Construction,
  {31822ade-4123-4271-80d1-354fda141c4c}, !- Handle
  {5d799d2a-8641-4cd8-a090-85765ece64dc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {858bf37b-0dd4-4803-9d03-ced57be0b608}, !- Handle
  Office WholeBuilding - Lg Office  - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.686283690153333,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

