  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2501.26,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1867.29,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e4831a76-9c9b-4a93-9af8-f2aabc4f92b6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ea5c2bde-453b-4582-bec6-51116b31e67b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {86491c2d-48c7-43ca-85ce-4e2770865e19}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {01f1aa68-8347-4ac7-874a-1d2db546d61d}, !- Control Zone Name
  {a4d1a0f7-ccca-41cc-8960-5cd0a2221def}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1eee6e08-ac24-418b-801a-22ff20ccccd6}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  7054.74110042442,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {fcee9284-4e02-4ba4-afd7-018594d1c121}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC No Heat, !- Name
  {b6df8c27-0249-4b8e-b520-9f7ab12220ae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8799b75b-321e-4e8d-be80-eff89e10ebea}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC 1spd DX AC Clg Coil 15kBtu/hr 11.06SEER 16kBtu/hr 9.7SEER, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  4022.17276794193,                       !- Rated Total Cooling Capacity {W}
  0.748463607030614,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.186677198181595,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f253b5ab-23c6-4aae-a48f-cd8a0092377b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ed8701d8-75c8-4b07-922a-e068f9e9f7cd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {28ebbc5b-160a-41ac-be97-dd4fb2810169}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2ed048b-7cea-459c-8232-fd049ba2c525}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc86dc2f-19cd-413a-a9da-551d5cfac68b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {492334b6-fb9c-47eb-bd50-12c931c9397b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Fan, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.186677198181595,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5153ea60-a14b-4aaa-83d2-4db53a0b176d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e03835a-a888-4263-807f-a401b56f5609}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5153ea60-a14b-4aaa-83d2-4db53a0b176d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e03835a-a888-4263-807f-a401b56f5609}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {83c41e2d-4f05-446e-b4b4-0bfa7dd61aa4}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {01f1aa68-8347-4ac7-874a-1d2db546d61d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {ee10fc1b-90e7-43bc-a480-afa8bb6a91cf}, !- Air Inlet Node Name
  {93cfbfa1-9fd1-4559-8c1d-3e8ff1675f32}, !- Air Outlet Node Name
  {492334b6-fb9c-47eb-bd50-12c931c9397b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5a43ad92-2ee5-41c7-910f-7954a90a97ed}, !- Supply Air Fan Operating Mode Schedule Name
  {1eee6e08-ac24-418b-801a-22ff20ccccd6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8799b75b-321e-4e8d-be80-eff89e10ebea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fcee9284-4e02-4ba4-afd7-018594d1c121}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.186677198181595,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.186677198181595,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {93cfbfa1-9fd1-4559-8c1d-3e8ff1675f32}, !- Handle
  {83c41e2d-4f05-446e-b4b4-0bfa7dd61aa4}, !- Source Object
  7,                                      !- Outlet Port
  {a4d1a0f7-ccca-41cc-8960-5cd0a2221def}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7a222192-5b9c-4672-8349-422eee039350}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.018604168210944,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.186677198181595,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5af0d9ed-a8f4-4bf3-9294-f1b1be039768}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3951dccb-08e5-4275-a6b0-707f5517b676}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3951dccb-08e5-4275-a6b0-707f5517b676}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83ce5cde-6a2d-4326-9112-2509f008ab95}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC OA System, !- Name
  {7a222192-5b9c-4672-8349-422eee039350}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c57939d4-c123-4519-9ae3-3ab85a6a401f}, !- Mixed Air Node Name
  {039a1ac5-58b4-49ca-94a6-be7f65e676a1}, !- Outdoor Air Stream Node Name
  {53671a68-d06a-48a4-ad90-4a01fb697593}, !- Relief Air Stream Node Name
  {f3ad4abe-80ba-4eb9-b4e9-b627554b61d9}; !- Return Air Stream Node Name

OS:Node,
  {e87c42f3-29c8-4a9d-8471-dd4a907e41ee}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {039a1ac5-58b4-49ca-94a6-be7f65e676a1}; !- Outlet Port

OS:Connection,
  {039a1ac5-58b4-49ca-94a6-be7f65e676a1}, !- Handle
  {e87c42f3-29c8-4a9d-8471-dd4a907e41ee}, !- Source Object
  3,                                      !- Outlet Port
  {83ce5cde-6a2d-4326-9112-2509f008ab95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce7bd611-5e1d-41f6-964a-ada68f0863eb}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Relief Air Node, !- Name
  {53671a68-d06a-48a4-ad90-4a01fb697593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53671a68-d06a-48a4-ad90-4a01fb697593}, !- Handle
  {83ce5cde-6a2d-4326-9112-2509f008ab95}, !- Source Object
  7,                                      !- Outlet Port
  {ce7bd611-5e1d-41f6-964a-ada68f0863eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d76173a-cb3f-427c-8260-1e02c3a1a4f5}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Mixed Air Node, !- Name
  {c57939d4-c123-4519-9ae3-3ab85a6a401f}, !- Inlet Port
  {ee10fc1b-90e7-43bc-a480-afa8bb6a91cf}; !- Outlet Port

OS:Connection,
  {f3ad4abe-80ba-4eb9-b4e9-b627554b61d9}, !- Handle
  {d93cd79c-e6e1-475c-98f1-00f0e6f23b66}, !- Source Object
  3,                                      !- Outlet Port
  {83ce5cde-6a2d-4326-9112-2509f008ab95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c57939d4-c123-4519-9ae3-3ab85a6a401f}, !- Handle
  {83ce5cde-6a2d-4326-9112-2509f008ab95}, !- Source Object
  5,                                      !- Outlet Port
  {1d76173a-cb3f-427c-8260-1e02c3a1a4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee10fc1b-90e7-43bc-a480-afa8bb6a91cf}, !- Handle
  {1d76173a-cb3f-427c-8260-1e02c3a1a4f5}, !- Source Object
  3,                                      !- Outlet Port
  {83c41e2d-4f05-446e-b4b4-0bfa7dd61aa4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ea5c2bde-453b-4582-bec6-51116b31e67b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {507b02e8-a16b-45ed-ab75-757985c941f8}, !- Control Zone or Zone List Name
  {f7b0bc37-a7e3-462e-ae0c-3b3498980452}, !- Cooling Control Zone or Zone List Name
  {842612af-eca0-402f-bdfa-d031b510c4bd}, !- Heating Control Zone or Zone List Name
  {9b3652b6-066c-462f-af6e-91cf1dbc757d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {507b02e8-a16b-45ed-ab75-757985c941f8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f7b0bc37-a7e3-462e-ae0c-3b3498980452}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {842612af-eca0-402f-bdfa-d031b510c4bd}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9b3652b6-066c-462f-af6e-91cf1dbc757d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee546ddf-a899-40bc-b26b-a5594debeb7c}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {2ad5597a-73a0-4bf8-8482-b70fd55c91d1}, !- Air Inlet Node Name
  {7c186254-2b67-49ae-a093-4239fba1b937}, !- Air Outlet Node Name
  0.186677198181595;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {305f0271-b673-41de-b1be-f1c462ffc6cd}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Return Air Node, !- Name
  {ca2a41b2-2bef-431e-83e2-71e8c57685af}, !- Inlet Port
  {7789e30b-3604-4768-bd0b-224551b2e86e}; !- Outlet Port

OS:Connection,
  {d1e97aaf-1302-411d-8b3e-814c0f646b1f}, !- Handle
  {9e08242a-eccb-465f-9324-f6b4e3f1c141}, !- Source Object
  3,                                      !- Outlet Port
  {a7f4c331-9f3f-4677-86b3-072f2791e873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2a41b2-2bef-431e-83e2-71e8c57685af}, !- Handle
  {9e817291-4f21-4fc1-bbff-c90ec777c70c}, !- Source Object
  2,                                      !- Outlet Port
  {305f0271-b673-41de-b1be-f1c462ffc6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7789e30b-3604-4768-bd0b-224551b2e86e}, !- Handle
  {305f0271-b673-41de-b1be-f1c462ffc6cd}, !- Source Object
  3,                                      !- Outlet Port
  {c47cb62c-74ff-4c53-88c3-bbb132301450}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e548605-b137-417a-9aeb-5b7354fe1495}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {13ac91fb-756b-4683-b9be-be6828a70d47}, !- Inlet Port
  {2ad5597a-73a0-4bf8-8482-b70fd55c91d1}; !- Outlet Port

OS:Connection,
  {13ac91fb-756b-4683-b9be-be6828a70d47}, !- Handle
  {5547ac77-4117-4964-b1bd-e4659b4d59dc}, !- Source Object
  3,                                      !- Outlet Port
  {4e548605-b137-417a-9aeb-5b7354fe1495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad5597a-73a0-4bf8-8482-b70fd55c91d1}, !- Handle
  {4e548605-b137-417a-9aeb-5b7354fe1495}, !- Source Object
  3,                                      !- Outlet Port
  {ee546ddf-a899-40bc-b26b-a5594debeb7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c186254-2b67-49ae-a093-4239fba1b937}, !- Handle
  {ee546ddf-a899-40bc-b26b-a5594debeb7c}, !- Source Object
  4,                                      !- Outlet Port
  {9e08242a-eccb-465f-9324-f6b4e3f1c141}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a7c980e-7dcf-4a83-a8f2-6797a18c97e6}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {394b5439-6ae6-44ff-b09f-bf26869288eb}, !- Availability Schedule
  {51642c20-3ec1-4219-8470-995fc30c42bb}, !- Availability Manager List Name
  0.616756601554072,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e1b635e-743f-41ed-aeb6-9c7f85323fb9}, !- Supply Side Inlet Node Name
  {97adf491-6b8a-41af-8301-94eb55275090}, !- Demand Side Outlet Node Name
  {42414660-9a70-4c63-a8df-254a09ec38b7}, !- Demand Side Inlet Node A
  {79751dd5-8e7d-4c58-ab19-01ed683218f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f57c375-b7e5-441d-ba00-ff2329a522cf}, !- Demand Mixer Name
  {0fab5771-f57f-41d5-af6d-c671b380b2a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {49e6b7a1-c7c1-4d87-9564-d0781c103a0e}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {7e1b635e-743f-41ed-aeb6-9c7f85323fb9}, !- Inlet Port
  {a6103d1e-6941-4308-aaf5-080e1e9bffbc}; !- Outlet Port

OS:Node,
  {6598ff21-4733-468c-8d10-088f534a662d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {96dbc8e0-d100-4830-9d3f-057534f06a36}, !- Inlet Port
  {79751dd5-8e7d-4c58-ab19-01ed683218f6}; !- Outlet Port

OS:Connection,
  {7e1b635e-743f-41ed-aeb6-9c7f85323fb9}, !- Handle
  {0a7c980e-7dcf-4a83-a8f2-6797a18c97e6}, !- Source Object
  9,                                      !- Outlet Port
  {49e6b7a1-c7c1-4d87-9564-d0781c103a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79751dd5-8e7d-4c58-ab19-01ed683218f6}, !- Handle
  {6598ff21-4733-468c-8d10-088f534a662d}, !- Source Object
  3,                                      !- Outlet Port
  {0a7c980e-7dcf-4a83-a8f2-6797a18c97e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8082140a-0548-4777-9b8b-3971632da7cc}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {42414660-9a70-4c63-a8df-254a09ec38b7}, !- Inlet Port
  {3ef5e13c-38e8-45ac-837d-53e19f149405}; !- Outlet Port

OS:Node,
  {38a95c2a-6163-4d34-a0c6-8e40aa52232f}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {e801e224-5f1b-4da8-9253-2dc458e4ee4a}, !- Inlet Port
  {97adf491-6b8a-41af-8301-94eb55275090}; !- Outlet Port

OS:Node,
  {7f1e111f-dc17-47c6-9cf6-3a2d1622ab76}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {075ed342-3d04-4571-b745-969b0bc88705}, !- Inlet Port
  {70350bec-5c09-4da8-810a-b9b4657e0b7f}; !- Outlet Port

OS:Connection,
  {42414660-9a70-4c63-a8df-254a09ec38b7}, !- Handle
  {0a7c980e-7dcf-4a83-a8f2-6797a18c97e6}, !- Source Object
  11,                                     !- Outlet Port
  {8082140a-0548-4777-9b8b-3971632da7cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97adf491-6b8a-41af-8301-94eb55275090}, !- Handle
  {38a95c2a-6163-4d34-a0c6-8e40aa52232f}, !- Source Object
  3,                                      !- Outlet Port
  {0a7c980e-7dcf-4a83-a8f2-6797a18c97e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0fab5771-f57f-41d5-af6d-c671b380b2a7}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3ef5e13c-38e8-45ac-837d-53e19f149405}, !- Inlet Node Name
  {c963d09a-278b-4055-95b2-72de3cf2ce95}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4f57c375-b7e5-441d-ba00-ff2329a522cf}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e801e224-5f1b-4da8-9253-2dc458e4ee4a}, !- Outlet Node Name
  {d5297722-d2c5-4bc5-9a63-999909898f18}; !- Inlet Node Name 1

OS:Connection,
  {3ef5e13c-38e8-45ac-837d-53e19f149405}, !- Handle
  {8082140a-0548-4777-9b8b-3971632da7cc}, !- Source Object
  3,                                      !- Outlet Port
  {0fab5771-f57f-41d5-af6d-c671b380b2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e801e224-5f1b-4da8-9253-2dc458e4ee4a}, !- Handle
  {4f57c375-b7e5-441d-ba00-ff2329a522cf}, !- Source Object
  2,                                      !- Outlet Port
  {38a95c2a-6163-4d34-a0c6-8e40aa52232f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e6d7a32-7eeb-476f-8c94-93b7f2337cb4}, !- Handle
  {0a7c980e-7dcf-4a83-a8f2-6797a18c97e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.616756601554072,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8474.28,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8603.92,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {51642c20-3ec1-4219-8470-995fc30c42bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8e459761-6a7e-4ee8-a5fa-0824a3417575}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16050659-4501-4175-a5a0-84c077001d00}, !- Handle
  Zone Retail Retail  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09e90deb-f24b-4fdd-9e6b-68ff85e07099}, !- Control Zone Name
  {6598ff21-4733-468c-8d10-088f534a662d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ec08bc9e-0613-400f-be6d-ae01ad4d27f9}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Gas Htg Coil 93kBtu/hr 0.8 Thermal Eff, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  23763.777283458,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6e4ba9f3-a442-4d43-89be-03b865fc58b5}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC No Heat, !- Name
  {b6df8c27-0249-4b8e-b520-9f7ab12220ae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {db479c9e-866e-4a80-a092-4ca9bd7d7e99}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC 1spd DX AC Clg Coil 51kBtu/hr 11.06SEER 55kBtu/hr 9.7SEER, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  13931.9496071852,                       !- Rated Total Cooling Capacity {W}
  0.731422498852726,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.616756601554072,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f253b5ab-23c6-4aae-a48f-cd8a0092377b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ed8701d8-75c8-4b07-922a-e068f9e9f7cd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {28ebbc5b-160a-41ac-be97-dd4fb2810169}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2ed048b-7cea-459c-8232-fd049ba2c525}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc86dc2f-19cd-413a-a9da-551d5cfac68b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f22293e6-32a7-4e1c-a541-7a32d2f8f3fd}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Fan, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.616756601554072,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa7fabb-567c-433b-a306-e01e08aa3772}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f9f9e56-3901-40b0-ba89-48a61a7b59f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {efa7fabb-567c-433b-a306-e01e08aa3772}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f9f9e56-3901-40b0-ba89-48a61a7b59f6}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5cbf90c3-ef5e-4114-bf2e-660cbd1d6d70}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {09e90deb-f24b-4fdd-9e6b-68ff85e07099}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {e3635d7a-9f6c-417c-8b4a-1b19dc36d679}, !- Air Inlet Node Name
  {96dbc8e0-d100-4830-9d3f-057534f06a36}, !- Air Outlet Node Name
  {f22293e6-32a7-4e1c-a541-7a32d2f8f3fd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f5a42d85-dba6-4005-bb4b-aff54e6b23bb}, !- Supply Air Fan Operating Mode Schedule Name
  {ec08bc9e-0613-400f-be6d-ae01ad4d27f9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {db479c9e-866e-4a80-a092-4ca9bd7d7e99}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6e4ba9f3-a442-4d43-89be-03b865fc58b5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.616756601554072,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.616756601554072,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {96dbc8e0-d100-4830-9d3f-057534f06a36}, !- Handle
  {5cbf90c3-ef5e-4114-bf2e-660cbd1d6d70}, !- Source Object
  7,                                      !- Outlet Port
  {6598ff21-4733-468c-8d10-088f534a662d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a53f6173-c77b-498c-b7f0-0ff0d56d2b95}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.07461489076992,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  0.616756601554072,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bd6a5878-615d-4fa8-9e82-095ab669b72e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e69b4fc4-6567-4980-b482-62229436b59b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e69b4fc4-6567-4980-b482-62229436b59b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {321a14b5-6ab5-4874-8c2f-0da2da48f266}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC OA System, !- Name
  {a53f6173-c77b-498c-b7f0-0ff0d56d2b95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e802bfe6-f4ad-4e66-b2bf-5e7799afa16e}, !- Mixed Air Node Name
  {3d7c7fae-9d5d-4b9e-a954-38c91f6c925d}, !- Outdoor Air Stream Node Name
  {d9504dfd-8296-4040-8732-9f108ffcc35a}, !- Relief Air Stream Node Name
  {a6103d1e-6941-4308-aaf5-080e1e9bffbc}; !- Return Air Stream Node Name

OS:Node,
  {402f3fc8-be48-43f8-bf4b-4f705b1702e0}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d7c7fae-9d5d-4b9e-a954-38c91f6c925d}; !- Outlet Port

OS:Connection,
  {3d7c7fae-9d5d-4b9e-a954-38c91f6c925d}, !- Handle
  {402f3fc8-be48-43f8-bf4b-4f705b1702e0}, !- Source Object
  3,                                      !- Outlet Port
  {321a14b5-6ab5-4874-8c2f-0da2da48f266}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9892e09-35cb-4c1b-86a2-a7c38db6bb5d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Relief Air Node, !- Name
  {d9504dfd-8296-4040-8732-9f108ffcc35a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9504dfd-8296-4040-8732-9f108ffcc35a}, !- Handle
  {321a14b5-6ab5-4874-8c2f-0da2da48f266}, !- Source Object
  7,                                      !- Outlet Port
  {c9892e09-35cb-4c1b-86a2-a7c38db6bb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa9c906a-06a6-484e-91f4-ed8a4bb1c46e}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Mixed Air Node, !- Name
  {e802bfe6-f4ad-4e66-b2bf-5e7799afa16e}, !- Inlet Port
  {e3635d7a-9f6c-417c-8b4a-1b19dc36d679}; !- Outlet Port

OS:Connection,
  {a6103d1e-6941-4308-aaf5-080e1e9bffbc}, !- Handle
  {49e6b7a1-c7c1-4d87-9564-d0781c103a0e}, !- Source Object
  3,                                      !- Outlet Port
  {321a14b5-6ab5-4874-8c2f-0da2da48f266}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e802bfe6-f4ad-4e66-b2bf-5e7799afa16e}, !- Handle
  {321a14b5-6ab5-4874-8c2f-0da2da48f266}, !- Source Object
  5,                                      !- Outlet Port
  {aa9c906a-06a6-484e-91f4-ed8a4bb1c46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3635d7a-9f6c-417c-8b4a-1b19dc36d679}, !- Handle
  {aa9c906a-06a6-484e-91f4-ed8a4bb1c46e}, !- Source Object
  3,                                      !- Outlet Port
  {5cbf90c3-ef5e-4114-bf2e-660cbd1d6d70}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8e459761-6a7e-4ee8-a5fa-0824a3417575}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f02de92e-da93-4b41-b862-67ba7afdfc5b}, !- Control Zone or Zone List Name
  {0d462d1b-c6d0-491a-83f0-1b1f206cdd86}, !- Cooling Control Zone or Zone List Name
  {d084c7b2-b8e1-4d38-984f-87b8c7720845}, !- Heating Control Zone or Zone List Name
  {b3ce392d-002e-4577-8195-d5ebc796e8b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f02de92e-da93-4b41-b862-67ba7afdfc5b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {0d462d1b-c6d0-491a-83f0-1b1f206cdd86}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d084c7b2-b8e1-4d38-984f-87b8c7720845}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3ce392d-002e-4577-8195-d5ebc796e8b2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66f373e5-e7d7-4971-9808-cb170551e76f}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {a9f7fab7-be07-4472-b062-b55183a3f80b}, !- Air Inlet Node Name
  {075ed342-3d04-4571-b745-969b0bc88705}, !- Air Outlet Node Name
  0.616756601554072;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5faed076-0f1f-4691-8af6-1ff30f4ac21e}, !- Handle
  Zone Retail Retail  - Story ground Return Air Node, !- Name
  {0de3af4b-727a-4ead-8806-3b1a23009386}, !- Inlet Port
  {d5297722-d2c5-4bc5-9a63-999909898f18}; !- Outlet Port

OS:Connection,
  {70350bec-5c09-4da8-810a-b9b4657e0b7f}, !- Handle
  {7f1e111f-dc17-47c6-9cf6-3a2d1622ab76}, !- Source Object
  3,                                      !- Outlet Port
  {86f91a37-2529-465b-b69e-15c60abbbcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de3af4b-727a-4ead-8806-3b1a23009386}, !- Handle
  {89e5b37d-5572-4dc2-ab2d-255d305e2124}, !- Source Object
  2,                                      !- Outlet Port
  {5faed076-0f1f-4691-8af6-1ff30f4ac21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5297722-d2c5-4bc5-9a63-999909898f18}, !- Handle
  {5faed076-0f1f-4691-8af6-1ff30f4ac21e}, !- Source Object
  3,                                      !- Outlet Port
  {4f57c375-b7e5-441d-ba00-ff2329a522cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f555925-fa71-434c-a0c1-fb5e7f4fedfe}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c963d09a-278b-4055-95b2-72de3cf2ce95}, !- Inlet Port
  {a9f7fab7-be07-4472-b062-b55183a3f80b}; !- Outlet Port

OS:Connection,
  {c963d09a-278b-4055-95b2-72de3cf2ce95}, !- Handle
  {0fab5771-f57f-41d5-af6d-c671b380b2a7}, !- Source Object
  3,                                      !- Outlet Port
  {4f555925-fa71-434c-a0c1-fb5e7f4fedfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f7fab7-be07-4472-b062-b55183a3f80b}, !- Handle
  {4f555925-fa71-434c-a0c1-fb5e7f4fedfe}, !- Source Object
  3,                                      !- Outlet Port
  {66f373e5-e7d7-4971-9808-cb170551e76f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {075ed342-3d04-4571-b745-969b0bc88705}, !- Handle
  {66f373e5-e7d7-4971-9808-cb170551e76f}, !- Source Object
  4,                                      !- Outlet Port
  {7f1e111f-dc17-47c6-9cf6-3a2d1622ab76}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f71276be-54e1-4376-b86d-cbd1258aef97}, !- Handle
  Zone Retail Entry  - Story ground UnitHeater Fan, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0127358665910438,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7c88c7f5-2cbc-4534-9e21-c4dc2a2da03d}, !- Handle
  Zone Retail Entry  - Story ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  443.849219902503,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {0830d1b3-ad3b-4a99-a678-937a2c5623ce}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {4cdb5dd9-2566-44f9-9355-340c6a2eb22f}, !- Air Inlet Node Name
  {174c613f-e6c9-4387-b2c1-13c90cf5fb23}, !- Air Outlet Node Name
  {f71276be-54e1-4376-b86d-cbd1258aef97}, !- Supply Air Fan Name
  0.0127358665910438,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7c88c7f5-2cbc-4534-9e21-c4dc2a2da03d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c21316cb-db30-4a9b-b3a4-afeac3bd7ee7}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater Inlet Air Node, !- Name
  {3ba27754-edc7-4293-bad1-a7d3210b203d}, !- Inlet Port
  {4cdb5dd9-2566-44f9-9355-340c6a2eb22f}; !- Outlet Port

OS:Connection,
  {3ba27754-edc7-4293-bad1-a7d3210b203d}, !- Handle
  {af11614f-d2e8-43c2-8f21-857cde109b11}, !- Source Object
  2,                                      !- Outlet Port
  {c21316cb-db30-4a9b-b3a4-afeac3bd7ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cdb5dd9-2566-44f9-9355-340c6a2eb22f}, !- Handle
  {c21316cb-db30-4a9b-b3a4-afeac3bd7ee7}, !- Source Object
  3,                                      !- Outlet Port
  {0830d1b3-ad3b-4a99-a678-937a2c5623ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bd24f88-cc91-49e5-b26a-7e1de922d28d}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater Outlet Air Node, !- Name
  {174c613f-e6c9-4387-b2c1-13c90cf5fb23}, !- Inlet Port
  {583ecbe7-e852-4e48-a73f-3ada14f89d42}; !- Outlet Port

OS:Connection,
  {583ecbe7-e852-4e48-a73f-3ada14f89d42}, !- Handle
  {0bd24f88-cc91-49e5-b26a-7e1de922d28d}, !- Source Object
  3,                                      !- Outlet Port
  {2eac18a4-c851-407e-88a1-bf6f882b99d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174c613f-e6c9-4387-b2c1-13c90cf5fb23}, !- Handle
  {0830d1b3-ad3b-4a99-a678-937a2c5623ce}, !- Source Object
  4,                                      !- Outlet Port
  {0bd24f88-cc91-49e5-b26a-7e1de922d28d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6a2e98c6-502c-40a8-b362-33b1d37e6bca}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f3933ba8-58e5-4c55-a470-4b5d96ca4bf4}, !- Availability Schedule
  {71c6f23a-722d-42a2-b109-07ff00081804}, !- Availability Manager List Name
  1.60197222993418,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bcce953f-6655-40dc-b24d-eb7ae0c6a314}, !- Supply Side Inlet Node Name
  {7f8d1d9d-529a-4c51-8bce-4df15b7848f7}, !- Demand Side Outlet Node Name
  {8df17539-2884-425b-944b-5aeb91ad688a}, !- Demand Side Inlet Node A
  {e32c69a2-a763-4419-bef5-cee97f5d79e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3030f848-2e52-4e96-a174-30e962f47e47}, !- Demand Mixer Name
  {1a02b852-8818-435e-b9b2-b5c3fdb10cff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b269ddc3-5b3a-41e0-9b59-efbc500aac4e}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Supply Inlet Node, !- Name
  {bcce953f-6655-40dc-b24d-eb7ae0c6a314}, !- Inlet Port
  {2d108d3c-4561-4a2f-9588-baae834cded9}; !- Outlet Port

OS:Node,
  {7929df8f-b332-4c47-b48c-771d1a49e50d}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Supply Outlet Node, !- Name
  {1d6508ce-cfbf-4ef7-bebb-76349512c285}, !- Inlet Port
  {e32c69a2-a763-4419-bef5-cee97f5d79e1}; !- Outlet Port

OS:Connection,
  {bcce953f-6655-40dc-b24d-eb7ae0c6a314}, !- Handle
  {6a2e98c6-502c-40a8-b362-33b1d37e6bca}, !- Source Object
  9,                                      !- Outlet Port
  {b269ddc3-5b3a-41e0-9b59-efbc500aac4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32c69a2-a763-4419-bef5-cee97f5d79e1}, !- Handle
  {7929df8f-b332-4c47-b48c-771d1a49e50d}, !- Source Object
  3,                                      !- Outlet Port
  {6a2e98c6-502c-40a8-b362-33b1d37e6bca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8cc1e831-42ad-4385-b77b-7e21d42188b2}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Demand Inlet Node, !- Name
  {8df17539-2884-425b-944b-5aeb91ad688a}, !- Inlet Port
  {c22fc796-b4eb-40e9-9fb4-bda2e5e87898}; !- Outlet Port

OS:Node,
  {0084eb06-1285-43b7-aba2-8c1404f1d94e}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Demand Outlet Node, !- Name
  {ba1f17fb-085d-4658-af06-a7ffb19765dd}, !- Inlet Port
  {7f8d1d9d-529a-4c51-8bce-4df15b7848f7}; !- Outlet Port

OS:Node,
  {e5216a83-8639-44a0-8d99-574de246a975}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Diffuser Outlet Air Node, !- Name
  {5356e0e6-a248-48ba-b271-c8629afb16c1}, !- Inlet Port
  {09fb25f6-efe5-49c6-a397-309be994ffa3}; !- Outlet Port

OS:Connection,
  {8df17539-2884-425b-944b-5aeb91ad688a}, !- Handle
  {6a2e98c6-502c-40a8-b362-33b1d37e6bca}, !- Source Object
  11,                                     !- Outlet Port
  {8cc1e831-42ad-4385-b77b-7e21d42188b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8d1d9d-529a-4c51-8bce-4df15b7848f7}, !- Handle
  {0084eb06-1285-43b7-aba2-8c1404f1d94e}, !- Source Object
  3,                                      !- Outlet Port
  {6a2e98c6-502c-40a8-b362-33b1d37e6bca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a02b852-8818-435e-b9b2-b5c3fdb10cff}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c22fc796-b4eb-40e9-9fb4-bda2e5e87898}, !- Inlet Node Name
  {a7e845a2-2db9-42a5-b558-18667a0008cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3030f848-2e52-4e96-a174-30e962f47e47}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ba1f17fb-085d-4658-af06-a7ffb19765dd}, !- Outlet Node Name
  {1415f600-6b27-423b-a223-8a7776977e59}; !- Inlet Node Name 1

OS:Connection,
  {c22fc796-b4eb-40e9-9fb4-bda2e5e87898}, !- Handle
  {8cc1e831-42ad-4385-b77b-7e21d42188b2}, !- Source Object
  3,                                      !- Outlet Port
  {1a02b852-8818-435e-b9b2-b5c3fdb10cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1f17fb-085d-4658-af06-a7ffb19765dd}, !- Handle
  {3030f848-2e52-4e96-a174-30e962f47e47}, !- Source Object
  2,                                      !- Outlet Port
  {0084eb06-1285-43b7-aba2-8c1404f1d94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64f77c7d-35b6-49f8-8199-a892872980be}, !- Handle
  {6a2e98c6-502c-40a8-b362-33b1d37e6bca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.60197222993418,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21305.14,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  19155.9,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {71c6f23a-722d-42a2-b109-07ff00081804}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1b24a65b-abf9-438a-8a01-9be257df5b36}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d2de1762-4024-47d6-938f-8df3ca48f833}, !- Handle
  Zone Retail Retail  - Story top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5bae5f50-5410-4c80-a0f7-00991ba5c799}, !- Control Zone Name
  {7929df8f-b332-4c47-b48c-771d1a49e50d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {40a53185-65ea-40b7-a7ec-b05a31cd8b07}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Gas Htg Coil 212kBtu/hr 0.8 Thermal Eff, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  59920.4746523694,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c3a58cfd-4064-44db-86d0-5db6a38f0518}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC No Heat, !- Name
  {b6df8c27-0249-4b8e-b520-9f7ab12220ae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8160552a-885a-4b6e-a4c1-42aa9dcc606a}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC 1spd DX AC Clg Coil 116kBtu/hr 9.63EER 111kBtu/hr 8.9EER, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  30666.8272471986,                       !- Rated Total Cooling Capacity {W}
  0.793920171943122,                      !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.60197222993418,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f253b5ab-23c6-4aae-a48f-cd8a0092377b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ed8701d8-75c8-4b07-922a-e068f9e9f7cd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {28ebbc5b-160a-41ac-be97-dd4fb2810169}, !- Energy Input Ratio Function of Temperature Curve Name
  {e2ed048b-7cea-459c-8232-fd049ba2c525}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc86dc2f-19cd-413a-a9da-551d5cfac68b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f0090a73-2859-460e-a13a-3a6f3c43945a}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Fan, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.60197222993418,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b03639b-4d9c-4e4a-b856-799f9d028b8d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14f1c9d7-67c3-4f82-b22f-a42a2e5d8717}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b03639b-4d9c-4e4a-b856-799f9d028b8d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14f1c9d7-67c3-4f82-b22f-a42a2e5d8717}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {38d4a1a7-52f0-41bf-b379-971046385ec0}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5bae5f50-5410-4c80-a0f7-00991ba5c799}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {456addcb-e156-4cae-84f6-f80930435606}, !- Air Inlet Node Name
  {1d6508ce-cfbf-4ef7-bebb-76349512c285}, !- Air Outlet Node Name
  {f0090a73-2859-460e-a13a-3a6f3c43945a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {489e66e4-86fa-49e8-9968-53fe087f2768}, !- Supply Air Fan Operating Mode Schedule Name
  {40a53185-65ea-40b7-a7ec-b05a31cd8b07}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8160552a-885a-4b6e-a4c1-42aa9dcc606a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c3a58cfd-4064-44db-86d0-5db6a38f0518}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.60197222993418,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.60197222993418,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1d6508ce-cfbf-4ef7-bebb-76349512c285}, !- Handle
  {38d4a1a7-52f0-41bf-b379-971046385ec0}, !- Source Object
  7,                                      !- Outlet Port
  {7929df8f-b332-4c47-b48c-771d1a49e50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9cfc105e-567d-4bca-a3cc-4a6a73229b57}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.14158423296,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  1.60197222993418,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {559ed17f-94a2-4142-a5f9-33277e3d7170}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {faacaa91-161d-4c36-9bc9-9a91f9a726a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {faacaa91-161d-4c36-9bc9-9a91f9a726a3}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {104f148e-3d21-41c9-b562-00b1901b27dc}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC OA System, !- Name
  {9cfc105e-567d-4bca-a3cc-4a6a73229b57}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d58965ea-93e0-4325-aed6-6ed5dd90e32d}, !- Mixed Air Node Name
  {f513fc20-4dbf-4a2b-8641-23774245dcad}, !- Outdoor Air Stream Node Name
  {065a04e6-c50b-47f2-b712-39f64b7d9b57}, !- Relief Air Stream Node Name
  {2d108d3c-4561-4a2f-9588-baae834cded9}; !- Return Air Stream Node Name

OS:Node,
  {289e0357-2b49-4e60-b81f-2c3d8d276c35}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f513fc20-4dbf-4a2b-8641-23774245dcad}; !- Outlet Port

OS:Connection,
  {f513fc20-4dbf-4a2b-8641-23774245dcad}, !- Handle
  {289e0357-2b49-4e60-b81f-2c3d8d276c35}, !- Source Object
  3,                                      !- Outlet Port
  {104f148e-3d21-41c9-b562-00b1901b27dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a198734c-7be1-4468-8af9-94124c560f39}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Relief Air Node, !- Name
  {065a04e6-c50b-47f2-b712-39f64b7d9b57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {065a04e6-c50b-47f2-b712-39f64b7d9b57}, !- Handle
  {104f148e-3d21-41c9-b562-00b1901b27dc}, !- Source Object
  7,                                      !- Outlet Port
  {a198734c-7be1-4468-8af9-94124c560f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e9c2a51-cb94-4351-89e3-2f30203a4196}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Mixed Air Node, !- Name
  {d58965ea-93e0-4325-aed6-6ed5dd90e32d}, !- Inlet Port
  {456addcb-e156-4cae-84f6-f80930435606}; !- Outlet Port

OS:Connection,
  {2d108d3c-4561-4a2f-9588-baae834cded9}, !- Handle
  {b269ddc3-5b3a-41e0-9b59-efbc500aac4e}, !- Source Object
  3,                                      !- Outlet Port
  {104f148e-3d21-41c9-b562-00b1901b27dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d58965ea-93e0-4325-aed6-6ed5dd90e32d}, !- Handle
  {104f148e-3d21-41c9-b562-00b1901b27dc}, !- Source Object
  5,                                      !- Outlet Port
  {0e9c2a51-cb94-4351-89e3-2f30203a4196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456addcb-e156-4cae-84f6-f80930435606}, !- Handle
  {0e9c2a51-cb94-4351-89e3-2f30203a4196}, !- Source Object
  3,                                      !- Outlet Port
  {38d4a1a7-52f0-41bf-b379-971046385ec0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1b24a65b-abf9-438a-8a01-9be257df5b36}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cddbadf7-74a0-466c-8ebb-c5638c9fe92e}, !- Control Zone or Zone List Name
  {878f016c-fdb9-4e4b-a9cc-6c9acefb627e}, !- Cooling Control Zone or Zone List Name
  {067bf46b-6f5f-4d24-85e9-493e7c34d6a5}, !- Heating Control Zone or Zone List Name
  {61ee31c2-513a-4270-b1c8-e7acd2f54063}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cddbadf7-74a0-466c-8ebb-c5638c9fe92e}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {878f016c-fdb9-4e4b-a9cc-6c9acefb627e}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {067bf46b-6f5f-4d24-85e9-493e7c34d6a5}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {61ee31c2-513a-4270-b1c8-e7acd2f54063}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64d04745-53e2-474f-ba3c-edee7716a8d6}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Diffuser, !- Name
  {34bea5fe-a4d8-46d9-a82f-41220f2312b7}, !- Availability Schedule Name
  {77d6360d-e5df-4945-98ec-ab8afdf38b52}, !- Air Inlet Node Name
  {5356e0e6-a248-48ba-b271-c8629afb16c1}, !- Air Outlet Node Name
  1.60197222993418;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffca12f3-0e91-4420-b0bd-b6ba95bdae5f}, !- Handle
  Zone Retail Retail  - Story top Return Air Node, !- Name
  {03037a82-e36f-4221-9446-9491f6b75829}, !- Inlet Port
  {1415f600-6b27-423b-a223-8a7776977e59}; !- Outlet Port

OS:Connection,
  {09fb25f6-efe5-49c6-a397-309be994ffa3}, !- Handle
  {e5216a83-8639-44a0-8d99-574de246a975}, !- Source Object
  3,                                      !- Outlet Port
  {dd712db0-1f2f-4195-bf74-d75844afb8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03037a82-e36f-4221-9446-9491f6b75829}, !- Handle
  {eba921a9-a99c-41ab-bd72-e2bd5fa93fd2}, !- Source Object
  2,                                      !- Outlet Port
  {ffca12f3-0e91-4420-b0bd-b6ba95bdae5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1415f600-6b27-423b-a223-8a7776977e59}, !- Handle
  {ffca12f3-0e91-4420-b0bd-b6ba95bdae5f}, !- Source Object
  3,                                      !- Outlet Port
  {3030f848-2e52-4e96-a174-30e962f47e47}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {413b294e-39ae-485e-a96d-8b739143ba62}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Diffuser Inlet Air Node, !- Name
  {a7e845a2-2db9-42a5-b558-18667a0008cc}, !- Inlet Port
  {77d6360d-e5df-4945-98ec-ab8afdf38b52}; !- Outlet Port

OS:Connection,
  {a7e845a2-2db9-42a5-b558-18667a0008cc}, !- Handle
  {1a02b852-8818-435e-b9b2-b5c3fdb10cff}, !- Source Object
  3,                                      !- Outlet Port
  {413b294e-39ae-485e-a96d-8b739143ba62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d6360d-e5df-4945-98ec-ab8afdf38b52}, !- Handle
  {413b294e-39ae-485e-a96d-8b739143ba62}, !- Source Object
  3,                                      !- Outlet Port
  {64d04745-53e2-474f-ba3c-edee7716a8d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5356e0e6-a248-48ba-b271-c8629afb16c1}, !- Handle
  {64d04745-53e2-474f-ba3c-edee7716a8d6}, !- Source Object
  4,                                      !- Outlet Port
  {e5216a83-8639-44a0-8d99-574de246a975}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a03d1763-868d-493d-9069-0b99aa1dcacb}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5f8ca989-5127-472f-a867-46b76bee5ed0}, !- Schedule Type Limits Name
  {6b42181b-aab5-4497-83ea-c470c78e5a00}, !- Default Day Schedule Name
  {7e06f0a7-1b96-48d5-8e01-507349f15b84}, !- Summer Design Day Schedule Name
  {efcf8a0a-a2aa-4409-b42a-0a37c09228c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b42181b-aab5-4497-83ea-c470c78e5a00}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5f8ca989-5127-472f-a867-46b76bee5ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1ab891e1-29f0-4a57-9884-9df683380e39}, !- Handle
  {a03d1763-868d-493d-9069-0b99aa1dcacb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.134896000000019,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {efcf8a0a-a2aa-4409-b42a-0a37c09228c0}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5f8ca989-5127-472f-a867-46b76bee5ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e06f0a7-1b96-48d5-8e01-507349f15b84}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5f8ca989-5127-472f-a867-46b76bee5ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b60cd7a7-9b72-49bd-946f-479cedbe89c7}, !- Handle
  Schedule Rule 20,                       !- Name
  {a03d1763-868d-493d-9069-0b99aa1dcacb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56700e87-5703-4130-a58f-236b868c69d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {56700e87-5703-4130-a58f-236b868c69d7}, !- Handle
  Schedule Day 24,                        !- Name
  {5f8ca989-5127-472f-a867-46b76bee5ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c720070-5009-41b8-a737-0314e03f1821}, !- Handle
  Schedule Rule 21,                       !- Name
  {a03d1763-868d-493d-9069-0b99aa1dcacb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32d1aac7-6ed9-4ba1-bbe6-c83362db4533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32d1aac7-6ed9-4ba1-bbe6-c83362db4533}, !- Handle
  Schedule Day 25,                        !- Name
  {5f8ca989-5127-472f-a867-46b76bee5ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {660f1e99-3e94-4b22-ac05-fb4923788fa4}, !- Handle
  Building Default Schedule Set,          !- Name
  {a03d1763-868d-493d-9069-0b99aa1dcacb}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {079b6910-5488-4566-aec4-038b0d382855}, !- Handle
  {ec4520c2-9bcf-4d8e-8966-b96bddc76371}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00346723006666666 | hoo_start - 1.5 ~ 0.00346722874 | hoo_start - 0.5 ~ 0.0104016888733334 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.00693445880666666 | hoo_start + 2.5 ~ 0.0 | mid - 2.0 ~ 0.0 | mid ~ 0.00346723006666666 | mid + 0.5 ~ 0.00346723006666666 | mid + 1.5 ~ 0.00693445880666666 | mid + 2.5 ~ 0.0 | hoo_end - 2.5 ~ 0.00693445880666669 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0104016888733333 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f2d5245-601d-41ef-89ed-9df65a521e67}, !- Handle
  {d8049191-7f87-44be-8cbe-c9b6121319b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00346723006666666 | hoo_start + 0.5 ~ 0.00346722874 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.00693445880666669 | mid - 1.5 ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00693445880666669 | hoo_end - 1.5 ~ 0.00346722874 | hoo_end - 0.5 ~ 0.00346723006666666 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b00ee2db-97e5-4cbf-825c-792ce0ef2815}, !- Handle
  {edf037ee-975c-4f59-b746-4f6504e79ab0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00346723006666666 | hoo_start - 1.5 ~ 0.00346722874 | hoo_start - 0.5 ~ 0.0104016888733334 | hoo_start + 0.5 ~ 0.00346723006666666 | hoo_start + 1.5 ~ 0.00693445880666666 | mid - 2.0 ~ 0.0 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.00693445880666666 | hoo_end - 0.5 ~ 0.01386891894 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.00346722874 | hoo_end + 3.5 ~ 0.00346723006666666 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fd3d3025-178d-4bfe-9919-6fe02ca7d9b2}, !- Handle
  {6ee6479f-858d-433a-959c-2f2c8c33017e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {338d56c3-f2d0-4f2a-9215-472aef0eca2f}, !- Handle
  Schedule Rule 4,                        !- Name
  {6ee6479f-858d-433a-959c-2f2c8c33017e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27f6dd0e-d12a-434d-a971-2e8a59236402}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {27f6dd0e-d12a-434d-a971-2e8a59236402}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.865711962659631,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0102678673067065,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00819161151641064,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0061153557261148,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00403909993581895,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00196284414552311,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00147213310914233,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000981422072761556,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000490711036380778,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00190581442906011,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00381162885812021,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0057174432871803,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00762325771624041,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0142924316258732,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.020961605535506,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0276307794451388,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0342999533547716,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0514696112817312,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0686392692086907,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0858089271356503,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.10297858506261,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.163522355511479,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.224066125960348,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.284609896409217,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.345153666858086,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.448142372138345,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.551131077418604,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.654119782698863,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.757108487979122,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.802813996221283,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.848519504463444,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.894225012705605,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.939930520947766,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.947420240080703,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.954909959213641,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.962399678346578,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.969889397479515,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.969953710529805,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970018023580096,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.970082336630386,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970146649680676,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970210962730967,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970339588831547,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970403901881837,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970468214932128,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970532527982418,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970596841032708,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970661154082999,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97070023337559,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970739312668181,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970778391960772,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970817471253364,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970881337008611,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970945202763858,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971009068519106,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971072934274353,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971138295295974,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971203656317595,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971269017339216,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971334378360837,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971335313370762,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971336248380687,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971337183390613,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971338118400538,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971340711783826,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971343305167115,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971345898550403,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971348491933692,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971351085316981,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971353678700269,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971356272083557,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971358865466846,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971361458850134,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.971364052233423,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971366645616712,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.971369239,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.971328615990764,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.971287992981528,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.971247369972292,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.971206746963057,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.971116422273921,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.971026097584786,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.97093577289565,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.970845448206515,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.970686077598355,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.970526706990194,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.970367336382034,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.970207965773874,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.96934545967142,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.968482953568967,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.967620447466514,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.96675794136406,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.933075948462584,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.899393955561107;                      !- Value Until Time 96

OS:AdditionalProperties,
  {775ae427-74ee-465c-aaf9-004481362167}, !- Handle
  {e9bc5eba-d4dd-42f6-a3ab-211ef8bde71a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_end + 5.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | hoo_start + 2.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b2b557f-2d6e-46e4-9d1c-aade3fbe8c8f}, !- Handle
  {27f6dd0e-d12a-434d-a971-2e8a59236402}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.082657292 | hoo_start - 7.5 ~ 0.073751203 | hoo_start - 6.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | mid - 2.0 ~ 0.970707925 | mid - 1.0 ~ 0.970853917 | mid ~ 0.971092506 | mid + 1.0 ~ 0.971336681 | mid + 2.0 ~ 0.971340174 | hoo_end - 1.5 ~ 0.971369239 | hoo_end - 0.5 ~ 0.97121748 | hoo_end + 0.5 ~ 0.970880046 | hoo_end + 1.5 ~ 0.970284671 | hoo_end + 2.5 ~ 0.96706253 | hoo_end + 3.5 ~ 0.841233704 | hoo_end + 4.5 ~ 0.412025043 | hoo_end + 5.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6da22962-1fd5-46d3-a396-5943a3cc5ded}, !- Handle
  {ec3421c2-6e20-4fde-b70d-8f3d1b514d89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.071869494 | hoo_end + 6.5 ~ 0.060672463 | hoo_start - 6.5 ~ 0.048572679 | hoo_start - 5.5 ~ 0.050154333 | hoo_start - 4.5 ~ 0.053648834 | hoo_start - 3.5 ~ 0.062126422 | hoo_start - 2.5 ~ 0.079656625 | hoo_start - 1.5 ~ 0.177786018 | hoo_start - 0.5 ~ 0.485278401 | hoo_start + 0.5 ~ 0.82687207 | hoo_start + 1.5 ~ 0.965989906 | hoo_start + 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | hoo_end - 1.5 ~ 0.967689972 | hoo_end - 0.5 ~ 0.935483871 | hoo_end + 0.5 ~ 0.791923167 | hoo_end + 1.5 ~ 0.595520757 | hoo_end + 2.5 ~ 0.413953078 | hoo_end + 3.5 ~ 0.207284375 | hoo_end + 4.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27825ba6-65c7-448f-a692-81dabac707f1}, !- Handle
  {c7ac5bad-3e1f-474b-9c2c-ae25096439cb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Rule,
  {9ec9b172-3b70-451f-a300-29d36eafeec2}, !- Handle
  Schedule Rule 6,                        !- Name
  {c7ac5bad-3e1f-474b-9c2c-ae25096439cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7f500a0-a818-44aa-bdad-b6183b47af22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f7f500a0-a818-44aa-bdad-b6183b47af22}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.586906011868378,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.262746994702526,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.257116699775876,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.251486404849226,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.245856109922575,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.240225814995925,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.234543387708843,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22886096042176,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.223178533134678,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.217496105847596,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.213534046454768,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.20957198706194,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.205609927669112,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.201647868276284,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.200553088707213,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.199458309138142,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.198363529569071,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.19726875,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.201074412311532,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.204880074623064,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.208685736934597,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.212491399246129,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.218121694172779,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.223751989099429,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.22938228402608,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.23501257895273,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.241894050529747,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.248775522106764,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.255656993683781,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.262538465260799,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.271557363615526,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.280576261970253,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.28959516032498,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.298614058679707,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.303931559443765,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.309249060207824,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.314566560971883,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.319884061735941,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.321760826711491,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.323637591687042,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.325514356662592,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.327391121638142,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.329267886613692,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.331144651589242,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.333021416564792,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.334898181540342,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.336774946515892,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.338651711491442,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.340528476466993,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.342405241442543,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.352935978249796,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.36346671505705,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.373997451864303,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.384528188671557,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.398760323069478,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4129924574674,                        !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.427224591865322,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.441456726263244,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.459129596449674,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.476802466636104,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.494475336822535,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.512148207008965,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.533574607146495,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.555001007284026,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.576427407421557,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.597853807559087,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.60327557304401,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.608697338528932,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.614119104013855,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.619540869498778,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6249626349837,                        !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.630384400468623,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.635806165953545,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.641227931438468,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.64664969692339,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.652071462408313,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.657493227893236,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.662914993378158,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.672455215337205,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.681995437296251,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.691535659255298,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.701075881214344,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.703056910910758,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.705037940607172,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.707018970303586,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.709,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.704203822840261,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.699407645680522,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.694611468520782,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.689815291361043,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.677929113182559,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.666042935004075,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.654156756825591,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.642270578647107,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.623815723054197,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.605360867461288;                      !- Value Until Time 96

OS:Schedule:Rule,
  {6448905a-64e8-40fc-a439-1c8652b76833}, !- Handle
  Schedule Rule 22,                       !- Name
  {c7ac5bad-3e1f-474b-9c2c-ae25096439cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71df4101-0f51-4888-9226-f983361fa5dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71df4101-0f51-4888-9226-f983361fa5dd}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.495726513472901,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.471484965872046,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.442697476441524,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.413909987011003,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.385122497580481,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.240225814995925,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.234543387708843,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22886096042176,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.223178533134678,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.217496105847596,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.213534046454768,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.20957198706194,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.205609927669112,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.201647868276284,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.200553088707213,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.199458309138142,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.198363529569071,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.19726875,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.201074412311532,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.204880074623064,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.208685736934597,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.212491399246129,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.218121694172779,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.223751989099429,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.22938228402608,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.23501257895273,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.241894050529747,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.248775522106764,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.255656993683781,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.262538465260799,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.271557363615526,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.280576261970253,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.28959516032498,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.298614058679707,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.303931559443765,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.309249060207824,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.314566560971883,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.319884061735941,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.325514356662592,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.331144651589242,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.336774946515892,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.342405241442543,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.346617536165444,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.350829830888346,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.355042125611247,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.359254420334148,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.36346671505705,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.367679009779951,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.371891304502853,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.376103599225754,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.380315893948655,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.384528188671557,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.398760323069478,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4129924574674,                        !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.427224591865322,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.441456726263244,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.459129596449674,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.476802466636104,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.494475336822535,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.512148207008965,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.533574607146495,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.555001007284026,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.576427407421557,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.597853807559087,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.614119104013855,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.630384400468623,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.64664969692339,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.662914993378158,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.666731082161777,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.670547170945395,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.674363259729014,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.678179348512632,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.681995437296251,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.68581152607987,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.689627614863488,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.693443703647107,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.697259792430725,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.701075881214344,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.703056910910758,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.705037940607172,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.707018970303586,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.709,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.704203822840261,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.699407645680522,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.694611468520782,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.689815291361043,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.677929113182559,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.666042935004075,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.654156756825591,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.642270578647107,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.623815723054197,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.605360867461288,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.586906011868378,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.568451156275468,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.544209608674613,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.519968061073757;                      !- Value Until Time 96

OS:AdditionalProperties,
  {09d9fd87-9a0e-4c77-9a52-9745b2376901}, !- Handle
  {914d7bb6-5fc4-4664-b3a6-37d6fbbbf029}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb556f17-0db2-44ba-b475-b9dae2ba994e}, !- Handle
  {71df4101-0f51-4888-9226-f983361fa5dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.5009 | hoo_end + 6.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | hoo_start + 2.5 ~ 0.5332 | mid - 1.5 ~ 0.5534 | mid - 0.5 ~ 0.5807 | mid + 0.5 ~ 0.6146 | mid + 1.5 ~ 0.6557 | mid + 2.5 ~ 0.6869 | hoo_end - 1.5 ~ 0.7052 | hoo_end - 0.5 ~ 0.709 | hoo_end + 0.5 ~ 0.6998 | hoo_end + 1.5 ~ 0.677 | hoo_end + 2.5 ~ 0.6416 | hoo_end + 3.5 ~ 0.5951 | hoo_end + 4.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {94d8d27f-9979-44af-b8e6-19baac040d26}, !- Handle
  {f7f500a0-a818-44aa-bdad-b6183b47af22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5009 | hoo_start - 7.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | mid - 2.0 ~ 0.5332 | mid - 1.0 ~ 0.5534 | mid ~ 0.5807 | mid + 1.0 ~ 0.6146 | mid + 2.0 ~ 0.6557 | hoo_end - 1.5 ~ 0.6869 | hoo_end - 0.5 ~ 0.7052 | hoo_end + 0.5 ~ 0.709 | hoo_end + 1.5 ~ 0.6998 | hoo_end + 2.5 ~ 0.677 | hoo_end + 3.5 ~ 0.6416 | hoo_end + 4.5 ~ 0.5951 | hoo_end + 5.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83d197cc-eaaa-4df0-9073-736f6876ca92}, !- Handle
  {9dab6773-a244-4558-92b2-d50edbcfe1fe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {e358ba43-adb8-4b99-9f7a-3642ca631bbd}, !- Handle
  {18bc6b2b-44f8-4d19-8ae7-b646002ccfbe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b7102fe-921c-4876-81b0-7ae821ce89da}, !- Handle
  {e959f05b-df34-4055-9dce-ce23418cbc1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.0 ~ 0.2 | mid - 1.0 ~ 0.4 | mid + 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d238becc-0497-46a7-a19b-ef820bf4f519}, !- Handle
  {3957ef5f-6e48-446a-bac4-d14f20be66e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c3432bc-9948-47c9-ad8d-9245309a22c6}, !- Handle
  {835eb2c9-aa27-4b0b-841b-455c23cf9fa6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {98836446-7660-448b-b543-8df3faa95f47}, !- Handle
  Schedule Rule 7,                        !- Name
  {835eb2c9-aa27-4b0b-841b-455c23cf9fa6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3b8ed2d-6a4a-4585-8286-31ace045cda8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f3b8ed2d-6a4a-4585-8286-31ace045cda8}, !- Handle
  Retail Activity Default 1,              !- Name
  {75e3b7a3-707d-4d6d-948d-08c8268e07a7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {14be6828-8077-4019-a301-3ed3446683a1}, !- Handle
  Schedule Rule 23,                       !- Name
  {835eb2c9-aa27-4b0b-841b-455c23cf9fa6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {595f7d22-7098-4bda-8ebe-ec8eff4ed09d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {595f7d22-7098-4bda-8ebe-ec8eff4ed09d}, !- Handle
  Retail Activity Default 2,              !- Name
  {75e3b7a3-707d-4d6d-948d-08c8268e07a7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {3bbddb83-b222-4adb-b855-9054043a0262}, !- Handle
  {3b1fa8cf-393d-4c77-8285-a29e0f627d6f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9cf19f28-abc1-43a0-8860-3d0cf2431cd9}, !- Handle
  {595f7d22-7098-4bda-8ebe-ec8eff4ed09d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {001131e9-4d0e-4215-a671-e750d205df50}, !- Handle
  {f3b8ed2d-6a4a-4585-8286-31ace045cda8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27cea40e-d77a-41f4-bcff-8a9c652eb71a}, !- Handle
  {42582f81-b90b-4d10-8521-e27e2b751c53}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {25c0809e-e9a5-4114-867a-ef8ed044158a}, !- Handle
  {7f0f9dff-2f8b-456b-a43b-5613a258f45b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e7f9ff7-21ff-45ba-a664-92c6958a3c3d}, !- Handle
  {313214e5-4b27-4612-95f9-3510ea97afd6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {daa38046-f9b2-41b5-9045-96f2e61605ea}, !- Handle
  {e3d14209-8324-47f5-b842-57a4c64df48f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {886ba737-e5ec-4403-abf1-f3cbcbbedbb8}, !- Handle
  {29f2cfcc-e932-4204-bf1d-31992ed3cc43}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1afd1360-421c-4c0c-be38-4772547ed743}, !- Handle
  {bc8fccc8-521b-4309-ab17-5f956e7db64b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {96c37417-e82d-412e-ad43-44ab261c3b60}, !- Handle
  {95125ac9-8413-43ca-8b71-a9551c4158e0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1ac9f60-39ed-43fd-af19-d21de67b4d1d}, !- Handle
  {2b775055-6679-4d91-956c-c31bc2272877}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00d7b12c-30ea-4ca2-99d7-78de93a4b177}, !- Handle
  {d13fe78a-4f72-49a5-95fc-32a8d21d1767}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:Schedule:Rule,
  {ef972ca4-03e8-4c53-aa57-e010cc9c388a}, !- Handle
  Schedule Rule 24,                       !- Name
  {d13fe78a-4f72-49a5-95fc-32a8d21d1767}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38747815-cb44-4ada-ae4a-c31117c604d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {38747815-cb44-4ada-ae4a-c31117c604d2}, !- Handle
  Retail FRONT ENTRY COOLING Default 1,   !- Name
  {4aaf5862-ff2d-4e23-85b7-b1dc22a425d2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  0,                                      !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {60a1405a-edcc-4287-95f8-07dece7b8cc8}, !- Handle
  Schedule Rule 25,                       !- Name
  {d13fe78a-4f72-49a5-95fc-32a8d21d1767}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fcf5ba6-6553-467d-abf9-f969f08271eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9fcf5ba6-6553-467d-abf9-f969f08271eb}, !- Handle
  Retail FRONT ENTRY COOLING Default 2,   !- Name
  {4aaf5862-ff2d-4e23-85b7-b1dc22a425d2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  21,                                     !- Hour 1
  0,                                      !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {d4b9e02a-df82-46bb-a994-56cad34723ca}, !- Handle
  {bc099cf9-32b7-4d58-9239-fd8b6558d02f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd6a97a1-013e-46d9-8ea0-741268d8d408}, !- Handle
  {9fcf5ba6-6553-467d-abf9-f969f08271eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3beb963f-7d31-4678-b93a-6aa6fcdd6ec8}, !- Handle
  {38747815-cb44-4ada-ae4a-c31117c604d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {441ff684-b2df-4f25-8ea4-295032de4561}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {f2534402-954d-4b73-a2a9-3f2fb41e51bb}, !- Default Day Schedule Name
  {efdb6142-deaa-4a64-bc59-b803cb2f5a3f}, !- Summer Design Day Schedule Name
  {1bd0f8f9-9433-4edd-8bbc-c93d06cdedba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2534402-954d-4b73-a2a9-3f2fb41e51bb}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Default, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4786e07a-b1f7-419b-8bc7-4a1d1c739d01}, !- Handle
  {441ff684-b2df-4f25-8ea4-295032de4561}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1028959999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1bd0f8f9-9433-4edd-8bbc-c93d06cdedba}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efdb6142-deaa-4a64-bc59-b803cb2f5a3f}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27fc0fe0-ac88-4352-8db9-de2282182b30}, !- Handle
  Schedule Rule 26,                       !- Name
  {441ff684-b2df-4f25-8ea4-295032de4561}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e238e95-08c0-4ab5-9a55-a55de0165b18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5e238e95-08c0-4ab5-9a55-a55de0165b18}, !- Handle
  Schedule Day 26,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0d6dfe83-70af-4f58-93db-d932a7d5f37b}, !- Handle
  Schedule Rule 27,                       !- Name
  {441ff684-b2df-4f25-8ea4-295032de4561}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6751191-20d5-4615-9c7c-631ec2ef2120}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6751191-20d5-4615-9c7c-631ec2ef2120}, !- Handle
  Schedule Day 27,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {8119a131-49c3-4f33-8972-598849ac1074}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {95af9140-df97-4e10-84bf-9366c8118c4b}, !- Default Day Schedule Name
  {1341a1c5-2106-4db6-aec6-46d4b49c8e92}, !- Summer Design Day Schedule Name
  {5997442f-9a85-42d6-9162-fe8c0bde4e08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95af9140-df97-4e10-84bf-9366c8118c4b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Default, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c076273d-5df6-42cb-ae8e-33d88ca6f5d4}, !- Handle
  {8119a131-49c3-4f33-8972-598849ac1074}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9710000000000054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5997442f-9a85-42d6-9162-fe8c0bde4e08}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1341a1c5-2106-4db6-aec6-46d4b49c8e92}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac6b51be-c66a-4566-9186-fcfd56ef67f9}, !- Handle
  Schedule Rule 28,                       !- Name
  {8119a131-49c3-4f33-8972-598849ac1074}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af82aa9a-8a9f-4a31-87ec-8712a7e09709}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {af82aa9a-8a9f-4a31-87ec-8712a7e09709}, !- Handle
  Schedule Day 28,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3a0ed09f-cbdb-4456-91f1-507148bc9597}, !- Handle
  Schedule Rule 29,                       !- Name
  {8119a131-49c3-4f33-8972-598849ac1074}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72e93e48-a4ff-481a-87db-fc0781f75ffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72e93e48-a4ff-481a-87db-fc0781f75ffd}, !- Handle
  Schedule Day 29,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {394b5439-6ae6-44ff-b09f-bf26869288eb}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {10bdd9a9-140c-485e-a3cb-a52f3486d12f}, !- Default Day Schedule Name
  {4b8b8c3d-a15a-443b-b058-328b64ab1bcd}, !- Summer Design Day Schedule Name
  {3a2733d4-2b88-4f7a-8e0e-75173e14b92b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10bdd9a9-140c-485e-a3cb-a52f3486d12f}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f50da9c3-bcfd-412e-98d8-76d8458cfc92}, !- Handle
  {394b5439-6ae6-44ff-b09f-bf26869288eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.9050000000000082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a2733d4-2b88-4f7a-8e0e-75173e14b92b}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b8b8c3d-a15a-443b-b058-328b64ab1bcd}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f371f5f9-92ff-4cc5-b545-add2440342a0}, !- Handle
  Schedule Rule 30,                       !- Name
  {394b5439-6ae6-44ff-b09f-bf26869288eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7444dc2f-50e0-4bad-8ca8-8beaea479d97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7444dc2f-50e0-4bad-8ca8-8beaea479d97}, !- Handle
  Schedule Day 30,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a310eca8-6a41-42f5-870c-aafe174b71b3}, !- Handle
  Schedule Rule 31,                       !- Name
  {394b5439-6ae6-44ff-b09f-bf26869288eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b98fc5e-7e65-4908-a962-13ccefcb6732}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6b98fc5e-7e65-4908-a962-13ccefcb6732}, !- Handle
  Schedule Day 31,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3933ba8-58e5-4c55-a470-4b5d96ca4bf4}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {42ae230d-b08a-4e23-a5bd-64692d6ca1ea}, !- Default Day Schedule Name
  {a9ed5b8d-0456-46e4-957a-18d8bf65bb8b}, !- Summer Design Day Schedule Name
  {67c53909-655f-4482-ac83-ccb819eda909}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42ae230d-b08a-4e23-a5bd-64692d6ca1ea}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Default, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f230f5a0-f860-43b4-b571-64fef2e149be}, !- Handle
  {f3933ba8-58e5-4c55-a470-4b5d96ca4bf4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.000000000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67c53909-655f-4482-ac83-ccb819eda909}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Winter Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9ed5b8d-0456-46e4-957a-18d8bf65bb8b}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Summer Design Day, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b022d0c-4785-44ed-83ed-d91ee7779640}, !- Handle
  Schedule Rule 32,                       !- Name
  {f3933ba8-58e5-4c55-a470-4b5d96ca4bf4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {405e4edd-2816-45f0-b4f8-b45f7a913edc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {405e4edd-2816-45f0-b4f8-b45f7a913edc}, !- Handle
  Schedule Day 32,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b3d6a60b-05a0-48ee-b07d-0dfe7978553c}, !- Handle
  Schedule Rule 33,                       !- Name
  {f3933ba8-58e5-4c55-a470-4b5d96ca4bf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce365920-d336-41fd-b132-f28c517dfd52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce365920-d336-41fd-b132-f28c517dfd52}, !- Handle
  Schedule Day 33,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {f253b5ab-23c6-4aae-a48f-cd8a0092377b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ed8701d8-75c8-4b07-922a-e068f9e9f7cd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {28ebbc5b-160a-41ac-be97-dd4fb2810169}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e2ed048b-7cea-459c-8232-fd049ba2c525}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bc86dc2f-19cd-413a-a9da-551d5cfac68b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {2e919404-15fd-4d95-b221-e2a6bbbccb32}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {14c2a531-0842-4802-8488-c948af752d8a}, !- Default Day Schedule Name
  {7fd4150d-cb11-49fe-b3ce-1552765e2bd5}, !- Summer Design Day Schedule Name
  {20b9304f-0813-4d60-ad4c-d9aeb5e2c300}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d51ef3c3-2d7d-4110-8296-2fa2ed4f49d2}, !- Handle
  {2e919404-15fd-4d95-b221-e2a6bbbccb32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.000000000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14c2a531-0842-4802-8488-c948af752d8a}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Default 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7fd4150d-cb11-49fe-b3ce-1552765e2bd5}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20b9304f-0813-4d60-ad4c-d9aeb5e2c300}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d971819-3fd6-4af0-ad7d-398510a2a68d}, !- Handle
  Schedule Rule 34,                       !- Name
  {2e919404-15fd-4d95-b221-e2a6bbbccb32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c128423-3c17-4a08-803b-b5b6905e5f46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c128423-3c17-4a08-803b-b5b6905e5f46}, !- Handle
  Schedule Day 34,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {171d4c08-34e1-4cc8-ac7f-610078af9ad0}, !- Handle
  Schedule Rule 35,                       !- Name
  {2e919404-15fd-4d95-b221-e2a6bbbccb32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {113f2104-968a-40d5-9ce5-a4c4dff08f67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {113f2104-968a-40d5-9ce5-a4c4dff08f67}, !- Handle
  Schedule Day 35,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {fc5e752f-b69a-4db1-a836-9e028fd3b7bf}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  {0beedb70-f42f-4aaf-b271-2e7875b044f0}, !- Default Day Schedule Name
  {f4f28107-2d92-4859-a8ce-7a69664d366b}, !- Summer Design Day Schedule Name
  {af9dd595-a736-412a-9708-1a43732ba8f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0beedb70-f42f-4aaf-b271-2e7875b044f0}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Default inverted, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4f28107-2d92-4859-a8ce-7a69664d366b}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Summer Design Day inverted 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af9dd595-a736-412a-9708-1a43732ba8f5}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Winter Design Day inverted 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7c2907c-e84b-49d2-906f-220e7c116fd3}, !- Handle
  Schedule Day 33 inverted Rule,          !- Name
  {fc5e752f-b69a-4db1-a836-9e028fd3b7bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fbcb476-b3c8-45a7-98be-b231fb49d028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {6fbcb476-b3c8-45a7-98be-b231fb49d028}, !- Handle
  Schedule Day 33 inverted 1,             !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2cbcfd29-bfd5-447f-b7ec-27dbeed3d556}, !- Handle
  Schedule Day 32 inverted Rule,          !- Name
  {fc5e752f-b69a-4db1-a836-9e028fd3b7bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {160b2088-ee72-4563-a54a-193ed1cab080}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {160b2088-ee72-4563-a54a-193ed1cab080}, !- Handle
  Schedule Day 32 inverted 1,             !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:OutputControl:ReportingTolerances,
  {fbe8f930-0fea-4d14-8a90-7bdcca2574c4}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {3fbc1a59-1f17-4738-a51a-263b2b64d9ae}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {33a47c38-ea89-485b-9b02-802dc90b6e28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33a47c38-ea89-485b-9b02-802dc90b6e28}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Lights:Definition,
  {4b6e9c43-dad2-45b7-ba90-53a6ce02b114}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.64992681794644,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {15935f21-9ee0-4101-a7f4-e6a3debfa73e}, !- Handle
  {4b6e9c43-dad2-45b7-ba90-53a6ce02b114}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f2108fc7-b095-4da4-a87d-8d81ebb00be1}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {4b6e9c43-dad2-45b7-ba90-53a6ce02b114}, !- Lights Definition Name
  {177ac823-2fc8-41e6-b6ba-6446a0e3c1d0}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {203d9da3-3072-4040-ae05-cb59db271e4b}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.570784667599775,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {76b72305-f54f-446f-9217-2f413ed3cbaa}, !- Handle
  {203d9da3-3072-4040-ae05-cb59db271e4b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9b898eea-e665-4509-a787-29edc2a6ee88}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {203d9da3-3072-4040-ae05-cb59db271e4b}, !- Lights Definition Name
  {177ac823-2fc8-41e6-b6ba-6446a0e3c1d0}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3dbf80e3-5cb8-4e03-82cd-564ea6efe9d5}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.67330433272763,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8197db88-939f-4921-8e1b-4653c223bcaa}, !- Handle
  {3dbf80e3-5cb8-4e03-82cd-564ea6efe9d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4c4a3a2f-0009-42ea-8189-aa2935f3def9}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3dbf80e3-5cb8-4e03-82cd-564ea6efe9d5}, !- Lights Definition Name
  {53276e90-ed20-464e-8361-aaad75ddb4b1}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {584c3846-461c-4014-87c6-0e723c1ade91}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.64992681794644,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f346cf4f-7f90-4927-8340-864ce5c9b0a4}, !- Handle
  {584c3846-461c-4014-87c6-0e723c1ade91}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {422cf44f-27a8-4d47-8a92-15c23abf3bf8}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {584c3846-461c-4014-87c6-0e723c1ade91}, !- Lights Definition Name
  {2c8e09f2-b44e-458a-9918-f42a1ba157aa}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c9ba5fc2-86cb-46ba-abff-aa19535dfaa9}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.570784667599775,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9cf52bb5-16ac-4722-82d3-a6c74230d852}, !- Handle
  {c9ba5fc2-86cb-46ba-abff-aa19535dfaa9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1a606a7b-8301-40ca-a031-57b315d50bd8}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {c9ba5fc2-86cb-46ba-abff-aa19535dfaa9}, !- Lights Definition Name
  {2c8e09f2-b44e-458a-9918-f42a1ba157aa}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d6390b8e-8beb-48e6-9f91-1699ccb72421}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56431516069184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cdeace61-61bf-4d0f-a49a-de018f68b43e}, !- Handle
  {d6390b8e-8beb-48e6-9f91-1699ccb72421}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {869d4c34-3628-4540-91c8-1bddd2aef2b0}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d6390b8e-8beb-48e6-9f91-1699ccb72421}, !- Lights Definition Name
  {261a109e-6932-4aef-a877-ea2ed9c02601}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3b337015-4254-4b0e-a88b-7c30e63d4b70}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.169062631783246,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {db8f3b26-e0a3-43db-9a11-0f2045aa8302}, !- Handle
  {3b337015-4254-4b0e-a88b-7c30e63d4b70}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ba17a9b0-37a9-4027-8b1c-d9e93289e68e}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {3b337015-4254-4b0e-a88b-7c30e63d4b70}, !- Lights Definition Name
  {261a109e-6932-4aef-a877-ea2ed9c02601}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fcdb3771-b107-4e6e-8277-c34be053b32a}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.477527785895403,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {14301d11-7f3f-4eee-b921-ba5e7cfea0d9}, !- Handle
  {fcdb3771-b107-4e6e-8277-c34be053b32a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b734fca9-3fd0-4770-b953-b6efe41f0cd2}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {fcdb3771-b107-4e6e-8277-c34be053b32a}, !- Lights Definition Name
  {261a109e-6932-4aef-a877-ea2ed9c02601}, !- Space or SpaceType Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  {e19ae216-4b8c-4b6a-824d-cd2ef43702f3}, !- Default Day Schedule Name
  {1b7926d2-2152-45fe-8cfc-6891f8db49eb}, !- Summer Design Day Schedule Name
  {ffefca22-5c65-450b-91ba-a6af1f58a04f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f07dc4c-f166-4f29-90bd-b0b0f247e48c}, !- Handle
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {e19ae216-4b8c-4b6a-824d-cd2ef43702f3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 2, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00130856276368199,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00117770648731387,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00104685021094564,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000915993934577489,                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.000785137658209256,                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000654281381840996,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.000523425105472874,                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000392568829104642,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000261712552736382,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00013085627636826,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00190581442906011,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00381162885812021,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0057174432871803,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00762325771624041,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0142924316258732,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.020961605535506,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0276307794451388,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0342999533547716,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0514696112817312,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0686392692086907,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0858089271356503,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.10297858506261,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.163522355511479,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.224066125960348,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.284609896409217,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.345153666858086,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.448142372138345,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.551131077418604,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.654119782698863,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.757108487979122,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.802813996221283,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.848519504463444,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.894225012705605,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.939930520947766,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.947420240080703,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.954909959213641,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.962399678346578,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.969889397479515,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970146649680676,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.970403901881837,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970661154082999,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970902625593694,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970987779934023,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.971072934274353,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.971138295295974,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.971203656317595,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.971269017339216,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.971334378360837,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.971335313370762,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.971336248380687,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971337183390613,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971338118400538,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971345898550403,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971353678700269,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971361458850134,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971369239,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971315074987686,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971260910975371,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971206746963057,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970686077598355,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.970526706990194,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970367336382034,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970207965773874,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.96934545967142,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.968482953568967,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.967620447466514,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.96675794136406,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.933075948462584,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.899393955561107,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.865711962659631,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.832029969758154,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.717138942537935,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.602247915317717,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.487356888097498,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.372465860877279,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.297446670159525,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.222427479441772,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.147408288724019,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0723890980062656,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0592427816314132,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0460964652565608,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0329501488817084,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.019803832506856,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0174198412068186,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0150358499067813,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0126518586067439,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0102678673067065,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00819161151641064,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0061153557261148,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00403909993581895,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00196284414552311,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00183198786915487,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00170113159278674,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.00157027531641848,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00143941904005025;                    !- Value Until Time 96

OS:AdditionalProperties,
  {c9156d9f-2d14-4e77-b7c6-2df8ccb4b506}, !- Handle
  {e19ae216-4b8c-4b6a-824d-cd2ef43702f3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_end + 5.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | hoo_start + 2.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1b7926d2-2152-45fe-8cfc-6891f8db49eb}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffefca22-5c65-450b-91ba-a6af1f58a04f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44a4dcbd-9467-4c75-a78d-9fa3d19eda1b}, !- Handle
  Schedule Rule 36,                       !- Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27f6dd0e-d12a-434d-a971-2e8a59236402}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {88934781-7f9e-4941-897b-349e91e63b2e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 3, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.8726909105,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.073751203,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0718120895,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.069872976,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0679338625,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.065994749,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06553645075,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0650781525,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06461985425,                          !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.064161556,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06594148625,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0677214165,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06950134675,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.071281277,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.077509934,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.083738591,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.089967248,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.096195905,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.11223146075,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1282670165,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.14430257225,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.160338128,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.21688281925,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.2734275105,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.32997220175,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.386516893,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.48270291675,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5788889405,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.67507496425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.771260988,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.81394752425,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8566340605,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.89932059675,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.942007133,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.949002136,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.955997139,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.962992142,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.969987145,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.97004721,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970107275,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.97016734,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970227405,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97028747,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9704076,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970467665,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97052773,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970587795,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.97064786,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970707925,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970744423,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970780921,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970817419,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970853917,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97091356425,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9709732115,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97103285875,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971092506,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97115354975,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9712145935,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97127563725,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971336681,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97133755425,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713384275,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97133930075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971340174,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971342596083333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971345018166667,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97134744025,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971349862333333,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971352284416667,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.9713547065,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971357128583333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971359550666667,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97136197275,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.971364394833333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971366816916667,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.971369239,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.97133129925,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9712933595,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.97125541975,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.97121748,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9711331215,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.971048763,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.9709644045,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.970880046,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.97073120225,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.9705823585,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.97043351475,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.970284671,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.96947913575,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.9686736005,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.96786806525,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.96706253,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.9356053235,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.904148117;                            !- Value Until Time 96

OS:AdditionalProperties,
  {a518c1ee-81b8-4be6-9981-b57fae7b4431}, !- Handle
  {88934781-7f9e-4941-897b-349e91e63b2e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.082657292 | hoo_start - 7.5 ~ 0.073751203 | hoo_start - 6.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | mid - 2.0 ~ 0.970707925 | mid - 1.0 ~ 0.970853917 | mid ~ 0.971092506 | mid + 1.0 ~ 0.971336681 | mid + 2.0 ~ 0.971340174 | hoo_end - 1.5 ~ 0.971369239 | hoo_end - 0.5 ~ 0.97121748 | hoo_end + 0.5 ~ 0.970880046 | hoo_end + 1.5 ~ 0.970284671 | hoo_end + 2.5 ~ 0.96706253 | hoo_end + 3.5 ~ 0.841233704 | hoo_end + 4.5 ~ 0.412025043 | hoo_end + 5.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c4219f1b-81a1-42ea-bcad-949d491c7580}, !- Handle
  Schedule Rule 37,                       !- Name
  {06c54e4b-0b44-4900-8b93-7afa6fd1433d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec3421c2-6e20-4fde-b70d-8f3d1b514d89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35ad6767-cb8b-43cb-8c7b-c26936c9570b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25895155075,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.207284375,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.18334471675,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1594050585,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13546540025,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.048572679,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0489680925,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.049363506,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0497589195,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.050154333,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05102795825,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0519015835,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05277520875,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.053648834,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.055768231,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.057887628,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.060007025,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.062126422,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.06650897275,                          !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0708915235,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.07527407425,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.079656625,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.10418897325,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1287213215,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.15325366975,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.177786018,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.25465911375,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3315322095,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.40840530525,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.485278401,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.57067681825,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.6560752355,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.74147365275,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.82687207,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.861651529,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.896430988,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.931210447,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.965989906,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.96687766175,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9677654175,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.96865317325,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969540929,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9695736742,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.9696064194,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9696391646,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9696719098,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.969704655,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9697374002,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9697701454,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9698028906,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9698356358,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.969868381,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.96995667275,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9700449645,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97013325625,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970221548,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.9702358205,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970250093,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.9702643655,                           !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970278638,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.9702290465,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.970179455,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.9701298635,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970080272,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.96999745625,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.9699146405,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.96983182475,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.969749009,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.9695431053,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.9693372016,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9691312979,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.9689253942,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9687194905,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.9685135868,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.9683076831,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9681017794,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.9678958757,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.967689972,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.95963844675,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9515869215,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.94353539625,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.935483871,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.899593695,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.863703519,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.827813343,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.791923167,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.7428225645,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.693721962,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.6446213595,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.595520757,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.55012883725,                          !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5047369175,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.45934499775,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.413953078,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.36228590225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.3106187265;                           !- Value Until Time 96

OS:AdditionalProperties,
  {a79e20f0-d81e-407b-9f54-a88b2a772ae2}, !- Handle
  {35ad6767-cb8b-43cb-8c7b-c26936c9570b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.071869494 | hoo_end + 6.5 ~ 0.060672463 | hoo_start - 6.5 ~ 0.048572679 | hoo_start - 5.5 ~ 0.050154333 | hoo_start - 4.5 ~ 0.053648834 | hoo_start - 3.5 ~ 0.062126422 | hoo_start - 2.5 ~ 0.079656625 | hoo_start - 1.5 ~ 0.177786018 | hoo_start - 0.5 ~ 0.485278401 | hoo_start + 0.5 ~ 0.82687207 | hoo_start + 1.5 ~ 0.965989906 | hoo_start + 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | hoo_end - 1.5 ~ 0.967689972 | hoo_end - 0.5 ~ 0.935483871 | hoo_end + 0.5 ~ 0.791923167 | hoo_end + 1.5 ~ 0.595520757 | hoo_end + 2.5 ~ 0.413953078 | hoo_end + 3.5 ~ 0.207284375 | hoo_end + 4.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {191ad49c-f647-48e2-9dd5-bad3113830c0}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  {cb81cf6d-d63b-40dd-b134-91f8743d9f42}, !- Default Day Schedule Name
  {a5b6dd0c-26c2-4f7d-b0c4-5802910d399f}, !- Summer Design Day Schedule Name
  {199b2916-70e3-4539-9b77-1aa77c7a9548}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {36dc719d-7f20-4d33-bf92-717a4e75bab8}, !- Handle
  {191ad49c-f647-48e2-9dd5-bad3113830c0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {cb81cf6d-d63b-40dd-b134-91f8743d9f42}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.237732774800053,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.235961479350091,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.234190183900128,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.232418888450164,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.230647593000202,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.228876297550239,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.227105002100275,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.225333706650312,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.22356241120035,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.221791115750386,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.220019820300423,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.215127544693864,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.210235269087304,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.205342993480745,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.200450717874185,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.199655225905639,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.198859733937093,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.198064241968546,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.19726875,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.198104016566974,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.198939283133947,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.199774549700921,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.200609816267894,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.20200192721285,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.203394038157806,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.204786149102762,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.206178260047718,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.209956846898313,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.213735433748908,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.217514020599503,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.221292607450097,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.22924752713556,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.237202446821023,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.245157366506486,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.253112286191948,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.27085175709053,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.288591227989112,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.306330698887694,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.324070169786276,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.356526242102964,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.388982314419652,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.42143838673634,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.573695549516096,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.610129081675516,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.646562613834935,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.666648786040729,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.686734958246522,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.706821130452315,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.726907302658109,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.736532755477519,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.746158208296929,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.755783661116338,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.765409113935748,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.768710405605216,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.772011697274682,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.77531298894415,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.778614280613616,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.781212887710867,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.783811494808119,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.78641010190537,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.789075,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.782353092865784,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.775631185731568,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.768909278597352,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75709622286444,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.745283167131528,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.733470111398616,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.721657055665703,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.703400514987566,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.685143974309429,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.666887433631292,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.648630892953155,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.625362752873177,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.602094612793198,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.57882647271322,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.555558332633241,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.532743622975334,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.509928913317427,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.48711420365952,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.464299494001613,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.443083723200484,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.421867952399355,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.400652181598226,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.379436410797097,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.357958127646347,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.336479844495598,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.315001561344848,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.293523278194099,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.281789771658042,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.270056265121984,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.258322758585926,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.246589252049869,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.244817956599906,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.243046661149942,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.24127536569998,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.239504070250017;                      !- Value Until Time 96

OS:AdditionalProperties,
  {36e17c0e-1c63-4b81-8496-97fb13bce7cd}, !- Handle
  {cb81cf6d-d63b-40dd-b134-91f8743d9f42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a5b6dd0c-26c2-4f7d-b0c4-5802910d399f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {199b2916-70e3-4539-9b77-1aa77c7a9548}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af125f7e-e65c-40ce-9e83-6676eba43f39}, !- Handle
  Schedule Rule 38,                       !- Name
  {191ad49c-f647-48e2-9dd5-bad3113830c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71df4101-0f51-4888-9226-f983361fa5dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c44eacf4-48cb-4707-8f25-d1f46c225b31}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.606725,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5951,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.581295,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.56749,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.553685,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4842,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.481475,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.47875,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.476025,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4733,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4714,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4695,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4676,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4657,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.465175,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.46465,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.464125,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4636,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465425,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46725,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.469075,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4709,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4736,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4763,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.479,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4817,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.485,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4883,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4916,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4949,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.499225,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.50355,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.507875,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5122,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.51475,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5173,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.51985,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5224,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5251,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5278,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5305,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5332,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.53522,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.53724,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.53926,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.54128,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5433,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.54532,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54734,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.54936,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.55138,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5534,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.560225,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.56705,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.573875,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5807,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.589175,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.59765,                                !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.606125,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6146,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.624875,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.63515,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.645425,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6557,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6635,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6713,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6791,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6869,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.68873,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.69056,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.69239,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.69422,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.69605,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.69788,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.69971,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.70154,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.70337,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.7052,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.70615,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.7071,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.70805,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.709,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.7067,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7044,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.7021,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6998,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6941,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6884,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.6827,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.677,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.66815,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.6593,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.65045,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6416,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.629975,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.61835;                                !- Value Until Time 96

OS:AdditionalProperties,
  {db7d974f-59a9-4797-a38e-d19d7ac90fa9}, !- Handle
  {c44eacf4-48cb-4707-8f25-d1f46c225b31}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.5009 | hoo_end + 6.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | hoo_start + 2.5 ~ 0.5332 | mid - 1.5 ~ 0.5534 | mid - 0.5 ~ 0.5807 | mid + 0.5 ~ 0.6146 | mid + 1.5 ~ 0.6557 | mid + 2.5 ~ 0.6869 | hoo_end - 1.5 ~ 0.7052 | hoo_end - 0.5 ~ 0.709 | hoo_end + 0.5 ~ 0.6998 | hoo_end + 1.5 ~ 0.677 | hoo_end + 2.5 ~ 0.6416 | hoo_end + 3.5 ~ 0.5951 | hoo_end + 4.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {87613723-8c6a-4b8c-8a06-64b815296294}, !- Handle
  Schedule Rule 39,                       !- Name
  {191ad49c-f647-48e2-9dd5-bad3113830c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7f500a0-a818-44aa-bdad-b6183b47af22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3323bc25-0a29-4077-97e5-d3c23cb4ed1e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.65045,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.495,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4923,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4896,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4869,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4842,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.481475,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.47875,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.476025,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4733,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4714,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4695,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4676,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4657,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.465175,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.46465,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.464125,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4636,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465425,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46725,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.469075,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4709,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4736,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4763,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.479,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4817,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.485,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4883,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4916,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4949,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.499225,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.50355,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.507875,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5122,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.51475,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5173,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.51985,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5224,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5233,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5242,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5251,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.526,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5269,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5287,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5296,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5305,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5314,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5323,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5332,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.53825,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5433,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.54835,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5534,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.560225,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.56705,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.573875,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5807,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.589175,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.59765,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.606125,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6146,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.624875,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.63515,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.645425,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6557,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6583,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6609,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6635,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.6661,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6687,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6713,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6739,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6765,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6791,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6817,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.6843,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6869,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.691475,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.69605,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.700625,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.7052,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.70615,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7071,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.70805,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.709,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.7067,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7044,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.7021,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.6998,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.6941,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.6884,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6827,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.677,                                  !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.66815,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6593;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {d83f7e4c-a020-4cd4-a3e1-67a9f20b9855}, !- Handle
  {3323bc25-0a29-4077-97e5-d3c23cb4ed1e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5009 | hoo_start - 7.5 ~ 0.495 | hoo_start - 6.5 ~ 0.4842 | hoo_start - 5.5 ~ 0.4733 | hoo_start - 4.5 ~ 0.4657 | hoo_start - 3.5 ~ 0.4636 | hoo_start - 2.5 ~ 0.4709 | hoo_start - 1.5 ~ 0.4817 | hoo_start - 0.5 ~ 0.4949 | hoo_start + 0.5 ~ 0.5122 | hoo_start + 1.5 ~ 0.5224 | mid - 2.0 ~ 0.5332 | mid - 1.0 ~ 0.5534 | mid ~ 0.5807 | mid + 1.0 ~ 0.6146 | mid + 2.0 ~ 0.6557 | hoo_end - 1.5 ~ 0.6869 | hoo_end - 0.5 ~ 0.7052 | hoo_end + 0.5 ~ 0.709 | hoo_end + 1.5 ~ 0.6998 | hoo_end + 2.5 ~ 0.677 | hoo_end + 3.5 ~ 0.6416 | hoo_end + 4.5 ~ 0.5951 | hoo_end + 5.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {49bb83e9-fa63-4800-a275-33e55f1c2c9f}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {93edf8fb-da50-47b5-b64b-d14c70197e9a}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {903dc9c2-0a4a-447c-a27b-e2aa26a40193}, !- Default Day Schedule Name
  {278dbcd3-b897-4e45-928a-32d7ce9e5635}, !- Summer Design Day Schedule Name
  {25f14486-08e6-4f69-9413-a32b84bfd718}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {65a88a5d-6c01-48fe-be4b-5906f39d7d36}, !- Handle
  {93edf8fb-da50-47b5-b64b-d14c70197e9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1028959999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {903dc9c2-0a4a-447c-a27b-e2aa26a40193}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {278dbcd3-b897-4e45-928a-32d7ce9e5635}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25f14486-08e6-4f69-9413-a32b84bfd718}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a36fc5dd-ff3f-42e8-8c9a-3b0fabac6501}, !- Handle
  Schedule Rule 40,                       !- Name
  {93edf8fb-da50-47b5-b64b-d14c70197e9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8b0433b-1b29-4266-aa9d-72e7d6791d7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8b0433b-1b29-4266-aa9d-72e7d6791d7a}, !- Handle
  Schedule Day 36,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fecad752-2e42-4dfb-b971-45cacba61d2e}, !- Handle
  Schedule Rule 41,                       !- Name
  {93edf8fb-da50-47b5-b64b-d14c70197e9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1500e6bf-77e6-4cfa-82f9-6fcb29a95efd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1500e6bf-77e6-4cfa-82f9-6fcb29a95efd}, !- Handle
  Schedule Day 37,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {5af0d9ed-a8f4-4bf3-9294-f1b1be039768}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5a43ad92-2ee5-41c7-910f-7954a90a97ed}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {5470c748-a9ed-495c-93f7-402301783e4b}, !- Default Day Schedule Name
  {8b10387c-09f6-439b-9458-7625c7e5d546}, !- Summer Design Day Schedule Name
  {c68d2136-3d0b-4113-906a-7dd1146d0b97}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7fd96e1d-f2c8-4ab0-b6c1-83d05a7d0948}, !- Handle
  {5a43ad92-2ee5-41c7-910f-7954a90a97ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.9710000000000054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5470c748-a9ed-495c-93f7-402301783e4b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b10387c-09f6-439b-9458-7625c7e5d546}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c68d2136-3d0b-4113-906a-7dd1146d0b97}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58332fef-4eeb-45e6-a1a6-eac6fdc8fcee}, !- Handle
  Schedule Rule 42,                       !- Name
  {5a43ad92-2ee5-41c7-910f-7954a90a97ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2101f701-eaf9-46fa-80c5-d7b998a2ebd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2101f701-eaf9-46fa-80c5-d7b998a2ebd5}, !- Handle
  Schedule Day 38,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {beb3be2b-e9d4-4ff7-a1a2-1f39734f04fc}, !- Handle
  Schedule Rule 43,                       !- Name
  {5a43ad92-2ee5-41c7-910f-7954a90a97ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b54cf766-8772-49c0-a453-458c5d4c8515}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b54cf766-8772-49c0-a453-458c5d4c8515}, !- Handle
  Schedule Day 39,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {bd6a5878-615d-4fa8-9e82-095ab669b72e}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC_night_ventcycle_schedule, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f5a42d85-dba6-4005-bb4b-aff54e6b23bb}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC_night_fancycle_schedule, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {3f653ec3-3d07-490e-b880-e03ce702ab39}, !- Default Day Schedule Name
  {a71f8b63-6450-4443-983f-8f332b5331f4}, !- Summer Design Day Schedule Name
  {3d851354-3b0f-4ea9-b8c1-5a82a541bd0d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {25d752c3-5cf8-4ca2-9372-3b49697b4cb9}, !- Handle
  {f5a42d85-dba6-4005-bb4b-aff54e6b23bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.9050000000000082,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f653ec3-3d07-490e-b880-e03ce702ab39}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Default 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a71f8b63-6450-4443-983f-8f332b5331f4}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d851354-3b0f-4ea9-b8c1-5a82a541bd0d}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ece986a-7128-403f-94f3-741500837741}, !- Handle
  Schedule Rule 44,                       !- Name
  {f5a42d85-dba6-4005-bb4b-aff54e6b23bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cecd2927-0e02-4ada-af58-be9cac1acfe2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cecd2927-0e02-4ada-af58-be9cac1acfe2}, !- Handle
  Schedule Day 40,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e41e4997-beb8-42db-9c60-42860f40b785}, !- Handle
  Schedule Rule 45,                       !- Name
  {f5a42d85-dba6-4005-bb4b-aff54e6b23bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12a1027a-d1b2-41c9-947c-cf202bb7d975}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {12a1027a-d1b2-41c9-947c-cf202bb7d975}, !- Handle
  Schedule Day 41,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {559ed17f-94a2-4142-a5f9-33277e3d7170}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC_night_ventcycle_schedule, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {489e66e4-86fa-49e8-9968-53fe087f2768}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC_night_fancycle_schedule, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {3edc095d-b9b8-4567-8b27-0a4120acd85c}, !- Default Day Schedule Name
  {b61f035b-c0f2-482a-9fd1-f88a24f897fc}, !- Summer Design Day Schedule Name
  {7a07a06a-d2a0-43d2-8ce5-27748e4d2cdf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4e872289-fe6a-4501-ab6d-dfa6bcff9a84}, !- Handle
  {489e66e4-86fa-49e8-9968-53fe087f2768}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.000000000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3edc095d-b9b8-4567-8b27-0a4120acd85c}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Default 2, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b61f035b-c0f2-482a-9fd1-f88a24f897fc}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a07a06a-d2a0-43d2-8ce5-27748e4d2cdf}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bd13021-803b-421b-857c-ae9de5651783}, !- Handle
  Schedule Rule 46,                       !- Name
  {489e66e4-86fa-49e8-9968-53fe087f2768}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0f8ca94-c5fa-4fd5-bb24-153cd79454be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0f8ca94-c5fa-4fd5-bb24-153cd79454be}, !- Handle
  Schedule Day 42,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {48752e77-5c8d-445e-ac11-6a3b7e8b6f65}, !- Handle
  Schedule Rule 47,                       !- Name
  {489e66e4-86fa-49e8-9968-53fe087f2768}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab45a054-e009-4bfe-94bc-9d7fef194568}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ab45a054-e009-4bfe-94bc-9d7fef194568}, !- Handle
  Schedule Day 43,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c792674e-629e-4676-b243-13312080605d}, !- Handle
  Infiltration HVAC On Schedule 1,        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  {87db6c51-f13b-439c-b070-17c9caaab38e}, !- Default Day Schedule Name
  {52d3777d-6231-489b-875c-0b566871756e}, !- Summer Design Day Schedule Name
  {92896d5e-ad21-49da-bf4e-b2433a519d9c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {341ed70e-179b-447f-bf7e-0d48f7c76cd5}, !- Handle
  {c792674e-629e-4676-b243-13312080605d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.000000000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 12:46:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 12:46:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87db6c51-f13b-439c-b070-17c9caaab38e}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Default 3, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52d3777d-6231-489b-875c-0b566871756e}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92896d5e-ad21-49da-bf4e-b2433a519d9c}, !- Handle
  Zone Retail Retail  - Story top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75f61728-0139-4436-9cdb-95c13a333af3}, !- Handle
  Schedule Rule 48,                       !- Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {162809db-fb03-41cf-988d-0056fd75b0a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {162809db-fb03-41cf-988d-0056fd75b0a6}, !- Handle
  Schedule Day 44,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb096b40-1c43-4772-9b8e-b3bd5034417c}, !- Handle
  Schedule Rule 49,                       !- Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9d1f0dc-329b-478a-8fec-e28adc679ff0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f9d1f0dc-329b-478a-8fec-e28adc679ff0}, !- Handle
  Schedule Day 45,                        !- Name
  {590dc1b2-e2c1-4134-83c6-72a016fc4a3a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Handle
  Infiltration HVAC Off Schedule 1,       !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  {ea19e390-9b1d-419f-b14b-c64488d9d475}, !- Default Day Schedule Name
  {dae39371-6c00-4120-b5e9-fe0691b99d1f}, !- Summer Design Day Schedule Name
  {dea5ec84-9d38-43d9-b0e2-f371e94c8e8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea19e390-9b1d-419f-b14b-c64488d9d475}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fed6f002-5d71-472b-9eec-8b26ba74b666}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dae39371-6c00-4120-b5e9-fe0691b99d1f}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa9a457-3177-45af-96c6-0f0316b4aaca}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dea5ec84-9d38-43d9-b0e2-f371e94c8e8a}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {209d424b-19ff-4f3e-a2fb-a48d10e9c184}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff5cef88-c1da-4084-a0d4-4c26940a9930}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da4d40d3-1661-4a23-8da7-d1b98200b9ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {da4d40d3-1661-4a23-8da7-d1b98200b9ff}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0fa6d73d-cb0c-4601-89e8-de5358af862d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6121c969-1e3b-4d54-80d4-772138384084}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {babef700-9d36-45c2-aa44-4be89a222c4e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {babef700-9d36-45c2-aa44-4be89a222c4e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {81edeb20-af3b-4476-a2a4-50cc8f5431e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:SpaceInfiltration:DesignFlowRate,
  {996f4d38-68ea-4afe-8143-3fe32b863806}, !- Handle
  Retail Retail  - Story top HVAC On Infiltration, !- Name
  {e342aebc-0936-45cb-9c37-03e7ec389817}, !- Space or SpaceType Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {37736e22-8d8a-44a0-a052-f442be638894}, !- Handle
  Retail Retail  - Story top HVAC Off Infiltration, !- Name
  {e342aebc-0936-45cb-9c37-03e7ec389817}, !- Space or SpaceType Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {133f8c3d-0a35-48f2-86e1-60088414c094}, !- Handle
  Retail Back_Space  - Story ground HVAC On Infiltration, !- Name
  {f5049c7b-a2fb-402c-aa5f-7ea23656a65f}, !- Space or SpaceType Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8e10ca52-afb4-4e10-9ea4-ca4e95dd8045}, !- Handle
  Retail Back_Space  - Story ground HVAC Off Infiltration, !- Name
  {f5049c7b-a2fb-402c-aa5f-7ea23656a65f}, !- Space or SpaceType Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {13f3d83a-5318-445f-bc54-fdcddf9f0983}, !- Handle
  Retail Point_of_Sale  - Story ground HVAC On Infiltration, !- Name
  {cc082f50-b309-4e8e-95a6-14d44315082e}, !- Space or SpaceType Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aae2348a-2c1e-4f16-8698-9ee481dbd517}, !- Handle
  Retail Point_of_Sale  - Story ground HVAC Off Infiltration, !- Name
  {cc082f50-b309-4e8e-95a6-14d44315082e}, !- Space or SpaceType Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d5d6c7a7-4477-460f-8a88-e406f100db1d}, !- Handle
  Retail Entry  - Story ground HVAC On Infiltration, !- Name
  {f0b80982-f404-4379-ba97-10bb2c54a831}, !- Space or SpaceType Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ed698c1d-6c2b-4e8c-8ff8-400bfa848017}, !- Handle
  Retail Entry  - Story ground HVAC Off Infiltration, !- Name
  {f0b80982-f404-4379-ba97-10bb2c54a831}, !- Space or SpaceType Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eceaf2bd-146f-4272-9f63-77667b7bf6ca}, !- Handle
  Retail Retail  - Story ground HVAC On Infiltration, !- Name
  {4e1eb8c8-0158-4aa3-91a8-1238dbe05ea0}, !- Space or SpaceType Name
  {c792674e-629e-4676-b243-13312080605d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9046b532-5df7-4502-9944-a4bc5d12dbc4}, !- Handle
  Retail Retail  - Story ground HVAC Off Infiltration, !- Name
  {4e1eb8c8-0158-4aa3-91a8-1238dbe05ea0}, !- Space or SpaceType Name
  {029534a2-af51-4f6d-adbb-31acf18de95b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {747aae91-0c4c-4ce9-8b60-f855b5caf865}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {1efb2112-31ae-4c63-a1a0-0da11bbef7b5}, !- Handle
  Schedule Day 46,                        !- Name
  {4aaf5862-ff2d-4e23-85b7-b1dc22a425d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {8e7147b7-748d-4e4f-9528-ebfd2875fc8e}, !- Handle
  Schedule Day 47,                        !- Name
  {4aaf5862-ff2d-4e23-85b7-b1dc22a425d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {b038f345-dc03-4909-aa01-8f8aee5e72c6}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c1ad21a2-7801-4001-bc8b-6721e308b251}, !- Handle
  Schedule Day 48,                        !- Name
  {4aaf5862-ff2d-4e23-85b7-b1dc22a425d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {6787b595-9591-47c1-b291-07638f56467f}, !- Handle
  Schedule Day 49,                        !- Name
  {4aaf5862-ff2d-4e23-85b7-b1dc22a425d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6875a1a2-bd79-4ad1-a9ac-29269968f43b}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {fbbd08d6-a4c8-40aa-804d-62d45619a45d}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {6875a1a2-bd79-4ad1-a9ac-29269968f43b}; !- Layer 1

OS:AdditionalProperties,
  {18000ae0-fc1e-4d97-8854-d65ed8d9ffdb}, !- Handle
  {f5049c7b-a2fb-402c-aa5f-7ea23656a65f}; !- Object Name

OS:AdditionalProperties,
  {b4d35122-8e98-4385-8628-7da32c630ba1}, !- Handle
  {6751f90c-a44f-4270-b0ff-7e63f85d752b}; !- Object Name

OS:AdditionalProperties,
  {c693375c-f1ed-4a26-8d3a-b1593accfbd0}, !- Handle
  {bd8b17c5-7aa9-4c08-9654-f53b2a18174d}; !- Object Name

OS:AdditionalProperties,
  {fdcf4886-8281-4f6a-815e-f3f9a39745a5}, !- Handle
  {864ec3fb-fe56-445c-b484-8d49ed9d2258}; !- Object Name

OS:AdditionalProperties,
  {33faed3b-798e-44d5-93dd-a1e45f335c20}, !- Handle
  {7f440eb3-ebfc-4be9-8ea4-920dedc69158}; !- Object Name

OS:AdditionalProperties,
  {743701c1-38d3-41b6-8dcc-9d375ffeea8e}, !- Handle
  {1d3a0d5d-7253-4234-85b3-cefeada86663}; !- Object Name

OS:AdditionalProperties,
  {30b0f12d-deb1-40ef-b199-66140ad0e5e9}, !- Handle
  {648dceb8-4182-4644-b7de-4a3c3044b762}; !- Object Name

OS:AdditionalProperties,
  {0f7408b9-3642-48f3-a3de-8a06a7ee2bc6}, !- Handle
  {f0b80982-f404-4379-ba97-10bb2c54a831}; !- Object Name

OS:AdditionalProperties,
  {d5f223b9-86e1-4812-85c7-5135fee3058b}, !- Handle
  {0d3b6b0c-3568-429b-b847-cd322896cd87}; !- Object Name

OS:AdditionalProperties,
  {b6f99264-5d70-48f4-8b5f-7c0e62c5af8f}, !- Handle
  {e629dcea-a772-44de-a04c-f60a12d10ec8}; !- Object Name

OS:AdditionalProperties,
  {971236c0-c404-4af7-a5f1-adaefd3efcc2}, !- Handle
  {0a21c856-85de-4fbe-b161-5e104e83cde4}; !- Object Name

OS:AdditionalProperties,
  {ec6f5c1b-eb24-4fc7-aea2-b1710e9310d7}, !- Handle
  {cc6494b4-c2b4-47de-8c42-d23fa0bbddf5}; !- Object Name

OS:AdditionalProperties,
  {c570ae19-2ef4-4854-bde0-9dcfc2b18b03}, !- Handle
  {d99090f2-35da-48e2-8845-46124d272d3e}; !- Object Name

OS:AdditionalProperties,
  {3f714941-072d-4d8e-a834-3941dc4a7d0a}, !- Handle
  {b867ed9f-a6be-4f9c-81e2-f405eb150fb6}; !- Object Name

OS:AdditionalProperties,
  {218682d8-fa25-4d90-8b78-803fe2d4ffdb}, !- Handle
  {cc082f50-b309-4e8e-95a6-14d44315082e}; !- Object Name

OS:AdditionalProperties,
  {a20d89bb-c266-403d-b3c4-bfcab3945823}, !- Handle
  {8f8a7c16-1c56-4468-a560-71f5d118d108}; !- Object Name

OS:AdditionalProperties,
  {6e419721-0e21-4b02-b423-8e7a0f38ad4a}, !- Handle
  {b2c589ec-89af-4383-b969-cb92b671ce3d}; !- Object Name

OS:AdditionalProperties,
  {0b25cf68-7250-4143-88f8-142899290969}, !- Handle
  {9a494d9f-5306-4547-adb7-ed50e69bfcda}; !- Object Name

OS:AdditionalProperties,
  {060c753e-ac0a-4229-8589-0190de9c57a4}, !- Handle
  {b717443d-945d-4d0b-86a8-2332c159c112}; !- Object Name

OS:AdditionalProperties,
  {6276891c-9e8e-44d4-b706-96e24cd532d9}, !- Handle
  {c536bba1-71fd-4ebe-9a0d-9edde9544ef3}; !- Object Name

OS:AdditionalProperties,
  {e61266ba-d582-4ccd-961b-4a8df1444272}, !- Handle
  {6a4d5056-5dd5-489f-914b-40cf5be64ea3}; !- Object Name

OS:AdditionalProperties,
  {91c0f9e4-e0a3-482f-a353-b7af8258b46d}, !- Handle
  {4e1eb8c8-0158-4aa3-91a8-1238dbe05ea0}; !- Object Name

OS:AdditionalProperties,
  {74813d66-c35f-4d58-8157-fb4dfe3c9f47}, !- Handle
  {7320ce34-9ca2-4355-bfe9-bc2316541a28}; !- Object Name

OS:AdditionalProperties,
  {ac0e5bf5-e40f-46ce-b77d-9a9eddaad11c}, !- Handle
  {4677c494-bcf9-40e2-aa11-cb63cf73ccc1}; !- Object Name

OS:AdditionalProperties,
  {1d272e36-bc22-4221-bdbb-a5d0155b1dc3}, !- Handle
  {8b5c760e-c1f5-46b9-b2cf-19f25231a50a}; !- Object Name

OS:AdditionalProperties,
  {a5e2350a-b9b4-479a-ba80-f1b3fe3cb09c}, !- Handle
  {11f7c42d-db47-492e-be10-5f7805348c81}; !- Object Name

OS:AdditionalProperties,
  {8c5ce744-7873-405d-a4c2-4f927603a81c}, !- Handle
  {981d701d-bc87-420e-afb6-2b75333b4e4c}; !- Object Name

OS:AdditionalProperties,
  {c8c6e3a5-e90b-47e7-b550-b7a816fa0beb}, !- Handle
  {d7607df6-c75f-4645-88b8-05f3f83a45cd}; !- Object Name

OS:AdditionalProperties,
  {6358d9eb-bd5d-4f5c-8e16-52df2b67aac9}, !- Handle
  {e342aebc-0936-45cb-9c37-03e7ec389817}; !- Object Name

OS:AdditionalProperties,
  {e77d4902-699e-4514-91a0-44460a247c6d}, !- Handle
  {f42a2892-2ac8-4213-a4df-2b5dd3714c64}; !- Object Name

OS:AdditionalProperties,
  {7f15c4b2-90b7-4b0b-a0bf-c272038ea3b5}, !- Handle
  {7f038855-d463-4f0a-8a6d-8f363bc3dc6a}; !- Object Name

OS:AdditionalProperties,
  {62e26f5e-4cf0-4bb0-8fff-940ca347e615}, !- Handle
  {89781aa8-b242-4a31-b79e-43a35691eb3b}; !- Object Name

OS:AdditionalProperties,
  {2f418f2d-69de-4d8b-b5d2-1a1caba3c677}, !- Handle
  {b9457336-08ce-4d4e-8637-d743692c13c1}; !- Object Name

OS:AdditionalProperties,
  {07ec33d7-d7bf-4e4e-a2e3-46a48cca91a8}, !- Handle
  {b151b3a8-88af-4a8d-a955-cd8789ee92b8}; !- Object Name

OS:AdditionalProperties,
  {d6067e23-f8d2-4f26-bb88-59efea52f29f}, !- Handle
  {0acefc2b-a8a5-4e9e-a200-05da08eaf2a1}; !- Object Name

OS:Construction,
  {37b24315-186a-4fa4-b132-43e93b2cc2ce}, !- Handle
  Retail Back_Space  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {fa2e6543-b74d-4b01-9872-63cf9bf977fd}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {a094db31-91a7-40c1-8afe-32008dabfe56}, !- Handle
  {37b24315-186a-4fa4-b132-43e93b2cc2ce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {fa2e6543-b74d-4b01-9872-63cf9bf977fd}, !- Handle
  Retail Back_Space  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.544149640796145,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d211f9c7-bebb-4fa3-bc09-9086cbaf661c}, !- Handle
  Retail Back_Space  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {d85ab6fa-344b-490a-9cc0-ce2d23208caa}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {358a550e-39e0-44a3-94e2-7c05403156dd}, !- Handle
  {d211f9c7-bebb-4fa3-bc09-9086cbaf661c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d85ab6fa-344b-490a-9cc0-ce2d23208caa}, !- Handle
  Retail Back_Space  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.544149640796145,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7b67be98-2857-4c7f-988f-ab873e7c2dd3}, !- Handle
  Retail Back_Space  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {d2f706f9-a9d5-45a8-9c80-a006f7a04274}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {aeac240f-257e-4bd9-b2c2-339650e4a518}, !- Handle
  {7b67be98-2857-4c7f-988f-ab873e7c2dd3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {d2f706f9-a9d5-45a8-9c80-a006f7a04274}, !- Handle
  Retail Back_Space  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.546619172732099,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5eb1c0f4-2e8e-479b-bbbf-5e3dace20f17}, !- Handle
  Retail Entry  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {28340644-ee31-48f6-91e1-223f8d868a13}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {5ec9946d-e5cd-47bc-ba0d-616d4ba12402}, !- Handle
  {5eb1c0f4-2e8e-479b-bbbf-5e3dace20f17}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {28340644-ee31-48f6-91e1-223f8d868a13}, !- Handle
  Retail Entry  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.329933354284808,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b34e2084-70f7-4e64-a5fb-750b45027e2a}, !- Handle
  Retail Entry  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {b1f7fd6e-dfaf-4080-8300-8987998e5330}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {b43c50fd-e546-4f56-800d-26965b32f475}, !- Handle
  {b34e2084-70f7-4e64-a5fb-750b45027e2a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {b1f7fd6e-dfaf-4080-8300-8987998e5330}, !- Handle
  Retail Entry  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.329933354284808,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8916e799-74cb-4802-b0bf-95dd7ae5b238}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {85a95958-c557-4209-a768-fa0f829e48a3}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {e2495b7e-bc51-496f-8a96-25e32ebf4680}, !- Handle
  {8916e799-74cb-4802-b0bf-95dd7ae5b238}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {85a95958-c557-4209-a768-fa0f829e48a3}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.533058287374794,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c3d8d12b-771f-49a5-8cdd-042f6b3309d0}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {4716b786-8aab-4813-a318-df3123aef492}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {f499e8d4-a563-415c-83fc-929c1e257b23}, !- Handle
  {c3d8d12b-771f-49a5-8cdd-042f6b3309d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {4716b786-8aab-4813-a318-df3123aef492}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.533058287374794,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e4468ea-0d2d-4079-b818-a8230ff7a1d0}, !- Handle
  Retail Retail  - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {a9153049-fc96-43cf-a3e6-740b9568d3ac}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {6cfa1004-45ee-4efb-87b1-b5c3afe9b31a}, !- Handle
  {0e4468ea-0d2d-4079-b818-a8230ff7a1d0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {a9153049-fc96-43cf-a3e6-740b9568d3ac}, !- Handle
  Retail Retail  - Story ground Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.546619172732099,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1c40afb0-a1fa-49a1-af3f-8ae5d64b38f7}, !- Handle
  Retail Retail  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {4631564c-47bf-499c-af41-02dae7242ef1}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {273e73c7-dd71-4fc3-bd52-6e5cb424a6a1}, !- Handle
  {1c40afb0-a1fa-49a1-af3f-8ae5d64b38f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {4631564c-47bf-499c-af41-02dae7242ef1}, !- Handle
  Retail Retail  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.546867589624982,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {47eba864-2e10-46a6-b587-ddc9ddbcddbb}, !- Handle
  Retail Retail  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {f225e8d1-9f01-4684-b48a-c43e9f3c6b07}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {2d70eaa7-ecbd-4f0a-aae4-ee6c736fd681}, !- Handle
  {47eba864-2e10-46a6-b587-ddc9ddbcddbb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {f225e8d1-9f01-4684-b48a-c43e9f3c6b07}, !- Handle
  Retail Retail  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.546867589624982,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {396ba1e3-3792-49c5-963a-1c4126ce2e55}, !- Handle
  Retail Retail  - Story top RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {de47deea-65e4-46d2-b6f6-3145c2916ec8}, !- Layer 1
  {7d16c619-eff1-4185-98bf-114cc1e19c63}, !- Layer 2
  {2b0543d4-cdb8-4007-92af-366908384d7d}; !- Layer 3

OS:StandardsInformation:Construction,
  {7354394d-d00b-45fc-a44c-4e5495780020}, !- Handle
  {396ba1e3-3792-49c5-963a-1c4126ce2e55}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7d16c619-eff1-4185-98bf-114cc1e19c63}, !- Handle
  Retail Retail  - Story top RoofCeiling 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  1.78951344866195,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c410b074-8db5-4d95-8538-1e957db444c2}, !- Handle
  Retail Retail  - Story top Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {6ef7334c-90fd-497a-a762-5d2098cfc5e9}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {012d9272-3ce8-4206-b801-2b260063917f}, !- Handle
  {c410b074-8db5-4d95-8538-1e957db444c2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {6ef7334c-90fd-497a-a762-5d2098cfc5e9}, !- Handle
  Retail Retail  - Story top Wall 1 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.545795241383901,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4d627151-c127-4eb6-8b09-b91f3ea0029e}, !- Handle
  Retail Retail  - Story top Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {bedd3b0a-c4e3-41c2-a03f-67e7484cb3de}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {7ded8f77-3a59-4c79-a99d-c030e917b484}, !- Handle
  {4d627151-c127-4eb6-8b09-b91f3ea0029e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {bedd3b0a-c4e3-41c2-a03f-67e7484cb3de}, !- Handle
  Retail Retail  - Story top Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.548213124215187,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd491b1a-532a-4e33-8a4b-5bd379207a59}, !- Handle
  Retail Retail  - Story top Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {6095baf5-8bfb-4e52-a5e7-f02972e3de77}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {c00f5bc7-1ce4-496a-8a27-ccd9c80ff2d3}, !- Handle
  {cd491b1a-532a-4e33-8a4b-5bd379207a59}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {6095baf5-8bfb-4e52-a5e7-f02972e3de77}, !- Handle
  Retail Retail  - Story top Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.548213124215187,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb099c70-0dad-4bd5-b04b-18a77f1e3439}, !- Handle
  Retail Retail  - Story top Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {5330a5a5-ea08-4c1f-9b6b-b92fc448c079}, !- Layer 1
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}, !- Layer 2
  {97b406ff-c3b2-4b65-8dbe-fe1845d9fe8c}, !- Layer 3
  {bcf23f61-e2d4-41a1-9ad6-2793f91b75c9}; !- Layer 4

OS:StandardsInformation:Construction,
  {78bc0baa-ec2a-403e-8e1f-fb4cd062250c}, !- Handle
  {eb099c70-0dad-4bd5-b04b-18a77f1e3439}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {97b406ff-c3b2-4b65-8dbe-fe1845d9fe8c}, !- Handle
  Retail Retail  - Story top Wall 4 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.545795241383901,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

