
OS:Version,
  {7a8d322b-1ede-41de-971c-0753ae664d30}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {1cbc7d49-3042-48e3-8bef-442bbab8d042}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4f407ba4-dc7a-4e0f-9dd2-c204a4c46eae}, !- Default Construction Set Name
  {74d5f8a2-281f-4fa2-b07b-f23bd65aeaec}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:Facility,
  {2a149490-2927-4628-b0d1-0e0ffd80b66f}; !- Handle

OS:Site,
  {c4694229-1056-4876-b454-50cbad6865b8}, !- Handle
  Windham Airport_CT_USA,                 !- Name
  41.74,                                  !- Latitude {deg}
  -72.18,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  75,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8b6d6ef9-ae15-451a-9056-b2d300de5a07}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {4488c4d2-3e1d-42e3-87a4-28782532d941}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {d2e9f55b-934c-44a5-a5af-bb4a67d27e11}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {fbc3bd28-5508-4022-917c-11305ffb3d0b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {88e2a6cb-5456-4c53-a8c5-0145c3c97f91}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {3ca4878b-d796-4b77-8bd4-30e3bb60e2f2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2fb81b37-264c-4fce-97c9-d51be3a8536b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {83e995bf-e66d-4df0-b403-0a2d01970909}, !- Handle
  Windham Airport,                        !- City
  CT,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725084,                                 !- WMO Number
  41.74,                                  !- Latitude {deg}
  -72.18,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  75,                                     !- Elevation {m}
  /weather/G0900110.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:AdditionalProperties,
  {e0b167ff-f261-41de-a04f-0ce15f1c496b}, !- Handle
  {1cbc7d49-3042-48e3-8bef-442bbab8d042}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  906,                                    !- Feature Value 1
  cook_fuel_broiler,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Gas,                                    !- Feature Value 2
  cook_fuel_fryer,                        !- Feature Name 3
  String,                                 !- Feature Data Type 3
  Gas,                                    !- Feature Value 3
  cook_fuel_griddle,                      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Electric,                               !- Feature Value 4
  cook_fuel_oven,                         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Gas,                                    !- Feature Value 5
  cook_fuel_range,                        !- Feature Name 6
  String,                                 !- Feature Data Type 6
  Gas,                                    !- Feature Value 6
  cook_fuel_steamer,                      !- Feature Name 7
  String,                                 !- Feature Data Type 7
  Gas,                                    !- Feature Value 7
  heating_fuel,                           !- Feature Name 8
  String,                                 !- Feature Data Type 8
  FuelOil,                                !- Feature Value 8
  hvac_system_type,                       !- Feature Name 9
  String,                                 !- Feature Data Type 9
  PSZ-AC with gas coil,                   !- Feature Value 9
  rotation,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  45,                                     !- Feature Value 10
  year_of_simulation,                     !- Feature Name 11
  String,                                 !- Feature Data Type 11
  2018,                                   !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  retail,                                 !- Feature Value 12
  sampling_region,                        !- Feature Name 13
  String,                                 !- Feature Data Type 13
  10,                                     !- Feature Value 13
  size_bin,                               !- Feature Name 14
  String,                                 !- Feature Data Type 14
  0,                                      !- Feature Value 14
  building_area,                          !- Feature Name 15
  String,                                 !- Feature Data Type 15
  1001_3000,                              !- Feature Value 15
  tract,                                  !- Feature Name 16
  String,                                 !- Feature Data Type 16
  G0900110714104,                         !- Feature Value 16
  year_built,                             !- Feature Name 17
  String,                                 !- Feature Data Type 17
  1962,                                   !- Feature Value 17
  number_stories,                         !- Feature Name 18
  String,                                 !- Feature Data Type 18
  1,                                      !- Feature Value 18
  state_id,                               !- Feature Name 19
  String,                                 !- Feature Data Type 19
  G090,                                   !- Feature Value 19
  county_id,                              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  G0900110,                               !- Feature Value 20
  building_subtype,                       !- Feature Name 21
  String,                                 !- Feature Data Type 21
  NA,                                     !- Feature Value 21
  census_region,                          !- Feature Name 22
  String,                                 !- Feature Data Type 22
  New England,                            !- Feature Value 22
  climate_zone,                           !- Feature Name 23
  String,                                 !- Feature Data Type 23
  5A,                                     !- Feature Value 23
  ground_thermal_conductivity,            !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  energy_code_compliance_during_original_building_construction, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  comply,                                 !- Feature Value 25
  ownership_status,                       !- Feature Name 26
  String,                                 !- Feature Data Type 26
  owner_occupied,                         !- Feature Value 26
  party_responsible_for_operation,        !- Feature Name 27
  String,                                 !- Feature Data Type 27
  building_owner,                         !- Feature Value 27
  purchase_input_responsibility,          !- Feature Name 28
  String,                                 !- Feature Data Type 28
  building_owner,                         !- Feature Value 28
  year_bin_of_original_building_construction, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  pre_1978,                               !- Feature Value 29
  energy_code_in_force_during_original_building_construction, !- Feature Name 30
  String,                                 !- Feature Data Type 30
  ComStock DOE Ref Pre-1980,              !- Feature Value 30
  window_wall_ratio,                      !- Feature Name 31
  String,                                 !- Feature Data Type 31
  11_25pct,                               !- Feature Value 31
  energy_code_followed_during_original_building_construction, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  ComStock DOE Ref Pre-1980,              !- Feature Value 32
  building_shape,                         !- Feature Name 33
  String,                                 !- Feature Data Type 33
  2,                                      !- Feature Value 33
  service_water_heating_fuel,             !- Feature Name 34
  String,                                 !- Feature Data Type 34
  Electricity,                            !- Feature Value 34
  wall_construction_type,                 !- Feature Name 35
  String,                                 !- Feature Data Type 35
  steel_framed,                           !- Feature Value 35
  weekday_start_time,                     !- Feature Name 36
  String,                                 !- Feature Data Type 36
  8.25,                                   !- Feature Value 36
  weekend_start_time,                     !- Feature Name 37
  String,                                 !- Feature Data Type 37
  9.25,                                   !- Feature Value 37
  thermal_bridging,                       !- Feature Name 38
  String,                                 !- Feature Data Type 38
  steel-framed and metal unmitigated,     !- Feature Value 38
  airtightness,                           !- Feature Name 39
  String,                                 !- Feature Data Type 39
  15,                                     !- Feature Value 39
  aspect_ratio,                           !- Feature Name 40
  String,                                 !- Feature Data Type 40
  2,                                      !- Feature Value 40
  weekday_duration,                       !- Feature Name 41
  String,                                 !- Feature Data Type 41
  8.75,                                   !- Feature Value 41
  weekend_duration,                       !- Feature Name 42
  String,                                 !- Feature Data Type 42
  12.0,                                   !- Feature Value 42
  energy_code_compliance_hvac,            !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  fault_economizer_damper_fully_closed,   !- Feature Name 44
  String,                                 !- Feature Data Type 44
  Fault mar,                              !- Feature Value 44
  hvac_night_variability,                 !- Feature Name 45
  String,                                 !- Feature Data Type 45
  night_fancycle_novent,                  !- Feature Value 45
  hvac_tst_clg_delta_f,                   !- Feature Name 46
  String,                                 !- Feature Data Type 46
  6,                                      !- Feature Value 46
  hvac_tst_clg_sp_f,                      !- Feature Name 47
  String,                                 !- Feature Data Type 47
  73,                                     !- Feature Value 47
  hvac_tst_htg_delta_f,                   !- Feature Name 48
  String,                                 !- Feature Data Type 48
  0,                                      !- Feature Value 48
  hvac_tst_htg_sp_f,                      !- Feature Name 49
  String,                                 !- Feature Data Type 49
  68,                                     !- Feature Value 49
  year_bin_of_last_hvac_replacement,      !- Feature Name 50
  String,                                 !- Feature Data Type 50
  2002,                                   !- Feature Value 50
  year_bin_of_last_refrigeration_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  2017,                                   !- Feature Value 51
  include_refrigeration_technology_level, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  no,                                     !- Feature Value 52
  refrigeration_technology_level,         !- Feature Name 53
  String,                                 !- Feature Data Type 53
  NA,                                     !- Feature Value 53
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  fault_economizer_db_limit,              !- Feature Name 56
  String,                                 !- Feature Data Type 56
  Fault,                                  !- Feature Value 56
  cook_dining_type,                       !- Feature Name 57
  String,                                 !- Feature Data Type 57
  None,                                   !- Feature Value 57
  cook_fryers_counts,                     !- Feature Name 58
  String,                                 !- Feature Data Type 58
  0.0,                                    !- Feature Value 58
  cook_griddles_counts,                   !- Feature Name 59
  String,                                 !- Feature Data Type 59
  0.0,                                    !- Feature Value 59
  cook_ovens_counts,                      !- Feature Name 60
  String,                                 !- Feature Data Type 60
  0.0,                                    !- Feature Value 60
  cook_ranges_counts,                     !- Feature Name 61
  String,                                 !- Feature Data Type 61
  0.0,                                    !- Feature Value 61
  cook_steamers_counts,                   !- Feature Name 62
  String,                                 !- Feature Data Type 62
  0.0,                                    !- Feature Value 62
  cook_broiler_counts,                    !- Feature Name 63
  String,                                 !- Feature Data Type 63
  0.0,                                    !- Feature Value 63
  energy_code_compliance_service_water_heating, !- Feature Name 64
  String,                                 !- Feature Data Type 64
  comply,                                 !- Feature Value 64
  energy_code_compliance_interior_equipment, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  comply,                                 !- Feature Value 65
  plugload_sch_base_peak_ratio_type,      !- Feature Name 66
  String,                                 !- Feature Data Type 66
  mercantile_retail_plugload_bpr_no_strict_schedule, !- Feature Value 66
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 67
  String,                                 !- Feature Data Type 67
  0.65,                                   !- Feature Value 67
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 68
  String,                                 !- Feature Data Type 68
  0.6,                                    !- Feature Value 68
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  2015,                                   !- Feature Value 69
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 70
  String,                                 !- Feature Data Type 70
  2009,                                   !- Feature Value 70
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  ComStock 90.1-2010,                     !- Feature Value 71
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 72
  String,                                 !- Feature Data Type 72
  ComStock 90.1-2004,                     !- Feature Value 72
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  ComStock 90.1-2010,                     !- Feature Value 73
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 74
  String,                                 !- Feature Data Type 74
  ComStock 90.1-2004,                     !- Feature Value 74
  building_size_lighting_tech,            !- Feature Name 75
  String,                                 !- Feature Data Type 75
  small,                                  !- Feature Value 75
  energy_code_compliance_exterior_lighting, !- Feature Name 76
  String,                                 !- Feature Data Type 76
  comply,                                 !- Feature Value 76
  energy_code_compliance_interior_lighting, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  lead,                                   !- Feature Value 77
  ltg_sch_base_peak_ratio_type,           !- Feature Name 78
  String,                                 !- Feature Data Type 78
  mercantile_retail_ltg_bpr_all_off,      !- Feature Value 78
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 79
  String,                                 !- Feature Data Type 79
  0,                                      !- Feature Value 79
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 80
  String,                                 !- Feature Data Type 80
  0,                                      !- Feature Value 80
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  2012,                                   !- Feature Value 81
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2009,                                   !- Feature Value 82
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  ComStock 90.1-2007,                     !- Feature Value 83
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 84
  String,                                 !- Feature Data Type 84
  ComStock 90.1-2004,                     !- Feature Value 84
  lighting_generation,                    !- Feature Name 85
  String,                                 !- Feature Data Type 85
  gen1_t12_incandescent,                  !- Feature Value 85
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 86
  String,                                 !- Feature Data Type 86
  ComStock 90.1-2007,                     !- Feature Value 86
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  ComStock 90.1-2019,                     !- Feature Value 87
  energy_code_compliance_roof,            !- Feature Name 88
  String,                                 !- Feature Data Type 88
  comply,                                 !- Feature Value 88
  energy_code_compliance_walls,           !- Feature Name 89
  String,                                 !- Feature Data Type 89
  comply,                                 !- Feature Value 89
  energy_code_compliance_windows,         !- Feature Name 90
  String,                                 !- Feature Data Type 90
  comply,                                 !- Feature Value 90
  year_bin_of_last_roof_replacement,      !- Feature Name 91
  String,                                 !- Feature Data Type 91
  pre_1978,                               !- Feature Value 91
  year_bin_of_last_walls_replacement,     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  pre_1978,                               !- Feature Value 92
  year_bin_of_last_windows_replacement,   !- Feature Name 93
  String,                                 !- Feature Data Type 93
  pre_1978,                               !- Feature Value 93
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 94
  String,                                 !- Feature Data Type 94
  ComStock DOE Ref Pre-1980,              !- Feature Value 94
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  ComStock DOE Ref Pre-1980,              !- Feature Value 95
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 96
  String,                                 !- Feature Data Type 96
  ComStock DOE Ref Pre-1980,              !- Feature Value 96
  energy_code_followed_during_last_roof_replacement, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  ComStock DOE Ref Pre-1980,              !- Feature Value 97
  energy_code_followed_during_last_walls_replacement, !- Feature Name 98
  String,                                 !- Feature Data Type 98
  ComStock DOE Ref Pre-1980,              !- Feature Value 98
  energy_code_followed_during_last_windows_replacement, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  ComStock DOE Ref Pre-1980,              !- Feature Value 99
  baseline_window_type,                   !- Feature Name 100
  String,                                 !- Feature Data Type 100
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 100
  baseline_hvac_sizing,                   !- Feature Name 101
  String,                                 !- Feature Data Type 101
  hardsize,                               !- Feature Value 101
  nhgis_tract_gisjoin,                    !- Feature Name 102
  String,                                 !- Feature Data Type 102
  G0900110714104,                         !- Feature Value 102
  nhgis_county_gisjoin,                   !- Feature Name 103
  String,                                 !- Feature Data Type 103
  G0900110,                               !- Feature Value 103
  nhgis_puma_gisjoin,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  G09001100,                              !- Feature Value 104
  state_name,                             !- Feature Name 105
  String,                                 !- Feature Data Type 105
  Connecticut,                            !- Feature Value 105
  state_abbreviation,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  CT,                                     !- Feature Value 106
  census_division_name,                   !- Feature Name 107
  String,                                 !- Feature Data Type 107
  New England,                            !- Feature Value 107
  census_region_name,                     !- Feature Name 108
  String,                                 !- Feature Data Type 108
  Northeast,                              !- Feature Value 108
  census_division_name_recs,              !- Feature Name 109
  String,                                 !- Feature Data Type 109
  New England,                            !- Feature Value 109
  american_housing_survey_region,         !- Feature Name 110
  String,                                 !- Feature Data Type 110
  Non-CBSA New England,                   !- Feature Value 110
  weather_file_2018,                      !- Feature Name 111
  String,                                 !- Feature Data Type 111
  USA_CT_Windham.Airport.725084_2018.epw, !- Feature Value 111
  weather_file_TMY3,                      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  Groton_New_London_Ap,                   !- Feature Value 112
  climate_zone_building_america,          !- Feature Name 113
  String,                                 !- Feature Data Type 113
  Cold,                                   !- Feature Value 113
  climate_zone_ashrae_2006,               !- Feature Name 114
  String,                                 !- Feature Data Type 114
  5A,                                     !- Feature Value 114
  iso_region,                             !- Feature Name 115
  String,                                 !- Feature Data Type 115
  NEISO,                                  !- Feature Value 115
  reeds_balancing_area,                   !- Feature Name 116
  String,                                 !- Feature Data Type 116
  132,                                    !- Feature Value 116
  resstock_county_id,                     !- Feature Name 117
  String,                                 !- Feature Data Type 117
  CT&#44 New London County,               !- Feature Value 117
  resstock_puma_id,                       !- Feature Name 118
  String,                                 !- Feature Data Type 118
  CT&#44 01100,                           !- Feature Value 118
  resstock_custom_region,                 !- Feature Name 119
  String,                                 !- Feature Data Type 119
  CR03,                                   !- Feature Value 119
  cambium_grid_region,                    !- Feature Name 120
  String,                                 !- Feature Data Type 120
  NEWEc,                                  !- Feature Value 120
  cluster_id,                             !- Feature Name 121
  String,                                 !- Feature Data Type 121
  52,                                     !- Feature Value 121
  cluster_name,                           !- Feature Name 122
  String,                                 !- Feature Data Type 122
  Southern New England,                   !- Feature Value 122
  grid_region,                            !- Feature Name 123
  String,                                 !- Feature Data Type 123
  NEWEc,                                  !- Feature Value 123
  Soil Conductivity,                      !- Feature Name 124
  Double,                                 !- Feature Data Type 124
  1.3999999999999999,                     !- Feature Value 124
  Undisturbed Ground Temperature,         !- Feature Name 125
  Double,                                 !- Feature Data Type 125
  11.5,                                   !- Feature Value 125
  wall_as_constructed_template,           !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref Pre-1980,              !- Feature Value 126
  wall_template,                          !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  roof_as_constructed_template,           !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref Pre-1980,              !- Feature Value 128
  roof_template,                          !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  exterior_lighting_as_constructed_template, !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref Pre-1980,              !- Feature Value 130
  exterior_lighting_template,             !- Feature Name 131
  String,                                 !- Feature Data Type 131
  ComStock 90.1-2007,                     !- Feature Value 131
  interior_equipment_as_constructed_template, !- Feature Name 132
  String,                                 !- Feature Data Type 132
  ComStock DOE Ref Pre-1980,              !- Feature Value 132
  interior_equipment_template,            !- Feature Name 133
  String,                                 !- Feature Data Type 133
  ComStock 90.1-2010,                     !- Feature Value 133
  service_water_heating_as_constructed_template, !- Feature Name 134
  String,                                 !- Feature Data Type 134
  ComStock DOE Ref Pre-1980,              !- Feature Value 134
  service_water_heating_template,         !- Feature Name 135
  String,                                 !- Feature Data Type 135
  ComStock 90.1-2004,                     !- Feature Value 135
  hvac_as_constructed_template,           !- Feature Name 136
  String,                                 !- Feature Data Type 136
  ComStock DOE Ref Pre-1980,              !- Feature Value 136
  hvac_template,                          !- Feature Name 137
  String,                                 !- Feature Data Type 137
  ComStock DOE Ref 1980-2004;             !- Feature Value 137

OS:Site:WaterMainsTemperature,
  {2f6887f4-5b36-4034-91a4-feddaa4ad7f1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8875,                                !- Annual Average Outdoor Air Temperature {C}
  26.77;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {63e1c2d7-c81c-4333-8c20-b5d5a9db74ef}, !- Handle
  Windham Airport Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100427,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.181;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {73fdc70a-c1d8-4427-8cce-049d75a2276a}, !- Handle
  Windham Airport Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100427,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.43,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.181;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {04aac950-f8a3-4378-8f56-a715a00175fc}, !- Handle
  Windham Airport Ann Htg 99.6% Condns DB 1, !- Name
  -15.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100427,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -15.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4c8701f4-b01e-4d58-b332-19528b50218b}, !- Handle
  Windham Airport August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100427,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.246;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {99048048-5440-4c0b-ab50-df0b64432a2b}, !- Handle
  Windham Airport October .4% Condns DB=>MCWB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100427,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {548b047d-b60d-4501-9038-4f60f5ab83b5}, !- Handle
  Windham Airport September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100427,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.406;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {fcad228f-e0cf-44f3-8e0f-5a7cb4e4827e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {32333b2f-88cc-4f5a-bcbc-24e9e65894be}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {47bc9567-ba6d-4c5d-8e3a-a0974639bae3}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {339fdafe-1063-4fc2-9817-6ff108bca86a}, !- Default Schedule Set Name
  {6e74ee81-a150-4f4c-9fdc-17ba7b8a6117}, !- Group Rendering Name
  {bb55e42a-4c7d-457f-af41-98b12d08bb55}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {6e74ee81-a150-4f4c-9fdc-17ba7b8a6117}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8637dded-759a-468e-8204-d5519dafd767}, !- Default Schedule Set Name
  {2b362be0-74f6-4d9d-855f-75cd4ed2e649}, !- Group Rendering Name
  {7740dc7f-3a4a-4d6f-893f-767b508118d2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {2b362be0-74f6-4d9d-855f-75cd4ed2e649}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {bcf237cd-3463-4731-b0b5-83d654800fd6}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0e786293-790f-4159-93b7-32b812a1d7eb}, !- Default Schedule Set Name
  {ef70b80e-3603-42f6-bf8f-3f0a5db02edc}, !- Group Rendering Name
  {95831d86-32e1-4d60-b8c6-d35ac4b1c01f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {ef70b80e-3603-42f6-bf8f-3f0a5db02edc}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {90e39004-c96a-49ac-a826-0d3e5003d88c}, !- Default Schedule Set Name
  {3a5a39b2-eeba-4bec-80f5-f659ca8d317c}, !- Group Rendering Name
  {76f40ac1-be68-4e0f-8fb7-a3459dfeba9c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {3a5a39b2-eeba-4bec-80f5-f659ca8d317c}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {ef44099e-3381-4e7f-b9b1-b0be7f089cb5}, !- Handle
  Story ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Handle
  Retail Retail  - Story ground,          !- Name
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.63862230819322,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef44099e-3381-4e7f-b9b1-b0be7f089cb5}, !- Building Story Name
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}; !- Thermal Zone Name

OS:Surface,
  {028322e7-4184-4591-8e43-b162524dd5ea}, !- Handle
  Retail Retail  - Story ground Floor 1,  !- Name
  Floor,                                  !- Surface Type
  {d7abefcd-887b-4563-8ce6-5fa8fed8c65f}, !- Construction Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  14.718176264611, 9.63862230819322, 0,   !- X,Y,Z Vertex 3 {m}
  14.718176264611, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {192debd8-e146-4f03-a663-4414103fe0d5}, !- Handle
  Retail Retail  - Story ground Wall 1,   !- Name
  Wall,                                   !- Surface Type
  {028be1fe-a3c9-41cc-acc2-4404e5103e1a}, !- Construction Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 6.096,             !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f58f85ed-984b-4f74-911c-ad296c8672ec}, !- Handle
  Retail Retail  - Story ground Wall 3,   !- Name
  Wall,                                   !- Surface Type
  {3b0f1dcd-a1ea-4803-a970-31c1d80c7a58}, !- Construction Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 6.096,             !- X,Y,Z Vertex 1 {m}
  14.718176264611, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  14.718176264611, 9.63862230819322, 0,   !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d78643d-d491-433e-b77c-c3cc3310de3e}, !- Handle
  Retail Retail  - Story ground Wall 4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f10b7c3-280d-412f-9a36-43d7098402f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.7181762646111, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  14.7181762646111, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.7181762646111, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  14.7181762646111, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e0bdbd-7443-488c-9ff4-c74cd6fc8665}, !- Handle
  Retail Retail  - Story ground Wall 2,   !- Name
  Wall,                                   !- Surface Type
  {9c3793a9-85c3-4283-acc6-1e7837a4756f}, !- Construction Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.718176264611, 0, 6.096,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  14.718176264611, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766a8e3c-825d-4092-8e13-7a3b44a075c7}, !- Handle
  Retail Retail  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {f9044044-c003-4ac2-83fa-f444e5448018}, !- Construction Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.718176264611, 0, 6.096,              !- X,Y,Z Vertex 1 {m}
  14.718176264611, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- Handle
  Zone Retail Retail  - Story ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65e2bba6-712c-4511-a71f-2a29fc3939fd}, !- Zone Air Inlet Port List
  {d7cb1c51-ceea-404d-bb1e-fbe380524932}, !- Zone Air Exhaust Port List
  {6092991f-6669-45d3-b4d2-d0c1dfcf6514}, !- Zone Air Node Name
  {68d3e457-4b3f-4223-b8b7-05c6bd0fbafb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d7d0b83-8063-4cc5-8b6f-52796c8fea00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdcfc6d8-5966-415e-89c0-304ee85ed8a9}, !- Handle
  Zone Retail Retail  - Story ground Zone Air Node, !- Name
  {6092991f-6669-45d3-b4d2-d0c1dfcf6514}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6092991f-6669-45d3-b4d2-d0c1dfcf6514}, !- Handle
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- Source Object
  11,                                     !- Outlet Port
  {cdcfc6d8-5966-415e-89c0-304ee85ed8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65e2bba6-712c-4511-a71f-2a29fc3939fd}, !- Handle
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- HVAC Component
  {1f9c753a-0310-4175-9b4d-9bc9c3f00fca}; !- Port 1

OS:PortList,
  {d7cb1c51-ceea-404d-bb1e-fbe380524932}, !- Handle
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}; !- HVAC Component

OS:PortList,
  {68d3e457-4b3f-4223-b8b7-05c6bd0fbafb}, !- Handle
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- HVAC Component
  {5b0637c2-e273-4619-9deb-28e989bc1296}; !- Port 1

OS:Sizing:Zone,
  {e990bf76-4ac8-4f38-ab99-b89f3271a084}, !- Handle
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {abf57b26-71da-41fc-bfb0-8bae0118be0d}, !- Handle
  Zone Retail Retail  - Story ground Zone HVAC Equipment List, !- Name
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02ea34eb-08db-4a9b-9517-1ddac6bb0d38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Handle
  Retail Entry  - Story ground,           !- Name
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.07955395641783,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef44099e-3381-4e7f-b9b1-b0be7f089cb5}, !- Building Story Name
  {ed010ec3-cd64-424d-9f02-61b49d275be8}; !- Thermal Zone Name

OS:Surface,
  {dd2fc380-d308-48d6-bdc8-74aed6c9dd59}, !- Handle
  Retail Entry  - Story ground Floor 1,   !- Name
  Floor,                                  !- Surface Type
  {5eb1f9b0-35ac-4ea7-af69-746cbf75ca43}, !- Construction Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  0.100241672005205, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.100241672005205, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f10b7c3-280d-412f-9a36-43d7098402f4}, !- Handle
  Retail Entry  - Story ground Wall 1,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d78643d-d491-433e-b77c-c3cc3310de3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495a9332-9dfd-4b40-a4ae-80def1eb0646}, !- Handle
  Retail Entry  - Story ground Wall 2,    !- Name
  Wall,                                   !- Surface Type
  {b409cfe0-dfb9-4dc8-a112-c8f5668355cc}, !- Construction Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  0.100241672005205, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  0.100241672005205, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9c9beb-49ae-4925-8b1f-c0675d62bedd}, !- Handle
  Retail Entry  - Story ground Wall 4,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e3bbf8c-f7dd-4dc3-8cb4-d1d44217d63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.100241672005205, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  0.100241672005205, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.100241672005205, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.100241672005205, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b58c49-299a-4315-9a4f-e4c1b957534c}, !- Handle
  Retail Entry  - Story ground Wall 3,    !- Name
  Wall,                                   !- Surface Type
  {68a166d9-8a82-4325-9656-6ab786fd28a9}, !- Construction Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.100241672005205, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 0, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  0.100241672005205, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e016e7c9-32eb-479a-a0a8-d50143ba7789}, !- Handle
  Retail Entry  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {4ef076af-44b9-4b7a-8358-deee155f36ff}, !- Construction Name
  {2bc6f451-97ed-4e90-840b-3bea03e28ee4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.100241672005205, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  0.100241672005205, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed010ec3-cd64-424d-9f02-61b49d275be8}, !- Handle
  Zone Retail Entry  - Story ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbf2311b-7cf0-448e-a9be-a59d32db4499}, !- Zone Air Inlet Port List
  {a7dc7bc9-119c-4206-b835-658d280c2d6b}, !- Zone Air Exhaust Port List
  {ce2b70e0-5820-4066-9ab7-bdbfc1f4b90c}, !- Zone Air Node Name
  {6482d5cb-c5b8-4f3e-a4aa-6f77e9a2a0bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5784210e-1cdd-4fb4-bfff-3811b8e4adca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8a92adc-af8d-4027-9c84-d78b23f2945a}, !- Handle
  Zone Retail Entry  - Story ground Zone Air Node, !- Name
  {ce2b70e0-5820-4066-9ab7-bdbfc1f4b90c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce2b70e0-5820-4066-9ab7-bdbfc1f4b90c}, !- Handle
  {ed010ec3-cd64-424d-9f02-61b49d275be8}, !- Source Object
  11,                                     !- Outlet Port
  {e8a92adc-af8d-4027-9c84-d78b23f2945a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbf2311b-7cf0-448e-a9be-a59d32db4499}, !- Handle
  {ed010ec3-cd64-424d-9f02-61b49d275be8}, !- HVAC Component
  {ccce7fd0-a7c8-4123-aa99-9aab35610057}; !- Port 1

OS:PortList,
  {a7dc7bc9-119c-4206-b835-658d280c2d6b}, !- Handle
  {ed010ec3-cd64-424d-9f02-61b49d275be8}, !- HVAC Component
  {e0c8aaf8-2897-44f9-b671-b6c3b456e64d}; !- Port 1

OS:PortList,
  {6482d5cb-c5b8-4f3e-a4aa-6f77e9a2a0bc}, !- Handle
  {ed010ec3-cd64-424d-9f02-61b49d275be8}; !- HVAC Component

OS:Sizing:Zone,
  {7de69542-1f45-430e-9d36-05c34efd6423}, !- Handle
  {ed010ec3-cd64-424d-9f02-61b49d275be8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cfcd4f18-7e92-4728-b983-dacfb486b27a}, !- Handle
  Zone Retail Entry  - Story ground Zone HVAC Equipment List, !- Name
  {ed010ec3-cd64-424d-9f02-61b49d275be8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5f3f77a-838a-4988-a93e-cd5f21280042}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Handle
  Retail Point_of_Sale  - Story ground,   !- Name
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.17979562842303,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef44099e-3381-4e7f-b9b1-b0be7f089cb5}, !- Building Story Name
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}; !- Thermal Zone Name

OS:Surface,
  {e61f5d31-3624-4e2c-9187-58ac9dc06c2f}, !- Handle
  Retail Point_of_Sale  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {dd3b1f7d-36dc-4f0f-9955-d1113f23dd38}, !- Construction Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  1.26651497129659, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.26651497129659, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3bbf8c-f7dd-4dc3-8cb4-d1d44217d63a}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f9c9beb-49ae-4925-8b1f-c0675d62bedd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23c3e5d-3506-423c-b885-dcf1040c1f31}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {0b1a6502-ce13-44b7-ba98-6a06e02b2a7c}, !- Construction Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  1.26651497129659, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  1.26651497129659, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446cc852-b332-454d-9748-4b34fa544f9f}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3e3c77-5b46-46e5-878f-b4943ff5fee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26651497129659, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  1.26651497129659, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.26651497129659, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.26651497129659, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de25667-5467-4acd-8547-7aeee29dff82}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {70300c70-48d5-4364-beae-16a9734c07d2}, !- Construction Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26651497129659, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 0, 6.096,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.26651497129659, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2ec614-38ec-4e46-965f-f22250d73064}, !- Handle
  Retail Point_of_Sale  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {d304e627-f360-4656-ab81-fd94f0976a61}, !- Construction Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.26651497129659, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  1.26651497129659, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 0, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- Handle
  Zone Retail Point_of_Sale  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55057051-920e-4098-a978-1d92803b8f61}, !- Zone Air Inlet Port List
  {aa75e028-accb-463d-bbf1-64110d3b581a}, !- Zone Air Exhaust Port List
  {61ac9ae6-9ff0-403f-b7bc-f6dbd238c76b}, !- Zone Air Node Name
  {410d26bc-2fee-4466-8def-6155ec7cc972}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8a1e0fd-e65f-4390-a851-e95bed268068}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84d2c136-7eb5-46eb-93b8-f98e4e1802ab}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Zone Air Node, !- Name
  {61ac9ae6-9ff0-403f-b7bc-f6dbd238c76b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61ac9ae6-9ff0-403f-b7bc-f6dbd238c76b}, !- Handle
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- Source Object
  11,                                     !- Outlet Port
  {84d2c136-7eb5-46eb-93b8-f98e4e1802ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55057051-920e-4098-a978-1d92803b8f61}, !- Handle
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- HVAC Component
  {7d5f49f5-b701-4936-bad5-84d93c5c34dc}; !- Port 1

OS:PortList,
  {aa75e028-accb-463d-bbf1-64110d3b581a}, !- Handle
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}; !- HVAC Component

OS:PortList,
  {410d26bc-2fee-4466-8def-6155ec7cc972}, !- Handle
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- HVAC Component
  {95d11543-4784-4b6d-a365-ef23b160ec39}; !- Port 1

OS:Sizing:Zone,
  {47d1e6c2-ce9f-4114-ad6c-6dee63f9f847}, !- Handle
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4a168b2a-ec59-4d21-903d-395ebdd84c9d}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Zone HVAC Equipment List, !- Name
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {114b11b9-288e-488e-b8dd-6bb65e97ff2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Handle
  Retail Back_Space  - Story ground,      !- Name
  {bcf237cd-3463-4731-b0b5-83d654800fd6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.44631059971962,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ef44099e-3381-4e7f-b9b1-b0be7f089cb5}, !- Building Story Name
  {b5df3a24-99f6-4440-ba71-d3e25775adab}; !- Thermal Zone Name

OS:Surface,
  {2232392b-1074-4ffd-b851-5398ed4ae0d4}, !- Handle
  Retail Back_Space  - Story ground Floor 1, !- Name
  Floor,                                  !- Surface Type
  {e5cad864-ee87-4e6f-94ca-1c6a208dcc60}, !- Construction Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.1923117084736, 9.63862230819322, 0,   !- X,Y,Z Vertex 3 {m}
  3.1923117084736, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3e3c77-5b46-46e5-878f-b4943ff5fee6}, !- Handle
  Retail Back_Space  - Story ground Wall 1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446cc852-b332-454d-9748-4b34fa544f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a462fb0d-031e-474a-a785-c9e60670c6b4}, !- Handle
  Retail Back_Space  - Story ground Wall 2, !- Name
  Wall,                                   !- Surface Type
  {2c9befcd-698a-4de2-a6ca-09fb971044ff}, !- Construction Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  3.1923117084736, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  3.1923117084736, 9.63862230819322, 0,   !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 9.63862230819322, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aef6600-835e-45b7-afda-3aae745a118e}, !- Handle
  Retail Back_Space  - Story ground Wall 4, !- Name
  Wall,                                   !- Surface Type
  {b27809c2-9242-4bae-bb16-3e5888c8be90}, !- Construction Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1923117084736, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  3.1923117084736, 0, 6.096,              !- X,Y,Z Vertex 2 {m}
  3.1923117084736, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.1923117084736, 9.63862230819322, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fecabedc-e6e2-4812-9975-647d3eb3115d}, !- Handle
  Retail Back_Space  - Story ground Wall 3, !- Name
  Wall,                                   !- Surface Type
  {2a5fcdbb-733a-4fb6-af2a-32686654bb92}, !- Construction Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1923117084736, 0, 6.096,              !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.1923117084736, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73773e7-d7bb-40c3-b99b-ca97554c56fa}, !- Handle
  Retail Back_Space  - Story ground RoofCeiling 1, !- Name
  RoofCeiling,                            !- Surface Type
  {e2be6e96-5008-4b1f-b2a4-883093879b37}, !- Construction Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1923117084736, 0, 6.096,              !- X,Y,Z Vertex 1 {m}
  3.1923117084736, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- Handle
  Zone Retail Back_Space  - Story ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cdae7fd-9bd2-4841-ae4e-c911f760e00b}, !- Zone Air Inlet Port List
  {ec2c23b0-c72d-42e6-97ae-671328c7bccc}, !- Zone Air Exhaust Port List
  {bedad826-b170-4797-b797-19425642be9c}, !- Zone Air Node Name
  {d51c0a75-2d11-45f9-8701-f20da064773f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f405b64-327e-4ddf-8388-a136fbd563dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8eacb16-790d-44e9-a4b7-42fd7cda3cd1}, !- Handle
  Zone Retail Back_Space  - Story ground Zone Air Node, !- Name
  {bedad826-b170-4797-b797-19425642be9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bedad826-b170-4797-b797-19425642be9c}, !- Handle
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- Source Object
  11,                                     !- Outlet Port
  {f8eacb16-790d-44e9-a4b7-42fd7cda3cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cdae7fd-9bd2-4841-ae4e-c911f760e00b}, !- Handle
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- HVAC Component
  {b1d8f3e4-7b70-4694-a71b-71f4138a250c}; !- Port 1

OS:PortList,
  {ec2c23b0-c72d-42e6-97ae-671328c7bccc}, !- Handle
  {b5df3a24-99f6-4440-ba71-d3e25775adab}; !- HVAC Component

OS:PortList,
  {d51c0a75-2d11-45f9-8701-f20da064773f}, !- Handle
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- HVAC Component
  {db5753e5-65aa-4a46-bcc9-7c99c2f2f556}; !- Port 1

OS:Sizing:Zone,
  {6ac780ae-3846-4bab-b9e2-c6c34c63c80c}, !- Handle
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bebd9608-99f0-4f79-9c89-35b71758f6e6}, !- Handle
  Zone Retail Back_Space  - Story ground Zone HVAC Equipment List, !- Name
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49951fee-44ef-48e6-bfea-708c04cefa8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f51dcda8-0748-4baa-a99e-dd1cb9488e12}, !- Handle
  Retail Retail  - Story ground Wall 1 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {192debd8-e146-4f03-a663-4414103fe0d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.86509381487977,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.86509381487977; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ef7525-ac52-4dae-9d85-8dd3464d8ca7}, !- Handle
  Retail Retail  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {e0e0bdbd-7443-488c-9ff4-c74cd6fc8665}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.8630803950396,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.692776264611, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  14.692776264611, 0, 1.8630803950396;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b97e776-d147-4582-b836-010dddb8ab82}, !- Handle
  Retail Retail  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {f58f85ed-984b-4f74-911c-ad296c8672ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.692776264611, 9.63862230819322, 1.8630803950396, !- X,Y,Z Vertex 1 {m}
  14.692776264611, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9.63862230819322, 1.8630803950396; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589a10b7-74c7-4c0f-bec7-5d34affa06f5}, !- Handle
  Retail Back_Space  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {a462fb0d-031e-474a-a785-c9e60670c6b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1669117084736, 9.63862230819322, 1.87702363082896, !- X,Y,Z Vertex 1 {m}
  3.1669117084736, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 9.63862230819322, 1.87702363082896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {480942ee-ec7b-4e46-bfec-00da7f745390}, !- Handle
  Retail Back_Space  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {fecabedc-e6e2-4812-9975-647d3eb3115d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 0, 1.87702363082896, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.1669117084736, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  3.1669117084736, 0, 1.87702363082896;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ef873a2-d056-42f6-82ca-406fa9d4164c}, !- Handle
  Retail Back_Space  - Story ground Wall 4 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {2aef6600-835e-45b7-afda-3aae745a118e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1923117084736, 0.0254, 1.86509381487977, !- X,Y,Z Vertex 1 {m}
  3.1923117084736, 0.0254, 0.762,         !- X,Y,Z Vertex 2 {m}
  3.1923117084736, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  3.1923117084736, 9.61322230819322, 1.86509381487977; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f07df11-06e5-4ea1-9b7d-346dd05f5c55}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {b23c3e5d-3506-423c-b885-dcf1040c1f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.24111497129659, 9.63862230819322, 1.90513106321472, !- X,Y,Z Vertex 1 {m}
  1.24111497129659, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999954, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999954, 9.63862230819322, 1.90513106321472; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93f9af82-04e9-4bbd-8338-1fefe0b6e9b0}, !- Handle
  Retail Point_of_Sale  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {3de25667-5467-4acd-8547-7aeee29dff82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 0, 1.90513106321472, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.24111497129659, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  1.24111497129659, 0, 1.90513106321472;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c3d5225-bdd7-438c-a6a3-8614a00a963d}, !- Handle
  Retail Entry  - Story ground Wall 2 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {495a9332-9dfd-4b40-a4ae-80def1eb0646}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.074841672005205, 9.63862230819322, 2.98670594939218, !- X,Y,Z Vertex 1 {m}
  0.074841672005205, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000044, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000044, 9.63862230819322, 2.98670594939218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {917f7d94-7b7e-42c9-8785-2cb6e22f9c82}, !- Handle
  Retail Entry  - Story ground Wall 3 FixedWindow 1, !- Name
  FixedWindow,                            !- Sub Surface Type
  {9deeadda-5f98-4daa-9352-72e97e533545}, !- Construction Name
  {d2b58c49-299a-4315-9a4f-e4c1b957534c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, 0, 2.98670594939218, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.074841672005205, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.074841672005205, 0, 2.98670594939218; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {b12baf94-61e0-4f9e-be8a-e7de9672ca0b}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b8e209e1-9a71-488f-b45f-f5d3f4f77940}, !- Handle
  Retail Back_Space People,               !- Name
  {b12baf94-61e0-4f9e-be8a-e7de9672ca0b}, !- People Definition Name
  {bcf237cd-3463-4731-b0b5-83d654800fd6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f547c9f-7813-49d5-8d57-6ccb1bcf1989}, !- Work Efficiency Schedule Name
  {2b09010e-27e8-4303-be18-406880073c29}, !- Clothing Insulation Schedule Name
  {4fc713fa-8476-47c7-b53d-5da57afc8c68}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2b09010e-27e8-4303-be18-406880073c29}, !- Handle
  Clothing Schedule,                      !- Name
  {209d5be8-8a79-4469-bd0d-f869fa6438e0}, !- Schedule Type Limits Name
  {716a6e2e-28bb-4a3f-b9b7-9a9f2862155b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {716a6e2e-28bb-4a3f-b9b7-9a9f2862155b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {209d5be8-8a79-4469-bd0d-f869fa6438e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89ece8bb-a87e-4e9c-b081-85a6b541aa02}, !- Handle
  Schedule Rule 1,                        !- Name
  {2b09010e-27e8-4303-be18-406880073c29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3354186b-59c7-49e2-8fb1-a9ad03691e3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3354186b-59c7-49e2-8fb1-a9ad03691e3a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {209d5be8-8a79-4469-bd0d-f869fa6438e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {209d5be8-8a79-4469-bd0d-f869fa6438e0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4fc713fa-8476-47c7-b53d-5da57afc8c68}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a2dbff92-0971-4311-974f-94a1e98e6096}, !- Schedule Type Limits Name
  {7f47371a-bd9e-4748-a20b-6233be3d018a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f47371a-bd9e-4748-a20b-6233be3d018a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a2dbff92-0971-4311-974f-94a1e98e6096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a2dbff92-0971-4311-974f-94a1e98e6096}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4f547c9f-7813-49d5-8d57-6ccb1bcf1989}, !- Handle
  Work Efficiency Schedule,               !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {ffe99135-b1e1-4f58-8f1b-19bc4d6133f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffe99135-b1e1-4f58-8f1b-19bc4d6133f6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b78159e5-e89f-435c-91e1-0f41bd9515e9}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a5db0c5d-744b-4a5d-904c-ed7a9a356401}, !- Handle
  {b78159e5-e89f-435c-91e1-0f41bd9515e9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {11c44453-7d7f-42f0-be6e-02757446b506}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9d65dd94-d606-490d-819a-01994eaa5c3e}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {11c44453-7d7f-42f0-be6e-02757446b506}, !- Electric Equipment Definition Name
  {bcf237cd-3463-4731-b0b5-83d654800fd6}, !- Space or SpaceType Name
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95831d86-32e1-4d60-b8c6-d35ac4b1c01f}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0e786293-790f-4159-93b7-32b812a1d7eb}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Number of People Schedule Name
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- People Activity Level Schedule Name
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Lighting Schedule Name
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Handle
  Retail Bldg Occ,                        !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {e146b29e-d934-4e2c-9fe7-b9609dbe925e}, !- Default Day Schedule Name
  {fc54574e-a115-4c1f-b8e5-a14cca26b334}, !- Summer Design Day Schedule Name
  {260f6cdf-3799-4d71-9a28-7e3f08c5bb72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e146b29e-d934-4e2c-9fe7-b9609dbe925e}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.275,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.575,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.675,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.775,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.8,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.725,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.7,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.3,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.2625,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.225,                                  !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.1875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.15,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.1125,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.075,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Rule,
  {de11f458-8306-45e1-b5ec-f21fc4515d11}, !- Handle
  Schedule Rule 2,                        !- Name
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0a912d7-8952-45e9-bc3a-658e36c02345}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0a912d7-8952-45e9-bc3a-658e36c02345}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.025,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.05,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.275,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.525,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.55,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.575,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.6,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.62,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.64,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.66,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.68,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.72,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.74,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.76,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.78,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.75,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  45,                                     !- Minute 44
  0.2,                                    !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0.175;                                  !- Value Until Time 45

OS:Schedule:Rule,
  {da98c398-5d72-4be8-8406-822b0e6a3aca}, !- Handle
  Schedule Rule 3,                        !- Name
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bd1ad08-724a-48c9-8ecc-30a1ef03281a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd1ad08-724a-48c9-8ecc-30a1ef03281a}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.216666666666667,                      !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.233333333333333,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.266666666666667,                      !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.283333333333333,                      !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.316666666666667,                      !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.333333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.366666666666667,                      !- Value Until Time 20
  14,                                     !- Hour 21
  0,                                      !- Minute 21
  0.383333333333333,                      !- Value Until Time 21
  14,                                     !- Hour 22
  15,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  17,                                     !- Hour 23
  45,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.375,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  15,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.325,                                  !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.275,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.2,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.175,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.125,                                  !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.075,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.05,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.025,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {260f6cdf-3799-4d71-9a28-7e3f08c5bb72}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc54574e-a115-4c1f-b8e5-a14cca26b334}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- Handle
  Retail Activity,                        !- Name
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Schedule Type Limits Name
  {2f426b45-4d4f-47aa-bd12-28615db75308}, !- Default Day Schedule Name
  {ab983aaf-e28d-41ea-a578-8942efbdf373}, !- Summer Design Day Schedule Name
  {b55dd53c-f7aa-4933-ad47-2d2e2f5bce72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f426b45-4d4f-47aa-bd12-28615db75308}, !- Handle
  Retail Activity Default,                !- Name
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {b55dd53c-f7aa-4933-ad47-2d2e2f5bce72}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ab983aaf-e28d-41ea-a578-8942efbdf373}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9e75c84f-8196-4b88-95fb-6cdac10798e2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {b313f36d-8f3d-4a6d-bd26-9a4b8050fab2}, !- Default Day Schedule Name
  {c7eccbd5-f877-45cc-b7bf-179c82f9349b}, !- Summer Design Day Schedule Name
  {83cf4b5d-f2a0-4b7f-898d-dc9511fd3775}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b313f36d-8f3d-4a6d-bd26-9a4b8050fab2}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0652399048235294,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0651320699411765,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0650242350588235,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0649164001764706,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0648085652941176,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0647007304117647,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0645928955294117,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0644850606470588,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0643772257647059,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0642693908823529,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.064161556,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06594148625,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0677214165,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.06950134675,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.071281277,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.077509934,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.083738591,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.089967248,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.096195905,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.11223146075,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1282670165,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.14430257225,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.160338128,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.21688281925,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2734275105,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.32997220175,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.386516893,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.48270291675,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5788889405,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.67507496425,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.771260988,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.81394752425,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8566340605,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.89932059675,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.942007133,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.949002136,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.955997139,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.962992142,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.969987145,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970227405,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.970467665,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970707925,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9709732115,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.971092506,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97115354975,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9712145935,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97127563725,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.971336681,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.97133755425,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9713384275,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97133930075,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971340174,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97134744025,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.9713547065,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97136197275,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971369239,                            !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971318652666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971268066333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97121748,                             !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970681587666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970483129333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.970284671,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.96947913575,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9686736005,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.96786806525,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.96706253,                             !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.9356053235,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.904148117,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.8726909105,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.841233704,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.73393153875,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.6266293735,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.51932720825,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.412025043,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.341961072,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.271897101,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.20183313,                             !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.131769159,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.11949119225,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1072132255,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.09493525875,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.082657292,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.08043076975,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0782042475,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.07597772525,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.073751203,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0718120895,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.069872976,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0679338625,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.065994749,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0658869141176471,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0657790792352941,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0656712443529412,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0655634094705882,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0654555745882353,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0653477397058824;                     !- Value Until Time 96

OS:Schedule:Day,
  {c7eccbd5-f877-45cc-b7bf-179c82f9349b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94dd399d-8279-40b1-ba07-13f1d2f81e1b}, !- Handle
  Schedule Rule 5,                        !- Name
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd40669e-0175-4e52-9f47-2a54f1e936f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd40669e-0175-4e52-9f47-2a54f1e936f7}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.275855525917874,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.221465558676687,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1670755914355,                        !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.141874345013923,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.116673098592345,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0914718521707677,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0662706057491901,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.055834085858569,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0453975659679478,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0349610460773266,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000416251265905956,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00083250253181192,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00124875379771787,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00166500506362383,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00258466920316359,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00350433334270336,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00442399748224312,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00534366162178289,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00757474802679254,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0098058344318022,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0120369208368118,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0142680072418215,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0188815125914987,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.023495017941176,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0281085232908532,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0327220286405304,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0585471990373637,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0843723694341971,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.11019753983103,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.136022710227864,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.216946915951865,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.297871121675866,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.378795327399867,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.459719533123868,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.549618333459915,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.639517133795962,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.729415934132009,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.819314734468055,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.85592702473198,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.892539314995904,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.929151605259829,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.965763895523753,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.966698434821862,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.967632974119971,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.96856751341808,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.969502052716189,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.969545141251837,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.969588229787485,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.969631318323133,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969674406858781,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.969717495394429,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.969760583930077,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.969803672465725,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.969846761001372,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.969939705609249,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970032650217125,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970125594825002,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970218539432878,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.970233564074659,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970248588716439,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.97026361335822,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970278638,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.970226433093862,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.970174228187724,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.970122023281586,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.970069818375448,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.969982638345494,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.969895458315539,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.969808278285584,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.96972109825563,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.969450155066476,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.969179211877321,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.968908268688167,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.968637325499013,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.968366382309858,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.968095439120704,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.96782449593155,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.967553552742396,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.959077722813002,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.950601892883609,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.942126062954215,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933650233024821,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.895868692451251,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.85808715187768,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.82030561130411,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.782524070730539,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.730835931738395,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.679147792746251,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.627459653754107,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.575771514761963,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.527987501171534,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.480203487581105,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.432419473990676,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.384635460400247,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.330245493159061;                      !- Value Until Time 96

OS:Schedule:Day,
  {83cf4b5d-f2a0-4b7f-898d-dc9511fd3775}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {de6df888-e502-40ab-972b-42ab789a536d}, !- Default Day Schedule Name
  {27999a15-bf04-4fcc-834a-eb9711679e2e}, !- Summer Design Day Schedule Name
  {3e7b0dd1-1498-41d7-aeda-457b34a83862}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de6df888-e502-40ab-972b-42ab789a536d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.441223529411765,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.440241176470588,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.439258823529412,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.438276470588235,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.437294117647059,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.436311764705882,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.435329411764706,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.434347058823529,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.433364705882353,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.432382352941176,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4314,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.428325,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.42525,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.422175,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4191,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4186,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4181,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4176,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4171,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.417625,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.41815,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.418675,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.4192,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.420075,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.42095,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.421825,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4227,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.425075,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.42745,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.429825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4322,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4372,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4422,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4472,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4522,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.46335,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4745,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.48565,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4968,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5172,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5376,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.558,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.66515,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6995,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.712125,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.72475,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.737375,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.75,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75605,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.7621,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.76815,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7742,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.776275,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.77835,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.780425,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7825,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.784133333333333,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.785766666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7874,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.787666666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.782033333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.7764,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.768975,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.76155,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.754125,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.7467,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.735225,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.72375,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.712275,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7008,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.686175,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.67155,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.656925,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.6423,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.62796,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.61362,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.59928,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.58494,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.571605,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.55827,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.544935,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5316,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5181,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.5046,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4911,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.4776,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.470225,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46285,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.455475,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4481,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.447117647058824,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.446135294117647,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.445152941176471,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.444170588235294,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.443188235294118,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.442205882352941;                      !- Value Until Time 96

OS:Schedule:Day,
  {27999a15-bf04-4fcc-834a-eb9711679e2e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e7b0dd1-1498-41d7-aeda-457b34a83862}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {ca3aa9cb-234d-41d2-bca8-8a295410c3b1}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {947cecf1-147f-4889-877f-108084c5c33e}, !- Handle
  Retail Entry People,                    !- Name
  {ca3aa9cb-234d-41d2-bca8-8a295410c3b1}, !- People Definition Name
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f547c9f-7813-49d5-8d57-6ccb1bcf1989}, !- Work Efficiency Schedule Name
  {2b09010e-27e8-4303-be18-406880073c29}, !- Clothing Insulation Schedule Name
  {4fc713fa-8476-47c7-b53d-5da57afc8c68}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b12af6c4-3fc5-4a9e-af96-d4aad85edea6}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7754a049-fa00-40cc-8fe9-5514e8728b09}, !- Handle
  {b12af6c4-3fc5-4a9e-af96-d4aad85edea6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ac756ef5-e60d-4c68-9d43-ee710155805d}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {55383fdc-fa94-4049-b071-7c0d0190f037}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {ac756ef5-e60d-4c68-9d43-ee710155805d}, !- Electric Equipment Definition Name
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Space or SpaceType Name
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bb55e42a-4c7d-457f-af41-98b12d08bb55}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {339fdafe-1063-4fc2-9817-6ff108bca86a}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Number of People Schedule Name
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- People Activity Level Schedule Name
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Lighting Schedule Name
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {10dca104-2c8f-4bd4-bae0-1d98f26d931a}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cb04d70a-38ca-4302-afc7-7bde7b77d81b}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {10dca104-2c8f-4bd4-bae0-1d98f26d931a}, !- People Definition Name
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f547c9f-7813-49d5-8d57-6ccb1bcf1989}, !- Work Efficiency Schedule Name
  {2b09010e-27e8-4303-be18-406880073c29}, !- Clothing Insulation Schedule Name
  {4fc713fa-8476-47c7-b53d-5da57afc8c68}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {46f70ab6-35ed-4a10-85b1-3916518a991a}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f11c6b90-24bb-45c8-a50b-a113e5b5c662}, !- Handle
  {46f70ab6-35ed-4a10-85b1-3916518a991a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {abb01183-7410-4c02-a80b-b6b4aa5b3193}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0c1abe03-c0e7-4582-bef4-2aa02effd958}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {abb01183-7410-4c02-a80b-b6b4aa5b3193}, !- Electric Equipment Definition Name
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Space or SpaceType Name
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7740dc7f-3a4a-4d6f-893f-767b508118d2}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8637dded-759a-468e-8204-d5519dafd767}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Number of People Schedule Name
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- People Activity Level Schedule Name
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Lighting Schedule Name
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {32bfd40a-e63d-41f0-92a2-83dc8f9713e6}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {125ae3b8-95e6-472f-acb1-4afeb9fcb02e}, !- Handle
  Retail Retail People,                   !- Name
  {32bfd40a-e63d-41f0-92a2-83dc8f9713e6}, !- People Definition Name
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f547c9f-7813-49d5-8d57-6ccb1bcf1989}, !- Work Efficiency Schedule Name
  {2b09010e-27e8-4303-be18-406880073c29}, !- Clothing Insulation Schedule Name
  {4fc713fa-8476-47c7-b53d-5da57afc8c68}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {12d2f8d6-655f-4423-b161-2296aaf15ff1}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b5583469-9188-44fc-9fbe-39ee5b3dda3e}, !- Handle
  {12d2f8d6-655f-4423-b161-2296aaf15ff1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f7537eeb-ece8-4bef-8c0b-c7670d85fc52}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb758db4-0809-425a-b226-2a09780d6514}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {f7537eeb-ece8-4bef-8c0b-c7670d85fc52}, !- Electric Equipment Definition Name
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Space or SpaceType Name
  {0e821afb-ba9e-4635-9982-09a9aa744d30}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {76f40ac1-be68-4e0f-8fb7-a3459dfeba9c}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {90e39004-c96a-49ac-a826-0d3e5003d88c}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bdd4d789-9770-4669-866e-871dd78c8716}, !- Number of People Schedule Name
  {82d9b4c5-2189-4a4c-949d-8cc676fae940}, !- People Activity Level Schedule Name
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Lighting Schedule Name
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {dd3b1f7d-36dc-4f0f-9955-d1113f23dd38}, !- Handle
  Foundation F 1.26W/m*K Perim 2.53m Area 12.21m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.2074594560001,                       !- Area {m2}
  2.53302994259319;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5eb1f9b0-35ac-4ea7-af69-746cbf75ca43}, !- Handle
  Foundation F 1.26W/m*K Perim 0.2m Area 0.97m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  0.966191615999914,                      !- Area {m2}
  0.200483344010401;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e5cad864-ee87-4e6f-94ca-1c6a208dcc60}, !- Handle
  Foundation F 1.26W/m*K Perim 16.02m Area 30.77m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  30.7694868480001,                       !- Area {m2}
  16.0232457251404;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d7abefcd-887b-4563-8ce6-5fa8fed8c65f}, !- Handle
  Foundation F 1.26W/m*K Perim 39.07m Area 141.86m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  141.86294208,                           !- Area {m2}
  39.0749748374152;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {4f407ba4-dc7a-4e0f-9dd2-c204a4c46eae}, !- Handle
  ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-5A, !- Name
  {9a9ed9a0-3ae2-4ca4-bffb-53c94f81551a}, !- Default Exterior Surface Constructions Name
  {e7ccb7a5-50e3-424e-b551-7daec132698a}, !- Default Interior Surface Constructions Name
  {5b784057-0db9-4592-8953-7a7717f0a154}, !- Default Ground Contact Surface Constructions Name
  {64b1fb1b-e0ab-4980-8e65-cc689850c1c0}, !- Default Exterior SubSurface Constructions Name
  {38715f10-a959-4555-9ec2-b6ef901e4d5f}, !- Default Interior SubSurface Constructions Name
  {a1bddc88-3e2b-44b6-b86f-1a36422c8642}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9a9ed9a0-3ae2-4ca4-bffb-53c94f81551a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ad575ed9-47f9-47ca-8d4b-76934bb290db}, !- Floor Construction Name
  {928b327f-ed65-4918-826c-a4bd83c80809}, !- Wall Construction Name
  {c68252d0-8fd7-41e1-87c8-d6ec114806c7}; !- Roof Ceiling Construction Name

OS:Construction,
  {ad575ed9-47f9-47ca-8d4b-76934bb290db}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {7a9bb5bf-5ea2-4186-a825-eed2795e799f}, !- Layer 1
  {8fce9884-3377-45ac-8702-f2932ee7cd78}; !- Layer 2

OS:Material:NoMass,
  {cc2bb12a-8083-40b2-ab5e-118ceaf22806}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7a9bb5bf-5ea2-4186-a825-eed2795e799f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8fce9884-3377-45ac-8702-f2932ee7cd78}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {99bd54eb-b88a-46d8-8955-c1d1bf220589}, !- Handle
  {ad575ed9-47f9-47ca-8d4b-76934bb290db}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {928b327f-ed65-4918-826c-a4bd83c80809}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Layer 1
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Layer 2
  {cc2bb12a-8083-40b2-ab5e-118ceaf22806}, !- Layer 3
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}; !- Layer 4

OS:Material,
  {80061152-881e-43d8-9ded-0e13a6d1dc08}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ce8a1b53-3f5b-45eb-b47a-29491f9dad71}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fac5ec1c-9e64-4ca7-a9fd-e32628dbe422}, !- Handle
  {928b327f-ed65-4918-826c-a4bd83c80809}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {c68252d0-8fd7-41e1-87c8-d6ec114806c7}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {d530b97b-9cfc-4575-b027-dd534522ef98}, !- Layer 1
  {08a23cd5-74f4-42c2-9102-8e30d2b63994}, !- Layer 2
  {e9eb2602-05fc-4742-8b4f-31a4fa14f0bf}; !- Layer 3

OS:Material,
  {d530b97b-9cfc-4575-b027-dd534522ef98}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {08a23cd5-74f4-42c2-9102-8e30d2b63994}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e9eb2602-05fc-4742-8b4f-31a4fa14f0bf}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {796d8f2f-c4c9-41f5-ab54-292e46da67ba}, !- Handle
  {c68252d0-8fd7-41e1-87c8-d6ec114806c7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e7ccb7a5-50e3-424e-b551-7daec132698a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3aa4880a-dd90-45e5-821b-ae6846c1e390}, !- Floor Construction Name
  {cb319547-4885-4ef4-b7e2-f4239a3e82b3}, !- Wall Construction Name
  {e5e513ca-04fa-4ff9-91bf-ed1b35899734}; !- Roof Ceiling Construction Name

OS:Construction,
  {3aa4880a-dd90-45e5-821b-ae6846c1e390}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6b92982c-9d36-4c3f-ab8b-8e56673dbb7f}, !- Layer 1
  {5e8c3c29-6397-49e7-8f92-d33c67b81272}; !- Layer 2

OS:Material,
  {6b92982c-9d36-4c3f-ab8b-8e56673dbb7f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5e8c3c29-6397-49e7-8f92-d33c67b81272}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {64786b05-e38f-4f62-8a4b-d8628274d622}, !- Handle
  {3aa4880a-dd90-45e5-821b-ae6846c1e390}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cb319547-4885-4ef4-b7e2-f4239a3e82b3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {2e9fbc75-ec67-477d-ad8b-ab5bad9d5a8f}, !- Layer 1
  {2e9fbc75-ec67-477d-ad8b-ab5bad9d5a8f}; !- Layer 2

OS:Material,
  {2e9fbc75-ec67-477d-ad8b-ab5bad9d5a8f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f73f45d2-689c-4f3d-bd1a-42f7b6cad95e}, !- Handle
  {cb319547-4885-4ef4-b7e2-f4239a3e82b3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e5e513ca-04fa-4ff9-91bf-ed1b35899734}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {5e8c3c29-6397-49e7-8f92-d33c67b81272}, !- Layer 1
  {6b92982c-9d36-4c3f-ab8b-8e56673dbb7f}; !- Layer 2

OS:StandardsInformation:Construction,
  {6be2dfce-c482-4c9d-9344-6fd3d54ba852}, !- Handle
  {e5e513ca-04fa-4ff9-91bf-ed1b35899734}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5b784057-0db9-4592-8953-7a7717f0a154}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2ebd8e16-79c3-4a73-85cd-edfa536faeb4}, !- Floor Construction Name
  {013f9fa8-bc77-4438-a91b-35d5a84125fe}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2ebd8e16-79c3-4a73-85cd-edfa536faeb4}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {538cad91-2405-4932-a8f4-c78b2e4cccf8}, !- Layer 1
  {8fce9884-3377-45ac-8702-f2932ee7cd78}; !- Layer 2

OS:Material:NoMass,
  {f1a18292-cd9b-4774-9d3f-7149b1b32b61}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {538cad91-2405-4932-a8f4-c78b2e4cccf8}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {632792f7-4b37-4aab-b6cf-f6dd2562ca14}, !- Handle
  {2ebd8e16-79c3-4a73-85cd-edfa536faeb4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {013f9fa8-bc77-4438-a91b-35d5a84125fe}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9275608c-e6f2-4d7f-8045-3efc92f3abf4}; !- Layer 1

OS:Material,
  {9275608c-e6f2-4d7f-8045-3efc92f3abf4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5b711b2-f4d5-4421-aa64-8dbc096de1fe}, !- Handle
  {013f9fa8-bc77-4438-a91b-35d5a84125fe}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {64b1fb1b-e0ab-4980-8e65-cc689850c1c0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {1673892f-fca2-442b-afcf-c09aa5d8b29f}, !- Fixed Window Construction Name
  {1673892f-fca2-442b-afcf-c09aa5d8b29f}, !- Operable Window Construction Name
  {41a4ae63-1525-47d5-ab88-de17040f178c}, !- Door Construction Name
  {e2544171-d709-4d34-a380-5182ee462557}, !- Glass Door Construction Name
  {b06cf39c-4097-41ac-85a0-5dfcf250b7f4}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f59e6dc3-18d7-4d76-ae72-e475bed1ed70}, !- Tubular Daylight Dome Construction Name
  {f59e6dc3-18d7-4d76-ae72-e475bed1ed70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1673892f-fca2-442b-afcf-c09aa5d8b29f}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {7e7776bd-f47b-4dc9-b42f-3ba2417da163}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7e7776bd-f47b-4dc9-b42f-3ba2417da163}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f6265e54-eaac-48bb-aac2-ed2ccb970085}, !- Handle
  {1673892f-fca2-442b-afcf-c09aa5d8b29f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {41a4ae63-1525-47d5-ab88-de17040f178c}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {4e1db3b2-0a85-4f2f-b512-3b8b4ce8863b}, !- Layer 1
  {f1a18292-cd9b-4774-9d3f-7149b1b32b61}; !- Layer 2

OS:Material,
  {4e1db3b2-0a85-4f2f-b512-3b8b4ce8863b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {36291bbd-34e1-4d44-a1ae-fb8891ed1a5f}, !- Handle
  {41a4ae63-1525-47d5-ab88-de17040f178c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e2544171-d709-4d34-a380-5182ee462557}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {327c335d-4909-4c37-b173-b363e9c21015}; !- Layer 1

OS:WindowMaterial:Glazing,
  {327c335d-4909-4c37-b173-b363e9c21015}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {936b6b36-3343-4dd5-ad09-1d1c64db745b}, !- Handle
  {e2544171-d709-4d34-a380-5182ee462557}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b06cf39c-4097-41ac-85a0-5dfcf250b7f4}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f1a18292-cd9b-4774-9d3f-7149b1b32b61}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a432e93-adb8-4ec1-ae25-c273f9853847}, !- Handle
  {b06cf39c-4097-41ac-85a0-5dfcf250b7f4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f59e6dc3-18d7-4d76-ae72-e475bed1ed70}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d0f869ac-1fd5-42a4-a820-9707f2c1ee4a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d0f869ac-1fd5-42a4-a820-9707f2c1ee4a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7e570932-e09c-4366-b0e4-a2d734de9e3c}, !- Handle
  {f59e6dc3-18d7-4d76-ae72-e475bed1ed70}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {38715f10-a959-4555-9ec2-b6ef901e4d5f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f59e6dc3-18d7-4d76-ae72-e475bed1ed70}, !- Fixed Window Construction Name
  {f59e6dc3-18d7-4d76-ae72-e475bed1ed70}, !- Operable Window Construction Name
  {c2abaf45-84cf-4230-b794-1078b781ac47}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c2abaf45-84cf-4230-b794-1078b781ac47}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {814af144-808f-42c4-8947-86edec132e4c}; !- Layer 1

OS:Material,
  {814af144-808f-42c4-8947-86edec132e4c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {72928ee3-f4c3-4032-a211-25869263f0fc}, !- Handle
  {c2abaf45-84cf-4230-b794-1078b781ac47}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a1bddc88-3e2b-44b6-b86f-1a36422c8642}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {814af144-808f-42c4-8947-86edec132e4c}; !- Layer 1

OS:StandardsInformation:Construction,
  {dccf21e7-1330-485e-93fc-eae3527d14e0}, !- Handle
  {a1bddc88-3e2b-44b6-b86f-1a36422c8642}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {6e902367-0766-4f4b-996e-83a1c3edc536}, !- Handle
  11.22,                                  !- January Ground Temperature {C}
  4.34,                                   !- February Ground Temperature {C}
  1.19,                                   !- March Ground Temperature {C}
  -2.74,                                  !- April Ground Temperature {C}
  3.01,                                   !- May Ground Temperature {C}
  3.14,                                   !- June Ground Temperature {C}
  7.09,                                   !- July Ground Temperature {C}
  17.57,                                  !- August Ground Temperature {C}
  19.75,                                  !- September Ground Temperature {C}
  23.97,                                  !- October Ground Temperature {C}
  24.03,                                  !- November Ground Temperature {C}
  18.08;                                  !- December Ground Temperature {C}

OS:AdditionalProperties,
  {200b6130-803e-4365-b851-a82015ed15b0}, !- Handle
  {bcf237cd-3463-4731-b0b5-83d654800fd6}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  storage_active_50ft2_to_1000ft2,        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  storage_active_50ft2_to_1000ft2;        !- Feature Value 5

OS:AdditionalProperties,
  {07abb65f-79e2-4a9b-b154-22e7793681c9}, !- Handle
  {72995cf2-3485-4ebf-bb36-9cbfc6bc774f}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  lobby_all_other,                        !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  lobby_all_other;                        !- Feature Value 5

OS:AdditionalProperties,
  {d7a9a71f-80c7-4f87-b8c6-561de95636fd}, !- Handle
  {1471a747-6de0-44c6-afb8-b99fbb0a2c3d}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:AdditionalProperties,
  {fc873ef5-ea92-48d5-9e7f-ca71ce8d0ac5}, !- Handle
  {45530c6f-b998-4947-8406-8445ad330fa9}, !- Object Name
  number_of_units,                        !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_beds,                         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  number_of_students,                     !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  prototype_space_type,                   !- Feature Name 4
  String,                                 !- Feature Data Type 4
  retail,                                 !- Feature Value 4
  prototype_lighting_space_type,          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  retail_mass_merchandising_sales_area;   !- Feature Value 5

OS:Schedule:Ruleset,
  {9c489bfc-f40d-4ca6-81d6-d8aa688cf723}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  {a33effc6-4e83-4d84-a321-fa166a4cbf05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a33effc6-4e83-4d84-a321-fa166a4cbf05}, !- Handle
  Schedule Day 9,                         !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Constant,
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Handle
  Always On Discrete,                     !- Name
  {e0126a67-afc5-4301-880f-2ee785962c9a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e0126a67-afc5-4301-880f-2ee785962c9a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Exterior:Lights:Definition,
  {d5da8376-2a58-4f38-9118-0314e952755c}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2 Def (W/ft^2), !- Name
  0.041;                                  !- Design Level {W}

OS:Exterior:Lights,
  {d5144b7e-2188-4c11-aeae-55821c0a35de}, !- Handle
  Parking Areas and Drives 0.04 W/ft^2,   !- Name
  {d5da8376-2a58-4f38-9118-0314e952755c}, !- Exterior Lights Definition Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2835.14175708785,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d20ccd7c-5773-4aa6-a7e1-f07f4abbcfd2}, !- Handle
  Building Facades 0.15 W/ft^2 Def (W/ft^2), !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {b54f8dce-2b73-4161-af85-e842f1cf8da5}, !- Handle
  Building Facades 0.15 W/ft^2,           !- Name
  {d20ccd7c-5773-4aa6-a7e1-f07f4abbcfd2}, !- Exterior Lights Definition Name
  {9c489bfc-f40d-4ca6-81d6-d8aa688cf723}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3794.73319220205,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {824a491e-9af7-4611-a2da-586d5ce9c383}, !- Handle
  Main Entries 30.0 W/ft Def (W/ft),      !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {860ab44a-389c-47eb-b2a2-72ac44398dd5}, !- Handle
  Main Entries 30.0 W/ft,                 !- Name
  {824a491e-9af7-4611-a2da-586d5ce9c383}, !- Exterior Lights Definition Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2b4eb232-dd26-4b41-b598-6059f2e03b86}, !- Handle
  Other Doors 20.0 W/ft Def (W/ft),       !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f912d004-e0f6-41bf-b6cb-cafe5086dfbf}, !- Handle
  Other Doors 20.0 W/ft,                  !- Name
  {2b4eb232-dd26-4b41-b598-6059f2e03b86}, !- Exterior Lights Definition Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.34399999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {8f405b64-327e-4ddf-8388-a136fbd563dc}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Heating Setpoint Temperature Schedule Name
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Handle
  Retail HtgSetp,                         !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  {e5b08a93-d9a8-4294-9b5d-f02522351f09}, !- Default Day Schedule Name
  {cae3ef58-4a60-4994-9d19-8482dac2c68d}, !- Summer Design Day Schedule Name
  {b93e4751-9fff-499d-b3df-f2c9dae573b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5b08a93-d9a8-4294-9b5d-f02522351f09}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {b6a09720-913c-4ba6-aeb6-5661d032e46e}, !- Handle
  Schedule Rule 8,                        !- Name
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42c4b46c-f2ca-466d-8441-017dc59d4360}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42c4b46c-f2ca-466d-8441-017dc59d4360}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9d6c968d-3104-4e45-b396-60c190d83dd7}, !- Handle
  Schedule Rule 9,                        !- Name
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a126821-cc7f-4ed1-b0c6-5c4a816335a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a126821-cc7f-4ed1-b0c6-5c4a816335a7}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}, !- Handle
  Retail ClgSetp,                         !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  {a5ab23a0-6856-4c6a-b1ab-0c0fab875897}, !- Default Day Schedule Name
  {b3911fbf-6721-44ef-bec1-c9d00fcae3e7}, !- Summer Design Day Schedule Name
  {61c449b9-6dea-4c88-95d2-dd8281303a06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5ab23a0-6856-4c6a-b1ab-0c0fab875897}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {347a4f98-f5ad-4500-8cbc-243c5d76d78c}, !- Handle
  Schedule Rule 10,                       !- Name
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {134e9140-54b9-45c4-bd2e-38a3e8fc67d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {134e9140-54b9-45c4-bd2e-38a3e8fc67d1}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9286351c-1f32-423e-8f71-b13bfb2678c1}, !- Handle
  Schedule Rule 11,                       !- Name
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd06c217-a992-4ed0-8f7d-1d2c8a9df256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd06c217-a992-4ed0-8f7d-1d2c8a9df256}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  26.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1111111111111;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {5784210e-1cdd-4fb4-bfff-3811b8e4adca}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Heating Setpoint Temperature Schedule Name
  {e7f216d2-5c91-455e-9511-a1dced4ef436}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e7f216d2-5c91-455e-9511-a1dced4ef436}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  {d5caa054-51f5-4a3a-9cd3-0c5916973c82}, !- Default Day Schedule Name
  {83d83084-8822-4ef8-9a28-8f0d1541fc67}, !- Summer Design Day Schedule Name
  {6732375c-f43b-4408-a8a2-a01410b0420f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5caa054-51f5-4a3a-9cd3-0c5916973c82}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17,                                     !- Hour 1
  0,                                      !- Minute 1
  90,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  90;                                     !- Value Until Time 2

OS:Schedule:Day,
  {6732375c-f43b-4408-a8a2-a01410b0420f}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {83d83084-8822-4ef8-9a28-8f0d1541fc67}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {e2d56609-1266-4da1-9eb3-c048162aece9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c8a1e0fd-e65f-4390-a851-e95bed268068}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Heating Setpoint Temperature Schedule Name
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d7d0b83-8063-4cc5-8b6f-52796c8fea00}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {ca02ceb5-4c57-4869-a672-624656dbdda6}, !- Heating Setpoint Temperature Schedule Name
  {5a136515-8cfc-446a-a1ff-cc866b8f8a6d}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {dc4489e1-447a-4816-9569-9ba1f63d1fa5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32f6743a-5b42-4e17-b9f5-a522a5b5f0d0}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {dc4489e1-447a-4816-9569-9ba1f63d1fa5}; !- Layer 1

OS:InternalMass:Definition,
  {f9e936ae-2deb-4ce4-ac15-5cdcae7811dd}, !- Handle
  Internal Mass Definition 1,             !- Name
  {32f6743a-5b42-4e17-b9f5-a522a5b5f0d0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7f9fb8f0-68c2-4af2-b9e9-ff6fc9b1fa17}, !- Handle
  Retail Point_of_Sale  - Story ground Mass, !- Name
  {f9e936ae-2deb-4ce4-ac15-5cdcae7811dd}, !- Internal Mass Definition Name
  {70e6c201-2f5f-42c9-8726-39cdbfa1c0d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbf277ad-a7cf-424a-911c-7efe77191fde}, !- Handle
  Retail Back_Space  - Story ground Mass, !- Name
  {f9e936ae-2deb-4ce4-ac15-5cdcae7811dd}, !- Internal Mass Definition Name
  {c35f766e-3f9f-4360-aba8-ae78a3dd8478}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c4304d0-8be9-4291-a231-0a84bdff26c9}, !- Handle
  Retail Retail  - Story ground Mass,     !- Name
  {f9e936ae-2deb-4ce4-ac15-5cdcae7811dd}, !- Internal Mass Definition Name
  {aecb5d15-669e-407f-be4c-857ef975e99b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {0e58608e-6d22-407b-9877-932d058f4f1f}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {61fe7b88-7f6d-432f-9955-92e915470186}, !- Availability Schedule
  {6d4eb163-29a0-4c5d-b95d-348f64bf5c3b}, !- Availability Manager List Name
  0.443406660425791,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19df7f41-f1e6-4702-8d1b-a4f17c8bcc5b}, !- Supply Side Inlet Node Name
  {3821666d-a5e2-4342-8538-809d7462822d}, !- Demand Side Outlet Node Name
  {99afe945-9350-400b-9115-964a893d31d4}, !- Demand Side Inlet Node A
  {d52873eb-e108-4893-aff8-b4cec88359eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {678e2a55-c2f4-427f-a971-ae54320a455b}, !- Demand Mixer Name
  {354886b8-c32e-4b96-ac64-34cf2b047499}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {469c239e-2839-4db6-86ad-2ecc8ae9b363}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {19df7f41-f1e6-4702-8d1b-a4f17c8bcc5b}, !- Inlet Port
  {777ec266-2e83-4f3b-994e-b85a85e064a8}; !- Outlet Port

OS:Node,
  {8f67241f-47ea-4d5c-8000-28bd6d7b3552}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {bcfe9825-f92e-4d22-ac66-fe3d2827606f}, !- Inlet Port
  {d52873eb-e108-4893-aff8-b4cec88359eb}; !- Outlet Port

OS:Connection,
  {19df7f41-f1e6-4702-8d1b-a4f17c8bcc5b}, !- Handle
  {0e58608e-6d22-407b-9877-932d058f4f1f}, !- Source Object
  9,                                      !- Outlet Port
  {469c239e-2839-4db6-86ad-2ecc8ae9b363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52873eb-e108-4893-aff8-b4cec88359eb}, !- Handle
  {8f67241f-47ea-4d5c-8000-28bd6d7b3552}, !- Source Object
  3,                                      !- Outlet Port
  {0e58608e-6d22-407b-9877-932d058f4f1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {99e9b5ed-6c85-46c8-8898-69952a404032}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {99afe945-9350-400b-9115-964a893d31d4}, !- Inlet Port
  {61b07713-e504-4b9a-a9a1-14768850f352}; !- Outlet Port

OS:Node,
  {6c1a5d2c-f119-4ab9-a466-44f6973558da}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4895fb05-aa69-403e-9b09-6ae6445676d3}, !- Inlet Port
  {3821666d-a5e2-4342-8538-809d7462822d}; !- Outlet Port

OS:Node,
  {d6f41f79-176b-4b77-88fd-4e6722d1d334}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4e71cdc8-5b59-4a68-9fc3-6daae1e85044}, !- Inlet Port
  {b1d8f3e4-7b70-4694-a71b-71f4138a250c}; !- Outlet Port

OS:Connection,
  {99afe945-9350-400b-9115-964a893d31d4}, !- Handle
  {0e58608e-6d22-407b-9877-932d058f4f1f}, !- Source Object
  11,                                     !- Outlet Port
  {99e9b5ed-6c85-46c8-8898-69952a404032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3821666d-a5e2-4342-8538-809d7462822d}, !- Handle
  {6c1a5d2c-f119-4ab9-a466-44f6973558da}, !- Source Object
  3,                                      !- Outlet Port
  {0e58608e-6d22-407b-9877-932d058f4f1f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {354886b8-c32e-4b96-ac64-34cf2b047499}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {61b07713-e504-4b9a-a9a1-14768850f352}, !- Inlet Node Name
  {264c1cad-0376-4a30-b599-a9748bd63372}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {678e2a55-c2f4-427f-a971-ae54320a455b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4895fb05-aa69-403e-9b09-6ae6445676d3}, !- Outlet Node Name
  {853cf209-f630-449f-8cda-3b115d43d2b9}; !- Inlet Node Name 1

OS:Connection,
  {61b07713-e504-4b9a-a9a1-14768850f352}, !- Handle
  {99e9b5ed-6c85-46c8-8898-69952a404032}, !- Source Object
  3,                                      !- Outlet Port
  {354886b8-c32e-4b96-ac64-34cf2b047499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4895fb05-aa69-403e-9b09-6ae6445676d3}, !- Handle
  {678e2a55-c2f4-427f-a971-ae54320a455b}, !- Source Object
  2,                                      !- Outlet Port
  {6c1a5d2c-f119-4ab9-a466-44f6973558da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba2cfaaf-1f78-4d11-8645-92b24ef4379c}, !- Handle
  {0e58608e-6d22-407b-9877-932d058f4f1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443406660425791,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5563.5,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7525.08,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6d4eb163-29a0-4c5d-b95d-348f64bf5c3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8b25a565-c09d-452b-965c-d93993f29521}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ac1a9ac2-4818-4217-9471-9f7c3aa39d07}, !- Handle
  Zone Retail Back_Space  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- Control Zone Name
  {8f67241f-47ea-4d5c-8000-28bd6d7b3552}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3605e953-00de-4695-926c-3c62d7f1cf1f}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  16965.1028763915,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Schedule:Constant,
  {5bc9d040-1b8c-4e6a-a2ef-413c21cf4203}, !- Handle
  Always Off Discrete,                    !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {2e1b75ee-7d06-438d-90e7-43a00fc7b5d6}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC No Heat, !- Name
  {5bc9d040-1b8c-4e6a-a2ef-413c21cf4203}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {789d5a39-d6b3-407a-87d0-ecb749593216}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  8188.46429654923,                       !- Rated Total Cooling Capacity {W}
  0.800557880161802,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.443406660425791,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67b1b781-5901-4d4d-bba5-834d53a19c43}, !- Total Cooling Capacity Function of Temperature Curve Name
  {224a0a67-78f1-4991-a05f-5da90aa8beba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f521f30f-7493-43d4-8f89-3672eaacc018}, !- Energy Input Ratio Function of Temperature Curve Name
  {47634a61-227e-47ea-aeb6-e958a0995804}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dc038e6b-a3ee-448a-bd38-77ddc6d24974}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b414eb0a-88a7-4bf1-b5af-6a8d53aa36b6}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Fan, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.443406660425791,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e98b348-c183-4618-91fb-c3b75a89e567}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8ae0880-0a04-46b0-a8c1-bf9d5e70638b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e98b348-c183-4618-91fb-c3b75a89e567}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8ae0880-0a04-46b0-a8c1-bf9d5e70638b}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7f41db50-3c53-4c5c-a8fb-4ecff13204da}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b5df3a24-99f6-4440-ba71-d3e25775adab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {fa3b98c1-6f44-4137-857f-0d1ecc9825b5}, !- Air Inlet Node Name
  {bcfe9825-f92e-4d22-ac66-fe3d2827606f}, !- Air Outlet Node Name
  {b414eb0a-88a7-4bf1-b5af-6a8d53aa36b6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ee5e7978-fb5a-4f80-ad5e-af85525f49db}, !- Supply Air Fan Operating Mode Schedule Name
  {3605e953-00de-4695-926c-3c62d7f1cf1f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {789d5a39-d6b3-407a-87d0-ecb749593216}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2e1b75ee-7d06-438d-90e7-43a00fc7b5d6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.443406660425791,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.443406660425791,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bcfe9825-f92e-4d22-ac66-fe3d2827606f}, !- Handle
  {7f41db50-3c53-4c5c-a8fb-4ecff13204da}, !- Source Object
  7,                                      !- Outlet Port
  {8f67241f-47ea-4d5c-8000-28bd6d7b3552}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9b644528-3048-4ddc-91a4-f14563de0e7e}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0234463489781761,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.443406660425791,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fed325a9-dbbe-4bad-9e2e-212281560c2d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c22a208e-c947-4dc3-965e-427620ac00fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c22a208e-c947-4dc3-965e-427620ac00fb}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba5eae39-c86c-485d-b67e-e60be0c1b913}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC OA System, !- Name
  {9b644528-3048-4ddc-91a4-f14563de0e7e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04d1e34a-5b12-4c70-bf23-539847d591ac}, !- Mixed Air Node Name
  {9326629b-ee9f-4d1e-8c79-af4747378a35}, !- Outdoor Air Stream Node Name
  {e535f029-95d7-41e9-8b76-3fe49ac35411}, !- Relief Air Stream Node Name
  {777ec266-2e83-4f3b-994e-b85a85e064a8}; !- Return Air Stream Node Name

OS:Node,
  {76b83e70-5230-4d8f-8bfa-8f67ae4e2dbe}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9326629b-ee9f-4d1e-8c79-af4747378a35}; !- Outlet Port

OS:Connection,
  {9326629b-ee9f-4d1e-8c79-af4747378a35}, !- Handle
  {76b83e70-5230-4d8f-8bfa-8f67ae4e2dbe}, !- Source Object
  3,                                      !- Outlet Port
  {ba5eae39-c86c-485d-b67e-e60be0c1b913}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b7ae7ef-b936-4818-9b9e-c1710d64fffe}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Relief Air Node, !- Name
  {e535f029-95d7-41e9-8b76-3fe49ac35411}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e535f029-95d7-41e9-8b76-3fe49ac35411}, !- Handle
  {ba5eae39-c86c-485d-b67e-e60be0c1b913}, !- Source Object
  7,                                      !- Outlet Port
  {0b7ae7ef-b936-4818-9b9e-c1710d64fffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b55c8796-22a6-4402-93ac-bab8b54be36d}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Mixed Air Node, !- Name
  {04d1e34a-5b12-4c70-bf23-539847d591ac}, !- Inlet Port
  {fa3b98c1-6f44-4137-857f-0d1ecc9825b5}; !- Outlet Port

OS:Connection,
  {777ec266-2e83-4f3b-994e-b85a85e064a8}, !- Handle
  {469c239e-2839-4db6-86ad-2ecc8ae9b363}, !- Source Object
  3,                                      !- Outlet Port
  {ba5eae39-c86c-485d-b67e-e60be0c1b913}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04d1e34a-5b12-4c70-bf23-539847d591ac}, !- Handle
  {ba5eae39-c86c-485d-b67e-e60be0c1b913}, !- Source Object
  5,                                      !- Outlet Port
  {b55c8796-22a6-4402-93ac-bab8b54be36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3b98c1-6f44-4137-857f-0d1ecc9825b5}, !- Handle
  {b55c8796-22a6-4402-93ac-bab8b54be36d}, !- Source Object
  3,                                      !- Outlet Port
  {7f41db50-3c53-4c5c-a8fb-4ecff13204da}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8b25a565-c09d-452b-965c-d93993f29521}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1f2bbdd3-4606-49a5-8a5d-ca717c756ed1}, !- Control Zone or Zone List Name
  {36e77ff3-8958-4da6-b937-81defc908fe9}, !- Cooling Control Zone or Zone List Name
  {d6f5872f-caf8-4602-8e3b-75a28df88569}, !- Heating Control Zone or Zone List Name
  {27d108f1-5f41-48c7-b51c-e016e19fedb2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1f2bbdd3-4606-49a5-8a5d-ca717c756ed1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {36e77ff3-8958-4da6-b937-81defc908fe9}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6f5872f-caf8-4602-8e3b-75a28df88569}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {27d108f1-5f41-48c7-b51c-e016e19fedb2}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49951fee-44ef-48e6-bfea-708c04cefa8c}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Diffuser, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {ea714a01-25db-4129-ba7e-0491d041097a}, !- Air Inlet Node Name
  {4e71cdc8-5b59-4a68-9fc3-6daae1e85044}, !- Air Outlet Node Name
  0.443406660425791;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f0622a1-3ac7-4e02-8b43-87baa9bd4fba}, !- Handle
  Zone Retail Back_Space  - Story ground Return Air Node, !- Name
  {db5753e5-65aa-4a46-bcc9-7c99c2f2f556}, !- Inlet Port
  {853cf209-f630-449f-8cda-3b115d43d2b9}; !- Outlet Port

OS:Connection,
  {b1d8f3e4-7b70-4694-a71b-71f4138a250c}, !- Handle
  {d6f41f79-176b-4b77-88fd-4e6722d1d334}, !- Source Object
  3,                                      !- Outlet Port
  {9cdae7fd-9bd2-4841-ae4e-c911f760e00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5753e5-65aa-4a46-bcc9-7c99c2f2f556}, !- Handle
  {d51c0a75-2d11-45f9-8701-f20da064773f}, !- Source Object
  2,                                      !- Outlet Port
  {5f0622a1-3ac7-4e02-8b43-87baa9bd4fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853cf209-f630-449f-8cda-3b115d43d2b9}, !- Handle
  {5f0622a1-3ac7-4e02-8b43-87baa9bd4fba}, !- Source Object
  3,                                      !- Outlet Port
  {678e2a55-c2f4-427f-a971-ae54320a455b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f81a2ad5-b79a-4a05-bc36-f843f56f1328}, !- Handle
  Zone Retail Back_Space  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {264c1cad-0376-4a30-b599-a9748bd63372}, !- Inlet Port
  {ea714a01-25db-4129-ba7e-0491d041097a}; !- Outlet Port

OS:Connection,
  {264c1cad-0376-4a30-b599-a9748bd63372}, !- Handle
  {354886b8-c32e-4b96-ac64-34cf2b047499}, !- Source Object
  3,                                      !- Outlet Port
  {f81a2ad5-b79a-4a05-bc36-f843f56f1328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea714a01-25db-4129-ba7e-0491d041097a}, !- Handle
  {f81a2ad5-b79a-4a05-bc36-f843f56f1328}, !- Source Object
  3,                                      !- Outlet Port
  {49951fee-44ef-48e6-bfea-708c04cefa8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e71cdc8-5b59-4a68-9fc3-6daae1e85044}, !- Handle
  {49951fee-44ef-48e6-bfea-708c04cefa8c}, !- Source Object
  4,                                      !- Outlet Port
  {d6f41f79-176b-4b77-88fd-4e6722d1d334}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc6176ca-d5ad-46f4-ac30-1f8d2512e80c}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c4c0a151-2f01-4a6c-b0dc-c84398a6a184}, !- Availability Schedule
  {38165818-d660-4d9e-917b-cf93fedbc158}, !- Availability Manager List Name
  0.169716960517161,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0586319e-2e1f-4bb1-a38c-cc1a5fa9a6d7}, !- Supply Side Inlet Node Name
  {a68b82e5-a72b-40cb-8042-e6a5a31c0ea1}, !- Demand Side Outlet Node Name
  {77d7c370-28e8-4636-a201-9a3dfd0ef488}, !- Demand Side Inlet Node A
  {f797c965-2ca3-4be0-a94e-b0bb2d6bb545}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f637391b-4b4d-48da-ad12-73fafb06e197}, !- Demand Mixer Name
  {3160042c-c63b-4e55-8cf3-30b28be7617a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a89ccd1b-f75f-4afe-8b0d-e932cacb9d22}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {0586319e-2e1f-4bb1-a38c-cc1a5fa9a6d7}, !- Inlet Port
  {acaa0412-36de-400f-9710-199fe62169b4}; !- Outlet Port

OS:Node,
  {fa3c153d-c640-497d-bdc0-979e420ce509}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {101cd69f-e536-4c50-a35b-a7d8766574ba}, !- Inlet Port
  {f797c965-2ca3-4be0-a94e-b0bb2d6bb545}; !- Outlet Port

OS:Connection,
  {0586319e-2e1f-4bb1-a38c-cc1a5fa9a6d7}, !- Handle
  {fc6176ca-d5ad-46f4-ac30-1f8d2512e80c}, !- Source Object
  9,                                      !- Outlet Port
  {a89ccd1b-f75f-4afe-8b0d-e932cacb9d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f797c965-2ca3-4be0-a94e-b0bb2d6bb545}, !- Handle
  {fa3c153d-c640-497d-bdc0-979e420ce509}, !- Source Object
  3,                                      !- Outlet Port
  {fc6176ca-d5ad-46f4-ac30-1f8d2512e80c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8e5d2640-5325-484d-bc0d-7268ccdf97e1}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {77d7c370-28e8-4636-a201-9a3dfd0ef488}, !- Inlet Port
  {de57574a-6694-431c-b352-2e41d8ab8e62}; !- Outlet Port

OS:Node,
  {44a45293-8cd4-414e-ac83-8c9474bb234f}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {4c1f4ed8-bdbb-4b30-8f57-e97c050629b1}, !- Inlet Port
  {a68b82e5-a72b-40cb-8042-e6a5a31c0ea1}; !- Outlet Port

OS:Node,
  {eba3a32a-fb9a-4da8-9391-f356d33b3f40}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d50967bc-1dc0-4db6-a9d4-7366a864dcbf}, !- Inlet Port
  {7d5f49f5-b701-4936-bad5-84d93c5c34dc}; !- Outlet Port

OS:Connection,
  {77d7c370-28e8-4636-a201-9a3dfd0ef488}, !- Handle
  {fc6176ca-d5ad-46f4-ac30-1f8d2512e80c}, !- Source Object
  11,                                     !- Outlet Port
  {8e5d2640-5325-484d-bc0d-7268ccdf97e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68b82e5-a72b-40cb-8042-e6a5a31c0ea1}, !- Handle
  {44a45293-8cd4-414e-ac83-8c9474bb234f}, !- Source Object
  3,                                      !- Outlet Port
  {fc6176ca-d5ad-46f4-ac30-1f8d2512e80c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3160042c-c63b-4e55-8cf3-30b28be7617a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {de57574a-6694-431c-b352-2e41d8ab8e62}, !- Inlet Node Name
  {9d6619aa-0126-434b-86e0-ca3a43a6f742}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f637391b-4b4d-48da-ad12-73fafb06e197}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4c1f4ed8-bdbb-4b30-8f57-e97c050629b1}, !- Outlet Node Name
  {2ef3c998-e90d-4773-93ce-d2d0353179d1}; !- Inlet Node Name 1

OS:Connection,
  {de57574a-6694-431c-b352-2e41d8ab8e62}, !- Handle
  {8e5d2640-5325-484d-bc0d-7268ccdf97e1}, !- Source Object
  3,                                      !- Outlet Port
  {3160042c-c63b-4e55-8cf3-30b28be7617a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1f4ed8-bdbb-4b30-8f57-e97c050629b1}, !- Handle
  {f637391b-4b4d-48da-ad12-73fafb06e197}, !- Source Object
  2,                                      !- Outlet Port
  {44a45293-8cd4-414e-ac83-8c9474bb234f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d011583f-1199-4a98-ac62-9e5ec2a017da}, !- Handle
  {fc6176ca-d5ad-46f4-ac30-1f8d2512e80c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.169716960517161,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2254.09,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2325.62,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {38165818-d660-4d9e-917b-cf93fedbc158}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {19603dda-56f5-4057-b1a6-986dde77061c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {06b7e005-4c60-4806-923c-427d5d8d4906}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- Control Zone Name
  {fa3c153d-c640-497d-bdc0-979e420ce509}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1295ddc2-9c5f-4bd8-b89c-039e18845b9b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Gas Htg Coil 23kBtu/hr 0.8 Thermal Eff, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6905.94784599994,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {8dadc481-2ec8-492f-abe8-98b979107b9b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC No Heat, !- Name
  {5bc9d040-1b8c-4e6a-a2ef-413c21cf4203}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {58258d8d-0344-4b61-b972-f0eedc873c65}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 11.06SEER 13kBtu/hr 9.7SEER, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  3487.43578434811,                       !- Rated Total Cooling Capacity {W}
  0.765176757244727,                      !- Rated Sensible Heat Ratio
  2.967036,                               !- Rated COP {W/W}
  0.169716960517161,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67b1b781-5901-4d4d-bba5-834d53a19c43}, !- Total Cooling Capacity Function of Temperature Curve Name
  {224a0a67-78f1-4991-a05f-5da90aa8beba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f521f30f-7493-43d4-8f89-3672eaacc018}, !- Energy Input Ratio Function of Temperature Curve Name
  {47634a61-227e-47ea-aeb6-e958a0995804}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dc038e6b-a3ee-448a-bd38-77ddc6d24974}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3e4e33bd-905e-4625-a023-7aab3a60cb31}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Fan, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.169716960517161,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {667d924f-a9c7-4e06-a019-2ee55acd53e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {910dac39-59c8-432d-a49d-8068870f05b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {667d924f-a9c7-4e06-a019-2ee55acd53e1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {910dac39-59c8-432d-a49d-8068870f05b2}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f150c914-3538-491f-9f76-fac104f9c492}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8606b7a0-dabe-4df2-bd45-792647d9f04d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {c317b5d7-04a3-4d08-9d13-0c72d6331f59}, !- Air Inlet Node Name
  {101cd69f-e536-4c50-a35b-a7d8766574ba}, !- Air Outlet Node Name
  {3e4e33bd-905e-4625-a023-7aab3a60cb31}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b560979a-79ab-4720-bb82-c251756988c0}, !- Supply Air Fan Operating Mode Schedule Name
  {1295ddc2-9c5f-4bd8-b89c-039e18845b9b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {58258d8d-0344-4b61-b972-f0eedc873c65}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8dadc481-2ec8-492f-abe8-98b979107b9b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.169716960517161,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.169716960517161,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {101cd69f-e536-4c50-a35b-a7d8766574ba}, !- Handle
  {f150c914-3538-491f-9f76-fac104f9c492}, !- Source Object
  7,                                      !- Outlet Port
  {fa3c153d-c640-497d-bdc0-979e420ce509}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2cf193c5-0284-4df8-8b27-b0512f3f354a}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0186041682109441,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.169716960517161,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2dc15d93-7ded-441e-baa6-efbcf43b01c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {69d6f6c1-36ec-4595-9d1c-ad8360459d55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {69d6f6c1-36ec-4595-9d1c-ad8360459d55}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {438dd5f9-891c-4aae-9f93-02ed78e00435}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC OA System, !- Name
  {2cf193c5-0284-4df8-8b27-b0512f3f354a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fa0aa357-4150-4a3e-ba88-fc00be2c6c37}, !- Mixed Air Node Name
  {87d4f0ae-8abd-4e7a-9928-aeea5d843d34}, !- Outdoor Air Stream Node Name
  {c6fa8600-3df9-4f46-8b12-589cd88884aa}, !- Relief Air Stream Node Name
  {acaa0412-36de-400f-9710-199fe62169b4}; !- Return Air Stream Node Name

OS:Node,
  {9a67965b-1c5b-43f3-a279-3cdf16ef0ed9}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {87d4f0ae-8abd-4e7a-9928-aeea5d843d34}; !- Outlet Port

OS:Connection,
  {87d4f0ae-8abd-4e7a-9928-aeea5d843d34}, !- Handle
  {9a67965b-1c5b-43f3-a279-3cdf16ef0ed9}, !- Source Object
  3,                                      !- Outlet Port
  {438dd5f9-891c-4aae-9f93-02ed78e00435}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {313f11c2-f7b7-494a-9c88-dc7e2037b441}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Relief Air Node, !- Name
  {c6fa8600-3df9-4f46-8b12-589cd88884aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6fa8600-3df9-4f46-8b12-589cd88884aa}, !- Handle
  {438dd5f9-891c-4aae-9f93-02ed78e00435}, !- Source Object
  7,                                      !- Outlet Port
  {313f11c2-f7b7-494a-9c88-dc7e2037b441}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee1f30f6-ff50-402d-9a75-dafca53deda7}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Mixed Air Node, !- Name
  {fa0aa357-4150-4a3e-ba88-fc00be2c6c37}, !- Inlet Port
  {c317b5d7-04a3-4d08-9d13-0c72d6331f59}; !- Outlet Port

OS:Connection,
  {acaa0412-36de-400f-9710-199fe62169b4}, !- Handle
  {a89ccd1b-f75f-4afe-8b0d-e932cacb9d22}, !- Source Object
  3,                                      !- Outlet Port
  {438dd5f9-891c-4aae-9f93-02ed78e00435}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa0aa357-4150-4a3e-ba88-fc00be2c6c37}, !- Handle
  {438dd5f9-891c-4aae-9f93-02ed78e00435}, !- Source Object
  5,                                      !- Outlet Port
  {ee1f30f6-ff50-402d-9a75-dafca53deda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c317b5d7-04a3-4d08-9d13-0c72d6331f59}, !- Handle
  {ee1f30f6-ff50-402d-9a75-dafca53deda7}, !- Source Object
  3,                                      !- Outlet Port
  {f150c914-3538-491f-9f76-fac104f9c492}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {19603dda-56f5-4057-b1a6-986dde77061c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4038be89-edc9-4653-87bd-eda914a17b71}, !- Control Zone or Zone List Name
  {1818d51c-fe52-4aaa-9837-6dcd9a6918a2}, !- Cooling Control Zone or Zone List Name
  {b5877d6f-479e-44e9-9ee9-7cdad750af0c}, !- Heating Control Zone or Zone List Name
  {17487860-de6a-42c3-996e-30b5882ff659}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4038be89-edc9-4653-87bd-eda914a17b71}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {1818d51c-fe52-4aaa-9837-6dcd9a6918a2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5877d6f-479e-44e9-9ee9-7cdad750af0c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {17487860-de6a-42c3-996e-30b5882ff659}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {114b11b9-288e-488e-b8dd-6bb65e97ff2f}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {049b6dd3-f7ff-4854-b3a4-043e812e428c}, !- Air Inlet Node Name
  {d50967bc-1dc0-4db6-a9d4-7366a864dcbf}, !- Air Outlet Node Name
  0.169716960517161;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8825385-c24c-46c5-84d5-3a523a17ae65}, !- Handle
  Zone Retail Point_of_Sale  - Story ground Return Air Node, !- Name
  {95d11543-4784-4b6d-a365-ef23b160ec39}, !- Inlet Port
  {2ef3c998-e90d-4773-93ce-d2d0353179d1}; !- Outlet Port

OS:Connection,
  {7d5f49f5-b701-4936-bad5-84d93c5c34dc}, !- Handle
  {eba3a32a-fb9a-4da8-9391-f356d33b3f40}, !- Source Object
  3,                                      !- Outlet Port
  {55057051-920e-4098-a978-1d92803b8f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d11543-4784-4b6d-a365-ef23b160ec39}, !- Handle
  {410d26bc-2fee-4466-8def-6155ec7cc972}, !- Source Object
  2,                                      !- Outlet Port
  {a8825385-c24c-46c5-84d5-3a523a17ae65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef3c998-e90d-4773-93ce-d2d0353179d1}, !- Handle
  {a8825385-c24c-46c5-84d5-3a523a17ae65}, !- Source Object
  3,                                      !- Outlet Port
  {f637391b-4b4d-48da-ad12-73fafb06e197}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42cb1e6e-8a1a-4a85-aca3-a661c7f0a06b}, !- Handle
  Zone Retail Point_of_Sale  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9d6619aa-0126-434b-86e0-ca3a43a6f742}, !- Inlet Port
  {049b6dd3-f7ff-4854-b3a4-043e812e428c}; !- Outlet Port

OS:Connection,
  {9d6619aa-0126-434b-86e0-ca3a43a6f742}, !- Handle
  {3160042c-c63b-4e55-8cf3-30b28be7617a}, !- Source Object
  3,                                      !- Outlet Port
  {42cb1e6e-8a1a-4a85-aca3-a661c7f0a06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {049b6dd3-f7ff-4854-b3a4-043e812e428c}, !- Handle
  {42cb1e6e-8a1a-4a85-aca3-a661c7f0a06b}, !- Source Object
  3,                                      !- Outlet Port
  {114b11b9-288e-488e-b8dd-6bb65e97ff2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d50967bc-1dc0-4db6-a9d4-7366a864dcbf}, !- Handle
  {114b11b9-288e-488e-b8dd-6bb65e97ff2f}, !- Source Object
  4,                                      !- Outlet Port
  {eba3a32a-fb9a-4da8-9391-f356d33b3f40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {38f5a113-d019-4e07-b3ba-ff88c7c6de9c}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {18690064-d42f-4a8d-a720-86b4563508cd}, !- Availability Schedule
  {0e98deab-f05f-4a9f-8951-933c09bc9812}, !- Availability Manager List Name
  1.38042932013584,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17b050c2-6820-47df-ac13-2606f6a8faad}, !- Supply Side Inlet Node Name
  {2d59fa62-46a6-48d7-8b74-0e7df6e8c847}, !- Demand Side Outlet Node Name
  {612f0616-553c-482a-9b64-535965149874}, !- Demand Side Inlet Node A
  {f48803e8-2158-42ca-93b2-da140145116a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1842f317-835e-44b9-946b-410f37972872}, !- Demand Mixer Name
  {3e4ed069-ce85-4c6a-8097-4562d8a20851}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {270b31f2-1563-4620-b647-9be8463a4e43}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Supply Inlet Node, !- Name
  {17b050c2-6820-47df-ac13-2606f6a8faad}, !- Inlet Port
  {47f7c60b-0c13-49ea-a60f-dbf85ee02e19}; !- Outlet Port

OS:Node,
  {a1e05cfa-eeb5-44d3-a67d-73179ff8caf6}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Supply Outlet Node, !- Name
  {a652e3b2-409c-4f13-b5c6-dd7ce66a0bd5}, !- Inlet Port
  {f48803e8-2158-42ca-93b2-da140145116a}; !- Outlet Port

OS:Connection,
  {17b050c2-6820-47df-ac13-2606f6a8faad}, !- Handle
  {38f5a113-d019-4e07-b3ba-ff88c7c6de9c}, !- Source Object
  9,                                      !- Outlet Port
  {270b31f2-1563-4620-b647-9be8463a4e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f48803e8-2158-42ca-93b2-da140145116a}, !- Handle
  {a1e05cfa-eeb5-44d3-a67d-73179ff8caf6}, !- Source Object
  3,                                      !- Outlet Port
  {38f5a113-d019-4e07-b3ba-ff88c7c6de9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {379a5af7-4602-47ad-90e9-7be17bca20b9}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Demand Inlet Node, !- Name
  {612f0616-553c-482a-9b64-535965149874}, !- Inlet Port
  {179b9e60-8f4f-448e-a6e1-d9f3efe1a877}; !- Outlet Port

OS:Node,
  {97c62736-b215-451b-94e6-84c7aad5305a}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Demand Outlet Node, !- Name
  {9517034e-7f44-4995-b0be-ec9a5226818d}, !- Inlet Port
  {2d59fa62-46a6-48d7-8b74-0e7df6e8c847}; !- Outlet Port

OS:Node,
  {0e416536-1155-489b-95d3-da97d20bc756}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3b277df8-3feb-4c3c-95b4-332299637af7}, !- Inlet Port
  {1f9c753a-0310-4175-9b4d-9bc9c3f00fca}; !- Outlet Port

OS:Connection,
  {612f0616-553c-482a-9b64-535965149874}, !- Handle
  {38f5a113-d019-4e07-b3ba-ff88c7c6de9c}, !- Source Object
  11,                                     !- Outlet Port
  {379a5af7-4602-47ad-90e9-7be17bca20b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d59fa62-46a6-48d7-8b74-0e7df6e8c847}, !- Handle
  {97c62736-b215-451b-94e6-84c7aad5305a}, !- Source Object
  3,                                      !- Outlet Port
  {38f5a113-d019-4e07-b3ba-ff88c7c6de9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e4ed069-ce85-4c6a-8097-4562d8a20851}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {179b9e60-8f4f-448e-a6e1-d9f3efe1a877}, !- Inlet Node Name
  {65ab1b25-4659-47d7-9c17-454abae0ce47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1842f317-835e-44b9-946b-410f37972872}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {9517034e-7f44-4995-b0be-ec9a5226818d}, !- Outlet Node Name
  {4ef2c790-9a25-4ead-b729-402b2efca295}; !- Inlet Node Name 1

OS:Connection,
  {179b9e60-8f4f-448e-a6e1-d9f3efe1a877}, !- Handle
  {379a5af7-4602-47ad-90e9-7be17bca20b9}, !- Source Object
  3,                                      !- Outlet Port
  {3e4ed069-ce85-4c6a-8097-4562d8a20851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9517034e-7f44-4995-b0be-ec9a5226818d}, !- Handle
  {1842f317-835e-44b9-946b-410f37972872}, !- Source Object
  2,                                      !- Outlet Port
  {97c62736-b215-451b-94e6-84c7aad5305a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95944f19-ee2c-4dfc-a189-b492f59e606f}, !- Handle
  {38f5a113-d019-4e07-b3ba-ff88c7c6de9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.38042932013584,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  18968.33,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  25590.05,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0e98deab-f05f-4a9f-8951-933c09bc9812}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ab62927f-2649-4ada-8063-b9ea316efbea}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fd54e47c-ea0c-4f7e-81b6-915237d63966}, !- Handle
  Zone Retail Retail  - Story ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- Control Zone Name
  {a1e05cfa-eeb5-44d3-a67d-73179ff8caf6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4096e943-7420-4e8b-a9a1-4531667d91e8}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Gas Htg Coil 200kBtu/hr 0.8 Thermal Eff, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  58958.472502013,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:Coil:Heating:Electric,
  {f730698d-4389-4a26-815e-14a87f38df0a}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC No Heat, !- Name
  {5bc9d040-1b8c-4e6a-a2ef-413c21cf4203}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3b3f8cbc-ae30-4071-a0f8-fecefc7449ea}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC 1spd DX AC Clg Coil 101kBtu/hr 9.63EER 98kBtu/hr 8.9EER, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  27220.8052499873,                       !- Rated Total Cooling Capacity {W}
  0.781634985820291,                      !- Rated Sensible Heat Ratio
  3.10037786878725,                       !- Rated COP {W/W}
  1.38042932013584,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67b1b781-5901-4d4d-bba5-834d53a19c43}, !- Total Cooling Capacity Function of Temperature Curve Name
  {224a0a67-78f1-4991-a05f-5da90aa8beba}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f521f30f-7493-43d4-8f89-3672eaacc018}, !- Energy Input Ratio Function of Temperature Curve Name
  {47634a61-227e-47ea-aeb6-e958a0995804}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dc038e6b-a3ee-448a-bd38-77ddc6d24974}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c603d205-09c0-43c7-b8ff-ed30eef9f224}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Fan, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.38042932013584,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cca35be5-c186-4f04-9010-ab353ad53ec8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38129aa6-6efc-4a79-acb8-81d5d72fdcf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cca35be5-c186-4f04-9010-ab353ad53ec8}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38129aa6-6efc-4a79-acb8-81d5d72fdcf9}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5f864cb2-65a8-4d62-a7f2-ddd424988c5c}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7ff8e2c5-7c1a-4065-ab46-e778bec73eff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {afbbb94e-8dc3-4fa9-a2b2-bbcc5ffcaff2}, !- Air Inlet Node Name
  {a652e3b2-409c-4f13-b5c6-dd7ce66a0bd5}, !- Air Outlet Node Name
  {c603d205-09c0-43c7-b8ff-ed30eef9f224}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {75725af7-6bfd-4dba-824c-9d9ac0614cf6}, !- Supply Air Fan Operating Mode Schedule Name
  {4096e943-7420-4e8b-a9a1-4531667d91e8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3b3f8cbc-ae30-4071-a0f8-fecefc7449ea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f730698d-4389-4a26-815e-14a87f38df0a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.38042932013584,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.38042932013584,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a652e3b2-409c-4f13-b5c6-dd7ce66a0bd5}, !- Handle
  {5f864cb2-65a8-4d62-a7f2-ddd424988c5c}, !- Source Object
  7,                                      !- Outlet Port
  {a1e05cfa-eeb5-44d3-a67d-73179ff8caf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aab8c33b-fd2a-4379-aff7-00f5adf04347}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.216199123729919,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.38042932013584,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b78b2088-2717-4637-9c0d-7087123226c5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {020d55e7-d116-4274-9504-65994751d62b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {020d55e7-d116-4274-9504-65994751d62b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d74114bb-6841-474a-8b3a-43191a24bc56}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC OA System, !- Name
  {aab8c33b-fd2a-4379-aff7-00f5adf04347}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {676611ae-044f-49a9-a635-640f5f593c8d}, !- Mixed Air Node Name
  {4e4ed7f8-ac75-4e26-8bed-dd47d39b2eb2}, !- Outdoor Air Stream Node Name
  {f6f0d6aa-27f7-4d47-8e39-12fe0bfbe53d}, !- Relief Air Stream Node Name
  {47f7c60b-0c13-49ea-a60f-dbf85ee02e19}; !- Return Air Stream Node Name

OS:Node,
  {f4e70a33-5864-4745-af01-33a48bf37a70}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4e4ed7f8-ac75-4e26-8bed-dd47d39b2eb2}; !- Outlet Port

OS:Connection,
  {4e4ed7f8-ac75-4e26-8bed-dd47d39b2eb2}, !- Handle
  {f4e70a33-5864-4745-af01-33a48bf37a70}, !- Source Object
  3,                                      !- Outlet Port
  {d74114bb-6841-474a-8b3a-43191a24bc56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1be1a65d-7df0-42f2-8443-36abb3def6ab}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Relief Air Node, !- Name
  {f6f0d6aa-27f7-4d47-8e39-12fe0bfbe53d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6f0d6aa-27f7-4d47-8e39-12fe0bfbe53d}, !- Handle
  {d74114bb-6841-474a-8b3a-43191a24bc56}, !- Source Object
  7,                                      !- Outlet Port
  {1be1a65d-7df0-42f2-8443-36abb3def6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1e8dbf8-874e-4c89-8ae3-1ae5ff99d3fd}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Mixed Air Node, !- Name
  {676611ae-044f-49a9-a635-640f5f593c8d}, !- Inlet Port
  {afbbb94e-8dc3-4fa9-a2b2-bbcc5ffcaff2}; !- Outlet Port

OS:Connection,
  {47f7c60b-0c13-49ea-a60f-dbf85ee02e19}, !- Handle
  {270b31f2-1563-4620-b647-9be8463a4e43}, !- Source Object
  3,                                      !- Outlet Port
  {d74114bb-6841-474a-8b3a-43191a24bc56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {676611ae-044f-49a9-a635-640f5f593c8d}, !- Handle
  {d74114bb-6841-474a-8b3a-43191a24bc56}, !- Source Object
  5,                                      !- Outlet Port
  {b1e8dbf8-874e-4c89-8ae3-1ae5ff99d3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afbbb94e-8dc3-4fa9-a2b2-bbcc5ffcaff2}, !- Handle
  {b1e8dbf8-874e-4c89-8ae3-1ae5ff99d3fd}, !- Source Object
  3,                                      !- Outlet Port
  {5f864cb2-65a8-4d62-a7f2-ddd424988c5c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ab62927f-2649-4ada-8063-b9ea316efbea}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {840ab931-e5dd-4363-a7c4-f018e93a62fb}, !- Control Zone or Zone List Name
  {b7dd2c0a-0dd2-47bb-aa6f-c78901d50636}, !- Cooling Control Zone or Zone List Name
  {4a9469b7-bf50-40f1-9850-2798b454eb4d}, !- Heating Control Zone or Zone List Name
  {9c577f99-06bb-45de-88c3-6ded12f6e632}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {840ab931-e5dd-4363-a7c4-f018e93a62fb}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b7dd2c0a-0dd2-47bb-aa6f-c78901d50636}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4a9469b7-bf50-40f1-9850-2798b454eb4d}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c577f99-06bb-45de-88c3-6ded12f6e632}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02ea34eb-08db-4a9b-9517-1ddac6bb0d38}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {a6fa8fca-6d21-4d51-baca-cdf6666edf38}, !- Air Inlet Node Name
  {3b277df8-3feb-4c3c-95b4-332299637af7}, !- Air Outlet Node Name
  1.38042932013584;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {553668d4-6b2f-429e-a9f3-9c0eb8fcc3b2}, !- Handle
  Zone Retail Retail  - Story ground Return Air Node, !- Name
  {5b0637c2-e273-4619-9deb-28e989bc1296}, !- Inlet Port
  {4ef2c790-9a25-4ead-b729-402b2efca295}; !- Outlet Port

OS:Connection,
  {1f9c753a-0310-4175-9b4d-9bc9c3f00fca}, !- Handle
  {0e416536-1155-489b-95d3-da97d20bc756}, !- Source Object
  3,                                      !- Outlet Port
  {65e2bba6-712c-4511-a71f-2a29fc3939fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0637c2-e273-4619-9deb-28e989bc1296}, !- Handle
  {68d3e457-4b3f-4223-b8b7-05c6bd0fbafb}, !- Source Object
  2,                                      !- Outlet Port
  {553668d4-6b2f-429e-a9f3-9c0eb8fcc3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef2c790-9a25-4ead-b729-402b2efca295}, !- Handle
  {553668d4-6b2f-429e-a9f3-9c0eb8fcc3b2}, !- Source Object
  3,                                      !- Outlet Port
  {1842f317-835e-44b9-946b-410f37972872}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {101efaeb-4551-4f2b-aa43-41bc9bca0e74}, !- Handle
  Zone Retail Retail  - Story ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {65ab1b25-4659-47d7-9c17-454abae0ce47}, !- Inlet Port
  {a6fa8fca-6d21-4d51-baca-cdf6666edf38}; !- Outlet Port

OS:Connection,
  {65ab1b25-4659-47d7-9c17-454abae0ce47}, !- Handle
  {3e4ed069-ce85-4c6a-8097-4562d8a20851}, !- Source Object
  3,                                      !- Outlet Port
  {101efaeb-4551-4f2b-aa43-41bc9bca0e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fa8fca-6d21-4d51-baca-cdf6666edf38}, !- Handle
  {101efaeb-4551-4f2b-aa43-41bc9bca0e74}, !- Source Object
  3,                                      !- Outlet Port
  {02ea34eb-08db-4a9b-9517-1ddac6bb0d38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b277df8-3feb-4c3c-95b4-332299637af7}, !- Handle
  {02ea34eb-08db-4a9b-9517-1ddac6bb0d38}, !- Source Object
  4,                                      !- Outlet Port
  {0e416536-1155-489b-95d3-da97d20bc756}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cc5be138-0b57-464d-a35c-4555ca8aab29}, !- Handle
  Zone Retail Entry  - Story ground UnitHeater Fan, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.1885,                                 !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.0172365416898941,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {597f3eee-fa49-44df-9cb5-e3a19d4a1378}, !- Handle
  Zone Retail Entry  - Story ground UnitHeater Gas Htg Coil 2kBtu/hr 0.8 Thermal Eff, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  629.395740920319,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  FuelOilNo2;                             !- Fuel Type

OS:ZoneHVAC:UnitHeater,
  {a5f3f77a-838a-4988-a93e-cd5f21280042}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater, !- Name
  {d8a3ec67-e022-4acd-bd01-f58f7d45dc31}, !- Availability Schedule Name
  {f7b77ceb-a5cd-404c-8fad-8e005c4aca9b}, !- Air Inlet Node Name
  {4935271b-449d-4328-946e-82b322c47900}, !- Air Outlet Node Name
  {cc5be138-0b57-464d-a35c-4555ca8aab29}, !- Supply Air Fan Name
  0.0172365416898941,                     !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {597f3eee-fa49-44df-9cb5-e3a19d4a1378}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {36f45200-fdbb-49d6-a6f6-1c868c589912}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater Inlet Air Node, !- Name
  {e0c8aaf8-2897-44f9-b671-b6c3b456e64d}, !- Inlet Port
  {f7b77ceb-a5cd-404c-8fad-8e005c4aca9b}; !- Outlet Port

OS:Connection,
  {e0c8aaf8-2897-44f9-b671-b6c3b456e64d}, !- Handle
  {a7dc7bc9-119c-4206-b835-658d280c2d6b}, !- Source Object
  2,                                      !- Outlet Port
  {36f45200-fdbb-49d6-a6f6-1c868c589912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b77ceb-a5cd-404c-8fad-8e005c4aca9b}, !- Handle
  {36f45200-fdbb-49d6-a6f6-1c868c589912}, !- Source Object
  3,                                      !- Outlet Port
  {a5f3f77a-838a-4988-a93e-cd5f21280042}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f4cd82e-684e-4797-8884-0b1d424809f7}, !- Handle
  Zone Retail Entry  - Story ground Unit Heater Outlet Air Node, !- Name
  {4935271b-449d-4328-946e-82b322c47900}, !- Inlet Port
  {ccce7fd0-a7c8-4123-aa99-9aab35610057}; !- Outlet Port

OS:Connection,
  {ccce7fd0-a7c8-4123-aa99-9aab35610057}, !- Handle
  {1f4cd82e-684e-4797-8884-0b1d424809f7}, !- Source Object
  3,                                      !- Outlet Port
  {fbf2311b-7cf0-448e-a9be-a59d32db4499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4935271b-449d-4328-946e-82b322c47900}, !- Handle
  {a5f3f77a-838a-4988-a93e-cd5f21280042}, !- Source Object
  4,                                      !- Outlet Port
  {1f4cd82e-684e-4797-8884-0b1d424809f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0fe9b45d-a38f-4f81-aab1-9dd3b254d33c}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  {348b79b4-3193-47ba-9815-cbc336aeef8d}, !- Default Day Schedule Name
  {4fd4de5b-7bf9-43e9-b0d7-cab5dab1259b}, !- Summer Design Day Schedule Name
  {85a2d100-047d-4930-b533-c3e81329d519}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {348b79b4-3193-47ba-9815-cbc336aeef8d}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {de24bbbe-32bb-486c-9cbb-e66f3b5a4350}, !- Handle
  {0fe9b45d-a38f-4f81-aab1-9dd3b254d33c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.134895999999948,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-11-05 14:22:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-11-05 14:22:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85a2d100-047d-4930-b533-c3e81329d519}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fd4de5b-7bf9-43e9-b0d7-cab5dab1259b}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b0f89ee-3b9d-4feb-bc4d-26aa022af90a}, !- Handle
  Schedule Rule 12,                       !- Name
  {0fe9b45d-a38f-4f81-aab1-9dd3b254d33c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a20d582-d2eb-4e49-af74-5bd0b7f9a930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9a20d582-d2eb-4e49-af74-5bd0b7f9a930}, !- Handle
  Schedule Day 16,                        !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0754c1e4-cc23-41ed-9b1c-ae2330ebef23}, !- Handle
  Schedule Rule 13,                       !- Name
  {0fe9b45d-a38f-4f81-aab1-9dd3b254d33c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1468daf6-1374-47a2-ad68-df8be1e8437f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1468daf6-1374-47a2-ad68-df8be1e8437f}, !- Handle
  Schedule Day 17,                        !- Name
  {e9f05dfd-de76-4f02-a1bf-4c10038c9d48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {74d5f8a2-281f-4fa2-b07b-f23bd65aeaec}, !- Handle
  Building Default Schedule Set,          !- Name
  {0fe9b45d-a38f-4f81-aab1-9dd3b254d33c}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {81a84f56-db56-49a8-8644-d37d5c4c1aa2}, !- Handle
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Rule,
  {20537135-d1ab-4332-8222-3f9e2693d513}, !- Handle
  Schedule Rule 4,                        !- Name
  {887eca96-3832-43fa-93ca-75d5240874cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0cd438a8-2ae0-40a0-bec5-367cda1dda5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0cd438a8-2ae0-40a0-bec5-367cda1dda5d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.899393955561107,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.865711962659631,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.832029969758154,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.717138942537935,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.602247915317717,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.487356888097498,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0102678673067065,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00819161151641064,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0061153557261148,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00403909993581895,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00196284414552311,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00147213310914233,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000981422072761556,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000490711036380778,                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00190581442906011,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00381162885812021,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0057174432871803,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00762325771624041,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0142924316258732,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.020961605535506,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0276307794451388,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0342999533547716,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0514696112817312,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0686392692086907,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0858089271356503,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.10297858506261,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.163522355511479,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.224066125960348,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.284609896409217,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.345153666858086,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.448142372138345,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.551131077418604,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.654119782698863,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.757108487979122,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.802813996221283,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.848519504463444,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.894225012705605,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.939930520947766,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.947420240080703,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.954909959213641,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.962399678346578,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.969889397479515,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.969966573139863,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970043748800212,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.97012092446056,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970198100120908,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970275275781257,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970352451441605,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970429627101953,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970506802762302,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.97058397842265,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970661154082999,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.97070023337559,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970739312668181,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970778391960772,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970817471253364,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970881337008611,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970945202763858,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971009068519106,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971072934274353,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971138295295974,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971203656317595,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971269017339216,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971334378360837,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971335313370762,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971336248380687,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971337183390613,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971338118400538,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971341230460484,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.97134434252043,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971347454580377,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971350566640323,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971353678700269,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971356790760215,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.971359902820161,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971363014880108,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.971366126940054,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.971369239,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.971328615990764,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.971287992981528,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.971247369972292,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.971206746963057,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.971116422273921,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.971026097584786,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.97093577289565,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.970845448206515,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.970686077598355,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.970526706990194,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.970367336382034,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.970207965773874,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.96934545967142,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.968482953568967,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.967620447466514,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.96675794136406,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.933075948462584;                      !- Value Until Time 96

OS:AdditionalProperties,
  {269992ac-854c-44d7-9748-3e5789393f43}, !- Handle
  {b313f36d-8f3d-4a6d-bd26-9a4b8050fab2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.082657292 | hoo_end + 4.5 ~ 0.073751203 | hoo_end + 5.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | hoo_start + 2.5 ~ 0.970707925 | mid - 2.5 ~ 0.970853917 | mid - 1.5 ~ 0.971092506 | mid - 0.5 ~ 0.971336681 | mid + 0.5 ~ 0.971340174 | mid + 1.5 ~ 0.971369239 | mid + 2.5 ~ 0.97121748 | hoo_end - 2.5 ~ 0.970880046 | hoo_end - 1.5 ~ 0.970284671 | hoo_end - 0.5 ~ 0.96706253 | hoo_end + 0.5 ~ 0.841233704 | hoo_end + 1.5 ~ 0.412025043 | hoo_end + 2.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e1c32d9-2817-4dc0-a7e3-9268465642f7}, !- Handle
  {0cd438a8-2ae0-40a0-bec5-367cda1dda5d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.082657292 | hoo_start - 7.5 ~ 0.073751203 | hoo_start - 6.5 ~ 0.065994749 | hoo_start - 5.5 ~ 0.064161556 | hoo_start - 4.5 ~ 0.071281277 | hoo_start - 3.5 ~ 0.096195905 | hoo_start - 2.5 ~ 0.160338128 | hoo_start - 1.5 ~ 0.386516893 | hoo_start - 0.5 ~ 0.771260988 | hoo_start + 0.5 ~ 0.942007133 | hoo_start + 1.5 ~ 0.969987145 | mid - 2.0 ~ 0.970707925 | mid - 1.0 ~ 0.970853917 | mid ~ 0.971092506 | mid + 1.0 ~ 0.971336681 | mid + 2.0 ~ 0.971340174 | hoo_end - 1.5 ~ 0.971369239 | hoo_end - 0.5 ~ 0.97121748 | hoo_end + 0.5 ~ 0.970880046 | hoo_end + 1.5 ~ 0.970284671 | hoo_end + 2.5 ~ 0.96706253 | hoo_end + 3.5 ~ 0.841233704 | hoo_end + 4.5 ~ 0.412025043 | hoo_end + 5.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b84f704-ef24-47da-9912-676bb5eda55a}, !- Handle
  {fd40669e-0175-4e52-9f47-2a54f1e936f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.071869494 | hoo_end + 6.5 ~ 0.060672463 | hoo_start - 6.5 ~ 0.048572679 | hoo_start - 5.5 ~ 0.050154333 | hoo_start - 4.5 ~ 0.053648834 | hoo_start - 3.5 ~ 0.062126422 | hoo_start - 2.5 ~ 0.079656625 | hoo_start - 1.5 ~ 0.177786018 | hoo_start - 0.5 ~ 0.485278401 | hoo_start + 0.5 ~ 0.82687207 | hoo_start + 1.5 ~ 0.965989906 | hoo_start + 2.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | mid + 2.5 ~ 0.969749009 | hoo_end - 1.5 ~ 0.967689972 | hoo_end - 0.5 ~ 0.935483871 | hoo_end + 0.5 ~ 0.791923167 | hoo_end + 1.5 ~ 0.595520757 | hoo_end + 2.5 ~ 0.413953078 | hoo_end + 3.5 ~ 0.207284375 | hoo_end + 4.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {91bf146e-9e27-4c03-84b4-f861f46df15d}, !- Handle
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Rule,
  {ded64f7f-6d32-40b0-ad47-9fcc170730c8}, !- Handle
  Schedule Rule 6,                        !- Name
  {2881c6d5-81f3-43a7-9475-82eade9a4e31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b67a6e3-129b-4e85-b6eb-6252cdb5ee8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7b67a6e3-129b-4e85-b6eb-6252cdb5ee8d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {8a7f0886-35d4-4134-bfb2-f930ef085c0f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.651563488182559,                      !- Value Until Time 1
